ExceedanceRnd,EWRTotal,FlowSpill,FlowAvailableForGeneration,FlowCanal,Power,Energy,LevelHeadpond,LevelTailwater,HeadTurbine1,Flow,Exceedance,GenerationVol,MaxGenerationFlow,MaxFlowFromStore,MaxVolFromStore,MaxVolToStore,StoreVol,PeakStoreFlow,OffpeakStoreFlow,OffpeakFlowCanal,PeakFlowCanal,PeakVol,OffpeakVol,PeakEnergy,OffpeakEnergy,EnergyTransfer,EnergyTransferProp,PeakPower,OffpeakPower,HeadpondDrop,PeakTailwaterFlow,OffpeakTailwaterFlow,PeakTailwaterLevel,OffpeakTailwaterLevel,TailwaterDrop
0.0,276.63235294117646,8588.543600025814,8588.543600025814,0.0,0.0,0.0,990.5276422287125,981.7643863364171,6.82635389918011,8865.17595296699,0.001411764705882354,0.0,1100.0,1100.0,7.920000000000003,304.68756960092946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,0.0,8865.17595296699,8865.17595296699,981.7643863364171,981.7643863364171,0.0
0.005,324.51724137931035,6154.272847717582,6154.272847717582,0.0,0.0,0.0,990.1282092954167,979.4843504475292,8.706956854773324,6478.790089096893,0.00498850574712644,0.0,1100.0,1100.0,7.920000000000004,217.0538225178332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,0.0,6478.790089096893,6478.790089096893,979.4843504475292,979.4843504475292,0.0
0.01,321.1656804733728,4741.890221884257,5223.5470266179855,481.6568047337278,38.47113052576644,923.3071326183943,990.050823956075,978.1489154858583,9.96500647710247,5544.712707091359,0.0100473372781065,41.61514792899407,1100.0,618.3431952662722,4.452071005917154,183.54769295824738,0.0,0.0,0.0,481.6568047337278,481.6568047337278,6.9358579881656794,34.679289940828355,351.4389761542988,1757.1948807714923,0.0,0.0,87.8597440385747,87.8597440385747,0.0,5544.712707091359,5544.712707091359,978.1489154858585,978.1489154858585,0.0
0.015,305.94767441860466,3785.016337998179,4885.016337998177,1100.0,91.54833804300591,2197.160113032143,990.0220617109582,977.618190681106,10.466969036737755,5190.96401241678,0.01495348837209299,95.04000000000042,1100.0,0.0,0.0,171.36058816793414,0.0,0.0,0.0,1100.0,1100.0,15.840000000000009,79.20000000000022,366.19335217202365,1830.9667608601178,0.0,0.0,91.54833804300591,91.54833804300591,0.0,5190.96401241678,5190.96401241678,977.6181906811056,977.6181906811056,0.0
0.02,302.5232558139535,3375.069914800552,4475.069914800553,1100.0,98.867100506941,2372.810412166583,990.0,976.9641953923117,11.098902614574543,4777.593170614507,0.020075581395348815,95.04000000000042,1100.0,0.0,0.0,156.6025169328201,0.0,0.0,0.0,1100.0,1100.0,15.840000000000009,79.20000000000022,395.468402027764,1977.3420101388197,0.0,0.0,98.867100506941,98.867100506941,0.0,4777.593170614507,4777.593170614507,976.9641953923114,976.9641953923114,0.0
0.025,283.1058823529412,3105.5861320696736,4205.586132069675,1100.0,104.44286396582336,2506.6287351797646,990.0,976.4857998306688,11.577298176216143,4488.692014422615,0.025111764705882327,95.04000000000042,1100.0,0.0,0.0,146.90110075450835,0.0,0.0,0.0,1100.0,1100.0,15.840000000000007,79.2000000000002,417.77145586329345,2088.8572793164685,0.0,0.0,104.44286396582336,104.44286396582339,0.0,4488.692014422616,4488.692014422616,976.4857998306688,976.4857998306688,0.0
0.03,285.3878787878788,2923.0960092753985,4023.0960092753976,1100.0,108.074453639896,2593.786887357505,990.0,976.175404232633,11.887693774252517,4308.483888063276,0.02995151515151512,95.0400000000004,1100.0,0.0,0.0,140.33145633391445,0.0,0.0,0.0,1100.0,1100.0,15.840000000000002,79.20000000000019,432.297814559584,2161.489072797921,0.0,0.0,108.074453639896,108.074453639896,0.0,4308.48388806328,4308.48388806328,976.175404232633,976.175404232633,0.0
0.035,290.5780346820809,2682.4449865167667,3782.4449865167685,1100.0,112.97977932775069,2711.514703866019,990.0,975.7568870952141,12.30621091166959,4073.0230211988496,0.03502312138728321,95.0400000000004,1100.0,0.0,0.0,131.6680195146036,0.0,0.0,0.0,1100.0,1100.0,15.840000000000009,79.20000000000022,451.91911731100276,2259.595586555015,0.0,0.0,112.97977932775069,112.97977932775069,0.0,4073.0230211988496,4073.0230211988496,975.7568870952141,975.7568870952141,0.0
0.04,283.9230769230769,2536.3449875211872,3636.3449875211904,1100.0,116.26423382535458,2790.34161180851,990.0,975.4768973273009,12.586200679584273,3920.268064444269,0.04001775147928993,95.0400000000004,1100.0,0.0,0.0,126.40841955076286,0.0,0.0,0.0,1100.0,1100.0,15.840000000000005,79.2000000000002,465.0569353014182,2325.284676507095,0.0,0.0,116.26423382535455,116.26423382535458,0.0,3920.268064444269,3920.268064444269,975.4768973273009,975.4768973273009,0.0
0.045,281.4689265536723,2417.578363179719,3517.5783631797217,1100.0,118.93362588673207,2854.407021281566,990.0,975.2493394132492,12.813758593637395,3799.047289733395,0.04509039548022597,95.04000000000042,1100.0,0.0,0.0,122.13282107446996,0.0,0.0,0.0,1100.0,1100.0,15.840000000000012,79.20000000000023,475.7345035469281,2378.6725177346393,0.0,0.0,118.93362588673203,118.93362588673206,0.0,3799.047289733395,3799.047289733395,975.2493394132492,975.2493394132492,0.0
0.05,281.0989010989011,2252.67258539473,3352.672585394732,1100.0,122.66521388899088,2943.9651333357797,990.0,974.9310198692673,13.132078137617295,3633.771486493632,0.05028571428571424,95.04000000000043,1100.0,0.0,0.0,116.19621307421038,0.0,0.0,0.0,1100.0,1100.0,15.840000000000016,79.20000000000024,490.660855555963,2453.304277779815,0.0,0.0,122.66521388899075,122.66521388899075,0.0,3633.771486493632,3633.771486493632,974.9310198692673,974.9310198692673,0.0
0.055,275.74375,2140.460505555779,3240.460505555776,1100.0,125.37973747497844,3009.1136993994796,990.0,974.6991988953484,13.36389911153719,3516.204255555778,0.05531249999999999,95.04000000000039,1100.0,0.0,0.0,112.15657820000801,0.0,0.0,0.0,1100.0,1100.0,15.839999999999998,79.20000000000017,501.51894989991376,2507.5947494995676,0.0,0.0,125.37973747497844,125.37973747497844,0.0,3516.204255555778,3516.204255555778,974.6991988953484,974.6991988953484,0.0
0.06,278.5029239766082,2078.056710181977,3178.0567101819793,1100.0,126.77900504562771,3042.696121095057,990.0,974.5795659668179,13.483532040065406,3456.5596341585865,0.05988888888888889,95.04000000000042,1100.0,0.0,0.0,109.91004156655113,0.0,0.0,0.0,1100.0,1100.0,15.840000000000007,79.2000000000002,507.11602018251085,2535.580100912554,0.0,0.0,126.77900504562771,126.77900504562771,0.0,3456.5596341585865,3456.5596341585865,974.5795659668179,974.5795659668179,0.0
0.065,268.0,2014.079146927033,3114.079146927033,1100.0,128.54866059570915,3085.1678542970208,990.0,974.4280922125362,13.635005794348617,3382.079146927032,0.06500602409638565,95.0400000000004,1100.0,0.0,0.0,107.60684928937327,0.0,0.0,0.0,1100.0,1100.0,15.840000000000003,79.20000000000019,514.1946423828366,2570.9732119141827,0.0,0.0,128.54866059570915,128.54866059570915,0.0,3382.079146927032,3382.079146927032,974.4280922125362,974.4280922125362,0.0
0.07,259.5891891891892,1902.4494526528024,3002.4494526528047,1100.0,131.44801485245722,3154.7523564589733,990.0,974.1794754612267,13.883622545659742,3262.0386418419935,0.0703621621621621,95.04000000000045,1100.0,0.0,0.0,103.58818029550089,0.0,0.0,0.0,1100.0,1100.0,15.840000000000018,79.20000000000024,525.7920594098289,2628.9602970491437,0.0,0.0,131.44801485245722,131.44801485245722,0.0,3262.0386418419935,3262.0386418419935,974.1794754612267,974.1794754612267,0.0
0.075,258.780487804878,1795.88509717608,2895.8850971760785,1100.0,134.0899732709893,3218.1593585037463,990.0,973.9523830524748,14.110714954411215,3154.665584980957,0.07548780487804871,95.04000000000039,1100.0,0.0,0.0,99.751863498339,0.0,0.0,0.0,1100.0,1100.0,15.840000000000002,79.20000000000019,536.3598930839572,2681.7994654197937,0.0,0.0,134.0899732709893,134.0899732709893,0.0,3154.665584980957,3154.665584980957,973.9523830524748,973.9523830524748,0.0
0.08,252.21290322580646,1732.9673525199096,2832.9673525199087,1100.0,135.82701498493427,3259.8483596384185,990.0,973.8027130004011,14.260385006484187,3085.1802557457154,0.08010322580645178,95.04000000000036,1100.0,0.0,0.0,97.48682469071667,0.0,0.0,0.0,1100.0,1100.0,15.839999999999993,79.20000000000016,543.3080599397371,2716.540299698687,0.0,0.0,135.82701498493427,135.82701498493427,0.0,3085.1802557457154,3085.1802557457154,973.8027130004011,973.8027130004011,0.0
0.085,249.05494505494505,1674.08407867542,2774.0840786754147,1100.0,137.39616172125753,3297.5078813101863,990.0,973.6672362160966,14.395861790790372,3023.1390237303603,0.08491758241758245,95.04000000000043,1100.0,0.0,0.0,95.36702683231516,0.0,0.0,0.0,1100.0,1100.0,15.840000000000016,79.20000000000024,549.5846468850301,2747.923234425157,0.0,0.0,137.39616172125753,137.39616172125753,0.0,3023.1390237303603,3023.1390237303603,973.6672362160966,973.6672362160966,0.0
0.09,249.7826086956522,1603.478939645985,2703.4789396459782,1100.0,139.18385867736882,3340.4126082568514,990.0,973.5125527355569,14.55054527132821,2953.2615483416303,0.09026708074534155,95.04000000000039,1100.0,0.0,0.0,92.82524182725537,0.0,0.0,0.0,1100.0,1100.0,15.839999999999998,79.20000000000017,556.7354347094752,2783.677173547377,0.0,0.0,139.1838586773688,139.1838586773688,0.0,2953.2615483416303,2953.2615483416303,973.5125527355569,973.5125527355569,0.0
0.095,261.4259259259259,1532.5337009368814,2632.5337009368855,1100.0,140.71902615691107,3377.2566277658652,990.0,973.3793917366816,14.68370627020513,2893.9596268628115,0.09480246913580245,95.04000000000039,1100.0,0.0,0.0,90.27121323372774,0.0,0.0,0.0,1100.0,1100.0,15.84,79.20000000000017,562.8761046276443,2814.3805231382244,0.0,0.0,140.71902615691107,140.71902615691107,0.0,2893.9596268628115,2893.9596268628115,973.3793917366816,973.3793917366816,0.0
0.1,256.50555555555553,1459.2500686324468,2559.2500686324447,1100.0,142.7674125462813,3426.417901110756,990.0,973.2012360974826,14.86186190940246,2815.7556241879993,0.10003333333333356,95.04000000000043,1100.0,0.0,0.0,87.63300247076808,0.0,0.0,0.0,1100.0,1100.0,15.840000000000014,79.20000000000023,571.0696501851252,2855.348250925631,0.0,0.0,142.7674125462813,142.7674125462813,0.0,2815.7556241879993,2815.7556241879993,973.2012360974826,973.2012360974826,0.0
0.105,254.87912087912088,1388.9507715488924,2488.9507715488867,1100.0,144.67620195835275,3472.2288470004605,990.0,973.0346791686445,15.028418838241787,2743.829892428007,0.10536263736263714,95.04000000000043,1100.0,0.0,0.0,85.10222777576003,0.0,0.0,0.0,1100.0,1100.0,15.840000000000016,79.20000000000024,578.704807833411,2893.524039167053,0.0,0.0,144.67620195835275,144.67620195835275,0.0,2743.829892428007,2743.829892428007,973.0346791686449,973.0346791686449,0.0
0.11,243.25641025641025,1342.9664802094012,2442.9664802094026,1100.0,146.2222711567653,3509.3345077623662,990.0,972.8993621690438,15.163735837840717,2686.2228904658123,0.10994230769230778,95.04000000000038,1100.0,0.0,0.0,83.44679328753834,0.0,0.0,0.0,1100.0,1100.0,15.839999999999995,79.20000000000016,584.8890846270612,2924.4454231353084,0.0,0.0,146.2222711567653,146.2222711567653,0.0,2686.2228904658123,2686.2228904658123,972.8993621690438,972.8993621690438,0.0
0.115,249.8187134502924,1272.94986599965,2372.9498659996493,1100.0,147.94457446898124,3550.669787255551,990.0,972.7481224791634,15.314975527722716,2622.7685794499416,0.11480116959064332,95.04000000000042,1100.0,0.0,0.0,80.92619517598735,0.0,0.0,0.0,1100.0,1100.0,15.840000000000007,79.2000000000002,591.778297875925,2958.8914893796245,0.0,0.0,147.94457446898124,147.94457446898124,0.0,2622.7685794499416,2622.7685794499416,972.7481224791634,972.7481224791634,0.0
0.12,250.90963855421685,1209.1298544718538,2309.1298544718557,1100.0,149.66517839098438,3591.9642813836253,990.0,972.5965329170939,15.466565089792727,2560.039493026071,0.1200180722891565,95.0400000000004,1100.0,0.0,0.0,78.62867476098681,0.0,0.0,0.0,1100.0,1100.0,15.840000000000003,79.20000000000019,598.6607135639375,2993.30356781969,0.0,0.0,149.66517839098438,149.66517839098438,0.0,2560.039493026071,2560.039493026071,972.5965329170939,972.5965329170939,0.0
0.125,253.35955056179776,1140.225444600072,2240.225444600077,1100.0,151.50980763721483,3636.23538329315,990.0,972.4333619140177,15.629736092867343,2493.584995161874,0.12487078651685403,95.04000000000042,1100.0,0.0,0.0,76.14811600560265,0.0,0.0,0.0,1100.0,1100.0,15.840000000000012,79.20000000000023,606.0392305488593,3030.1961527442904,0.0,0.0,151.50980763721483,151.50980763721486,0.0,2493.5849951618734,2493.5849951618734,972.4333619140177,972.4333619140177,0.0
0.13,239.87264150943398,1078.558777677471,2178.55877767747,1100.0,153.62208726432397,3686.930094343763,990.0,972.2456620544743,15.817435952410936,2418.431419186905,0.13044811320754746,95.04000000000049,1100.0,0.0,0.0,73.92811599638893,0.0,0.0,0.0,1100.0,1100.0,15.840000000000034,79.2000000000003,614.4883490572959,3072.441745286474,0.0,0.0,153.62208726432397,153.62208726432397,0.0,2418.431419186905,2418.431419186905,972.2456620544743,972.2456620544743,0.0
0.135,246.21804511278197,1022.3864064395697,2122.3864064395675,1100.0,155.03710092709548,3720.8904222502906,990.0,972.1194136454751,15.943684361410964,2368.6044515523504,0.13562406015037606,95.04000000000029,1100.0,0.0,0.0,71.90591063182451,0.0,0.0,0.0,1100.0,1100.0,15.839999999999968,79.20000000000006,620.1484037083819,3100.7420185419105,0.0,0.0,155.03710092709548,155.03710092709548,0.0,2368.6044515523504,2368.6044515523504,972.1194136454751,972.1194136454751,0.0
0.14,250.3896103896104,978.8339260600543,2078.8339260600524,1100.0,156.16497067737137,3747.959296256913,990.0,972.018431422114,16.04466658477057,2329.223536449662,0.13989610389610369,95.04000000000036,1100.0,0.0,0.0,70.33802133816188,0.0,0.0,0.0,1100.0,1100.0,15.839999999999993,79.20000000000014,624.6598827094854,3123.2994135474282,0.0,0.0,156.16497067737134,156.16497067737137,0.0,2329.223536449662,2329.223536449662,972.018431422114,972.018431422114,0.0
0.145,234.7860962566845,950.6553851662628,2050.6553851662616,1100.0,157.42814595850524,3778.275503004129,990.0,971.9049714895752,16.1581265173088,2285.4414814229467,0.14507486631016014,95.04000000000045,1100.0,0.0,0.0,69.32359386598546,0.0,0.0,0.0,1100.0,1100.0,15.84000000000002,79.20000000000024,629.7125838340216,3148.5629191701014,0.0,0.0,157.4281459585054,157.4281459585054,0.0,2285.4414814229467,2285.4414814229467,971.9049714895754,971.9049714895754,0.0
0.15,237.1208053691275,911.3984982005471,2011.398498200547,1100.0,158.50107077391786,3804.0256985740334,990.0,971.808284510026,16.254813496858166,2248.519303569676,0.1494362416107382,95.04000000000035,1100.0,0.0,0.0,67.91034593521965,0.0,0.0,0.0,1100.0,1100.0,15.839999999999987,79.20000000000013,634.0042830956714,3170.0214154783544,0.0,0.0,158.50107077391786,158.50107077391786,0.0,2248.519303569676,2248.519303569676,971.808284510026,971.808284510026,0.0
0.155,223.66120218579235,878.8531926460166,1978.853192646015,1100.0,159.8474712482089,3836.3393099570235,990.0,971.6865410795842,16.376556927300186,2202.514394831809,0.15495081967213117,95.04000000000043,1100.0,0.0,0.0,66.7387149352566,0.0,0.0,0.0,1100.0,1100.0,15.840000000000016,79.20000000000024,639.3898849928356,3196.9494249641784,0.0,0.0,159.8474712482089,159.8474712482089,0.0,2202.514394831809,2202.514394831809,971.6865410795842,971.6865410795842,0.0
0.16,243.08333333333334,814.0998996337856,1914.0998996337812,1100.0,161.18475424364644,3868.43410184753,990.0,971.5651407248976,16.497957281988956,2157.183232967115,0.15994444444444442,95.04000000000043,1100.0,0.0,0.0,64.40759638681635,0.0,0.0,0.0,1100.0,1100.0,15.840000000000014,79.20000000000023,644.7390169745858,3223.6950848729302,0.0,0.0,161.18475424364644,161.18475424364644,0.0,2157.183232967115,2157.183232967115,971.5651407248978,971.5651407248978,0.0
0.165,240.30538922155688,769.3648787415997,1869.3648787416018,1100.0,162.59810294775144,3902.3544707460333,990.0,971.4362731921318,16.626824814752926,2109.67026796316,0.16532335329341333,95.0400000000004,1100.0,0.0,0.0,62.79713563469765,0.0,0.0,0.0,1100.0,1100.0,15.840000000000003,79.20000000000019,650.3924117910058,3251.9620589550277,0.0,0.0,162.59810294775144,162.59810294775144,0.0,2109.6702679631576,2109.6702679631576,971.4362731921318,971.4362731921318,0.0
0.17,244.42196531791907,718.2071451663547,1818.2071451663521,1100.0,164.00909939866125,3936.2183855678686,990.0,971.3070255367774,16.75607247010913,2062.629110484272,0.17028323699421993,95.0400000000004,1100.0,0.0,0.0,60.95545722598875,0.0,0.0,0.0,1100.0,1100.0,15.840000000000009,79.20000000000022,656.036397594645,3280.1819879732207,0.0,0.0,164.00909939866125,164.00909939866125,0.0,2062.629110484272,2062.629110484272,971.3070255367774,971.3070255367774,0.0
0.175,234.07801418439718,680.5946461840174,1780.5946461840183,1100.0,165.45900307826122,3971.01607387827,990.0,971.173598215176,16.889499791710428,2014.6726603684158,0.17487234042553157,95.04000000000032,1100.0,0.0,0.0,59.60140726262458,0.0,0.0,0.0,1100.0,1100.0,15.839999999999979,79.2000000000001,661.8360123130448,3309.1800615652164,0.0,0.0,165.4590030782612,165.4590030782612,0.0,2014.6726603684158,2014.6726603684158,971.1735982151757,971.1735982151757,0.0
0.18,232.025,633.917089718773,1733.9170897187746,1100.0,166.94511192417846,4006.682686180285,990.0,971.0361084946422,17.026989512244594,1965.9420897187758,0.1802599999999999,95.04000000000048,1100.0,0.0,0.0,57.92101522987579,0.0,0.0,0.0,1100.0,1100.0,15.840000000000027,79.20000000000029,667.7804476967138,3338.902238483574,0.0,0.0,166.94511192417846,166.94511192417846,0.0,1965.9420897187758,1965.9420897187758,971.0361084946421,971.0361084946421,0.0
0.185,222.81290322580645,591.0003299695586,1691.0003299695588,1100.0,168.54855469871094,4045.165312769065,990.0,970.8869300974106,17.17616790947508,1913.8132331953639,0.18509677419354842,95.04000000000036,1100.0,0.0,0.0,56.37601187890407,0.0,0.0,0.0,1100.0,1100.0,15.839999999999993,79.20000000000016,674.1942187948438,3370.971093974231,0.0,0.0,168.54855469871094,168.54855469871094,0.0,1913.8132331953639,1913.8132331953639,970.8869300974106,970.8869300974106,0.0
0.19,224.39655172413794,537.1608989915956,1637.1608989915915,1100.0,170.1707200861522,4084.0972820676543,990.0,970.7350459417884,17.328052065097776,1861.5574507157287,0.18985057471264374,95.04000000000042,1100.0,0.0,0.0,54.437792363697426,0.0,0.0,0.0,1100.0,1100.0,15.840000000000009,79.20000000000022,680.6828803446087,3403.4144017230437,0.0,0.0,170.1707200861522,170.1707200861522,0.0,1861.5574507157287,1861.5574507157287,970.7350459417884,970.7350459417884,0.0
0.195,219.96319018404907,494.3754277376451,1594.3754277376465,1100.0,171.64828925344736,4119.558942082732,990.0,970.5958846147133,17.46721339217196,1814.3386179216955,0.19463190184049114,95.04000000000039,1100.0,0.0,0.0,52.897515398555264,0.0,0.0,0.0,1100.0,1100.0,15.84,79.20000000000019,686.5931570137894,3432.9657850689396,0.0,0.0,171.64828925344736,171.64828925344736,0.0,1814.3386179216955,1814.3386179216955,970.5958846147133,970.5958846147133,0.0
0.2,205.07,454.83513551038413,1554.8351355103832,1100.0,173.36693631380953,4160.806471531428,990.0,970.4329261783206,17.630198076245435,1759.9051355103832,0.20026500000000064,95.04000000000048,1100.0,0.0,0.0,51.47406487837384,0.0,0.0,0.0,1100.0,1100.0,15.840000000000027,79.20000000000029,693.4677452552381,3467.3387262761967,0.0,0.0,173.36693631380953,173.36693631380953,0.0,1759.9051355103832,1759.9051355103832,970.4329261783206,970.4329261783206,0.0
0.205,210.2937062937063,406.2480054935551,1506.2480054935545,1100.0,174.74630092280069,4193.911222147218,990.0,970.3012388152914,17.761859191594983,1716.5417117872605,0.2050769230769229,95.04000000000033,1100.0,0.0,0.0,49.724928197767916,0.0,0.0,0.0,1100.0,1100.0,15.83999999999998,79.2000000000001,698.9852036912027,3494.926018456013,0.0,0.0,174.74630092280069,174.74630092280069,0.0,1716.5417117872605,1716.5417117872605,970.3012388152914,970.3012388152914,0.0
0.21,210.8012048192771,364.8245415627168,1464.824541562717,1100.0,176.05850858246146,4225.404205979083,990.0,970.1752369294412,17.88793339650728,1675.625746381994,0.20998795180722865,95.0400000000004,1100.0,0.0,0.0,48.233683496257804,0.0,0.0,0.0,1100.0,1100.0,15.840000000000003,79.20000000000019,704.2340343298458,3521.1701716492275,0.0,0.0,176.05850858246146,176.05850858246146,0.0,1675.625746381994,1675.625746381994,970.1752369294412,970.1752369294412,0.0
0.215,212.21698113207546,314.13738181124427,1414.1373818112452,1100.0,177.6584224273296,4263.802138255914,990.0,970.0213901024601,18.0426888798784,1626.354362943322,0.21524528301886797,95.04000000000049,1100.0,0.0,0.0,46.40894574520483,0.0,0.0,0.0,1100.0,1100.0,15.840000000000034,79.2000000000003,710.6336897093184,3553.1684485465926,0.0,0.0,177.6584224273296,177.6584224273296,0.0,1626.354362943322,1626.354362943322,970.0213901024601,970.0213901024601,0.0
0.22,204.0608695652174,276.55544026228307,1376.5554402622847,1100.0,179.17418361414775,4300.180406739543,990.0,969.8764747780743,18.19039648039858,1580.6163098275022,0.21995652173913063,95.04000000000019,1100.0,0.0,0.0,45.05599584944218,0.0,0.0,0.0,1100.0,1100.0,15.83999999999997,79.19999999999995,716.696734456591,3583.4836722829514,0.0,0.0,179.17418361414775,179.17418361414775,0.0,1580.6163098275022,1580.6163098275022,969.8764747780743,969.8764747780743,0.0
0.225,205.4950495049505,236.32033880518816,1336.320338805185,1100.0,180.5040472044878,4332.097132907709,990.0,969.7517692624282,18.320975628595118,1541.8153883101372,0.22467326732673232,95.04000000000048,1100.0,0.0,0.0,43.60753219698679,0.0,0.0,0.0,1100.0,1100.0,15.840000000000028,79.20000000000029,722.0161888179512,3610.0809440897615,0.0,0.0,180.5040472044878,180.5040472044878,0.0,1541.8153883101372,1541.8153883101372,969.7517692624282,969.7517692624282,0.0
0.23,201.9268292682927,198.94945650785186,1298.949456507853,1100.0,181.93338713581088,4366.401291259458,990.0,969.6185009569479,18.462345994213923,1500.8762857761462,0.2301463414634149,95.04000000000039,1100.0,0.0,0.0,42.26218043428264,0.0,0.0,0.0,1100.0,1100.0,15.840000000000002,79.20000000000019,727.7335485432435,3638.667742716216,0.0,0.0,181.93338713581088,181.93338713581088,0.0,1500.8762857761462,1500.8762857761462,969.6185009569479,969.6185009569479,0.0
0.235,198.19021739130434,160.15951273799868,1260.1595127379965,1100.0,183.52226068099972,4404.53425634399,990.0,969.4781199919844,18.620814074974625,1458.3497301292998,0.23542391304347807,95.04000000000043,1098.5214062829757,-1.4785937170245407,-0.010645874762576682,40.865742458567986,-0.010645874762576682,-1.4785937170245407,-0.2957187434049083,1100.2957187434054,1098.5214062829757,15.818708250474858,79.22129174952528,733.0998877955709,3671.4343685484246,-0.9891549284277054,-0.000224029351064324,183.27497194889273,183.57171842742105,-0.0010645874762576697,1456.8711364122767,1458.645448872707,969.473185807004,969.4791061756716,-0.005920368668054473
0.24,191.69736842105263,137.14625344717518,1237.1462534471757,1100.0,184.61197894251663,4430.687494620397,990.0,969.3795450773938,18.73031421680454,1428.8436218682273,0.24061184210526299,95.04000000000036,1092.9625275537526,-7.037472446247355,-0.05066980161298096,40.03726512409831,-0.05066980161298096,-7.037472446247355,-1.407494489249471,1101.4074944892498,1092.9625275537526,15.738660396774034,79.30133960322597,733.7209229774036,3696.966571642997,-4.726992792662676,-0.0010662837039768717,183.4302307443509,184.84832858214958,-0.005066980161298098,1421.8061494219799,1430.2511163574786,969.3558621554834,969.3842742484088,-0.02841209292604375
0.245,198.1796875,99.55686711869912,1199.5430932042289,1099.9862260855298,185.86435220553278,4460.744452932789,990.0,969.274513693759,18.85476651039097,1397.7227807042254,0.24424999999999972,95.03880993379002,1085.746475398907,-14.239750686622893,-0.10252620494368479,38.68355135535229,-0.10252620494368479,-14.239750686622893,-2.8479501373245815,1102.8341762228547,1085.746475398907,15.634749245744267,79.40406068804555,733.8315896519822,3726.9128632808042,-9.625819170149592,-0.0021575682059315673,183.45789741299555,186.34564316404027,-0.01025262049436848,1383.4830300176052,1400.5707308415535,969.2260554877219,969.2841765449223,-0.058121057200581916
0.25,193.073732718894,78.81598401551918,1178.0966801952648,1099.2806961797448,186.83922542112606,4484.1414101070295,990.0,969.1838952045446,18.959259077804223,1371.1704129141579,0.24971889400921612,94.97785214993041,1079.7697473753142,-19.51094880443058,-0.1404788313919002,37.91148048702948,-0.1404788313919002,-19.51094880443058,-3.90218976088612,1103.1828859406305,1079.7697473753142,15.548684362204522,79.42916778772542,734.0918983278957,3750.0495117791324,-13.265003356609075,-0.002956083551360838,183.52297458197393,187.50247558895654,-0.01404788313919001,1351.659464109729,1375.0726026750426,969.1167897987771,969.197259116938,-0.0804693181624385
0.255,188.27397260273972,49.80461147315005,1143.3039717148904,1093.4993602417378,187.75153742058956,4506.036898094153,990.0,969.0473808961926,19.13261766149702,1331.5779443176316,0.2548767123287673,94.47834472488644,1069.992679766245,-23.50668047549415,-0.1692480994235579,36.65894298173595,-0.1692480994235579,-23.50668047549415,-4.7013360950988305,1098.2006963368358,1069.992679766245,15.407894588633901,79.07045013625222,734.9075059846683,3771.1293921094834,-16.098643697689827,-0.003559042209165843,183.72687649616708,188.55646960547418,-0.01692480994235579,1308.0712638421328,1336.279280412728,968.9653242530753,969.0636912654247,-0.09836701234992654
0.26,180.6031746031746,31.97836705252147,1119.9576207194737,1087.9792536669506,188.39316134254778,4521.4358722211455,990.0,968.93906966168,19.274943724643993,1300.5607953226486,0.25969841269841304,94.00140751682487,1062.1024412685072,-25.87681239844395,-0.18631304926879624,35.818474345900945,-0.18631304926879624,-25.87681239844394,-5.175362479688785,1093.154616146639,1062.1024412685072,15.294275154266478,78.70713236255801,735.7388379168784,3785.697034304268,-17.833807453311714,-0.003903268601873441,183.9347094792196,189.28485171521325,-0.018631304926879623,1274.6839829242035,1305.7361578023347,968.8475999368333,968.9572118956029,-0.10961195877088016
0.265,181.51111111111112,5.541652355747703,1067.3757614634897,1061.8341091077418,187.15836519477267,4491.800764674541,990.0,968.7558826878518,19.568024834507366,1248.8868725745983,0.2651277777777786,91.74246702690901,1046.2425034391763,-15.59160566856506,-0.11225956081366846,33.92552741268559,-0.11225956081366846,-15.59160566856507,-3.1183211337130174,1064.9524302414543,1046.2425034391763,15.065892049524134,76.67657497738469,737.8880399832032,3753.912724691335,-10.745420795886925,-0.002218874379936583,184.4720099958008,187.69563623456685,-0.011225956081366843,1233.2952669060344,1252.0051937083128,968.6992733786396,968.7669766342376,-0.06770325559569225
0.27,175.5874125874126,0.0,1037.9439993304538,1037.9439993304538,185.5363471899806,4452.872332559532,990.0,968.6287253542594,19.78621082260756,1213.5314119178665,0.27017482517482494,89.67836154215134,1034.6849816389333,-3.2590176915217564,-0.023464927378956644,32.86598397589636,-0.023464927378956644,-3.2590176915217555,-0.6518035383043511,1038.5958028687592,1034.6849816389333,14.899463735600637,74.77889780655072,740.0,3712.8723325595315,-2.145388759921918,-0.0002616055814171929,185.0,185.64361662797648,-0.0023464927378956633,1210.2723942263458,1214.1832154561716,968.6160051476932,968.6310524967557,-0.015047349062186001
0.275,182.2132701421801,0.0,1011.7963316870761,1011.7963316870761,182.3171110734381,4375.610665762516,990.0,968.5577491605922,19.945768311716353,1194.0096018292563,0.27513270142180135,87.41920305776326,1026.4076503032557,14.611318616181466,0.10520149403650665,31.92466794073475,0.10520149403650665,14.61131861618145,2.9222637232362945,1008.8740679638394,1026.4076503032557,14.780270164366891,72.63893289339646,740.0,3635.610665762514,10.731555706248146,0.002716915144472809,185.0,181.7805332881255,0.010520149403650645,1208.6209204454349,1191.08733810602,968.6098873304211,968.5470438171643,0.06284351325864335
0.28,177.26174496644296,0.0,1000.7465994237741,1000.7465994237741,181.1970356525019,4348.728855660046,990.0,968.4992067440805,20.042059367644267,1178.008344390217,0.2799798657718123,86.46450619021411,1021.4726554732822,20.726056049508564,0.14922760355646172,31.526877579255878,0.14922760355646172,20.726056049508582,4.145211209901716,996.6013882138716,1021.4726554732822,14.709206238815266,71.75529995139881,740.0,3608.728855660046,15.211857389991934,0.0037882593027350254,185.0,180.43644278300263,0.014922760355646164,1198.7344004397253,1173.8631331803153,968.5738848047612,968.483943065707,0.08994173905467664
0.285,180.65071770334927,0.0,971.25154554959,971.25154554959,177.5386762949367,4260.928231078478,990.0,968.4029026216366,20.23295539116252,1151.9022632529393,0.2854210526315784,83.91613353548453,1011.8289193869052,40.577373837316365,0.29215709162867765,30.465055639785206,0.29215709162867765,40.57737383731635,8.115474767463265,963.1360707821259,1011.8289193869052,14.570336439171447,69.34579709631306,740.0,3520.9282310784793,29.845294820253365,0.007293641430860089,185.0,176.04641155392397,0.02921570916286776,1192.4796370902545,1143.7867884854747,968.5511747446462,968.3727412206372,0.17843352400839532
0.29,173.40540540540542,0.0,959.1668669788013,959.1668669788013,176.31183899076376,4231.48413577833,990.0,968.3310998440427,20.345132634267955,1132.5722723842068,0.2898783783783782,82.87201730696843,1006.2346953057198,47.067828326917876,0.3388883639538089,30.030007211236867,0.3388883639538089,47.06782832691788,9.413565665383578,949.7533013134183,1006.2346953057198,14.489779612402357,68.38223769456614,740.0,3491.4841357783293,34.75264403694544,0.008490215244646047,185.0,174.57420678891637,0.03388883639538087,1179.6401007111253,1123.1587067188239,968.5042881938999,968.2958776304969,0.20841056340299707
0.295,175.1917808219178,0.0,949.6002307141183,949.6002307141183,175.01003037922553,4200.240729101416,990.0,968.3020128170806,20.399491406560404,1124.7920115360357,0.29411415525114093,82.0454599336998,1003.5605694706569,53.960338756537624,0.38851443904707067,29.685608305708243,0.38851443904707067,53.96033875653764,10.792067751307535,938.8081629628101,1003.5605694706569,14.451272200377439,67.59418773332243,740.0,3460.2407291014147,39.95987848309763,0.009861534261485871,185.0,173.01203645507093,0.03885144390470712,1178.7523502925746,1113.999943784728,968.5008466809954,968.2614953742027,0.2393513067930644
0.3,174.84662576687117,0.0,926.8362890662312,926.8362890662312,171.81402410240048,4123.536578457608,990.0,968.2151613514633,20.54795600876485,1101.6829148331014,0.29966871165644104,80.07865537532243,996.3044640104064,69.46817494417462,0.5001708595980572,28.866106406384354,0.5001708595980572,69.46817494417462,13.893634988834933,912.9426540773972,996.3044640104064,14.346784281749851,65.73187109357258,738.8241264395069,3384.7124520181023,51.56803002990502,0.0128466847787533,184.70603160987673,169.23562260090517,0.0500170859598057,1171.1510897772773,1087.7892798442679,968.4731225272767,968.1625351812459,0.3105873460306282
0.305,168.10798122065728,0.0,918.4111127283887,918.4111127283887,170.70606087942684,4096.945461106243,990.0,968.157791079546,20.628067832391284,1086.5190939490462,0.30523004694835665,79.35072013973297,992.4338103296765,74.02269760128725,0.5329634227292678,28.562800058222066,0.5329634227292678,74.02269760128725,14.804539520257444,903.6065732081317,992.4338103296765,14.291046868747348,65.05967327098563,737.8390097423446,3359.106451363896,55.01476622463762,0.01385585154547272,184.45975243558615,167.9553225681949,0.053296342272926824,1160.5417915503335,1071.7145544287887,968.4338024873731,968.1014019661699,0.33240052120198255
0.31,174.68072289156626,0.0,902.8501890120876,902.8501890120876,168.5643799137705,4045.5451179304923,990.0,968.1236185417517,20.669643646865342,1077.530911903657,0.31138554216867437,78.00625633064449,990.425891509168,87.57570249707985,0.630545057978975,28.002606804435207,0.630545057978975,87.57570249707986,17.515140499415963,885.3350485126738,990.425891509168,14.262132837732027,63.74412349291245,739.727071551512,3305.8180463789795,65.46955189643049,0.016622676215137945,184.931767887878,165.29090231894904,0.06305450579789743,1165.106614400735,1060.0157714042396,968.4505733683038,968.0566404540823,0.39393291422119686
0.315,167.78620689655173,0.0,895.0354527366484,895.0354527366484,167.63518498036737,4023.244439528819,990.0,968.0674521978792,20.75146918355932,1062.8216596332002,0.3151793103448273,77.33106311644642,986.5181745541665,91.48272181751902,0.6586755970861362,27.721276298519317,0.6586755970861362,91.48272181751899,18.29654436350378,876.7389083731437,986.5181745541665,14.205861713580013,63.125201402866416,739.1097219518768,3284.134717576939,68.56898203040727,0.017483568014629587,184.7774304879692,164.20673587884704,0.06586755970861365,1154.3043814507178,1044.5251152696958,968.4106753144447,967.9971073152598,0.41356799918605547
0.32,165.51764705882354,0.0,880.729459321345,880.729459321345,165.654860872841,3975.7166609481815,990.0,968.0037931375717,20.843896101279192,1046.2471063801686,0.32008823529411784,76.09502528536444,982.1407916788015,101.41133235745308,0.730161592973662,27.206260535568504,0.730161592973662,101.41133235745309,20.282266471490622,860.4471928498563,982.1407916788015,14.142827400174728,61.952197885189655,738.9169625296929,3236.7996984184897,76.29751903832884,0.019628674027947355,184.72924063242323,161.8399849209245,0.07301615929736621,1147.658438737624,1025.964839908681,968.3861141730906,967.9253087727583,0.46080540033380846
0.325,166.3108108108108,0.0,860.8639899709341,860.8639899709341,162.77658377511486,3906.638010602755,990.0,967.9300615175277,20.93946993440458,1027.1748007817462,0.3248445945945952,74.37864873348879,977.6543195053584,116.79032953442358,0.8408903726478496,26.491103638953664,0.8408903726478496,116.79032953442358,23.358065906884732,837.5059240640499,977.6543195053584,14.07822220087716,60.30042653261154,739.4306339557102,3167.207376647048,88.3242988552503,0.023080681955122608,184.85765848892754,158.36036883235246,0.08408903726478496,1143.9651303161695,1003.8167348748603,968.3723378610932,967.8389879056693,0.5333499554225996
0.33,169.14201183431953,0.0,843.4290946871005,843.4290946871005,160.04239118425926,3841.017388422227,990.0,967.873146451619,21.03468981738825,1012.57110652142,0.32925443786982345,72.87227378096547,973.2401437548469,129.81104906774738,0.9346395532877816,25.863447408735613,0.9346395532877816,129.81104906774738,25.962209813549485,817.466884873551,973.2401437548469,14.014658070069803,58.85761571089565,738.7304056710184,3102.286982751205,98.56084093398101,0.026239967198271784,184.6826014177546,155.1143491375604,0.09346395532877817,1142.3821555891664,986.6088967078701,968.3662574618078,967.7712961571945,0.5949613046124053
0.335,168.67105263157896,0.0,814.3954654086697,814.3954654086697,154.91206286230351,3717.8895086952843,990.0,967.7574875056102,21.208806730557647,983.0665180402475,0.33407236842105215,70.36376821130902,965.242432173403,150.84696676473337,1.0860981607060813,24.81823675471208,1.0860981607060813,150.84696676473337,30.16939335294672,784.2260720557233,965.242432173403,13.899491023297003,56.464277188012055,734.6020351029559,2983.287473592332,114.95378365374066,0.03152178600556997,183.65050877573898,149.16437367961643,0.10860981607060807,1133.913484804981,952.8971246873022,968.3348218571549,967.6377433836673,0.6970784734878709
0.34,161.70731707317074,0.0,805.1385236469631,805.1385236469631,153.55153478655905,3685.2368348774144,990.0,967.6933305397093,21.243211216732114,966.8458407201338,0.3405951219512196,69.56396844309769,963.6901404273335,158.55161678037055,1.141571640818669,24.484986851290735,1.141571640818669,158.55161678037055,31.71032335607412,773.4282002908893,963.6901404273335,13.877138022153622,55.686830420944,735.3988540927535,2949.8379807846673,121.19271494651676,0.033407569080615124,183.84971352318837,147.4918990392332,0.11415716408186681,1125.3974575005045,935.1355173640592,968.3032092955402,967.5666935577993,0.7365157377396166
0.345,159.2574850299401,0.0,790.1526936330179,790.1526936330179,151.64669146753735,3639.5205952209003,990.0,967.6239488668524,21.29187383784095,949.4101786629574,0.34426946107784456,68.26919272989296,961.4893276232682,171.33663399024834,1.2336237647297879,23.945496970788728,1.2336237647297879,171.33663399024837,34.26732679804973,755.8853668349708,961.4893276232682,13.845446317775073,54.42374641211791,738.3520323660106,2901.1685628548894,131.76526649586057,0.036777093994469684,184.58800809150264,145.05842814274453,0.12336237647297886,1120.7468126532083,915.1428518649107,968.2856979094286,967.4861913689627,0.7995065404640476
0.35,169.45535714285714,0.0,771.1497281491,771.1497281491,148.5905010384884,3566.172024923722,990.0,967.588725891727,21.36126563808453,940.6050852919574,0.348428571428571,66.62733651208231,958.366523520586,187.21679537148597,1.3479609266746986,23.261390213367626,1.3479609266746986,187.21679537148603,37.443359074297184,733.7063690748043,958.366523520586,13.800477938696451,52.826858573385934,738.9040692264749,2827.2679556972485,144.54206507252113,0.04113637109824779,184.72601730661873,141.36339778486234,0.1347960926674698,1127.8218806634427,903.1617262176618,968.312212804109,967.4376254101502,0.8745873939584256
0.355,156.8109090909091,0.0,759.3877879803936,759.3877879803936,147.33918998044976,3536.140559530791,990.0,967.4904582357537,21.476223376980112,916.1986970713027,0.3549199999999989,65.61110488150602,953.2421770405467,193.85438906015293,1.3957516012331024,22.837960367294176,1.3957516012331024,193.85438906015295,38.770877812030584,720.6169101683636,953.2421770405467,13.72668734938387,51.88441753212219,740.0,2796.1405595307915,150.64324007820156,0.043218237272030655,185.0,139.80702797653962,0.13957516012330995,1110.053086131456,877.4278192592725,968.2457392358878,967.3325527696684,0.9131864662188751
0.36,147.32407407407408,0.0,758.0196710866029,758.0196710866029,147.4357206747364,3538.457296193673,990.0,967.4465460669993,21.52671519757052,905.3437451606762,0.35902777777777883,65.49289958188253,950.9926571681416,192.97298608153918,1.389405499787081,22.788708159117707,1.389405499787081,192.9729860815391,38.5945972163078,719.4250738702953,950.9926571681416,13.69429426322123,51.7986053186612,740.0,2798.4572961936706,150.25711730105465,0.04290873097865465,185.0,139.9228648096837,0.13894054997870825,1098.3167312422156,866.7491479443696,968.2017221369337,967.2887807591425,0.9129413777912208
0.365,149.54545454545453,0.0,738.7990332117507,738.7990332117507,144.37106927529956,3464.9056626071924,990.0,967.3773338420766,21.642585804883733,888.3444877572059,0.3651645021645021,63.83223646949506,945.9026957671769,207.10366255542763,1.4911463703990782,22.096765195622954,1.4911463703990782,207.10366255542763,41.420732511085546,697.378300700663,945.9026957671769,13.62099881904734,50.21123765044777,739.4390809653512,2725.4665816418424,161.95480386415238,0.047378303064319637,184.8597702413378,136.27332908209198,0.14911463703990782,1095.4481503126315,846.9237552461169,968.1906379321865,967.206891326533,0.9837466056515872
0.37,150.0,0.0,727.3458188600086,727.3458188600086,142.58958411863722,3422.150018847294,990.0,967.33233860304,21.71501802156231,877.3458188600096,0.37164705882352933,62.84267874950478,942.7490702213009,215.40325136129343,1.5509034098013095,21.684449478960296,1.5509034098013095,215.40325136129343,43.08065027225862,684.2651685877498,942.7490702213009,13.575586611186752,49.267092138318006,739.3553348391029,2682.794684008191,168.99699836455386,0.05015143305655537,184.8388337097757,134.13973420040946,0.15509034098013083,1092.7490702213006,834.2651685877508,968.1802761003019,967.1543102719966,1.0259658283040256
0.375,152.79133858267716,0.0,701.6442467573738,701.6442467573738,138.27380533947263,3318.571328147339,990.0,967.237983016625,21.869257686978845,854.4355853400515,0.37577165354330794,60.62206291983709,936.1006188139822,234.45637205660998,1.688085878807592,20.759192883265463,1.688085878807592,234.45637205660998,46.89127441132199,654.7529723460508,936.1006188139822,13.479848910921351,47.1422140089157,737.8320386623402,2580.7392894849977,184.73681730444994,0.05655392219702919,184.45800966558505,129.0369644742502,0.16880858788075928,1088.8919573966602,807.5443109287281,968.1656854367574,967.0425126715043,1.1231727652533423
0.38,145.7922077922078,0.0,697.7499870720799,697.7499870720799,137.88072418270545,3309.137380384933,990.0,967.192912876382,21.925435389230156,843.5421948642876,0.3799999999999997,60.28559888302769,933.6948267303803,235.94483965830102,1.6988028455397677,20.618999534594867,1.6988028455397677,235.94483965830102,47.188967931660194,650.5610191404196,933.6948267303803,13.445205504917492,46.84039337811019,737.9093333934844,2571.2280469914494,186.38643666266236,0.05701760269010811,184.4773333483711,128.5614023495724,0.16988028455397686,1079.4870345225886,796.3532269326273,968.130231153505,966.99546807175,1.1347630817549572
0.385,148.53005464480876,0.0,685.6823264947094,685.6823264947094,135.77652361039915,3258.63656664958,990.0,967.154128808717,21.989187139416543,834.2123811395176,0.3833934426229514,59.24295300914277,930.9880860402092,245.30575954550105,1.7662014687276033,20.184563753809478,1.7662014687276033,245.30575954550096,49.061151909100154,636.6211745856064,930.9880860402092,13.406228438979008,45.83672457016375,737.2332239488059,2521.403342700776,194.1271295072082,0.060382345240265756,184.30830598720146,126.0701671350387,0.1766201468727608,1079.5181406850184,785.1512292304157,968.1302601119131,966.9481309125371,1.18212919937721
0.39,147.91701244813277,0.0,670.6089241651248,670.6089241651248,133.35086189101347,3200.4206853843243,990.0,967.0886573689008,22.084612607217043,818.5259366132562,0.3903278008298763,57.940611047866845,926.965096289059,256.35617212393373,1.8457644392923187,19.6419212699445,1.8457644392923187,256.35617212393373,51.271234424786634,619.3376897403392,926.965096289059,13.348297386562454,44.592313661304416,737.1351187248099,2463.2855666595137,203.7316711607559,0.06454016990127377,184.28377968120247,123.16427833297588,0.18457644392923211,1074.8821087371912,767.2547021884737,968.1125855259037,966.8721602573587,1.2404252685451564
0.395,144.46875,0.0,660.3595204649349,660.3595204649349,131.8928886045245,3165.429326508589,990.0,967.0311867109771,22.15998901705987,804.8282704649358,0.39581250000000096,57.05506256817042,923.8102988107702,263.45077834583407,1.8968456040900072,19.272942736737683,1.8968456040900072,263.45077834583407,52.69015566916692,607.6693647957687,923.8102988107702,13.302868302875098,43.75219426529535,737.9222979085251,2427.5070286000628,210.35074349042694,0.06721721059849611,184.48057447713128,121.37535143000308,0.18968456040900047,1068.27904881077,752.1381147957687,968.0875347278667,966.8076441069103,1.2798906209573613
0.4,156.34782608695653,0.0,638.0841596380683,638.0841596380683,127.53805248555547,3060.913259653326,990.0,966.9873843532126,22.233508404859517,794.4319857250248,0.3991863354037277,55.13047139272909,920.7588114996147,282.67465186154664,2.035257493403134,18.47102974697047,2.035257493403134,282.67465186154664,56.534930372309304,581.5492292657584,920.7588114996147,13.258926885594454,41.87154450713461,735.9505694705533,2324.9626901827733,225.79835952833116,0.07505875930087502,183.98764236763833,116.24813450913878,0.20352574934031323,1077.1066375865723,737.8970553527148,968.1207579277925,966.7465603133418,1.3741976144520192
0.405,142.85915492957747,0.0,633.8734205049262,633.8734205049262,127.03704879621095,3048.8891711090614,990.0,966.9124696948545,22.321072872008326,776.7325754345035,0.4056197183098591,54.76666353162558,917.1438694352997,283.27044893037504,2.0395472322987014,18.31944313817733,2.0395472322987014,283.27044893037504,56.654089786075005,577.2193307188503,917.1438694352997,13.206871719868312,41.55979181175726,735.0685674329668,2313.820603676096,226.92037224812256,0.0755676060231151,183.7671418582417,115.69103018380481,0.20395472322987016,1060.0030243648773,720.0784856484274,968.0555480492343,966.6698027053892,1.3857453438447924
0.41,147.26153846153846,0.0,613.3859917161267,613.3859917161267,122.90528544630484,2949.7268507113163,990.0,966.8440367687915,22.403265361994038,760.6475301776661,0.40899999999999936,52.99654968427333,913.7773155820862,300.39132386595907,2.1628175318349068,17.58189570178055,2.1628175318349068,300.39132386595907,60.07826477319186,553.3077269429353,913.7773155820862,13.158393344382038,39.83815633989133,732.3377534319789,2217.389097279338,240.71661164675888,0.08295198885149252,183.0844383579947,110.8694548639669,0.21628175318349063,1061.0388540436243,700.5692654044742,968.0593269772024,966.5853145167183,1.4740124604841054
0.415,149.96531791907515,0.0,601.6427662454104,601.6427662454104,120.74944980734645,2897.986795376319,990.0,966.8054039395809,22.442775187267706,751.6080841644853,0.41469364161849653,51.981935003603475,912.1698796402053,310.5271133947942,2.235795216442517,17.159139584834797,2.235795216442517,310.5271133947943,62.10542267895888,539.5373435664523,912.1698796402053,13.13524626681897,38.84668873678453,732.3291810882527,2165.657614288067,249.33138185886537,0.08767113675972352,183.08229527206316,108.28288071440328,0.22357952164425196,1062.1351975592806,689.5026614855277,968.0632099043648,966.5371690698264,1.526040834538793
0.42,147.16751269035532,0.0,590.5067777372906,590.5067777372906,118.4333798877153,2842.401117305167,990.0,966.7456617561284,22.51788759692209,737.6742904276452,0.42026395939086236,51.019785596501855,909.1270623821706,318.6202846448821,2.294066049443148,16.75824399854242,2.294066049443148,318.6202846448821,63.724056928976395,526.7827208083123,909.1270623821706,13.091429698303257,37.92835589819856,729.6105168495752,2112.7906004555907,255.87699729871298,0.09151212093897677,182.4026292123938,105.63953002277965,0.2294066049443148,1056.2945750725269,673.9502334986672,968.0409931807627,966.4692920930788,1.5717010876826678
0.425,150.31851851851852,0.0,576.9415829369628,576.9415829369628,115.96376797398604,2783.1304313756673,990.0,966.7008415032624,22.582358782458833,727.260101455482,0.42473333333333296,49.847752765753576,906.5299579402018,329.58837500323926,2.373036300023322,16.26989698573064,2.373036300023322,329.58837500323926,65.91767500064788,511.02390793631474,906.5299579402018,13.054031394338892,36.79372137141465,729.2625560862654,2053.8678752894016,265.40748419032013,0.09719944775486344,182.31563902156634,102.69339376447007,0.237303630002332,1056.8484764587206,661.3424264548337,968.0429116554327,966.4140667566705,1.6288448987628397
0.43,129.02919708029196,0.0,591.304525186528,591.304525186528,118.69037842500867,2848.5690822002134,990.0,966.6709625293726,22.636171859387442,720.33372226682,0.43099999999999894,51.08871097611604,904.3723738220262,313.0678486354985,2.254088510175586,16.78696290671502,2.254088510175586,313.06784863549836,62.613569727099694,528.6909554594297,904.3723738220265,13.022962183037176,38.06574879307886,726.2870232733582,2122.282058926849,251.52550957332215,0.08911840724300457,181.57175581833954,106.11410294634246,0.22540885101755886,1033.4015709023188,657.7201525397219,967.9534375321371,966.3982087408029,1.5552287913326805
0.435,145.41612903225806,0.0,560.7910334361197,560.7910334361197,113.34779904361044,2720.34717704665,990.0,966.6098157792842,22.70061308859071,706.207162468377,0.43534193548387157,48.452345288880586,901.8101266817046,341.0190932455881,2.4553374713682334,15.688477203700272,2.4553374713682334,341.0190932455881,68.2038186491177,492.5872147870001,901.8101266817046,12.986065824216567,35.466279464664055,729.5951914053184,1990.7519856413312,276.2039952308783,0.10338707247850999,182.3987978513296,99.5375992820665,0.24553374713682313,1047.2262557139632,638.003343819258,968.0059376746837,966.3114547918901,1.6944828827929344
0.44,156.05555555555554,0.0,536.0036498957852,536.0036498957852,109.12107685501887,2618.9058445204523,990.0,966.5483546542564,22.75798362474002,692.0592054513401,0.4409999999999996,46.31071535099582,899.5389323610767,363.5352824652921,2.6174540337501018,14.79613139624826,2.6174540337501018,363.5352824652921,72.70705649305846,463.29659340272633,899.5389323610768,12.953360625999505,33.3573547249963,733.099429488107,1885.8064150323453,296.6151220680324,0.11549790273720549,183.27485737202676,94.29032075161713,0.26174540337501034,1055.5944879166327,619.3521489582819,968.038017730859,966.2291057007928,1.8089120300662624
