ExceedanceRnd,EWRTotal,FlowSpill,FlowAvailableForGeneration,FlowCanal,Power,Energy,LevelHeadpond,LevelTailwater,HeadTurbine1,Flow,Exceedance,GenerationVol,MaxGenerationFlow,MaxFlowFromStore,MaxVolFromStore,MaxVolToStore,StoreVol,PeakStoreFlow,OffpeakStoreFlow,OffpeakFlowCanal,PeakFlowCanal,PeakVol,OffpeakVol,PeakEnergy,OffpeakEnergy,EnergyTransfer,EnergyTransferProp,PeakPower,OffpeakPower,HeadpondDrop,PeakTailwaterFlow,OffpeakTailwaterFlow,PeakTailwaterLevel,OffpeakTailwaterLevel,TailwaterDrop
0.84,108.34375,0.0,159.0512772346814,159.0512772346814,34.76862061245508,834.4468946989222,990.0,964.7973119242469,24.90606405252522,267.3950272346814,0.8410000000000002,13.742030353076464,821.9482211541189,662.8969439194375,4.772857996219949,1.2258459804485269,1.2258459804485269,170.25638617340655,34.051277234681294,125.0,329.30766340808776,4.742030353076464,9.0,288.0568403476873,546.3900543512345,148.98235789786696,0.17487872526948467,72.01421008692182,27.319502717561733,0.12258459804485265,437.6514134080876,233.34375,965.4307772155635,964.7319394646668,0.6988377508968533
0.845,104.81159420289855,0.0,161.9756106279766,161.9756106279766,35.42711190649786,850.2506857559521,990.0,964.7957920412706,24.899174046761566,266.78720483087545,0.8470000000000004,13.994692758257091,822.1764612649843,660.2008506370084,4.753446124586458,1.331121982607136,1.331121982607136,184.87805313987994,36.975610627975854,125.0,346.8536637678566,4.994692758257135,9.0,303.65092903130085,546.5997567246515,161.9424814053099,0.18555360663632062,75.91273225782521,27.32998783623253,0.13311219826071352,451.66525797075354,229.81159420289856,965.4914934512773,964.7122661065408,0.7792273447346981
0.85,104.6686046511628,0.0,159.46554135942552,159.46554135942552,34.84156872387785,836.1976493730691,990.0,964.7892737268708,24.91242827946855,264.1341460105879,0.8520000000000014,13.777822773454362,821.739114840017,662.2735734805901,4.768369729060257,1.2407594889393274,1.2407594889393274,172.32770679712934,34.46554135942579,125.0,331.79324815655497,4.777822773454385,9.0,290.2803355880947,545.9173137849734,150.9140606925832,0.17460185176160065,72.57008389702368,27.295865689248675,0.12407594889393266,436.4618528077171,229.66860465116278,965.4287292767965,964.712320944973,0.7164083318225427
0.855,103.15642458100558,0.0,158.94012602573983,158.94012602573983,34.67613678187737,832.2272827650577,990.0,964.7844068188899,24.918263373347774,262.0965506067454,0.8542960893854755,13.732426888623905,821.5478711894577,662.6077451637192,4.770775765178775,1.2234706463155411,1.2234706463155411,169.92647865493637,33.985295730987254,124.95483029475244,328.8666046806759,4.735679107401735,8.996747781222174,287.4333677133256,544.7939150517317,148.7288205858164,0.16995516440189987,71.8583419283314,27.239695752586584,0.12234706463155401,432.0230292616816,228.11125487575802,965.4137934294163,964.699302611701,0.7144908177141671
0.86,101.98230088495575,0.0,156.97534534253043,156.97534534253043,34.20519062037602,820.9245748890253,990.0,964.7770908234552,24.931633018822392,258.95764622748624,0.8610796460176979,13.562669837594653,821.1062462799143,664.1309009373828,4.781742486749158,1.1517818328960883,1.1517818328960883,159.96969901334546,31.993939802669203,124.98140553986171,316.9450443558767,4.564008638724633,8.998661198870042,276.50851189701154,544.4160629920123,139.68774941550794,0.16357410691646307,69.12712797425289,27.220803149600616,0.115178183289609,418.92734524083204,226.96370642481745,965.3565907356049,964.7059723651432,0.6506183704630553
0.865,102.0054347826087,0.0,154.7182965868261,154.7182965868261,33.67667086729247,808.2401008150176,990.0,964.7720603847883,24.94265857976978,256.7237313694348,0.865,13.36766082510181,820.7430221655975,666.0247255787717,4.795378024167158,1.0760385574633151,1.0760385574633151,149.4497996476831,29.889959929536584,124.82833665728994,304.16809623450797,4.3800205857769265,8.987640239324875,265.11610397522236,543.1239968397961,130.40942050605278,0.15471785053855552,66.27902599380559,27.156199841989785,0.10760385574633158,406.1735310171161,226.83377143989864,965.3050939906886,964.7131038720803,0.5919901186081443
0.87,102.01136363636364,0.0,151.30263790982778,151.30263790982778,32.915125216523386,789.9630051965618,990.0,964.7647344084036,24.9589410095674,253.31400154619115,0.8707840909090904,13.072547915409103,820.2075996288478,668.9049617190204,4.816115724376946,0.9468949647537961,0.9468949647537961,131.51318954913845,26.302637909827673,125.0,282.81582745896554,4.07254791540911,9.0,246.41402276770557,543.5489824288561,114.75352190161203,0.13817258747638633,61.603505691926394,27.177449121442802,0.0946894964753796,384.82719109532906,227.01136363636363,965.2200065030637,964.7097707379961,0.5102357650674065
0.875,97.14285714285714,0.0,152.6392394117694,152.6392394117694,33.288797623253934,798.9311429580937,990.0,964.757365485485,24.96315468119817,249.78209655462652,0.8750745341614911,13.188030285176861,820.0693803228895,667.4301409111204,4.80549701456006,1.0009160911102781,1.0009160911102781,139.01612376531637,27.803224753063184,124.83601465870598,291.65536317708626,4.1998372297500275,8.98819305542683,254.758372688758,544.1727702693354,121.60318219574252,0.1442025838040496,63.6895931721895,27.208638513466795,0.1000916091110276,388.7982203199436,221.97887180156312,965.2391210541383,964.6911000425093,0.5480210116304971
0.88,97.80357142857143,0.0,148.56983061821705,148.56983061821705,32.407459692431615,777.7790326183579,990.0,964.750697204108,24.98064418039002,246.37340204678927,0.8787916666666659,12.836433365413976,819.4946263073339,670.9247956891143,4.830658528961636,0.848513902255823,0.848513902255823,117.84915309108634,23.569830618217274,125.0,266.41898370930295,3.836433365413967,9.0,232.71753412000288,545.0614984983546,103.0876953502768,0.12565350006549497,58.17938353000072,27.253074924917737,0.08485139022558223,364.22255513787456,222.80357142857142,965.1422580583164,964.696834718944,0.4454233393700269
0.885,96.94897959183673,0.0,145.76620235080918,145.76620235080918,31.777456611960556,762.6589586870545,990.0,964.7439918552691,24.993824682337817,242.71518194264516,0.8843724489795933,12.594199883109876,819.0633629336119,673.2971605828036,4.84773955619618,0.7542380513426222,0.7542380513426222,104.75528490869752,20.951056981739505,124.81514536906941,250.52148725950622,3.6075094165368986,8.986690466572995,218.81676872900158,543.8421899580527,91.70694228115923,0.10949088761511366,54.704192182250395,27.192109497902617,0.07542380513426226,347.4704668513432,221.76412496090617,965.0935048142109,964.6827377129841,0.4107671012233825
0.89,95.53164556962025,0.0,143.28181128492463,143.28181128492463,31.101629678330717,746.4391122799382,990.0,964.7373180507319,25.007555428479655,238.8134568545444,0.8906012658227841,12.379548495017477,818.6127142949044,675.3309030099808,4.86238250167186,0.680080983844623,0.680080983844623,94.4556922006419,18.891138440128366,124.39067284479613,237.73750348556683,3.4234200501921586,8.956128444825323,206.75067329302138,539.6884389869174,82.34415457969844,0.10294383721992123,51.687668323255345,26.984421949345826,0.06800809838446226,333.269149055187,219.92231841441637,965.0301935250276,964.686835353016,0.34335817201131436
0.895,92.76023391812865,0.0,143.456743562471,143.456743562471,31.14646393140903,747.5151343538172,990.0,964.7331551752725,25.011321415144792,236.21697748059916,0.8930000000000006,12.394662643797487,818.4896330170492,675.0328894545788,4.860236804072956,0.6831563985883553,0.6831563985883553,94.88283313727166,18.976566627454265,124.48017693501671,238.33957669974308,3.432089904476295,8.962572739321201,207.25816986663153,540.2569644871862,82.6723141409953,0.10241878345333365,51.81454246665788,27.012848224359328,0.06831563985883553,331.0998106178718,217.24041085314528,965.0264580805326,964.6636965066416,0.36276157389261177
0.9,92.18518518518519,0.0,142.63816456729285,142.63816456729285,30.959872758716788,743.0369462092026,990.0,964.7310408546482,25.01588088112168,234.82334975247795,0.8985432098765409,12.323937418614069,818.3401253392357,675.7019607719441,4.8650541175579916,0.6590633313509008,0.6590633313509008,91.53657379873624,18.307314759747285,124.33084980754529,234.17473836602926,3.372116232470816,8.951821186143258,203.55869557477482,539.4782506344286,79.71920453990789,0.10065770921933449,50.889673893693704,26.97391253172138,0.06590633313509008,326.35992355121454,216.51603499273048,965.0031759773173,964.6700272952672,0.3331486820502245
0.905,91.51785714285714,0.0,140.0965012324149,140.0965012324149,30.416680940129098,730.0003425630973,990.0,964.7264643362718,25.026417901988165,231.61435837527196,0.9053750000000016,12.104337706480614,817.9958412855738,677.8993400531594,4.88087524838275,0.5910919123110597,0.5910919123110597,82.09609893209154,16.419219786418317,123.67728144599646,222.19260016450622,3.199573442368891,8.90476426411174,193.24368292347168,536.7566596396258,71.5769591629554,0.08992281380389028,48.31092073086792,26.837832981981304,0.059109191231106015,313.71045730736324,215.1951385888536,964.966740874654,964.6520574244632,0.3146834501895923
0.91,92.36170212765957,0.0,136.13128177107086,136.13128177107086,29.51789697340433,708.4295273617042,990.0,964.7224086517,25.040227120465318,228.4929838987295,0.9097765957446815,11.761742745020507,817.5442626216917,681.4129808506209,4.9061734621244675,0.4607970442391617,0.4607970442391617,63.99958947766149,12.799917895532275,123.33136387553853,200.13087124873226,2.8818845459817437,8.87985819903877,173.8548899849079,534.5746373767957,55.78330209129081,0.07236163222803517,43.46372249622698,26.728731868839795,0.046079704423916235,292.492573376392,215.69306600319794,964.8932654401665,964.6652353313527,0.2280301088107893
0.915,89.96875,0.0,136.1073673528373,136.1073673528373,29.561870008080064,709.484880193921,990.0,964.7195280642381,25.04357173012547,226.07611735283706,0.9137031249999977,11.759676539285152,817.435046463394,681.3276791105568,4.905559289596008,0.4286258810356329,0.4286258810356329,59.53137236606015,11.906274473212019,124.20109287962538,195.63873971889774,2.817197851952122,8.942478687333027,170.2006613499444,539.2842188439776,51.95318131762402,0.06681999710085712,42.5501653374861,26.964210942198893,0.04286258810356333,285.60748971889734,214.16984287962535,964.8763177309946,964.6585286862725,0.21778904472300376
0.92,88.36933797909407,0.0,135.0557135706348,135.0557135706348,29.370045588113467,704.8810941147254,990.0,964.7166889765815,25.049144624666763,223.42505154972804,0.9202125435540066,11.668813652502834,817.2530327476645,682.1973191770306,4.911820698074615,0.3793871597401803,0.3793871597401803,52.69266107502535,10.538532215004997,124.51718135562949,187.74837464565877,2.703576594897491,8.965237057605323,163.52212578506345,541.3589683296608,46.041943432609635,0.058949980398436456,40.88053144626586,27.067948416483116,0.037938715974018156,276.11771262475315,212.88651933472352,964.8549998879521,964.6404405418017,0.21455934615006342
0.925,86.55974842767296,0.0,133.99151467250394,133.99151467250394,29.172425568551983,700.138213645245,990.0,964.7139225173252,25.054403534274048,220.5512631001768,0.9259811320754716,11.576866867704362,817.0815863650623,683.0900716925568,4.918248516186416,0.3701253776145609,0.3701253776145609,51.40630244646679,10.281260489293375,123.71025418321072,185.3978171189711,2.6697285665131774,8.907138301191175,161.70537037976655,538.4328432654793,45.01566810555894,0.057287234278309944,40.42634259494164,26.921642163274004,0.037012537761456125,271.95756554664376,210.27000261088367,964.8490095727875,964.6060348835081,0.24297468928007834
0.93,86.26506024096386,0.0,131.65535147872657,131.65535147872657,28.57455052624636,685.7892126299128,990.0,964.7118275541313,25.061976251005508,217.92041171969038,0.9317831325301216,11.375022367761973,816.834831256984,685.1794797782571,4.933292254403448,0.32782487410168476,0.32782487410168476,45.53123251412291,9.106246502824584,122.54910497590193,177.1865839928495,2.5514868094970313,8.823535558264933,154.14617911681285,531.6430335131008,39.84797701182737,0.05035531313616861,38.53654477920321,26.582151675654988,0.03278248741016851,263.4516442338131,208.81416521686577,964.8314486746035,964.6192083518694,0.21224032273412596
0.935,85.12921348314607,0.0,128.0775543134895,128.0775543134895,27.683705221147985,664.4089253075518,990.0,964.708745073701,25.073548521975003,213.20676779663566,0.9347022471910134,11.065900692685474,816.4575104304262,688.3799561169361,4.95633568404194,0.25200296347505363,0.25200296347505363,35.00041159375747,7.000082318751494,121.07747199473795,163.07796590724698,2.348322709064354,8.71757798362113,141.200351730676,523.2085735768751,30.465530846083933,0.039720957670781855,35.300087932669,26.16042867884378,0.025200296347505372,248.2071793903929,206.20668547788406,964.7901777224138,964.6074118945331,0.18276582788123275
0.94,83.47933884297521,0.0,124.56800670732999,124.56800670732999,26.8190412626619,643.6569903038866,990.0,964.7067448644528,25.08345459186893,208.04734555030578,0.9404999999999964,10.762675779513332,816.1350436988241,691.5670369914957,4.97928266633877,0.2208864970592094,0.2208864970592094,30.678680147112413,6.135736029422476,118.43227067790761,155.24668685444266,2.2355522907039758,8.527123488809366,133.93911777745194,509.71787252643435,26.662952726804253,0.03641611455398824,33.484779444362985,25.48589362632172,0.02208864970592093,238.72602569741784,201.91160952088305,964.761038325216,964.5725831207276,0.1884552044888624
0.945,80.71900826446281,0.0,121.7724355850941,121.7724355850941,26.157896948510643,627.7895267642549,990.0,964.7061936865758,25.09049845693073,202.49144384955753,0.9457355371900802,10.521138434552142,815.9058602473209,694.133424662227,4.997760657568035,0.1680728190543525,0.1680728190543525,23.3434470908823,4.668689418176462,117.10374616691769,145.11588267597665,2.089668710534063,8.431469724018083,124.93520872679733,502.85431803745763,20.303620932754715,0.02835857229127379,31.233802181699332,25.142715901872922,0.01680728190543525,225.83489094043978,197.82275443138087,964.735806743764,964.5500918373456,0.18571490641851002
0.95,81.33170731707317,0.0,119.8799775136412,119.8799775136412,25.73903328170312,617.7367987608739,990.0,964.7063294757392,25.094429320876646,201.21168483071423,0.9514780487804885,10.357630057178609,815.7779210802822,695.8979435666398,5.010465193679804,0.12008499290180777,0.12008499290180777,16.67847123636214,3.335694247272431,116.5442832663689,136.5584487500032,1.9664416620000496,8.391188395178556,117.45418392181628,500.28261483905845,14.498050795004055,0.020759411324095797,29.36354598045407,25.014130741952894,0.012008499290180767,217.8901560670763,197.87599058344193,964.7216000230515,964.5415784831697,0.18002153988232616
0.955,79.7557251908397,0.0,120.62711280763196,120.62711280763196,25.889145812494213,621.3394994998614,990.0,964.706475823737,25.09271899075666,200.38283799847235,0.9555648854961833,10.42218254657942,815.8336785455787,695.2065657379466,5.005487273313224,0.14357963817955166,0.14357963817955166,19.941616413826605,3.988323282765329,116.63878952486667,140.56872922145882,2.0241897007890075,8.397992845790402,120.91908654418923,500.4204129556718,17.362503294212342,0.024202354328596836,30.229771636047307,25.021020647783605,0.01435796381795517,220.32445441229913,196.3945147157068,964.7300226031709,964.5445744486642,0.1854481545062424
0.96,76.36686390532545,0.0,121.94509283132757,121.94509283132757,26.57395969902607,637.775032776625,990.0,964.4480300268393,25.348966343988785,198.31195673665297,0.9599112426035502,10.536056020626724,807.6014643609951,685.6563715296675,4.936725875013604,0.10301030782510474,0.10301030782510474,14.306987197931212,2.861397439586246,119.0836953917414,136.25208002925888,1.962029952421329,8.574026068205393,118.8689719431233,518.9060608335019,12.57313314701901,0.017431598190550575,29.717242985780825,25.945303041675093,0.010301030782510483,212.61894393458434,195.45055929706683,964.6138476737065,964.4232027716876,0.1906449020184428
0.965,75.62087912087912,0.0,119.44296074082122,119.44296074082122,26.06265413224731,625.5036991739356,990.0,964.4077973278901,25.394603936042245,195.06383986170005,0.9657527472527502,10.319871808006933,806.1349356192037,686.6919748783816,4.94418221912435,0.0643770039376449,0.0643770039376449,8.941250546895121,1.7882501093790244,117.65471063144214,128.38421128771625,1.8487326425431163,8.471139165463844,112.1027132479265,513.4009859260091,7.8520967189372275,0.010778832258854891,28.025678311981626,25.670049296300437,0.006437700393764489,204.00509040859518,193.2755897523211,964.4881662626246,964.4116628094575,0.07650345316760038
0.97,70.16129032258064,0.0,123.02804582336377,123.02804582336377,26.80598738608611,643.3436972660664,990.0,964.412040261429,25.38363687708486,193.18933614594454,0.9703118279569883,10.629623159138612,806.4829988799415,683.4549530565771,4.920875662007357,0.09547851309902185,0.09547851309902185,13.260904597086384,2.6521809194172747,120.37586490394642,136.28895042045013,1.9625608860544805,8.667062273084124,118.86731301066568,524.476384255402,11.64336346632135,0.015915223165388664,29.71682825266642,26.223819212770035,0.00954785130990219,206.45024074303103,190.53715522652718,964.5021088042076,964.4176814061998,0.08442739800865008
0.975,67.84482758620689,0.0,122.5954186408269,122.5954186408269,26.704848758367262,640.9163702008148,990.0,964.418160471233,25.378287859863693,190.44024622703387,0.9755344827586195,10.592244170567458,806.6532542778905,684.0578356370627,4.92521641658685,0.14795286405342642,0.14795286405342642,20.549008896309225,4.109801779261847,118.48561686156509,143.14442753713612,2.0612797565347667,8.530964414032695,124.85725234810914,516.0591178527056,18.037857314639993,0.02451515071418257,31.214313087027286,25.802955892635268,0.014795286405342641,210.98925512334304,186.33044444777204,964.5258716659346,964.4266966336895,0.0991750322444955
0.98,64.83333333333333,0.0,120.81056329820099,120.81056329820099,26.263488292946676,630.3237190307207,990.0,964.4284844522778,25.372253295360192,185.64389663153435,0.9798511904761904,10.438032668964572,806.8450261952026,686.0344628970021,4.939448132858413,0.136960169582545,0.136960169582545,19.022245775353458,3.804449155070692,117.00611414313033,139.83280907355442,2.013592450659183,8.424440218305369,121.75207692074922,508.57164210997075,16.69812374896242,0.023354427177723524,30.438019230187304,25.42858210549853,0.013696016958254495,204.6661424068878,181.8394474764637,964.5450513710794,964.436240533137,0.10881083794139033
0.985,60.69711538461539,0.0,114.56355004281225,114.56355004281225,24.75493018093075,594.1183243423397,990.0,964.4494536028453,25.36524555147542,175.26066542742785,0.9851778846153844,9.898290723698985,807.0678245526703,692.5042745098569,4.986030776470973,0.017907276805018125,0.017907276805018125,2.4871217784747395,0.4974243556949478,114.0661256871174,117.05067182128711,1.6855296742265382,8.212761049472473,101.20306088814927,492.9152634541902,2.1833401644262307,0.003223860061842582,25.300765222037317,24.645763172709454,0.001790727680501812,177.74778720590268,174.76324107173298,964.4578680927548,964.450428374838,0.007439717916654423
0.99,56.6,0.0,108.42529503784823,108.42529503784823,23.264525574704667,558.3486137929128,990.0,964.4678514116396,25.359957449031793,165.02529503784814,0.99045925925926,9.36794549127009,807.235831264627,698.8105362267792,5.031435860832815,0.0,0.0,0.0,0.0,108.42529503784823,108.42529503784823,1.561324248545014,7.806621242725077,93.05810229881867,465.2905114940936,0.0,0.0,23.264525574704667,23.264525574704667,0.0,165.02529503784814,165.02529503784814,964.4678514116393,964.4678514116393,0.0
0.995,56.148809523809526,0.0,92.70835077645772,92.70835077645772,19.409489072861795,465.82773774868275,990.0,964.4895128215578,25.36637085804329,148.85716030026717,0.9950297619047627,8.010001507085958,807.031697588807,714.3233468123477,5.143128097048906,0.0,0.0,0.0,0.0,92.70835077645772,92.70835077645772,1.3350002511809913,6.675001255904955,77.63795629144717,388.1897814572359,0.0,0.0,19.409489072861792,19.409489072861792,0.0,148.8571603002671,148.8571603002671,964.4895128215582,964.4895128215582,0.0
1.0,56.26,1.440747964374857,61.0584951383061,59.61774717393125,11.792282417952165,283.01477803085186,990.0,964.5006827342925,25.395757808223095,117.31849513830602,0.9988300000000002,5.150973355827663,806.0978504718759,739.8559091675071,5.3269625460060555,0.0,0.0,0.0,0.0,59.61774717393125,59.61774717393125,0.8584955593046095,4.292477796523048,52.4101440797874,262.05072039893673,0.0,0.0,13.10253601994685,13.102536019946847,0.0,117.31849513830602,117.31849513830602,964.5006827342925,964.5006827342925,0.0
