Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1924-10-15,1924-10-26,100.0,1.4073046119343686,140.73046119343687,0.999,1924,10,15,1924.1,1924,1,15,3,0.012159111847112946,0.0,0.99,5,Dry,24,4,2,2,20,52.0,0.36950067212900656,88.73046119343687,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,118.73046119343687,1,88.73046119343687,,,,964.4989369160036,990.0,0.0803626572250353,0.0,989.919637342775,0.05517004516623795,,,,25.365530381605183,,,,0.87,,,,0.35492184477374744,,,,0.96,,,,18.440648065683924,,,,18.440648065683924,442.57555357641417,0.13103522797624376
1924-11-15,1924-11-26,132.6503,1.0811154088807666,143.41028332265634,0.998,1924,11,15,1924.11,1924,2,46,7,0.01239064847907751,0.0,1.0,5,Dry,23,4,2,2,19,50.0,0.34865003290946617,93.41028332265634,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,122.41028332265634,1,93.41028332265634,,,,964.4966073112131,990.0,0.08161714204181465,0.0,989.918382857958,0.0612579697403032,,,,25.360517577004853,,,,0.88,,,,0.37364113329062537,,,,0.96,,,,19.63250490489245,,,,19.63250490489245,471.1801177174188,0.13689746962372018
1924-12-15,1924-12-26,282.5805,0.9598759003814196,271.2422118677317,0.841,1924,12,15,1924.12,1924,3,76,11,0.02343532710537202,3.3217817606731046,0.93,5,Dry,26,4,3,2,24,59.0,0.21751776610924667,212.2422118677317,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,245.2422118677317,1,212.2422118677317,,,,964.8071356627071,990.0,0.12340147257599945,0.012448442373546344,989.8641500850504,0.3188785222556957,,,,24.73813590008782,,,,0.94,,,,0.8489688474709269,,,,0.97,,,,46.964243295465266,,,,46.964243295465266,1127.1418390911665,0.1731450387905215
1925-01-15,1925-01-26,678.6565,0.8891664086951425,603.4385628426149,0.485,1925,1,15,1925.01,1924,4,107,16,0.052137091829601925,20.980371916304193,0.63,3,Normal,41,6,4,3,66,120.0,0.19886034368555536,483.4385628426149,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,534.4385628426149,2,241.7192814213075,241.7192814213075,,,966.1586758858687,990.0,0.22648612338702315,0.06668771256852299,989.7068261640443,0.4134724925004876,0.4134724925004876,,,23.134677785675024,23.134677785675024,,,0.94,0.94,,,0.96687712568523,0.96687712568523,,,0.98,0.98,,,50.53563024820622,50.53563024820622,,,101.07126049641244,2425.7102519138984,0.16749221332540726
1925-02-15,1925-02-26,1247.589,0.9352146702917492,1166.7635352946131,0.28600000000000003,1925,2,15,1925.02,1924,5,138,20,0.10080836944945458,0.0,0.24,2,Mod_Wet,49,8,7,5,93,162.0,0.13884561447071128,1004.7635352946132,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1068.7635352946131,4,251.1908838236533,251.1908838236533,251.1908838236533,251.1908838236533,968.4578777255696,990.0,0.6516174736210911,0.356192595882997,988.992189930496,0.4464572470889932,0.4464572470889932,0.4464572470889932,0.4464572470889932,20.087854957837216,20.087854957837216,20.087854957837216,20.087854957837216,0.94,0.94,0.94,0.94,1.0047635352946132,1.0047635352946132,1.0047635352946132,1.0047635352946132,0.98,0.98,0.98,0.98,45.599530867531506,45.599530867531506,45.599530867531506,45.599530867531506,182.398123470126,4377.554963283024,0.15632826871305133
1925-03-15,1925-03-26,1547.2067,0.9546796759146036,1477.0867909289032,0.234,1925,3,15,1925.03,1924,6,166,24,0.1276202987362572,26.736914732792002,0.63,3,Normal,49,9,9,9,107,183.0,0.12389251675923245,1100.0,194.08679092890318,51.0,9.000000000000002,9.545252012896878,9.545252012896878,114.9962869031094,100.0,18.0,18.545252012896874,18.545252012896874,221.9962869031094,1236.545252012897,4,275.0,275.0,275.0,275.0,969.54028530375,990.0,0.9050367265912052,0.48,988.6149632734088,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.539743189658864,18.539743189658864,18.539743189658864,18.539743189658864,0.9319123739079724,0.9319123739079724,0.9319123739079724,0.9319123739079724,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.67794626510272,45.67794626510272,45.67794626510272,45.67794626510272,182.71178506041088,4385.082841449861,0.1236973928563182
1925-04-15,1925-04-26,2938.9259,1.0215196685743866,3002.1706113326813,0.08900000000000001,1925,4,15,1925.04,1924,7,197,29,0.2593875408191437,0.0,0.44,3,Normal,54,13,14,19,117,217.0,0.07228103532186414,1100.0,1685.1706113326813,46.0,5.0,11.0,61.0,1562.1706113326813,100.0,18.0,25.0,80.0,1679.1706113326813,1243.0,4,275.0,275.0,275.0,275.0,973.6211227448567,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.44197526202852,14.44197526202852,14.44197526202852,14.44197526202852,0.9031156281010458,0.9031156281010458,0.9031156281010458,0.9031156281010458,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.48241952349616,34.48241952349616,34.48241952349616,34.48241952349616,137.92967809398465,3310.3122742556316,0.045943317669330214
1925-05-15,1925-05-26,2193.1616,1.007934911855717,2210.5641439813435,0.155,1925,5,15,1925.05,1924,8,227,33,0.1909927420399881,37.39180086802843,0.44,3,Normal,55,13,13,17,178,276.0,0.12485500624420215,1100.0,834.5641439813436,45.0,5.0,12.0,51.40431321624217,721.1598307651013,100.0,18.0,25.0,68.40431321624217,899.1598307651013,1243.0,4,275.0,275.0,275.0,275.0,971.7080181761984,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.355079830686993,16.355079830686993,16.355079830686993,16.355079830686993,0.9228290560315984,0.9228290560315984,0.9228290560315984,0.9228290560315984,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.90264692532737,39.90264692532737,39.90264692532737,39.90264692532737,159.61058770130947,3830.6541048314284,0.07220355407278177
1925-06-15,1925-06-26,1247.589,0.9352146702917492,1166.7635352946131,0.28600000000000003,1925,6,15,1925.06,1924,9,258,37,0.10080836944945458,32.413215049957444,0.54,3,Normal,53,12,12,13,120,210.0,0.1799850557953665,956.7635352946132,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1033.7635352946131,4,239.1908838236533,239.1908838236533,239.1908838236533,239.1908838236533,968.4578777255696,990.0,0.6011020097035653,0.3154108282356905,989.0834871620607,0.4048803669823841,0.4048803669823841,0.4048803669823841,0.4048803669823841,20.22072906950862,20.22072906950862,20.22072906950862,20.22072906950862,0.94,0.94,0.94,0.94,0.9567635352946132,0.9567635352946132,0.9567635352946132,0.9567635352946132,0.98,0.98,0.98,0.98,43.70834581419072,43.70834581419072,43.70834581419072,43.70834581419072,174.83338325676291,4196.001198162309,0.14984474400171982
1925-07-15,1925-07-26,564.6867,0.8880456273519691,501.46755475881315,0.55,1925,7,15,1925.07,1924,10,288,42,0.043326796731161465,18.593875716955093,0.49,3,Normal,50,10,9,9,108,186.0,0.3709113346115861,315.46755475881315,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,384.46755475881315,2,157.73377737940658,157.73377737940658,,,965.7057114335356,990.0,0.16963867132211508,0.033093510951762634,989.7972678177263,0.17609414445962648,0.17609414445962648,,,23.91546223973103,23.91546223973103,,,0.92,0.92,,,0.6309351095176263,0.6309351095176263,,,0.97,0.97,,,33.024180717833,33.024180717833,,,66.048361435666,1585.1606744559838,0.1317101391882327
1925-08-15,1925-08-26,293.6805,0.9498224783759068,278.94434036067554,0.8250000000000001,1925,8,15,1925.08,1924,11,319,46,0.02410079100716236,4.376577198474308,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.41226862624746136,163.94434036067554,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,214.94434036067554,1,163.94434036067554,,,,964.8278514821144,990.0,0.11316284330477575,0.0063944340360675535,989.8804427226593,0.19025696310523374,,,,24.86233427743941,,,,0.92,,,,0.6557773614427022,,,,0.97,,,,35.68345510552204,,,,35.68345510552204,856.4029225325288,0.12792320883579592
1925-09-15,1925-09-26,206.1864,1.0066257008232184,207.55252940021649,0.95,1925,9,15,1925.09,1924,12,350,50,0.0179325385401787,0.0,0.95,5,Dry,30,6,4,2,30,72.0,0.3469001327426121,135.55252940021649,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,175.55252940021649,1,135.55252940021649,,,,964.7065748145607,990.0,0.0997338168409829,0.003555252940021649,989.896710930219,0.12993208665656064,,,,25.060204029001888,,,,0.91,,,,0.5422101176008659,,,,0.97,,,,29.415373173495684,,,,29.415373173495684,705.9689561638965,0.14172495636887672
1925-10-15,1925-10-26,156.5885,1.0532027022639283,164.91943134345516,0.99,1925,10,15,1925.1,1925,1,15,3,0.014249038868074526,4.1359214349312206,0.94,5,Dry,24,4,2,2,20,52.0,0.31530547720423985,112.91943134345516,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,142.91943134345516,1,112.91943134345516,,,,964.4681326350355,990.0,0.08860889704890516,0.001291943134345516,989.9100991598167,0.08994996832570888,,,,25.35201655645556,,,,0.9,,,,0.4516777253738206,,,,0.97,,,,24.516837204538824,,,,24.516837204538824,588.4040929089317,0.1486594818137649
1925-11-15,1925-11-26,180.3141,1.0425551793174386,187.9873988589625,0.976,1925,11,15,1925.11,1925,2,46,7,0.01624211126141436,4.339528096854082,0.94,5,Dry,23,4,2,2,19,50.0,0.2659752744252421,137.9873988589625,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,166.9873988589625,1,137.9873988589625,,,,964.4235267151303,990.0,0.0968138859746463,0.0037987398858962507,989.8993873741396,0.13466184565051462,,,,25.34119881335844,,,,0.91,,,,0.55194959543585,,,,0.97,,,,30.279501302977394,,,,30.279501302977394,726.7080312714576,0.16107197337037776
1925-12-15,1925-12-26,353.2963,0.9346756104534872,330.2174348734584,0.7440000000000001,1925,12,15,1925.12,1925,3,76,11,0.028530786373066806,8.842014738840135,0.79,4,Mod_Dry,31,5,3,2,36,77.0,0.2331796927364145,253.21743487345842,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,292.2174348734584,1,253.21743487345842,,,,964.9935795264377,990.0,0.13900210014247694,0.02064348697469168,989.8403544128827,0.45367826675402,,,,24.393096619691335,,,,0.95,,,,1.0128697394938335,,,,0.98,,,,56.41300436340663,,,,56.41300436340663,1353.912104721759,0.17083593537398922
1926-01-15,1926-01-26,547.8849,0.8866356760088309,485.7742986865307,0.5640000000000001,1926,1,15,1926.01,1925,4,107,16,0.041970899406516264,0.17748783792364975,0.8300000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1873297954339123,394.7742986865307,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,437.7742986865307,2,197.3871493432653,197.3871493432653,,,965.6364011321933,990.0,0.18734201801397696,0.048954859737306136,989.7637031222487,0.2758306587599221,0.2758306587599221,,,23.85147133129553,23.85147133129553,,,0.93,0.93,,,0.7895485973730614,0.7895485973730614,,,0.97,0.97,,,41.66369083188478,41.66369083188478,,,83.32738166376956,1999.8571599304694,0.17153517979249985
1926-02-15,1926-02-26,799.0771,0.92453122517959,738.7717302759537,0.4320000000000001,1926,2,15,1926.02,1925,5,138,20,0.0638298774958424,5.08773139632433,0.85,4,Mod_Dry,36,6,5,4,54,105.0,0.14212779901686182,633.7717302759537,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,680.7717302759537,3,211.2572434253179,211.2572434253179,211.2572434253179,,966.7503830958354,990.0,0.3113169450875094,0.12013151908278613,989.5685515358298,0.315928318994289,0.315928318994289,0.315928318994289,,22.502240121000053,22.502240121000053,22.502240121000053,,0.94,0.94,0.94,,0.8450289737012716,0.8450289737012716,0.8450289737012716,,0.97,0.97,0.97,,42.52124369246146,42.52124369246146,42.52124369246146,,127.56373107738438,3061.5295458572245,0.17267002221340474
1926-03-15,1926-03-26,1974.4395,1.007717362570275,1989.676965494573,0.179,1926,3,15,1926.03,1925,6,166,24,0.1719080898187311,92.02077974683334,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.09197472915132823,1100.0,706.6769654945731,51.0,9.0,16.0,34.754604860388845,595.9223606341841,100.0,18.0,25.0,43.754604860388845,702.9223606341841,1243.0,4,275.0,275.0,275.0,275.0,971.1033643129113,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.959733693973998,16.959733693973998,16.959733693973998,16.959733693973998,0.9267761032537556,0.9267761032537556,0.9267761032537556,0.9267761032537556,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.554841728583725,41.554841728583725,41.554841728583725,41.554841728583725,166.2193669143349,3989.264805944038,0.08354088115656395
1926-04-15,1926-04-26,3941.514,1.019719914504693,4019.2403190990503,0.039,1926,4,15,1926.04,1925,7,197,29,0.3472623635701579,87.98526007592045,0.18,2,Mod_Wet,70,14,18,25,168,295.0,0.07339695479222476,1100.0,2624.24031909905,30.0,4.0,7.0,55.0,2528.240319099051,100.0,18.0,25.0,80.0,2696.240319099051,1243.0,4,275.0,275.0,275.0,275.0,975.6594847031836,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.403613303701787,12.403613303701787,12.403613303701787,12.403613303701787,0.8700297171774991,0.8700297171774991,0.8700297171774991,0.8700297171774991,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.530545929643264,28.530545929643264,28.530545929643264,28.530545929643264,114.12218371857305,2738.9324092457528,0.028393968675193476
1926-05-15,1926-05-26,2483.648,1.0125550059440391,2514.8302154029,0.125,1926,5,15,1926.05,1925,8,227,33,0.2172813306108106,26.432236380852828,0.3,2,Mod_Wet,65,14,17,23,202,321.0,0.12764281184229875,1100.0,1093.8302154029002,35.0,4.0,8.000000000000009,57.0,989.8302154029002,100.0,18.0,25.0,80.0,1191.8302154029002,1243.0,4,275.0,275.0,275.0,275.0,972.485893378366,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.577204628519395,15.577204628519395,15.577204628519395,15.577204628519395,0.9161381054531968,0.9161381054531968,0.9161381054531968,0.9161381054531968,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.72925669914482,37.72925669914482,37.72925669914482,37.72925669914482,150.91702679657928,3622.008643117903,0.060010821355747423
1926-06-15,1926-06-26,1275.7375,0.934413664390092,1192.0665521748551,0.28200000000000003,1926,6,15,1926.06,1925,9,258,37,0.10299455010790748,13.304333930360825,0.52,3,Normal,53,12,12,13,120,210.0,0.17616466095526914,982.0665521748552,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1059.0665521748551,4,245.51663804371375,245.51663804371375,245.51663804371375,245.51663804371375,968.5506818081526,990.0,0.6376218278812342,0.3356532417398841,989.0267249303787,0.4265454856479946,0.4265454856479946,0.4265454856479946,0.4265454856479946,20.049497636578206,20.049497636578206,20.049497636578206,20.049497636578206,0.94,0.94,0.94,0.94,0.9820665521748552,0.9820665521748552,0.9820665521748552,0.9820665521748552,0.98,0.98,0.98,0.98,44.48436141260079,44.48436141260079,44.48436141260079,44.48436141260079,177.93744565040316,4270.498695609675,0.14926804659166626
1926-07-15,1926-07-26,611.0679,0.8992953122292141,549.5304979237502,0.522,1926,7,15,1926.07,1925,10,288,42,0.04747943502061202,11.098613489968557,0.47,3,Normal,50,10,9,9,108,186.0,0.338470750400114,363.53049792375015,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,432.53049792375015,2,181.76524896187507,181.76524896187507,,,965.9191310836662,990.0,0.18560053436582108,0.04270609958475005,989.7716933660497,0.23390288666770184,0.23390288666770184,,,23.618659395715547,23.618659395715547,,,0.93,0.93,,,0.7270609958475004,0.7270609958475004,,,0.97,0.97,,,37.99179289353992,37.99179289353992,,,75.98358578707985,1823.6060588899163,0.13827000698625996
1926-08-15,1926-08-26,366.0613,0.9216643742873024,337.38565901529654,0.731,1926,8,15,1926.08,1925,11,319,46,0.02915012093892162,4.459164197949008,0.61,3,Normal,47,8,6,5,89,155.0,0.4594149035628469,182.3856590152965,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,243.3856590152965,1,182.3856590152965,,,,965.0197026970931,990.0,0.12278490520803205,0.008238565901529655,989.8689765288904,0.2355026756430775,,,,24.613771156154442,,,,0.93,,,,0.7295426360611862,,,,0.97,,,,39.727618837176905,,,,39.727618837176905,953.4628520922456,0.11775135597976236
1926-09-15,1926-09-26,244.1538,0.9802936029434974,239.3424082743461,0.9,1926,9,15,1926.09,1925,12,350,50,0.020679184074903503,2.7674666551988882,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.3802084246419519,148.3424082743461,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,192.3424082743461,1,148.3424082743461,,,,964.7381627397548,990.0,0.10545763918443617,0.0048342408274346105,989.889708119988,0.15570628205846912,,,,24.995839098174947,,,,0.92,,,,0.5933696330973844,,,,0.97,,,,32.46097907433938,,,,32.46097907433938,779.063497784145,0.13562568918890044
1926-10-15,1926-10-26,206.1864,1.0066257008232184,207.55252940021649,0.95,1926,10,15,1926.1,1926,1,15,3,0.0179325385401787,0.0,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.35171819014181505,134.55252940021649,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.55252940021649,1,134.55252940021649,,,,964.7065748145607,990.0,0.0987110895682556,0.003455252940021649,989.8978336574916,0.12801368914378158,,,,25.063245153787342,,,,0.91,,,,0.5382101176008659,,,,0.97,,,,29.201912977114816,,,,29.201912977114816,700.8459114507556,0.14069649289026856
1926-11-15,1926-11-26,209.197,1.0022228233403263,209.66200797432626,0.945,1926,11,15,1926.11,1926,2,46,7,0.01811479748898179,0.0,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.3195619494792035,142.66200797432626,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.66200797432626,1,142.66200797432626,,,,964.7071672830003,990.0,0.10045295726397484,0.0042662007974326255,989.8952808419383,0.14397562490276092,,,,25.04413793403544,,,,0.91,,,,0.5706480318973051,,,,0.97,,,,30.93830762906152,,,,30.93830762906152,742.5193830974763,0.1475627746198539
1926-12-15,1926-12-26,453.6742,0.9041385526231452,410.1843345504634,0.637,1926,12,15,1926.12,1926,3,76,11,0.035439926505160035,5.360047541998141,0.52,3,Normal,38,5,4,3,54,104.0,0.2535445438548441,306.18433455046335,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,353.1843345504634,2,153.09216727523167,153.09216727523167,,,965.3095506988823,990.0,0.1592494099983089,0.03123686691009268,989.8095137230915,0.16586283764435988,0.16586283764435988,,,24.334100186565003,24.334100186565003,,,0.92,0.92,,,0.6123686691009268,0.6123686691009268,,,0.97,0.97,,,32.61345669266675,32.61345669266675,,,65.2269133853335,1565.4459212480042,0.15901853847445968
1927-01-15,1927-01-26,653.5614,0.8951587180264686,585.0411849755841,0.4970000000000001,1927,1,15,1927.01,1926,4,107,16,0.050547558381890484,0.0,0.49,3,Normal,41,6,4,3,66,120.0,0.20511376477710372,465.0411849755841,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,516.0411849755841,2,232.52059248779202,232.52059248779202,,,966.0770319530808,990.0,0.21582097679744008,0.06300823699511683,989.7211707862076,0.3826437864235127,0.3826437864235127,,,23.261495046703075,23.261495046703075,,,0.94,0.94,,,0.9300823699511682,0.9300823699511682,,,0.98,0.98,,,48.87896278254129,48.87896278254129,,,97.75792556508257,2346.1902135619816,0.1670958012454497
1927-02-15,1927-02-26,1313.8865,0.9281873925860896,1219.5328845890633,0.274,1927,2,15,1927.02,1926,5,138,20,0.1053676412284951,17.723393072539466,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.13283774635940868,1057.5328845890633,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1121.5328845890633,4,264.38322114726583,264.38322114726583,264.38322114726583,264.38322114726583,968.6504574919279,990.0,0.7277794210563799,0.4247927499657823,988.8474278289776,0.4944983336246506,0.4944983336246506,0.4944983336246506,0.4944983336246506,19.702472003425182,19.702472003425182,19.702472003425182,19.702472003425182,0.94,0.94,0.94,0.94,1.0575328845890632,1.0575328845890632,1.0575328845890632,1.0575328845890632,0.98,0.98,0.98,0.98,47.073614374854685,47.073614374854685,47.073614374854685,47.073614374854685,188.29445749941883,4519.066979986051,0.15439883571722374
1927-03-15,1927-03-26,1678.6114,0.9657881822952752,1621.183052786127,0.215,1927,3,15,1927.03,1926,6,166,24,0.14007021576072134,13.026839681422189,0.56,3,Normal,49,9,9,9,107,183.0,0.1128805286272272,1100.0,338.18305278612706,51.0,9.0,16.0,16.631953415711166,245.55109937041593,100.0,18.0,25.0,25.631953415711173,352.5510993704159,1243.0,4,275.0,275.0,275.0,275.0,970.0052165741668,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.057881432718503,18.057881432718503,18.057881432718503,18.057881432718503,0.931139678191416,0.931139678191416,0.931139678191416,0.931139678191416,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.453852837645435,44.453852837645435,44.453852837645435,44.453852837645435,177.81541135058174,4267.569872413962,0.10968250071760396
1927-04-15,1927-04-26,2891.2138,1.0203249529486986,2949.9775844496285,0.093,1927,4,15,1927.04,1926,7,197,29,0.2548780632964479,52.19302688305288,0.43,3,Normal,54,13,14,19,117,217.0,0.0735598809780398,1100.0,1632.9775844496287,46.0,5.0,11.0,61.0,1509.9775844496287,100.0,18.0,25.0,80.0,1626.9775844496287,1243.0,4,275.0,275.0,275.0,275.0,973.5052744045967,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.557823602288366,14.557823602288366,14.557823602288366,14.557823602288366,0.9046216914762764,0.9046216914762764,0.9046216914762764,0.9046216914762764,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.8169903307005,34.8169903307005,34.8169903307005,34.8169903307005,139.267961322802,3342.431071747248,0.0472098371380625
1927-05-15,1927-05-26,2370.2993,1.0055836851994109,2383.534305119585,0.136,1927,5,15,1927.05,1926,8,227,33,0.2059373639623322,25.45161202247755,0.54,3,Normal,55,13,13,17,178,276.0,0.11579443157464968,1100.0,1007.5343051195849,45.0,5.0,12.0,62.05827241678604,883.4760327027989,100.0,18.0,25.0,79.05827241678605,1061.4760327027989,1243.0,4,275.0,275.0,275.0,275.0,972.1574754485167,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.905622558368535,15.905622558368535,15.905622558368535,15.905622558368535,0.9191844310938994,0.9191844310938994,0.9191844310938994,0.9191844310938994,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.652813304784274,38.652813304784274,38.652813304784274,38.652813304784274,154.6112532191371,3710.6700772592894,0.0648663847157761
1927-06-15,1927-06-26,1323.5347,0.9255800826003848,1225.0373569504754,0.272,1927,6,15,1927.06,1926,9,258,37,0.10584322764052108,15.589914568438644,0.4,2,Mod_Wet,62,12,14,16,153,257.0,0.209789520737358,968.0373569504753,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1056.0373569504752,4,242.00933923761886,242.00933923761886,242.00933923761886,242.00933923761886,968.6703341497893,990.0,0.6332497935367687,0.3244298855603803,989.0423203209031,0.4144639202445962,0.4144639202445962,0.4144639202445962,0.4144639202445962,19.957522250869093,19.957522250869093,19.957522250869093,19.957522250869093,0.94,0.94,0.94,0.94,0.9680373569504754,0.9680373569504754,0.9680373569504754,0.9680373569504754,0.98,0.98,0.98,0.98,43.64773226797836,43.64773226797836,43.64773226797836,43.64773226797836,174.59092907191345,4190.182297725923,0.14251886122601862
1927-07-15,1927-07-26,564.6867,0.8880456273519691,501.46755475881315,0.55,1927,7,15,1927.07,1926,10,288,42,0.043326796731161465,13.379522789445614,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3709113346115861,315.46755475881315,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,384.46755475881315,2,157.73377737940658,157.73377737940658,,,965.7057114335356,990.0,0.16963867132211508,0.033093510951762634,989.7972678177263,0.17609414445962648,0.17609414445962648,,,23.91546223973103,23.91546223973103,,,0.92,0.92,,,0.6309351095176263,0.6309351095176263,,,0.97,0.97,,,33.024180717833,33.024180717833,,,66.048361435666,1585.1606744559838,0.1317101391882327
1927-08-15,1927-08-26,332.6514,0.9362910743325152,311.45853668421523,0.767,1927,8,15,1927.08,1926,11,319,46,0.0269100175695162,0.0,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3692305281604703,196.45853668421523,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.45853668421523,1,196.45853668421523,,,,964.9281963176326,990.0,0.12413752140804195,0.009645853668421524,989.8662166249236,0.2732425626120347,,,,24.664777744678997,,,,0.93,,,,0.7858341467368609,,,,0.97,,,,42.88168097189396,,,,42.88168097189396,1029.1603433254547,0.13768022359705384
1927-09-15,1927-09-26,221.5156,0.9810008156761044,217.3069842849817,0.928,1927,9,15,1927.09,1926,12,350,50,0.018775323442222408,0.0,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4187624263408873,126.30698428498171,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,170.3069842849817,1,126.30698428498171,,,,964.711291398978,990.0,0.09794556282442557,0.0026306984284981696,989.8994237387473,0.11273062250993332,,,,25.07540171725921,,,,0.91,,,,0.5052279371399268,,,,0.97,,,,27.425679677316786,,,,27.425679677316786,658.2163122556027,0.12620707874418835
1927-10-15,1927-10-26,191.5433,1.0278870930898327,196.88488583783368,0.967,1927,10,15,1927.1,1927,1,15,3,0.01701085413638883,0.0,0.87,4,Mod_Dry,31,4,3,2,33,73.0,0.3707750327779209,123.88488583783369,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.88488583783368,1,123.88488583783369,,,,964.4036249220031,990.0,0.09507439289926148,0.002388488583783368,989.902537118517,0.1084226614309028,,,,25.390489535082956,,,,0.91,,,,0.4955395433513347,,,,0.97,,,,27.23776905166035,,,,27.23776905166035,653.7064572398483,0.1383436262044768
1927-11-15,1927-11-26,264.675,0.9536166819538321,252.39849529613048,0.8690000000000001,1927,11,15,1927.11,1927,2,46,7,0.02180722999358568,0.0,0.46,3,Normal,36,5,3,2,47,93.0,0.3684649541626082,159.39849529613048,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,203.39849529613048,1,159.39849529613048,,,,964.762732592685,990.0,0.10922675976004448,0.0059398495296130475,989.8848333907105,0.17983731023003896,,,,24.94226348779533,,,,0.92,,,,0.6375939811845219,,,,0.97,,,,34.80556187999165,,,,34.80556187999165,835.3334851197998,0.13789924476037574
1927-12-15,1927-12-26,383.5279,0.9096852979414513,348.8896919803591,0.7120000000000001,1927,12,15,1927.12,1927,3,76,11,0.030144069387103036,14.330234807186912,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.2207001289230831,271.8896919803591,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,310.8896919803591,1,271.8896919803591,,,,965.0627598486084,990.0,0.14520321873886466,0.024377938396071816,989.830418842865,0.5229245568718082,,,,24.244734437384945,,,,0.95,,,,1.0875587679214365,,,,0.98,,,,60.20448733252478,,,,60.20448733252478,1444.9076959805946,0.17256023527319922
1928-01-15,1928-01-26,672.3268,0.8943198470525467,601.2752009453283,0.487,1928,1,15,1928.01,1927,4,107,16,0.05195017736167635,0.0,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.23117534164300044,462.2752009453282,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,521.2752009453283,2,231.1376004726641,231.1376004726641,,,966.1490843615696,990.0,0.21885518895381348,0.06245504018906565,989.7186897708569,0.37811152725939295,0.37811152725939295,,,23.19149388202814,23.19149388202814,,,0.94,0.94,,,0.9245504018906564,0.9245504018906564,,,0.98,0.98,,,48.442021904630096,48.442021904630096,,,96.88404380926019,2325.217051422245,0.16113094911770612
1928-02-15,1928-02-26,893.8841,0.9211526287302269,823.4036884951529,0.395,1928,2,15,1928.02,1927,5,138,20,0.07114207868598121,20.639060198090874,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.12751946762820227,718.4036884951529,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,765.4036884951529,3,239.46789616505097,239.46789616505097,239.46789616505097,,967.1090569374098,990.0,0.36037894985226254,0.14920184424757646,989.4904192058999,0.40581734589051777,0.40581734589051777,0.40581734589051777,,21.975544922599788,21.975544922599788,21.975544922599788,,0.94,0.94,0.94,,0.9578715846602041,0.9578715846602041,0.9578715846602041,,0.98,0.98,0.98,,47.55650042686832,47.55650042686832,47.55650042686832,,142.66950128060498,3424.068030734519,0.17326798904841778
1928-03-15,1928-03-26,1974.4395,1.007717362570275,1989.676965494573,0.179,1928,3,15,1928.03,1927,6,167,24,0.1719080898187311,45.87783065756911,0.58,3,Normal,49,9,9,9,107,183.0,0.09197472915132823,1100.0,706.6769654945731,51.0,9.0,16.0,34.754604860388845,595.9223606341841,100.0,18.0,25.0,43.754604860388845,702.9223606341841,1243.0,4,275.0,275.0,275.0,275.0,971.1033643129113,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.959733693973998,16.959733693973998,16.959733693973998,16.959733693973998,0.9267761032537556,0.9267761032537556,0.9267761032537556,0.9267761032537556,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.554841728583725,41.554841728583725,41.554841728583725,41.554841728583725,166.2193669143349,3989.264805944038,0.08354088115656395
1928-04-15,1928-04-26,2166.6756,1.0070373982720155,2181.9233591234583,0.157,1928,4,15,1928.04,1927,7,198,29,0.1885181782282668,21.362035208584985,0.71,4,Mod_Dry,45,11,10,10,72,148.0,0.06783006349932286,1100.0,933.9233591234585,55.0,7.0,14.999999999999993,63.10292967050395,793.8204294529544,100.0,18.0,25.0,73.10292967050395,865.8204294529544,1243.0,4,275.0,275.0,275.0,275.0,971.6316353019479,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.43146270493726,16.43146270493726,16.43146270493726,16.43146270493726,0.9233881928933392,0.9233881928933392,0.9233881928933392,0.9233881928933392,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.11329333357549,40.11329333357549,40.11329333357549,40.11329333357549,160.45317333430194,3850.876160023247,0.07353749281036187
1928-05-15,1928-05-26,2037.2697,1.0121833646897571,2062.090499726492,0.171,1928,5,15,1928.05,1927,8,228,33,0.1781646191763689,36.430082218416366,0.6,3,Normal,55,13,13,17,178,276.0,0.13384475610387014,1100.0,686.090499726492,45.0,5.0,12.0,42.25919744692161,581.8313022795704,100.0,18.0,25.0,59.259197446921604,759.8313022795703,1243.0,4,275.0,275.0,275.0,275.0,971.3056231367392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.757474870146055,16.757474870146055,16.757474870146055,16.757474870146055,0.9255778841278872,0.9255778841278872,0.9255778841278872,0.9255778841278872,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.00618084396626,41.00618084396626,41.00618084396626,41.00618084396626,164.02472337586505,3936.593361020761,0.07954293150451965
1928-06-15,1928-06-26,1104.0713,0.9227982591203212,1018.8350735847098,0.322,1928,6,15,1928.06,1927,9,259,37,0.08802735035771893,10.600643671199123,0.63,3,Normal,53,12,12,13,120,210.0,0.206117756882012,808.8350735847098,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,885.8350735847098,3,269.61169119490324,269.61169119490324,269.61169119490324,,967.8976615578392,990.0,0.4651476769899731,0.19706805886776785,989.3377842641423,0.514214393729409,0.514214393729409,0.514214393729409,,20.925908312573572,20.925908312573572,20.925908312573572,,0.94,0.94,0.94,,1.0784467647796128,1.0784467647796128,1.0784467647796128,,0.98,0.98,0.98,,50.98541696974304,50.98541696974304,50.98541696974304,,152.9562509092291,3670.950021821499,0.1501285682785358
1928-07-15,1928-07-26,463.5928,0.9083037498738388,421.08307865451246,0.628,1928,7,15,1928.07,1927,10,289,42,0.03638157799574989,6.368376541647308,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.3206018167041187,286.08307865451246,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,345.08307865451246,2,143.04153932725623,143.04153932725623,,,965.3556106805963,990.0,0.1565589560107237,0.02721661573090249,989.8162244282584,0.1447452761166639,0.1447452761166639,,,24.31586847154548,24.31586847154548,,,0.91,0.91,,,0.5721661573090249,0.5721661573090249,,,0.97,0.97,,,30.118552417306304,30.118552417306304,,,60.23710483461261,1445.6905160307026,0.14305277957757967
1928-08-15,1928-08-26,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1928,8,15,1928.08,1927,11,320,46,0.02475294932751636,3.331042702686545,0.88,4,Mod_Dry,39,7,5,4,60,115.0,0.4014067119248189,171.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,222.4924690684764,1,171.4924690684764,,,,964.8494041962176,990.0,0.11573606900061695,0.007149246906847641,989.8771146840926,0.2081990643308247,,,,24.819511423544263,,,,0.93,,,,0.6859698762739056,,,,0.97,,,,37.66708147424847,,,,37.66708147424847,904.0099553819632,0.13147668975984642
1928-09-15,1928-09-26,227.8423,0.9770284451126146,222.60840809988187,0.92,1928,9,15,1928.09,1927,12,351,51,0.0192333664598298,0.0,0.87,4,Mod_Dry,34,6,4,3,44,91.0,0.40878959054938,131.60840809988187,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.60840809988187,1,131.60840809988187,,,,964.7158456498622,990.0,0.099752866397687,0.003160840809988187,989.8970862927923,0.12244721020405044,,,,25.058793432726056,,,,0.91,,,,0.5264336323995275,,,,0.97,,,,28.557877486123136,,,,28.557877486123136,685.3890596669553,0.12828750598364433
1928-10-15,1928-10-26,268.1972,0.9537160360653644,255.7839704678297,0.862,1928,10,15,1928.1,1928,1,15,3,0.022099735048420485,0.0,0.34,2,Mod_Wet,41,6,4,3,56,110.0,0.4300504046395466,145.78397046782968,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,196.7839704678297,1,145.78397046782968,,,,964.7699863871941,990.0,0.10697180811403284,0.00457839704678297,989.8884497948393,0.1503667528210765,,,,24.96809665482402,,,,0.91,,,,0.5831358818713188,,,,0.97,,,,31.519356694945806,,,,31.519356694945806,756.4645606786995,0.12322647364217865
1928-11-15,1928-11-26,264.675,0.9536166819538321,252.39849529613048,0.8690000000000001,1928,11,15,1928.11,1928,2,46,7,0.02180722999358568,4.696677206061054,0.58,3,Normal,36,5,3,2,47,93.0,0.3684649541626082,159.39849529613048,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,203.39849529613048,1,159.39849529613048,,,,964.762732592685,990.0,0.10922675976004448,0.0059398495296130475,989.8848333907105,0.17983731023003896,,,,24.94226348779533,,,,0.92,,,,0.6375939811845219,,,,0.97,,,,34.80556187999165,,,,34.80556187999165,835.3334851197998,0.13789924476037574
1928-12-15,1928-12-26,374.7305,0.9180605771492042,344.0252991054098,0.72,1928,12,15,1928.12,1928,3,76,11,0.029723785842707406,0.0,0.6900000000000001,3,Normal,38,5,4,3,54,104.0,0.30230334882474524,240.02529910540974,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,287.02529910540983,1,240.02529910540974,,,,965.044392301412,990.0,0.1372777746106527,0.018005059821081956,989.8447171655682,0.4077059955167892,,,,24.39261886863942,,,,0.94,,,,0.960101196421639,,,,0.98,,,,52.910076112183674,,,,52.910076112183674,1269.8418266924084,0.15379704995466614
1929-01-15,1929-01-26,576.0661,0.8937291702258799,514.8470775482588,0.545,1929,1,15,1929.01,1928,4,107,16,0.04448278750016956,23.176078330358962,0.95,5,Dry,29,5,4,2,33,73.0,0.14178967538794549,441.8470775482588,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,479.8470775482588,2,220.92353877412938,220.92353877412938,,,965.7649960840773,990.0,0.20131452759905272,0.05836941550965176,989.7403160568912,0.3454701520641915,0.3454701520641915,,,23.62984982074989,23.62984982074989,,,0.94,0.94,,,0.8836941550965175,0.8836941550965175,,,0.98,0.98,,,47.17651864858518,47.17651864858518,,,94.35303729717032,2264.472895132088,0.18326419904428076
1929-02-15,1929-02-26,757.5572,0.9142125513186056,692.5683005817792,0.45,1929,2,15,1929.02,1928,5,138,20,0.059837901170265724,6.4929955391224885,0.84,4,Mod_Dry,36,6,5,4,54,105.0,0.15160959563381213,587.5683005817792,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,634.5683005817792,3,195.85610019392638,195.85610019392638,195.85610019392638,,966.5505709576828,990.0,0.2845323481633503,0.10502732023271168,989.610440331604,0.2715700129121936,0.2715700129121936,0.2715700129121936,,22.788299361008875,22.788299361008875,22.788299361008875,,0.93,0.93,0.93,,0.7834244007757056,0.7834244007757056,0.7834244007757056,,0.97,0.97,0.97,,39.49778204190593,39.49778204190593,39.49778204190593,,118.49334612571778,2843.840307017227,0.17109265039445154
1929-03-15,1929-03-26,979.4038,0.9351257454830142,915.8657086038968,0.358,1929,3,15,1929.03,1928,6,166,24,0.0791307972233767,9.899017160582844,0.89,4,Mod_Dry,41,8,7,6,67,129.0,0.1408503438748041,786.8657086038968,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,842.8657086038968,3,262.28856953463224,262.28856953463224,262.28856953463224,,967.4891677180316,990.0,0.4257733584816584,0.1834328543019484,989.3907937872164,0.4867072853916767,0.4867072853916767,0.4867072853916767,,21.414918783793212,21.414918783793212,21.414918783793212,,0.94,0.94,0.94,,1.049154278138529,1.049154278138529,1.049154278138529,,0.98,0.98,0.98,,50.75966332897397,50.75966332897397,50.75966332897397,,152.2789899869219,3654.6957596861257,0.16626781476407598
1929-04-15,1929-04-26,1484.0171,0.9514288898321686,1411.9367419449545,0.244,1929,4,15,1929.04,1928,7,197,29,0.12199133450404408,0.0,0.89,4,Mod_Dry,45,11,10,10,72,148.0,0.10482056001753222,1100.0,163.93674194495452,49.84563099677671,7.0,11.076806888172603,11.076806888172603,84.93749717183259,94.84563099677672,18.0,21.076806888172605,21.076806888172605,156.9374971718326,1233.9224378849494,4,275.0,275.0,275.0,275.0,969.3226536826892,990.0,0.8981572141244575,0.48,988.6218427858755,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.76425432318645,18.76425432318645,18.76425432318645,18.76425432318645,0.9320345088022024,0.9320345088022024,0.9320345088022024,0.9320345088022024,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.237152460507396,46.237152460507396,46.237152460507396,46.237152460507396,184.94860984202958,4438.766636208709,0.13098930309530815
1929-05-15,1929-05-26,1275.7375,0.934413664390092,1192.0665521748551,0.28200000000000003,1929,5,15,1929.05,1928,8,227,33,0.10299455010790748,13.304333930360825,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.16106483287338896,1000.0665521748552,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1067.0665521748551,4,250.01663804371375,250.01663804371375,250.01663804371375,250.01663804371375,968.5506818081526,990.0,0.6491682196338115,0.35008651782731165,989.0007452625388,0.4422995518395964,0.4422995518395964,0.4422995518395964,0.4422995518395964,20.007763902546685,20.007763902546685,20.007763902546685,20.007763902546685,0.94,0.94,0.94,0.94,1.000066552174855,1.000066552174855,1.000066552174855,1.000066552174855,0.98,0.98,0.98,0.98,45.205408860546065,45.205408860546065,45.205408860546065,45.205408860546065,180.82163544218426,4339.719250612421,0.1516875338145222
1929-06-15,1929-06-26,478.7252,0.8963317925491331,429.0966166544422,0.615,1929,6,15,1929.06,1928,9,258,37,0.037073947678943814,1.6451614582824163,0.96,5,Dry,39,9,7,5,59,119.0,0.2773268196049013,310.0966166544422,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,365.0966166544422,2,155.0483083272211,155.0483083272211,,,965.3897695786427,990.0,0.16320551844612471,0.03201932333088844,989.8047751582228,0.17013780030759776,0.17013780030759776,,,24.244867779272514,24.244867779272514,,,0.92,0.92,,,0.6201932333088844,0.6201932333088844,,,0.97,0.97,,,32.909055734207264,32.909055734207264,,,65.81811146841453,1579.6346752419486,0.15338762626837216
1929-07-15,1929-07-26,357.5196,0.9262521267732834,331.15328986313364,0.741,1929,7,15,1929.07,1928,10,288,42,0.028611644244174745,0.0,0.95,5,Dry,37,8,6,4,53,108.0,0.326132952037519,223.1532898631336,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,274.15328986313364,1,223.1532898631336,,,,964.9969570844327,990.0,0.13300293759292262,0.014630657972626727,989.8523664044344,0.3524708554850663,,,,24.502938464516898,,,,0.94,,,,0.8926131594525345,,,,0.98,,,,49.41336158471838,,,,49.41336158471838,1185.920678033241,0.1492159767011254
1929-08-15,1929-08-26,286.2506,0.9535236891577901,272.9467281356309,0.833,1929,8,15,1929.08,1928,11,319,46,0.02358259731091851,0.0,0.94,5,Dry,34,7,5,3,44,93.0,0.3407258282055209,179.9467281356309,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,225.9467281356309,1,179.9467281356309,,,,964.8116027085257,990.0,0.11691365731896508,0.007994672813563091,989.8750916698675,0.2292447854346641,,,,24.83424417590704,,,,0.93,,,,0.7197869125425236,,,,0.97,,,,39.54745965125292,,,,39.54745965125292,949.13903163007,0.14489076282900615
1929-09-15,1929-09-26,227.8423,0.9770284451126146,222.60840809988187,0.92,1929,9,15,1929.09,1928,12,350,50,0.0192333664598298,0.0,0.91,5,Dry,30,6,4,2,30,72.0,0.3234379177973117,150.60840809988187,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,190.60840809988187,1,150.60840809988187,,,,964.7158456498622,990.0,0.10486650276132337,0.005060840809988186,989.8900726564286,0.16051222914877494,,,,25.01371477741775,,,,0.92,,,,0.6024336323995275,,,,0.97,,,,32.98040470229163,,,,32.98040470229163,791.5297128549993,0.14815435312530376
1929-10-15,1929-10-26,180.3141,1.0425551793174386,187.9873988589625,0.976,1929,10,15,1929.1,1929,1,15,3,0.01624211126141436,0.0,0.86,4,Mod_Dry,31,4,3,2,33,73.0,0.3883239006608535,114.98739885896252,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,152.9873988589625,1,114.98739885896252,,,,964.4235267151303,990.0,0.09204115870191903,0.0014987398858962507,989.9064601014122,0.09330455481097842,,,,25.389628831470752,,,,0.9,,,,0.45994959543584996,,,,0.97,,,,25.00286943277328,,,,25.00286943277328,600.0688663865586,0.1330029011760074
1929-11-15,1929-11-26,237.5439,0.986301183111156,234.28982961083813,0.907,1929,11,15,1929.11,1929,2,46,7,0.02024264127837641,5.052578663507973,0.71,4,Mod_Dry,29,4,2,2,30,67.0,0.2859705865648921,167.28982961083813,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,202.28982961083813,1,167.28982961083813,,,,964.7302492634468,990.0,0.10884880554914936,0.006728982961083813,989.8844222114896,0.1981105789875245,,,,24.956062369055214,,,,0.92,,,,0.6691593184433525,,,,0.97,,,,36.548888173174134,,,,36.548888173174134,877.1733161561792,0.15599861177876498
1929-12-15,1929-12-26,559.0506,0.8894834638697153,497.26626416644274,0.555,1929,12,15,1929.12,1929,3,76,11,0.04296380522398065,29.27115490496272,0.19,2,Mod_Wet,42,7,5,3,61,118.0,0.2372974169035999,379.26626416644274,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,433.26626416644274,2,189.63313208322137,189.63313208322137,,,965.6871288224339,990.0,0.1858448847785234,0.04585325283328855,989.7683018623883,0.2545913015016937,0.2545913015016937,,,23.826581738452674,23.826581738452674,,,0.93,0.93,,,0.7585325283328854,0.7585325283328854,,,0.97,0.97,,,39.9852346933926,39.9852346933926,,,79.9704693867852,1919.291265282845,0.1608202187631571
1930-01-15,1930-01-26,685.0236,0.8875853869538542,608.0169370785222,0.482,1930,1,15,1930.01,1929,4,107,16,0.052532663363584316,4.57837423590729,0.55,3,Normal,41,6,4,3,66,120.0,0.19736292310637168,488.0169370785223,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,539.0169370785222,2,244.00846853926114,244.00846853926114,,,966.1789655661393,990.0,0.22914025337885344,0.06760338741570446,989.7032563592053,0.4213291401961905,0.4213291401961905,,,23.102961652869954,23.102961652869954,,,0.94,0.94,,,0.9760338741570443,0.9760338741570443,,,0.98,0.98,,,50.944287556621106,50.944287556621106,,,101.88857511324221,2445.325802717813,0.16757522512910494
1930-02-15,1930-02-26,806.1332,0.9227500637267859,743.859461672278,0.43,1930,2,15,1930.02,1929,5,138,20,0.06426945748848481,5.08773139632433,0.8300000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.14115569594819488,638.859461672278,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,685.859461672278,3,212.95315389075932,212.95315389075932,212.95315389075932,,966.7722210286586,990.0,0.3142663545926249,0.1216578385016834,989.5640758069056,0.3210164183847987,0.3210164183847987,0.3210164183847987,,22.47083835986226,22.47083835986226,22.47083835986226,,0.94,0.94,0.94,,0.8518126155630374,0.8518126155630374,0.8518126155630374,,0.98,0.98,0.98,,43.244042835388136,43.244042835388136,43.244042835388136,,129.7321285061644,3113.5710841479463,0.1744040846297932
1930-03-15,1930-03-26,979.4038,0.9351257454830142,915.8657086038968,0.358,1930,3,15,1930.03,1929,6,166,24,0.0791307972233767,0.0,0.87,4,Mod_Dry,41,8,7,6,67,129.0,0.1408503438748041,786.8657086038968,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,842.8657086038968,3,262.28856953463224,262.28856953463224,262.28856953463224,,967.4891677180316,990.0,0.4257733584816584,0.1834328543019484,989.3907937872164,0.4867072853916767,0.4867072853916767,0.4867072853916767,,21.414918783793212,21.414918783793212,21.414918783793212,,0.94,0.94,0.94,,1.049154278138529,1.049154278138529,1.049154278138529,,0.98,0.98,0.98,,50.75966332897397,50.75966332897397,50.75966332897397,,152.2789899869219,3654.6957596861257,0.16626781476407598
1930-04-15,1930-04-26,1130.1421,0.9300378440217686,1051.074922122234,0.315,1930,4,15,1930.04,1929,7,197,29,0.09081287327136102,0.0,0.95,5,Dry,40,10,8,5,62,125.0,0.11892587042949468,926.074922122234,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,984.074922122234,4,231.5187305305585,231.5187305305585,231.5187305305585,231.5187305305585,968.0223870267954,990.0,0.5551682553311308,0.29085993769778723,989.1539718069713,0.3793578634987094,0.3793578634987094,0.3793578634987094,0.3793578634987094,20.752226916676964,20.752226916676964,20.752226916676964,20.752226916676964,0.94,0.94,0.94,0.94,0.926074922122234,0.926074922122234,0.926074922122234,0.926074922122234,0.98,0.98,0.98,0.98,43.418396137624704,43.418396137624704,43.418396137624704,43.418396137624704,173.67358455049882,4168.16602921197,0.16523425770622807
1930-05-15,1930-05-26,2024.6043,1.0101060669885706,2045.0650866811482,0.17300000000000001,1930,5,15,1930.05,1929,8,227,33,0.1766936234892512,55.38812118657506,0.84,4,Mod_Dry,47,10,10,10,115,192.0,0.0938845424776132,1100.0,753.0650866811483,53.0,8.0,15.0,39.22213993130981,637.8429467498382,100.0,18.0,25.0,49.22213993130981,752.8429467498382,1243.0,4,275.0,275.0,275.0,275.0,971.2584349808507,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.804663026034707,16.804663026034707,16.804663026034707,16.804663026034707,0.925868411843094,0.925868411843094,0.925868411843094,0.925868411843094,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.134559652932076,41.134559652932076,41.134559652932076,41.134559652932076,164.5382386117283,3948.9177266814795,0.08045623568820033
1930-06-15,1930-06-26,1442.8091,0.9369072893297924,1351.7783629013575,0.251,1930,6,15,1930.06,1929,9,258,37,0.11679365055467728,46.89768927401906,0.35000000000000003,2,Mod_Wet,62,12,14,16,153,257.0,0.19011992428136973,1094.7783629013575,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1182.7783629013575,4,273.69459072533937,273.69459072533937,273.69459072533937,273.69459072533937,969.1173414925144,990.0,0.8161749567648459,0.4732118717717647,988.7106131714634,0.5298774991155694,0.5298774991155694,0.5298774991155694,0.5298774991155694,19.063394179833324,19.063394179833324,19.063394179833324,19.063394179833324,0.94,0.94,0.94,0.94,1.0947783629013574,1.0947783629013574,1.0947783629013574,1.0947783629013574,0.98,0.98,0.98,0.98,47.150833990739144,47.150833990739144,47.150833990739144,47.150833990739144,188.60333596295655,4526.480063110957,0.1395223811380974
1930-07-15,1930-07-26,635.1294,0.9012237504084876,572.3936998626923,0.506,1930,7,15,1930.07,1929,10,288,42,0.04945481566813662,22.234226235668984,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.3965801860755168,345.39369986269236,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,425.39369986269236,2,172.69684993134618,172.69684993134618,,,966.0208234645115,990.0,0.1832303800282004,0.03907873997253846,989.7776908799992,0.21113590975246524,0.21113590975246524,,,23.54573150573501,23.54573150573501,,,0.92,0.92,,,0.6907873997253846,0.6907873997253846,,,0.97,0.97,,,35.597965048381454,35.597965048381454,,,71.19593009676291,1708.7023223223098,0.1243827982625274
1930-08-15,1930-08-26,443.8904,0.9052010754051416,401.81006744201835,0.647,1930,8,15,1930.08,1929,11,319,46,0.03471638982699038,3.0142195664468545,0.44,3,Normal,47,8,6,5,89,155.0,0.38575439631653,246.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,307.81006744201835,1,246.81006744201835,,,,965.2745105913214,990.0,0.1441804652021463,0.01936201348840367,989.8364575213096,0.4310445420242095,,,,24.130902387963943,,,,0.94,,,,0.9872402697680734,,,,0.98,,,,53.821942788196175,,,,53.821942788196175,1291.726626916708,0.13394871644415116
