Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1930-09-15,1930-09-26,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1930,9,15,1930.09,1929,12,350,50,0.02475294932751636,0.0,0.44,3,Normal,40,6,4,3,65,118.0,0.4118781913663359,168.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,218.4924690684764,1,168.4924690684764,,,,964.8494041962176,990.0,0.11437243263698058,0.00684924690684764,989.8787783204559,0.20097220153366044,,,,24.828401922704984,,,,0.92,,,,0.6739698762739056,,,,0.97,,,,36.623330025098156,,,,36.623330025098156,878.9599206023559,0.1278334824792361
1930-10-15,1930-10-26,250.8784,0.9735607140529976,244.24535424447362,0.89,1930,10,15,1930.1,1930,1,15,3,0.021102798606722515,0.0,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4503668057075804,134.24535424447362,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,185.24535424447362,1,134.24535424447362,,,,964.7467230507073,990.0,0.10303818894697964,0.003424535424447362,989.8935372756288,0.12742722384177596,,,,25.01938700107974,,,,0.91,,,,0.5369814169778945,,,,0.97,,,,29.08426305923253,,,,29.08426305923253,698.0223134215809,0.1190780604576867
1930-11-15,1930-11-26,224.6649,0.9803017387111999,220.23939209737784,0.924,1930,11,15,1930.11,1930,2,46,7,0.019028683477213447,4.666162964850031,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.3042144248671748,153.23939209737784,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,188.23939209737784,1,153.23939209737784,,,,964.7136474452408,990.0,0.10405888366956062,0.005323939209737785,989.8906171771208,0.16618271412651248,,,,25.01078701775329,,,,0.92,,,,0.6129575683895114,,,,0.97,,,,33.552612979054594,,,,33.552612979054594,805.2627114973102,0.15234610239125368
1930-12-15,1930-12-26,406.0875,0.9092807217705192,369.2475351019857,0.6890000000000001,1930,12,15,1930.12,1930,3,76,11,0.03190298703281157,9.232400707301338,0.75,4,Mod_Dry,31,5,3,2,36,77.0,0.20853219772674364,292.2475351019857,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,331.2475351019857,2,146.12376755099285,146.12376755099285,,,965.1418900515196,990.0,0.15196412604862994,0.028449507020397138,989.819586366931,0.1510706262776272,0.1510706262776272,,,24.526625689133855,24.526625689133855,,,0.91,0.91,,,0.5844950702039714,0.5844950702039714,,,0.97,0.97,,,31.034217418675645,31.034217418675645,,,62.06843483735129,1489.6424360964313,0.16809437826093568
1931-01-15,1931-01-26,564.6867,0.8880456273519691,501.46755475881315,0.55,1931,1,15,1931.01,1930,4,107,16,0.043326796731161465,9.796555540913346,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.18146737338523836,410.46755475881315,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,453.46755475881315,2,205.23377737940655,205.23377737940655,,,965.7057114335356,990.0,0.1925538004734066,0.05209351095176264,989.7553526885747,0.2981830255939527,0.2981830255939527,,,23.751458229445362,23.751458229445362,,,0.94,0.94,,,0.8209351095176263,0.8209351095176263,,,0.97,0.97,,,43.602130680735215,43.602130680735215,,,87.20426136147043,2092.9022726752905,0.17389811271720734
1931-02-15,1931-02-26,764.3804,0.9161225843595906,700.2661474818176,0.445,1931,2,15,1931.02,1930,5,138,20,0.06050299514242904,7.697846900038371,0.91,5,Dry,31,6,4,3,41,85.0,0.121382420534911,615.2661474818176,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,656.2661474818176,3,205.08871582727247,205.08871582727247,205.08871582727247,,966.5840412583374,990.0,0.297110810134387,0.11457984424454527,989.588309345621,0.2977619519592668,0.2977619519592668,0.2977619519592668,,22.706506135324396,22.706506135324396,22.706506135324396,,0.93,0.93,0.93,,0.8203548633090901,0.8203548633090901,0.8203548633090901,,0.97,0.97,0.97,,41.21124834790172,41.21124834790172,41.21124834790172,,123.63374504370519,2967.2098810489238,0.17655250862589406
1931-03-15,1931-03-26,1053.0739999999996,0.9312105052714252,980.6335716282007,0.336,1931,3,15,1931.03,1930,6,166,24,0.08472674058867655,19.722473841894953,0.88,4,Mod_Dry,41,8,7,6,67,129.0,0.1315476073145386,851.6335716282007,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,907.6335716282007,4,212.90839290705017,212.90839290705017,212.90839290705017,212.90839290705017,967.7479246140373,990.0,0.4851223963126938,0.23130685730256054,989.2835707463847,0.3208816068933561,0.3208816068933561,0.3208816068933561,0.3208816068933561,21.2147645254542,21.2147645254542,21.2147645254542,21.2147645254542,0.94,0.94,0.94,0.94,0.8516335716282006,0.8516335716282006,0.8516335716282006,0.8516335716282006,0.98,0.98,0.98,0.98,40.818207971281375,40.818207971281375,40.818207971281375,40.818207971281375,163.2728318851255,3918.547965243012,0.16649728972059818
1931-04-15,1931-04-26,2859.6787,1.0206242859643155,2918.657531274862,0.095,1931,4,15,1931.04,1930,7,197,29,0.2521720107021481,42.26836840022861,0.58,3,Normal,54,13,14,19,117,217.0,0.0743492505286206,1100.0,1601.657531274862,46.0,5.0,11.0,61.0,1478.657531274862,100.0,18.0,25.0,80.0,1595.657531274862,1243.0,4,275.0,275.0,275.0,275.0,973.4351387314522,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.62795927543307,14.62795927543307,14.62795927543307,14.62795927543307,0.9055139102163761,0.9055139102163761,0.9055139102163761,0.9055139102163761,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.019234278420456,35.019234278420456,35.019234278420456,35.019234278420456,140.07693711368182,3361.846490728364,0.047993618851368484
1931-05-15,1931-05-26,2675.0157,1.0170500348123412,2720.624810808559,0.109,1931,5,15,1931.05,1930,8,227,33,0.2350619836538595,56.630508363624365,0.24,2,Mod_Wet,65,14,17,23,202,321.0,0.11798760296705525,1100.0,1299.6248108085588,35.0,4.0,8.0,57.0,1195.6248108085585,100.0,18.0,25.0,80.0,1397.6248108085583,1243.0,4,275.0,275.0,275.0,275.0,972.9804624690644,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.082635537820765,15.082635537820765,15.082635537820765,15.082635537820765,0.9109400657367724,0.9109400657367724,0.9109400657367724,0.9109400657367724,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.32409623767497,36.32409623767497,36.32409623767497,36.32409623767497,145.2963849506999,3487.113238816797,0.053405520810316486
1931-06-15,1931-06-26,1463.3217,0.9468435586710608,1385.5367259085865,0.248,1931,6,15,1931.06,1930,9,258,37,0.11971037311850187,13.139326266790025,0.37,2,Mod_Wet,62,12,14,16,153,257.0,0.18548768516508893,1100.0,28.5367259085865,6.8843463281414925,1.3324541280273854,1.5545298160319496,1.7766055040365138,16.988790132349166,68.88434632814149,13.332454128027384,15.55452981603195,17.776605504036514,169.98879013234915,1197.7713302722009,4,275.0,275.0,275.0,275.0,969.2330793760786,990.0,0.8378142911145168,0.48,988.6821857088853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.914171552806767,18.914171552806767,18.914171552806767,18.914171552806767,0.9320318644400752,0.9320318644400752,0.9320318644400752,0.9320318644400752,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.60643249963165,46.60643249963165,46.60643249963165,46.60643249963165,186.4257299985266,4474.217519964639,0.13455127281182327
1931-07-15,1931-07-26,666.0345,0.8927884758197379,594.6279260983613,0.493,1931,7,15,1931.07,1930,10,288,42,0.05137585281489842,13.389010980160947,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.3817513272366062,367.6279260983613,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,447.6279260983613,2,183.81396304918064,183.81396304918064,,,966.1195968534656,990.0,0.1906144404016698,0.043525585219672265,989.7658599743788,0.2392062413606305,0.2392062413606305,,,23.40705687955257,23.40705687955257,,,0.93,0.93,,,0.7352558521967226,0.7352558521967226,,,0.97,0.97,,,38.07579669686965,38.07579669686965,,,76.1515933937393,1827.6382414497436,0.12806595528300596
1931-08-15,1931-08-26,448.7655,0.902084244462788,404.8242870084652,0.643,1931,8,15,1931.08,1930,11,319,46,0.0349768183975314,5.360047541998141,0.43,3,Normal,47,8,6,5,89,155.0,0.3828821663477884,249.8242870084652,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,310.8242870084652,1,249.8242870084652,,,,965.2870852122247,990.0,0.1451814975304866,0.01996485740169304,989.8348536450677,0.4416203327714101,,,,24.106148100071568,,,,0.94,,,,0.9992971480338608,,,,0.98,,,,54.423367876832295,,,,54.423367876832295,1306.1608290439756,0.13443701285563991
1931-09-15,1931-09-26,312.7836,0.93773961286087,293.3095719732292,0.795,1931,9,15,1931.09,1930,12,350,50,0.025341947018487,0.0,0.42,3,Normal,40,6,4,3,65,118.0,0.4023053158686892,175.30957197322917,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,225.30957197322917,1,175.30957197322917,,,,964.8698414530277,990.0,0.1166964449908736,0.007530957197322921,989.8757725978118,0.2175769621706906,,,,24.788354182613396,,,,0.93,,,,0.7012382878929168,,,,0.97,,,,38.45714258215272,,,,38.45714258215272,922.9714219716652,0.1311145160501709
1931-10-15,1931-10-26,250.8784,0.9735607140529976,244.24535424447362,0.89,1931,10,15,1931.1,1931,1,15,3,0.021102798606722515,0.0,0.47,3,Normal,37,5,3,2,50,97.0,0.3971416377603209,147.24535424447362,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,192.24535424447362,1,147.24535424447362,,,,964.7467230507073,990.0,0.10542455258334328,0.004724535424447362,989.8898509119922,0.15340544589847727,,,,24.989722415386574,,,,0.92,,,,0.5889814169778945,,,,0.97,,,,32.213031866973985,,,,32.213031866973985,773.1127648073755,0.13188800240077786
1931-11-15,1931-11-26,308.9022,0.9382371241485588,289.82351177116294,0.8,1931,11,15,1931.11,1931,2,46,7,0.02504075141702848,3.331042702686545,0.23,2,Mod_Wet,40,6,4,3,53,106.0,0.3657398233573777,183.8235117711629,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,233.8235117711629,1,183.8235117711629,,,,964.8592802842841,990.0,0.11959892446744193,0.008382351177116295,989.8720187243554,0.2392310974008039,,,,24.77350734267061,,,,0.93,,,,0.7352940470846517,,,,0.97,,,,40.30066807247854,,,,40.30066807247854,967.2160337394847,0.139052445490685
1931-12-15,1931-12-26,672.3268,0.8943198470525467,601.2752009453283,0.487,1931,12,15,1931.12,1931,3,76,11,0.05195017736167635,0.0,0.05,1,Wet,44,8,6,4,64,126.0,0.20955462623753995,475.2752009453282,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,533.2752009453283,2,237.6376004726641,237.6376004726641,,,966.1490843615696,990.0,0.2258117106929439,0.06505504018906566,989.709133249118,0.3996464296785284,0.3996464296785284,,,23.160402457869893,23.160402457869893,,,0.94,0.94,,,0.9505504018906564,0.9505504018906564,,,0.98,0.98,,,49.73752803996006,49.73752803996006,,,99.47505607992012,2387.401345918083,0.16544014441893642
1932-01-15,1932-01-26,916.7204,0.9297778495391316,852.3463221406523,0.382,1932,1,15,1932.01,1931,4,107,16,0.07364272223295236,46.77918087287196,0.28,2,Mod_Wet,46,7,6,4,76,139.0,0.1630792512260791,713.3463221406523,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,772.3463221406523,3,237.78210738021744,237.78210738021744,237.78210738021744,,967.2293876226221,990.0,0.3644036650090738,0.1466731610703262,989.4889231739206,0.4001319304533279,0.4001319304533279,0.4001319304533279,,21.859403620845328,21.859403620845328,21.859403620845328,,0.94,0.94,0.94,,0.9511284295208696,0.9511284295208696,0.9511284295208696,,0.98,0.98,0.98,,46.97214767083703,46.97214767083703,46.97214767083703,,140.9164430125111,3381.994632300266,0.16532768353901264
1932-02-15,1932-02-26,1130.1421,0.9300378440217686,1051.074922122234,0.315,1932,2,15,1932.02,1931,5,138,20,0.09081287327136102,0.0,0.33,2,Mod_Wet,49,8,7,5,93,162.0,0.1541279280766251,889.074922122234,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,953.074922122234,4,222.2687305305585,222.2687305305585,222.2687305305585,222.2687305305585,968.0223870267954,990.0,0.5267618808291388,0.2612599376977873,989.2119781814732,0.3496852697147058,0.3496852697147058,0.3496852697147058,0.3496852697147058,20.839905884963013,20.839905884963013,20.839905884963013,20.839905884963013,0.94,0.94,0.94,0.94,0.8890749221222339,0.8890749221222339,0.8890749221222339,0.8890749221222339,0.98,0.98,0.98,0.98,41.859791329920284,41.859791329920284,41.859791329920284,41.859791329920284,167.43916531968114,4018.539967672347,0.15930278783704907
1932-03-15,1932-03-26,3134.7263,1.0336057617401824,3240.0711651584834,0.075,1932,3,15,1932.03,1931,6,167,24,0.2799421486696929,267.23561094437264,0.4,2,Mod_Wet,59,11,12,13,144,239.0,0.07376381190945529,1100.0,1901.0711651584836,41.0,7.0,13.0,67.0,1773.0711651584834,100.0,18.0,25.0,80.0,1917.0711651584834,1243.0,4,275.0,275.0,275.0,275.0,974.1336710455392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.929426961346126,13.929426961346126,13.929426961346126,13.929426961346126,0.8959692201088416,0.8959692201088416,0.8959692201088416,0.8959692201088416,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.99545470335095,32.99545470335095,32.99545470335095,32.99545470335095,131.9818188134038,3167.563651521691,0.04073423455405743
1932-04-15,1932-04-26,3052.1754,1.0252944951920568,3129.378635980614,0.08,1932,4,15,1932.04,1931,7,198,29,0.27037831414872504,53.848159408031734,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.09426791523664876,1100.0,1734.378635980614,30.0,4.0,7.0,55.0,1638.378635980614,100.0,18.0,25.0,80.0,1806.378635980614,1243.0,4,275.0,275.0,275.0,275.0,973.8982638359572,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.164834170927932,14.164834170927932,14.164834170927932,14.164834170927932,0.8993493400225967,0.8993493400225967,0.8993493400225967,0.8993493400225967,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.67965946925408,33.67965946925408,33.67965946925408,33.67965946925408,134.7186378770163,3233.247309048392,0.043049644529448636
1932-05-15,1932-05-26,1769.9945,0.9841942757538936,1742.018455015875,0.203,1932,5,15,1932.05,1931,8,228,33,0.1505103945133716,51.12676538704954,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.1584368978441648,1100.0,366.01845501587485,45.0,5.0,12.0,22.544614982861862,281.47384003301306,100.0,18.0,25.0,39.54461498286186,459.47384003301306,1243.0,4,275.0,275.0,275.0,275.0,970.378885622981,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.684212383904267,17.684212383904267,17.684212383904267,17.684212383904267,0.9300609482320416,0.9300609482320416,0.9300609482320416,0.9300609482320416,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.48354155897819,43.48354155897819,43.48354155897819,43.48354155897819,173.93416623591276,4174.419989661907,0.09984633959249743
1932-06-15,1932-06-26,1086.9032,0.9234796906137486,1003.7330308630933,0.327,1932,6,15,1932.06,1931,9,259,37,0.08672253386657126,25.70268639281562,0.7000000000000001,4,Mod_Dry,45,10,9,9,88,161.0,0.1604012173053215,842.7330308630933,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,906.7330308630933,4,210.68325771577327,210.68325771577327,210.68325771577327,210.68325771577327,967.838720529218,990.0,0.4842971995956632,0.22418642469047464,989.291516375714,0.31421538359050444,0.31421538359050444,0.31421538359050444,0.31421538359050444,21.13858046290524,21.13858046290524,21.13858046290524,21.13858046290524,0.93,0.93,0.93,0.93,0.8427330308630933,0.8427330308630933,0.8427330308630933,0.8427330308630933,0.97,0.97,0.97,0.97,39.41209624494193,39.41209624494193,39.41209624494193,39.41209624494193,157.64838497976768,3783.561239514425,0.15706206743461307
1932-07-15,1932-07-26,576.0661,0.8937291702258799,514.8470775482588,0.545,1932,7,15,1932.07,1931,10,289,42,0.04448278750016956,11.690341523146687,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3612723235912035,328.8470775482588,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,397.8470775482588,2,164.42353877412938,164.42353877412938,,,965.7649960840773,990.0,0.17408205527432946,0.03576941550965175,989.790148529216,0.19137225069622568,0.19137225069622568,,,23.833780194442593,23.833780194442593,,,0.92,0.92,,,0.6576941550965175,0.6576941550965175,,,0.97,0.97,,,34.30721701736905,34.30721701736905,,,68.6144340347381,1646.7464168337142,0.13327148395497415
1932-08-15,1932-08-26,406.0875,0.9092807217705192,369.2475351019857,0.6890000000000001,1932,8,15,1932.08,1931,11,320,46,0.03190298703281157,9.232400707301338,0.52,3,Normal,47,8,6,5,89,155.0,0.4197726058135749,214.2475351019857,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,275.2475351019857,1,214.2475351019857,,,,965.1418900515196,990.0,0.13336634007077014,0.012849507020397142,989.8537841529088,0.3249270143382519,,,,24.386967087051,,,,0.94,,,,0.8569901404079429,,,,0.98,,,,47.21680134811243,,,,47.21680134811243,1133.2032323546985,0.1278730305811553
1932-09-15,1932-09-26,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1932,9,15,1932.09,1931,12,351,51,0.02475294932751636,3.331042702686545,0.46,3,Normal,40,6,4,3,65,118.0,0.4118781913663359,168.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,218.4924690684764,1,168.4924690684764,,,,964.8494041962176,990.0,0.11437243263698058,0.00684924690684764,989.8787783204559,0.20097220153366044,,,,24.828401922704984,,,,0.92,,,,0.6739698762739056,,,,0.97,,,,36.623330025098156,,,,36.623330025098156,878.9599206023559,0.1278334824792361
1932-10-15,1932-10-26,227.8423,0.9770284451126146,222.60840809988187,0.92,1932,10,15,1932.1,1932,1,15,3,0.0192333664598298,0.0,0.5,3,Normal,37,5,3,2,50,97.0,0.43574275036582266,125.60840809988188,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.60840809988187,1,125.60840809988188,,,,964.7158456498622,990.0,0.09804832094314153,0.002560840809988187,989.8993908382467,0.1114796779057164,,,,25.072065510478925,,,,0.91,,,,0.5024336323995274,,,,0.97,,,,27.270365544524182,,,,27.270365544524182,654.4887730685804,0.12250375346239516
1932-11-15,1932-11-26,206.1864,1.0066257008232184,207.55252940021649,0.95,1932,11,15,1932.11,1932,2,46,7,0.0179325385401787,4.955275418939948,0.77,4,Mod_Dry,29,4,2,2,30,67.0,0.3228098457465974,140.55252940021649,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.55252940021649,1,140.55252940021649,,,,964.7065748145607,990.0,0.0997338168409829,0.00405525294002165,989.896210930219,0.13973467422045582,,,,25.049901441438003,,,,0.91,,,,0.5622101176008659,,,,0.97,,,,30.487851546725988,,,,30.487851546725988,731.7084371214238,0.14689221873050415
1932-12-15,1932-12-26,349.1046,0.9293406221276715,324.43708615163195,0.754,1932,12,15,1932.12,1932,3,76,11,0.028031364243501004,9.268606301737293,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.2373341497833961,247.43708615163197,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,286.43708615163195,1,247.43708615163197,,,,964.9729489882187,990.0,0.1370824271352283,0.01948741723032639,989.8434301556343,0.4332340129922704,,,,24.43724715442335,,,,0.95,,,,0.9897483446065278,,,,0.98,,,,55.22500480357309,,,,55.22500480357309,1325.4001152857538,0.17021791638753225
1933-01-15,1933-01-26,678.6565,0.8891664086951425,603.4385628426149,0.485,1933,1,15,1933.01,1932,4,107,16,0.052137091829601925,2.1633618972866766,0.45,3,Normal,41,6,4,3,66,120.0,0.19886034368555536,483.4385628426149,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,534.4385628426149,2,241.7192814213075,241.7192814213075,,,966.1586758858687,990.0,0.22648612338702315,0.06668771256852299,989.7068261640443,0.4134724925004876,0.4134724925004876,,,23.134677785675024,23.134677785675024,,,0.94,0.94,,,0.96687712568523,0.96687712568523,,,0.98,0.98,,,50.53563024820622,50.53563024820622,,,101.07126049641244,2425.7102519138984,0.16749221332540726
1933-02-15,1933-02-26,856.6266,0.9231491968993152,790.7941578325908,0.406,1933,2,15,1933.02,1932,5,138,20,0.06832461523673583,3.519788305799125,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1327779156687046,685.7941578325907,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,732.7941578325908,3,228.59805261086362,228.59805261086362,228.59805261086362,,966.9720363993247,990.0,0.34147487410584976,0.13573824734977727,989.5227868785444,0.3698590016466216,0.3698590016466216,0.3698590016466216,,22.18089147757318,22.18089147757318,22.18089147757318,,0.94,0.94,0.94,,0.9143922104434544,0.9143922104434544,0.9143922104434544,,0.98,0.98,0.98,,45.82204421636146,45.82204421636146,45.82204421636146,,137.46613264908441,3299.1871835780257,0.17383301493507702
1933-03-15,1933-03-26,1201.5505,0.9455536162925634,1136.1304204331375,0.297,1933,3,15,1933.03,1932,6,166,24,0.09816166832542306,20.113293493981246,0.76,4,Mod_Dry,41,8,7,6,67,129.0,0.1135433024941099,1007.1304204331377,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1063.1304204331377,4,251.78260510828443,251.78260510828443,251.78260510828443,251.78260510828443,968.3443678515092,990.0,0.6434872047488582,0.3592695465630787,988.997243248688,0.44855971204021255,0.44855971204021255,0.44855971204021255,0.44855971204021255,20.204315685138507,20.204315685138507,20.204315685138507,20.204315685138507,0.94,0.94,0.94,0.94,1.0071304204331375,1.0071304204331375,1.0071304204331375,1.0071304204331375,0.98,0.98,0.98,0.98,45.97193722383491,45.97193722383491,45.97193722383491,45.97193722383491,183.8877488953397,4413.305973488152,0.16185443641693392
1933-04-15,1933-04-26,1579.4263,0.9554603406222064,1509.079190585671,0.229,1933,4,15,1933.04,1932,7,197,29,0.130384442066602,0.0,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.09807305072079182,1100.0,261.0791905856711,55.0,7.0,15.0,17.640485850383183,166.43870473528793,100.0,18.0,25.0,27.640485850383183,238.43870473528798,1243.0,4,275.0,275.0,275.0,275.0,969.6454207274004,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.417677279484977,18.417677279484977,18.417677279484977,18.417677279484977,0.9317825117340156,0.9317825117340156,0.9317825117340156,0.9317825117340156,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.37087875098847,45.37087875098847,45.37087875098847,45.37087875098847,181.48351500395387,4355.604360094892,0.12026109440520508
1933-05-15,1933-05-26,1086.9032,0.9234796906137486,1003.7330308630933,0.327,1933,5,15,1933.05,1932,8,227,33,0.08672253386657126,0.0,0.92,5,Dry,42,9,8,6,82,147.0,0.14645328536572833,856.7330308630933,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,915.7330308630933,4,214.18325771577327,214.18325771577327,214.18325771577327,214.18325771577327,967.838720529218,990.0,0.4925442115478544,0.23538642469047466,989.2720693637616,0.32473226387465753,0.32473226387465753,0.32473226387465753,0.32473226387465753,21.10861657066895,21.10861657066895,21.10861657066895,21.10861657066895,0.94,0.94,0.94,0.94,0.8567330308630933,0.8567330308630933,0.8567330308630933,0.8567330308630933,0.98,0.98,0.98,0.98,40.85716492939813,40.85716492939813,40.85716492939813,40.85716492939813,163.42865971759252,3922.2878332222213,0.1628208444799938
1933-06-15,1933-06-26,494.165,0.9004219093418149,444.956992829898,0.601,1933,6,15,1933.06,1932,9,258,37,0.03844428418050319,4.981276736274482,0.94,5,Dry,39,9,7,5,59,119.0,0.2674415773155235,325.956992829898,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,380.956992829898,2,162.978496414949,162.978496414949,,,965.4580006487556,990.0,0.1684728020468296,0.0351913985659796,989.7963357993872,0.1880188531918132,0.1880188531918132,,,24.15031629743986,24.15031629743986,,,0.92,0.92,,,0.6519139856597961,0.6519139856597961,,,0.97,0.97,,,34.457336088460266,34.457336088460266,,,68.91467217692055,1653.9521322460932,0.1548794002283853
1933-07-15,1933-07-26,357.5196,0.9262521267732834,331.15328986313364,0.741,1933,7,15,1933.07,1932,10,288,42,0.028611644244174745,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.326132952037519,223.1532898631336,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,274.15328986313364,1,223.1532898631336,,,,964.9969570844327,990.0,0.13300293759292262,0.014630657972626727,989.8523664044344,0.3524708554850663,,,,24.502938464516898,,,,0.94,,,,0.8926131594525345,,,,0.98,,,,49.41336158471838,,,,49.41336158471838,1185.920678033241,0.1492159767011254
1933-08-15,1933-08-26,254.284,0.9662864708773888,245.7111889605859,0.884,1933,8,15,1933.08,1932,11,319,46,0.021229446726194624,3.700015822643537,0.95,5,Dry,34,7,5,3,44,93.0,0.3784931422675992,152.7111889605859,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,198.7111889605859,1,152.7111889605859,,,,964.7494425155032,990.0,0.10762881441838154,0.00527111889605859,989.8871000666857,0.16503649584722815,,,,24.972621055335196,,,,0.92,,,,0.6108447558423437,,,,0.97,,,,33.38593584460914,,,,33.38593584460914,801.2624602706194,0.13587470715452246
1933-09-15,1933-09-26,197.3191,1.0267493313180351,202.5972539812765,0.961,1933,9,15,1933.09,1932,12,350,50,0.01750440274398229,2.4676211669006136,0.95,5,Dry,30,6,4,2,30,72.0,0.35538487607859703,130.59725398127648,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,170.59725398127648,1,130.59725398127648,,,,964.7061791647006,990.0,0.09804451840270788,0.003059725398127651,989.8988957561992,0.1205634869607225,,,,25.072153104537808,,,,0.91,,,,0.522389015925106,,,,0.97,,,,28.353574029078413,,,,28.353574029078413,680.4857766978819,0.1399504360098522
1933-10-15,1933-10-26,161.6793,1.0563175960502025,170.78468950707952,0.986,1933,10,15,1933.1,1933,1,15,3,0.014755797173411668,0.0,0.89,4,Mod_Dry,31,4,3,2,33,73.0,0.4274387839489203,97.78468950707952,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,135.78468950707952,1,97.78468950707952,,,,964.4579228310539,990.0,0.08617659869559527,0.0,989.9138234013043,0.06722662261243914,,,,25.38867394763783,,,,0.88,,,,0.3911387580283181,,,,0.96,,,,20.574713284949556,,,,20.574713284949556,493.7931188387892,0.12047164967967852
1933-11-15,1933-11-26,212.2351,1.005806438348895,213.46743002362155,0.9390000000000001,1933,11,15,1933.11,1933,2,46,7,0.0184435859540409,3.8054220492952884,0.85,4,Mod_Dry,29,4,2,2,30,67.0,0.3138652111593137,146.46743002362155,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,181.46743002362155,1,146.46743002362155,,,,964.7088436681703,990.0,0.10175026023532552,0.004646743002362155,989.8936029967624,0.15178415555755165,,,,25.032975173034572,,,,0.91,,,,0.5858697200944862,,,,0.97,,,,31.74941034596642,,,,31.74941034596642,761.9858483031941,0.1487318713794097
1933-12-15,1933-12-26,429.4657,0.904607701727103,388.4979798476216,0.662,1933,12,15,1933.12,1933,3,76,11,0.0335662254588345,7.015212717867088,0.6,3,Normal,38,5,4,3,54,104.0,0.26769765969128423,284.4979798476216,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,331.4979798476216,2,142.2489899238108,142.2489899238108,,,965.2195314687616,990.0,0.15204729958039093,0.02689959596952432,989.8210531044501,0.1431403639588019,0.1431403639588019,,,24.458381271729497,24.458381271729497,,,0.91,0.91,,,0.5689959596952432,0.5689959596952432,,,0.97,0.97,,,30.1272184137471,30.1272184137471,,,60.2544368274942,1446.1064838598609,0.15509588196862045
1934-01-15,1934-01-26,730.6486,0.9087042210116176,663.943466896229,0.463,1934,1,15,1934.01,1933,4,107,16,0.05736471553983419,14.526569284765177,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.20935517394242995,524.943466896229,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,583.943466896229,2,262.4717334481145,262.4717334481145,,,966.4255286143057,990.0,0.2551846184905675,0.0799773867584916,989.6648379947508,0.4873861050185466,0.4873861050185466,,,22.751923275426545,22.751923275426545,,,0.95,0.95,,,1.0498869337924581,1.0498869337924581,,,0.98,0.98,,,54.54052855006242,54.54052855006242,,,109.08105710012484,2617.945370402997,0.1642926883670559
1934-02-15,1934-02-26,916.7204,0.9297778495391316,852.3463221406523,0.382,1934,2,15,1934.02,1933,5,138,20,0.07364272223295236,0.0,0.62,3,Normal,43,7,5,4,78,137.0,0.16073278717966072,715.3463221406523,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,770.3463221406523,3,238.44877404688407,238.44877404688407,238.44877404688407,,967.2293876226221,990.0,0.3632442447192187,0.14767316107032616,989.4890825942103,0.4023755309784067,0.4023755309784067,0.4023755309784067,,21.85731944061008,21.85731944061008,21.85731944061008,,0.94,0.94,0.94,,0.9537950961875364,0.9537950961875364,0.9537950961875364,,0.98,0.98,0.98,,47.0993517771616,47.0993517771616,47.0993517771616,,141.29805533148482,3391.1533279556347,0.1657754033320837
1934-03-15,1934-03-26,3168.1362,1.035606352990832,3280.941975860233,0.073,1934,3,15,1934.03,1933,6,166,24,0.2834733867143241,151.56333987961898,0.36,2,Mod_Wet,59,11,12,13,144,239.0,0.07284493348509657,1100.0,1941.9419758602328,40.999999999999936,7.0,13.0,67.0,1813.9419758602328,100.0,18.0,25.0,80.0,1957.9419758602328,1243.0,4,275.0,275.0,275.0,275.0,974.2192925955777,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.843805411307429,13.843805411307429,13.843805411307429,13.843805411307429,0.8946985833396526,0.8946985833396526,0.8946985833396526,0.8946985833396526,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.746132351924906,32.746132351924906,32.746132351924906,32.746132351924906,130.98452940769965,3143.6287057847912,0.03992284239447931
1934-04-15,1934-04-26,3903.1648,1.02308732979176,3993.278452969189,0.04,1934,4,15,1934.04,1933,7,197,29,0.345019258336538,74.20015324574615,0.17,2,Mod_Wet,70,14,18,25,168,295.0,0.07387413712175611,1100.0,2598.278452969189,30.0,4.0,7.0,55.0,2502.278452969189,100.0,18.0,25.0,80.0,2670.278452969189,1243.0,4,275.0,275.0,275.0,275.0,975.6119328840692,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.451165122816136,12.451165122816136,12.451165122816136,12.451165122816136,0.8709435600656623,0.8709435600656623,0.8709435600656623,0.8709435600656623,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.670005863231484,28.670005863231484,28.670005863231484,28.670005863231484,114.68002345292594,2752.320562870222,0.028718263653178495
1934-05-15,1934-05-26,2328.6506,1.0025776683450314,2334.6530889382584,0.141,1934,5,15,1934.05,1933,8,227,33,0.20171402688426554,74.33282820380418,0.39,2,Mod_Wet,65,14,17,23,202,321.0,0.13749366084448236,1100.0,913.6530889382584,35.0,4.0,8.000000000000009,57.0,809.6530889382582,100.0,18.0,25.0,80.0,1011.6530889382584,1243.0,4,275.0,275.0,275.0,275.0,972.0324599875308,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.030638019354413,16.030638019354413,16.030638019354413,16.030638019354413,0.9202590151321676,0.9202590151321676,0.9202590151321676,0.9202590151321676,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.002160497962436,39.002160497962436,39.002160497962436,39.002160497962436,156.00864199184974,3744.2074078043934,0.06682305081257216
1934-06-15,1934-06-26,1219.8351,0.9395481740220928,1146.0938408130569,0.294,1934,6,15,1934.06,1933,9,258,37,0.09902250784624812,20.669694481556235,0.5,3,Normal,53,12,12,13,120,210.0,0.1832310693258963,936.0938408130568,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1013.0938408130568,4,234.02346020326425,234.02346020326425,234.02346020326425,234.02346020326425,968.3814271321132,990.0,0.5817592963625621,0.2988750726504455,989.1193656309872,0.3875993413011963,0.3875993413011963,0.3875993413011963,0.3875993413011963,20.350339157572666,20.350339157572666,20.350339157572666,20.350339157572666,0.94,0.94,0.94,0.94,0.9360938408130568,0.9360938408130568,0.9360938408130568,0.9360938408130568,0.98,0.98,0.98,0.98,43.03818862597692,43.03818862597692,43.03818862597692,43.03818862597692,172.1527545039077,4131.666108093785,0.15020825378642627
1934-07-15,1934-07-26,570.3586,0.8869779558659667,505.8955051385746,0.547,1934,7,15,1934.07,1933,10,288,42,0.04370937164397285,8.951572409684163,0.53,3,Normal,50,10,9,9,108,186.0,0.3676648598588576,319.89550513857466,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,388.8955051385746,2,159.94775256928733,159.94775256928733,,,965.7253150984401,990.0,0.1711092083486041,0.03397910102771492,989.7949116906236,0.1810808675069933,0.1810808675069933,,,23.888515724676648,23.888515724676648,,,0.92,0.92,,,0.6397910102771492,0.6397910102771492,,,0.97,0.97,,,33.449981164412634,33.449981164412634,,,66.89996232882527,1605.5990958918067,0.13224067351715266
1934-08-15,1934-08-26,392.4543,0.9111728051411276,357.5936854206976,0.7040000000000001,1934,8,15,1934.08,1933,11,319,46,0.030896094420348283,5.464718721528584,0.52,3,Normal,47,8,6,5,89,155.0,0.4334528441620758,202.5936854206976,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,263.59368542069757,1,202.5936854206976,,,,965.0961692764764,990.0,0.12949605788879254,0.010518737084139524,989.8599852050273,0.29056580907129564,,,,24.473250119479275,,,,0.94,,,,0.8103747416827904,,,,0.97,,,,44.349236630397996,,,,44.349236630397996,1064.3816791295517,0.12402130808943823
1934-09-15,1934-09-26,271.7487,0.949916058961914,258.13845413202347,0.861,1934,9,15,1934.09,1933,12,350,50,0.022303162437006828,13.103757735708255,0.61,3,Normal,40,6,4,3,65,118.0,0.457119030935428,140.1384541320235,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.13845413202347,1,140.1384541320235,,,,964.7752285404243,990.0,0.10470629118137163,0.004013845413202347,989.8912798634053,0.13890954200110187,,,,24.97714178097988,,,,0.91,,,,0.5605538165280939,,,,0.97,,,,30.309738923565305,,,,30.309738923565305,727.4337341655673,0.11741659732750845
1934-10-15,1934-10-26,197.3191,1.0267493313180351,202.5972539812765,0.961,1934,10,15,1934.1,1934,1,15,3,0.01750440274398229,0.0,0.6,3,Normal,37,5,3,2,50,97.0,0.4787824024947766,105.59725398127651,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,150.59725398127648,1,105.59725398127651,,,,964.7061791647006,990.0,0.09122633658452607,0.0005597253981276509,989.9082139380173,0.07855485081329447,,,,25.12347992250336,,,,0.89,,,,0.422389015925106,,,,0.96,,,,22.236307251359147,,,,22.236307251359147,533.6713740326196,0.10975621245791499
1934-11-15,1934-11-26,268.1972,0.9537160360653644,255.7839704678297,0.862,1934,11,15,1934.11,1934,2,46,7,0.022099735048420485,0.0,0.58,3,Normal,36,5,3,2,47,93.0,0.3635880693770712,162.78397046782968,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,206.7839704678297,1,162.78397046782968,,,,964.7699863871941,990.0,0.11038089902312376,0.0062783970467829705,989.88334070393,0.1875696708923381,,,,24.925784645843702,,,,0.92,,,,0.6511358818713188,,,,0.97,,,,35.52131578801322,,,,35.52131578801322,852.5115789123172,0.13887232934512908
1934-12-15,1934-12-26,515.2343,0.9036965476026252,465.61545811645516,0.584,1934,12,15,1934.12,1934,3,76,11,0.04022917558126174,10.800851477199215,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2534280121999021,347.61545811645516,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,401.61545811645516,2,173.80772905822758,173.80772905822758,,,965.5478793225467,990.0,0.1753335469759445,0.03952309162329103,989.7851433614007,0.21386280934509144,0.21386280934509144,,,24.023401229508842,24.023401229508842,,,0.93,0.93,,,0.6952309162329103,0.6952309162329103,,,0.97,0.97,,,36.951091380134784,36.951091380134784,,,73.90218276026954,1773.6523862464692,0.15871934978109312
1935-01-15,1935-01-26,730.6486,0.9087042210116176,663.943466896229,0.463,1935,1,15,1935.01,1934,4,107,16,0.05736471553983419,0.0,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.20935517394242995,524.943466896229,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,583.943466896229,2,262.4717334481145,262.4717334481145,,,966.4255286143057,990.0,0.2551846184905675,0.0799773867584916,989.6648379947508,0.4873861050185466,0.4873861050185466,,,22.751923275426545,22.751923275426545,,,0.95,0.95,,,1.0498869337924581,1.0498869337924581,,,0.98,0.98,,,54.54052855006242,54.54052855006242,,,109.08105710012484,2617.945370402997,0.1642926883670559
1935-02-15,1935-02-26,1156.5974,0.9462179677469708,1094.3932413294303,0.308,1935,2,15,1935.02,1934,5,138,20,0.09455557605086276,52.70201752637786,0.38,2,Mod_Wet,49,8,7,5,93,162.0,0.14802722995913986,932.3932413294303,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,996.3932413294303,4,233.09831033235758,233.09831033235758,233.09831033235758,233.09831033235758,968.1876369453487,990.0,0.5664559581903146,0.2959145930635443,989.137629448746,0.3845450007921949,0.3845450007921949,0.3845450007921949,0.3845450007921949,20.56544750260534,20.56544750260534,20.56544750260534,20.56544750260534,0.94,0.94,0.94,0.94,0.9323932413294304,0.9323932413294304,0.9323932413294304,0.9323932413294304,0.98,0.98,0.98,0.98,43.32117488055636,43.32117488055636,43.32117488055636,43.32117488055636,173.28469952222545,4158.832788533411,0.15833860533689453
1935-03-15,1935-03-26,2891.2138,1.0203249529486986,2949.9775844496285,0.093,1935,3,15,1935.03,1934,6,166,24,0.2548780632964479,89.43033898842987,0.38,2,Mod_Wet,59,11,12,13,144,239.0,0.08101756476383185,1100.0,1610.9775844496287,41.0,7.0,13.0,67.0,1482.9775844496282,100.0,18.0,25.0,80.0,1626.9775844496282,1243.0,4,275.0,275.0,275.0,275.0,973.5052744045967,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.557823602288366,14.557823602288366,14.557823602288366,14.557823602288366,0.9046216914762764,0.9046216914762764,0.9046216914762764,0.9046216914762764,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.8169903307005,34.8169903307005,34.8169903307005,34.8169903307005,139.267961322802,3342.431071747248,0.0472098371380625
1935-04-15,1935-04-26,2301.1428,1.002537194790382,2306.981247524085,0.14300000000000002,1935,4,15,1935.04,1934,7,197,29,0.1993231797860809,41.30461550545124,0.62,3,Normal,54,13,14,19,117,217.0,0.09406231638548873,1100.0,989.9812475240852,45.99999999999997,5.0,11.000000000000007,61.0,866.9812475240851,100.0,18.0,25.0,80.0,983.9812475240852,1243.0,4,275.0,275.0,275.0,275.0,971.9610021561388,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.102095850746494,16.102095850746494,16.102095850746494,16.102095850746494,0.9208521793872356,0.9208521793872356,0.9208521793872356,0.9208521793872356,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.201267082081664,39.201267082081664,39.201267082081664,39.201267082081664,156.80506832832666,3763.32163987984,0.06796980621173844
1935-05-15,1935-05-26,1735.3679,0.9773182522824896,1696.006723095134,0.207,1935,5,15,1935.05,1934,8,227,33,0.14653498087541955,0.0,0.76,4,Mod_Dry,47,10,10,10,115,192.0,0.11320709840678513,1100.0,404.00672309513396,53.0,8.0,15.0,21.042016827871567,306.9647062672625,100.0,18.0,25.0,31.042016827871567,421.9647062672625,1243.0,4,275.0,275.0,275.0,275.0,970.2382605674793,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.824837439405954,17.824837439405954,17.824837439405954,17.824837439405954,0.930516070714564,0.930516070714564,0.930516070714564,0.930516070714564,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.850770915192,43.850770915192,43.850770915192,43.850770915192,175.403083660768,4209.6740078584335,0.10342121954603192
1935-06-15,1935-06-26,1028.1428,0.9294074600369922,955.5635883033212,0.34400000000000003,1935,6,15,1935.06,1934,9,258,37,0.08256069402940695,25.069983324879445,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.1684869557303541,794.5635883033212,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,858.5635883033212,3,264.8545294344404,264.8545294344404,264.8545294344404,,967.6484992631807,990.0,0.4401578697600155,0.18728179415166066,989.3725603360884,0.4962598525940213,0.4962598525940213,0.4962598525940213,,21.227801220313467,21.227801220313467,21.227801220313467,,0.94,0.94,0.94,,1.0594181177377615,1.0594181177377615,1.0594181177377615,,0.98,0.98,0.98,,50.80838063860112,50.80838063860112,50.80838063860112,,152.42514191580338,3658.20340597928,0.15951334247304907
1935-07-15,1935-07-26,547.8849,0.8866356760088309,485.7742986865307,0.5640000000000001,1935,7,15,1935.07,1934,10,288,42,0.041970899406516264,5.896700531369108,0.62,3,Normal,50,10,9,9,108,186.0,0.3828938675901944,299.7742986865307,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,368.7742986865307,2,149.88714934326538,149.88714934326538,,,965.6364011321933,990.0,0.16442688886268547,0.029954859737306137,989.8056182514,0.15897469386289842,0.15897469386289842,,,24.01024242534378,24.01024242534378,,,0.92,0.92,,,0.5995485973730614,0.5995485973730614,,,0.97,0.97,,,31.50572761780013,31.50572761780013,,,63.01145523560025,1512.2749256544062,0.129713439772287
1935-08-15,1935-08-26,383.5279,0.9096852979414513,348.8896919803591,0.7120000000000001,1935,8,15,1935.08,1934,11,319,46,0.030144069387103036,8.703993440338536,0.58,3,Normal,47,8,6,5,89,155.0,0.4442664932867257,193.8896919803591,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,254.8896919803591,1,193.8896919803591,,,,965.0627598486084,990.0,0.12660543276100486,0.00938896919803591,989.8640055980408,0.2661461173902772,,,,24.53509963204233,,,,0.93,,,,0.7755587679214364,,,,0.97,,,,42.098462672661135,,,,42.098462672661135,1010.3631041438672,0.1206641057054534
1935-09-15,1935-09-26,289.9506,0.9469336970794502,274.56399362840483,0.8290000000000001,1935,9,15,1935.09,1934,12,350,50,0.023722329049494176,4.380346732270709,0.52,3,Normal,40,6,4,3,65,118.0,0.4297723035005869,156.56399362840486,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,206.56399362840486,1,156.56399362840486,,,,964.8159039443277,990.0,0.11030590691877436,0.0056563993628404845,989.8840376937184,0.17348712888631213,,,,24.89464662050457,,,,0.92,,,,0.6262559745136194,,,,0.97,,,,34.12136728807852,,,,34.12136728807852,818.9128149138844,0.12427473405073795
1935-10-15,1935-10-26,231.0479,0.973371662644245,224.89547857346128,0.914,1935,10,15,1935.1,1935,1,15,3,0.01943096934874705,3.10195750001202,0.47,3,Normal,37,5,3,2,50,97.0,0.4313114724016797,127.89547857346129,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.89547857346128,1,127.89547857346129,,,,964.7182091057922,990.0,0.09882800405913453,0.0027895478573461275,989.8983824480837,0.11560065249857875,,,,25.06457268979279,,,,0.91,,,,0.5115819142938451,,,,0.97,,,,27.758604572751757,,,,27.758604572751757,666.2065097460421,0.12342891350607793
1935-11-15,1935-11-26,215.3008,0.9975659095263748,214.77673837375613,0.936,1935,11,15,1935.11,1935,2,46,7,0.018556710195492532,24.565669900589967,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.3119518459369007,147.77673837375613,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,182.77673837375613,1,147.77673837375613,,,,964.7095950657288,990.0,0.1021966153546896,0.004777673837375614,989.8930257108079,0.15451780031498652,,,,25.028912844764186,,,,0.92,,,,0.5911069534950245,,,,0.97,,,,32.37998415412397,,,,32.37998415412397,777.1196196989754,0.15076113176547115
1935-12-15,1935-12-26,379.1131,0.9158334424459283,347.20445544934745,0.7170000000000001,1935,12,15,1935.12,1935,3,76,11,0.02999846495082362,5.359632236101902,0.64,3,Normal,38,5,4,3,54,104.0,0.29953532671521904,243.20445544934742,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,290.2044554493474,1,243.20445544934742,,,,965.056370832297,990.0,0.1383335829905582,0.01864089108986949,989.8430255259196,0.4185613293742061,,,,24.3680933642484,,,,0.94,,,,0.9728178217973898,,,,0.98,,,,53.55697182135811,,,,53.55697182135811,1285.3673237125947,0.15425197165757962
1936-01-15,1936-01-26,593.4044,0.8993418496091952,533.6734106622347,0.532,1936,1,15,1936.01,1935,4,107,16,0.04610938268121708,13.61198018646644,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.1705162711536972,442.67341066223463,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,485.67341066223463,2,221.33670533111732,221.33670533111732,,,965.8486105449499,990.0,0.20324947217564987,0.05853468213244694,989.738215845692,0.3467620936910443,0.3467620936910443,,,23.54284320705096,23.54284320705096,,,0.94,0.94,,,0.8853468213244694,0.8853468213244694,,,0.98,0.98,,,47.090715369046144,47.090715369046144,,,94.18143073809229,2260.3543377142146,0.17647765254263398
1936-02-15,1936-02-26,863.9982,0.9291276628783046,802.764628297062,0.404,1936,2,15,1936.02,1935,5,138,20,0.06935886388486616,11.970470464471193,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1307979902188028,697.764628297062,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,744.764628297062,3,232.588209432354,232.588209432354,232.588209432354,,967.0225103386833,990.0,0.34841427727365915,0.13932938848911866,989.5122563342372,0.3828660652139431,0.3828660652139431,0.3828660652139431,,22.106879930339847,22.106879930339847,22.106879930339847,,0.94,0.94,0.94,,0.9303528377294159,0.9303528377294159,0.9303528377294159,,0.98,0.98,0.98,,46.466299187722704,46.466299187722704,46.466299187722704,,139.39889756316808,3345.5735415160348,0.17364852990456342
1936-03-15,1936-03-26,1402.3296,0.9199062355812336,1290.0117433801372,0.259,1936,3,15,1936.03,1935,6,167,24,0.11145701462804383,26.245487104590662,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.0999990896687416,1100.0,61.011743380137204,19.39132929136144,3.783674008070524,3.3107147570617093,2.8377555060528934,31.688269817590648,60.39132929136144,11.783674008070527,10.310714757061707,8.837755506052892,98.68826981759064,1182.4857180564936,4,275.0,275.0,275.0,275.0,968.9020083957009,990.0,0.8157525827619496,0.48,988.704247417238,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.267304241536934,19.267304241536934,19.267304241536934,19.267304241536934,0.9317591705429162,0.9317591705429162,0.9317591705429162,0.9317591705429162,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.46269647510204,47.46269647510204,47.46269647510204,47.46269647510204,189.85078590040817,4556.418861609796,0.14716981211578278
1936-04-15,1936-04-26,2356.3647,1.0058102037225491,2370.0556589516227,0.138,1936,4,15,1936.04,1935,7,198,29,0.20477280893342026,0.0,0.65,3,Normal,54,13,14,19,117,217.0,0.09155903119000522,1100.0,1053.0556589516227,46.0,5.000000000000006,11.0,61.0,930.0556589516227,100.0,18.0,25.0,80.0,1047.0556589516227,1243.0,4,275.0,275.0,275.0,275.0,972.1231560767934,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939941930091848,15.939941930091848,15.939941930091848,15.939941930091848,0.9194840959481392,0.9194840959481392,0.9194840959481392,0.9194840959481392,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.748842476094474,38.748842476094474,38.748842476094474,38.748842476094474,154.9953699043779,3719.8888777050697,0.06539735441189554
1936-05-15,1936-05-26,2024.6043,1.0101060669885706,2045.0650866811482,0.17300000000000001,1936,5,15,1936.05,1935,8,228,33,0.1766936234892512,22.812859322295708,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.13495902981156901,1100.0,669.0650866811483,45.0,5.0,12.0,41.21053070137507,565.8545559797731,100.0,18.0,25.0,58.21053070137508,743.854555979773,1243.0,4,275.0,275.0,275.0,275.0,971.2584349808507,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.804663026034707,16.804663026034707,16.804663026034707,16.804663026034707,0.925868411843094,0.925868411843094,0.925868411843094,0.925868411843094,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.134559652932076,41.134559652932076,41.134559652932076,41.134559652932076,164.5382386117283,3948.9177266814795,0.08045623568820033
1936-06-15,1936-06-26,878.8611,0.928907461559927,816.3806334647653,0.399,1936,6,15,1936.06,1935,9,259,37,0.07053528673135571,35.965688675887115,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.19721192958327166,655.3806334647652,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,719.3806334647653,3,218.46021115492175,218.46021115492175,218.46021115492175,,967.0796753684731,990.0,0.3336989179505886,0.1266141900394296,989.5396868920099,0.3378172485824366,0.3378172485824366,0.3378172485824366,,22.122194274954552,22.122194274954552,22.122194274954552,,0.94,0.94,0.94,,0.8738408446196871,0.8738408446196871,0.8738408446196871,,0.98,0.98,0.98,,43.67405208531557,43.67405208531557,43.67405208531557,,131.02215625594673,3144.5317501427207,0.16049150467947934
1936-07-15,1936-07-26,468.6029,0.9058640760855352,424.4905330595024,0.623,1936,7,15,1936.07,1935,10,289,42,0.036675982056341004,10.13302783113005,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3180282938867722,289.49053305950235,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,348.4905330595024,2,144.74526652975118,144.74526652975118,,,965.3701071008963,990.0,0.15769058293489008,0.02789810661190048,989.8144113104532,0.14822517875598865,0.14822517875598865,,,24.29607903080101,24.29607903080101,,,0.91,0.91,,,0.5789810661190048,0.5789810661190048,,,0.97,0.97,,,30.45248204923461,30.45248204923461,,,60.90496409846922,1461.7191383632612,0.1434777912701576
