Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1936-08-15,1936-08-26,332.6514,0.9362910743325152,311.45853668421523,0.767,1936,8,15,1936.08,1935,11,320,46,0.0269100175695162,3.70994316567942,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.3692305281604703,196.45853668421523,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.45853668421523,1,196.45853668421523,,,,964.9281963176326,990.0,0.12413752140804195,0.009645853668421524,989.8662166249236,0.2732425626120347,,,,24.664777744678997,,,,0.93,,,,0.7858341467368609,,,,0.97,,,,42.88168097189396,,,,42.88168097189396,1029.1603433254547,0.13768022359705384
1936-09-15,1936-09-26,247.5017,0.97821499783454,242.109874929545,0.895,1936,9,15,1936.09,1935,12,351,51,0.02091829319391269,2.135479314928574,0.76,4,Mod_Dry,34,6,4,3,44,91.0,0.3758624055564912,151.10987492954501,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,195.109874929545,1,151.10987492954501,,,,964.7428915832536,990.0,0.10640109372598124,0.005110987492954499,989.8884879187813,0.16158552981051524,,,,24.98401080571716,,,,0.92,,,,0.6044394997181799,,,,0.97,,,,33.050921615634806,,,,33.050921615634806,793.2221187752355,0.1365120758715553
1936-10-15,1936-10-26,206.1864,1.0066257008232184,207.55252940021649,0.95,1936,10,15,1936.1,1936,1,15,3,0.0179325385401787,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.35171819014181505,134.55252940021649,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.55252940021649,1,134.55252940021649,,,,964.7065748145607,990.0,0.0987110895682556,0.003455252940021649,989.8978336574916,0.12801368914378158,,,,25.063245153787342,,,,0.91,,,,0.5382101176008659,,,,0.97,,,,29.201912977114816,,,,29.201912977114816,700.8459114507556,0.14069649289026856
1936-11-15,1936-11-26,247.5017,0.97821499783454,242.109874929545,0.895,1936,11,15,1936.11,1936,2,46,7,0.02091829319391269,0.0,0.65,3,Normal,36,5,3,2,47,93.0,0.384123117766524,149.10987492954501,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,193.109874929545,1,149.10987492954501,,,,964.7428915832536,990.0,0.10571927554416304,0.0049109874929545,989.8893697369627,0.15732592452249358,,,,24.989152229186892,,,,0.92,,,,0.5964394997181801,,,,0.97,,,,32.62019084942375,,,,32.62019084942375,782.88458038617,0.13473300442171707
1936-12-15,1936-12-26,374.7305,0.9180605771492042,344.0252991054098,0.72,1936,12,15,1936.12,1936,3,76,11,0.029723785842707406,2.1804758921642247,0.7000000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.2238207486490902,267.02529910540983,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,306.02529910540983,1,267.02529910540983,,,,965.044392301412,990.0,0.14358773771028369,0.02340505982108195,989.8330072024686,0.504413385901668,,,,24.28420151515491,,,,0.95,,,,1.0681011964216391,,,,0.98,,,,59.2236168436866,,,,59.2236168436866,1421.3668042484785,0.17214901635923122
1937-01-15,1937-01-26,653.5614,0.8951587180264686,585.0411849755841,0.4970000000000001,1937,1,15,1937.01,1936,4,107,16,0.050547558381890484,0.0,0.58,3,Normal,41,6,4,3,66,120.0,0.20511376477710372,465.0411849755841,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,516.0411849755841,2,232.52059248779202,232.52059248779202,,,966.0770319530808,990.0,0.21582097679744008,0.06300823699511683,989.7211707862076,0.3826437864235127,0.3826437864235127,,,23.261495046703075,23.261495046703075,,,0.94,0.94,,,0.9300823699511682,0.9300823699511682,,,0.98,0.98,,,48.87896278254129,48.87896278254129,,,97.75792556508257,2346.1902135619816,0.1670958012454497
1937-02-15,1937-02-26,1689.8676,0.9723169934816206,1643.086984214002,0.213,1937,2,15,1937.02,1936,5,138,20,0.1419627154360898,86.93409845891233,0.25,2,Mod_Wet,49,8,7,5,93,162.0,0.09859490188676492,1100.0,381.08698421400214,51.0,10.0,16.466721540111198,11.761943957222286,291.85831871666863,100.0,18.0,23.466721540111198,16.761943957222286,384.85831871666863,1241.4667215401112,4,275.0,275.0,275.0,275.0,970.0740093377228,990.0,0.9179454991216032,0.48,988.6020545008785,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.993110383155642,17.993110383155642,17.993110383155642,17.993110383155642,0.9309827047576588,0.9309827047576588,0.9309827047576588,0.9309827047576588,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.286935955794135,44.286935955794135,44.286935955794135,44.286935955794135,177.14774382317654,4251.545851756237,0.1078139779117769
1937-03-15,1937-03-26,2690.1084,1.019362258722308,2742.194974831855,0.107,1937,3,15,1937.03,1936,6,166,24,0.23692564582547224,57.640902690451185,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.08715645757999207,1100.0,1403.1949748318548,41.0,7.0,13.0,67.0,1275.1949748318548,100.0,18.0,25.0,80.0,1419.1949748318548,1243.0,4,275.0,275.0,275.0,275.0,973.0309592440076,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.032138762877553,15.032138762877553,15.032138762877553,15.032138762877553,0.910368046422973,0.910368046422973,0.910368046422973,0.910368046422973,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.17974976521915,36.17974976521915,36.17974976521915,36.17974976521915,144.7189990608766,3473.255977461038,0.05277487574338161
1937-04-15,1937-04-26,2859.6787,1.0206242859643155,2918.657531274862,0.095,1937,4,15,1937.04,1936,7,197,29,0.2521720107021481,125.41303551559031,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.10107386592600497,1100.0,1523.657531274862,30.0,4.0,7.0,55.0,1427.657531274862,100.0,18.0,25.0,80.0,1595.657531274862,1243.0,4,275.0,275.0,275.0,275.0,973.4351387314522,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.62795927543307,14.62795927543307,14.62795927543307,14.62795927543307,0.9055139102163761,0.9055139102163761,0.9055139102163761,0.9055139102163761,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.019234278420456,35.019234278420456,35.019234278420456,35.019234278420456,140.07693711368182,3361.846490728364,0.047993618851368484
1937-05-15,1937-05-26,2356.3647,1.0058102037225491,2370.0556589516227,0.138,1937,5,15,1937.05,1936,8,227,33,0.20477280893342026,0.0,0.53,3,Normal,55,13,13,17,178,276.0,0.11645296132922325,1100.0,994.0556589516227,45.0,5.0,12.0,61.228065949918786,870.8275930017039,100.0,18.0,25.0,78.2280659499188,1048.827593001704,1243.0,4,275.0,275.0,275.0,275.0,972.1231560767934,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939941930091848,15.939941930091848,15.939941930091848,15.939941930091848,0.9194840959481392,0.9194840959481392,0.9194840959481392,0.9194840959481392,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.748842476094474,38.748842476094474,38.748842476094474,38.748842476094474,154.9953699043779,3719.8888777050697,0.06539735441189554
1937-06-15,1937-06-26,1463.3217,0.9468435586710608,1385.5367259085865,0.248,1937,6,15,1937.06,1936,9,258,37,0.11971037311850187,26.40001603636801,0.3,2,Mod_Wet,62,12,14,16,153,257.0,0.18548768516508893,1100.0,28.5367259085865,6.8843463281414925,1.3324541280273854,1.5545298160319496,1.7766055040365138,16.988790132349166,68.88434632814149,13.332454128027384,15.55452981603195,17.776605504036514,169.98879013234915,1197.7713302722009,4,275.0,275.0,275.0,275.0,969.2330793760786,990.0,0.8378142911145168,0.48,988.6821857088853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.914171552806767,18.914171552806767,18.914171552806767,18.914171552806767,0.9320318644400752,0.9320318644400752,0.9320318644400752,0.9320318644400752,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.60643249963165,46.60643249963165,46.60643249963165,46.60643249963165,186.4257299985266,4474.217519964639,0.13455127281182327
1937-07-15,1937-07-26,691.4282,0.8945888788627693,618.5439782521025,0.479,1937,7,15,1937.07,1936,10,288,42,0.05344219972098166,8.721783775273138,0.39,2,Mod_Wet,58,11,11,11,136,227.0,0.3669908817825087,391.54397825210253,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,471.54397825210253,2,195.7719891260513,195.7719891260513,,,966.2255666437857,990.0,0.19855704074793076,0.04830879565042051,989.7531341636017,0.2713368999970684,0.2713368999970684,,,23.25623061981881,23.25623061981881,,,0.93,0.93,,,0.783087956504205,0.783087956504205,,,0.97,0.97,,,40.291512358449886,40.291512358449886,,,80.58302471689977,1933.9925932055944,0.13027856959276096
1937-08-15,1937-08-26,453.6742,0.9041385526231452,410.1843345504634,0.637,1937,8,15,1937.08,1936,11,319,46,0.035439926505160035,10.898744104049118,0.35000000000000003,2,Mod_Wet,54,9,8,6,107,184.0,0.4485788083585703,226.1843345504634,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,297.18433455046335,1,226.1843345504634,,,,965.3095506988823,990.0,0.1406516240204491,0.015236866910092682,989.8441115090696,0.3620993027232657,,,,24.172461507464103,,,,0.94,,,,0.9047373382018536,,,,0.98,,,,49.40903098497172,,,,49.40903098497172,1185.8167436393214,0.12045567522494725
1937-09-15,1937-09-26,312.7836,0.93773961286087,293.3095719732292,0.795,1937,9,15,1937.09,1936,12,350,50,0.025341947018487,9.36370644825729,0.37,2,Mod_Wet,46,7,6,4,75,138.0,0.4704926575413484,155.30957197322917,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,214.30957197322917,1,155.30957197322917,,,,964.8698414530277,990.0,0.11294644499087357,0.0055309571973229206,989.8815225978117,0.17071283436060786,,,,24.840968310423516,,,,0.92,,,,0.6212382878929168,,,,0.97,,,,33.77499649276063,,,,33.77499649276063,810.599915826255,0.11515136129223673
1937-10-15,1937-10-26,250.8784,0.9735607140529976,244.24535424447362,0.89,1937,10,15,1937.1,1937,1,15,3,0.021102798606722515,1.4658347161123402,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4503668057075804,134.24535424447362,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,185.24535424447362,1,134.24535424447362,,,,964.7467230507073,990.0,0.10303818894697964,0.003424535424447362,989.8935372756288,0.12742722384177596,,,,25.01938700107974,,,,0.91,,,,0.5369814169778945,,,,0.97,,,,29.08426305923253,,,,29.08426305923253,698.0223134215809,0.1190780604576867
1937-11-15,1937-11-26,282.5805,0.9598759003814196,271.2422118677317,0.841,1937,11,15,1937.11,1937,2,46,7,0.02343532710537202,0.0,0.28,2,Mod_Wet,40,6,4,3,53,106.0,0.3907946306369516,165.24221186773173,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,215.2422118677317,1,165.24221186773173,,,,964.8071356627071,990.0,0.113264390409454,0.006524221186773173,989.8802113884037,0.19328509148841688,,,,24.87979063420845,,,,0.92,,,,0.6609688474709269,,,,0.97,,,,35.9911969436503,,,,35.9911969436503,863.7887266476073,0.13269025014882646
1937-12-15,1937-12-26,473.647,0.9024684104325792,427.45145519615977,0.621,1937,12,15,1937.12,1937,3,76,11,0.0369318057289482,2.9609221366573597,0.4,2,Mod_Wet,42,7,5,3,61,118.0,0.2760547392354745,309.45145519615977,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,363.45145519615977,2,154.72572759807989,154.72572759807989,,,965.3827381534196,990.0,0.1626591548621933,0.03189029103923195,989.8054505540987,0.1694291311772349,0.1694291311772349,,,24.25328326950161,24.25328326950161,,,0.92,0.92,,,0.6189029103923196,0.6189029103923196,,,0.97,0.97,,,32.851986964580675,32.851986964580675,,,65.70397392916135,1576.8953742998724,0.15371096093007672
1938-01-15,1938-01-26,697.8704,0.8947491321582333,624.4189347589191,0.475,1938,1,15,1938.01,1937,4,107,16,0.0539497959631706,5.874956506816603,0.46,3,Normal,41,6,4,3,66,120.0,0.19217866935173994,504.4189347589192,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,555.4189347589191,2,252.2094673794596,252.2094673794596,,,966.2515401730792,990.0,0.2386486578312575,0.07176757390356768,989.6895837682653,0.4500794631033981,0.4500794631033981,,,22.98796413208266,22.98796413208266,,,0.94,0.94,,,1.0088378695178384,1.0088378695178384,,,0.98,0.98,,,52.394395312140844,52.394395312140844,,,104.78879062428169,2514.9309749827607,0.16781808620960445
1938-02-15,1938-02-26,955.5912,0.9409101957128996,899.1255030135243,0.369,1938,2,15,1938.02,1937,5,138,20,0.07768444346036851,13.218490487824965,0.58,3,Normal,43,7,5,4,78,137.0,0.1523702748290739,762.1255030135243,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,817.1255030135243,3,254.04183433784146,254.04183433784146,254.04183433784146,,967.42128148655,990.0,0.4021867159088071,0.17106275150676215,989.4267505325844,0.4566322714603819,0.4566322714603819,0.4566322714603819,,21.548836774573978,21.548836774573978,21.548836774573978,,0.94,0.94,0.94,,1.0161673373513658,1.0161673373513658,1.0161673373513658,,0.98,0.98,0.98,,49.471150240783174,49.471150240783174,49.471150240783174,,148.4134507223495,3561.922817336388,0.16506422098463944
1938-03-15,1938-03-26,1275.7375,0.934413664390092,1192.0665521748551,0.28200000000000003,1938,3,15,1938.03,1937,6,166,24,0.10299455010790748,45.97271136179825,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.10821543458680817,1063.0665521748551,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1119.0665521748551,4,265.7666380437138,265.7666380437138,265.7666380437138,265.7666380437138,968.5506818081526,990.0,0.7242197660255641,0.4319865178273117,988.843793716147,0.4996777247602028,0.4996777247602028,0.4996777247602028,0.4996777247602028,19.79343418323424,19.79343418323424,19.79343418323424,19.79343418323424,0.94,0.94,0.94,0.94,1.0630665521748552,1.0630665521748552,1.0630665521748552,1.0630665521748552,0.98,0.98,0.98,0.98,47.53839890674839,47.53839890674839,47.53839890674839,47.53839890674839,190.1535956269936,4563.686295047844,0.15951592239549842
1938-04-15,1938-04-26,2987.1311,1.0190615894931605,3044.070566790452,0.085,1938,4,15,1938.04,1937,7,197,29,0.2630076969706951,49.90764452417079,0.45,3,Normal,54,13,14,19,117,217.0,0.0712861266645327,1100.0,1727.0705667904522,46.0,5.0,11.0,61.0,1604.0705667904513,100.0,18.0,25.0,80.0,1721.0705667904513,1243.0,4,275.0,275.0,275.0,275.0,973.7132122244353,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.349885782450045,14.349885782450045,14.349885782450045,14.349885782450045,0.9018897137543848,0.9018897137543848,0.9018897137543848,0.9018897137543848,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.21603290973376,34.21603290973376,34.21603290973376,34.21603290973376,136.86413163893505,3284.739159334441,0.044960893197439636
1938-05-15,1938-05-26,1735.3679,0.9773182522824896,1696.006723095134,0.207,1938,5,15,1938.05,1937,8,227,33,0.14653498087541955,0.0,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.11320709840678513,1100.0,404.00672309513396,53.0,8.0,15.0,21.042016827871567,306.9647062672625,100.0,18.0,25.0,31.042016827871567,421.9647062672625,1243.0,4,275.0,275.0,275.0,275.0,970.2382605674793,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.824837439405954,17.824837439405954,17.824837439405954,17.824837439405954,0.930516070714564,0.930516070714564,0.930516070714564,0.930516070714564,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.850770915192,43.850770915192,43.850770915192,43.850770915192,175.403083660768,4209.6740078584335,0.10342121954603192
1938-06-15,1938-06-26,901.4559,0.9245360747549916,833.4284993507283,0.392,1938,6,15,1938.06,1937,9,258,37,0.07200822234390293,0.0,0.76,4,Mod_Dry,45,10,9,9,88,161.0,0.1931779392298499,672.4284993507282,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,736.4284993507283,3,224.14283311690946,224.14283311690946,224.14283311690946,,967.1508733610277,990.0,0.3435817387540454,0.1317285498052185,989.5246897114407,0.3556000671216588,0.3556000671216588,0.3556000671216588,,22.018216283291448,22.018216283291448,22.018216283291448,,0.94,0.94,0.94,,0.8965713324676378,0.8965713324676378,0.8965713324676378,,0.98,0.98,0.98,,44.599493553932675,44.599493553932675,44.599493553932675,,133.79848066179804,3211.163535883153,0.1605398432691371
1938-07-15,1938-07-26,483.8375,0.8982841571615109,434.62356089063246,0.611,1938,7,15,1938.07,1937,10,288,42,0.03755147566095065,0.0,0.79,4,Mod_Dry,42,9,8,6,70,135.0,0.3106136255553137,299.6235608906325,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,358.62356089063246,2,149.81178044531626,149.81178044531626,,,965.4134581739293,990.0,0.16105579512973034,0.02992471217812649,989.809019492692,0.1588144485452861,0.1588144485452861,,,24.236746870217534,24.236746870217534,,,0.92,0.92,,,0.5992471217812649,0.5992471217812649,,,0.97,0.97,,,31.786950199952663,31.786950199952663,,,63.57390039990533,1525.773609597728,0.14627347921412595
1938-08-15,1938-08-26,361.7746,0.9247732073317808,334.5594571731722,0.7340000000000001,1938,8,15,1938.08,1937,11,319,46,0.02890593709976208,0.0,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3437356127119568,219.55945717317215,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,270.5594571731722,1,219.55945717317215,,,,965.0093347113776,990.0,0.1318094138213487,0.013911891434634435,989.8542786947439,0.3412217872606046,,,,24.50372219610582,,,,0.94,,,,0.8782378286926887,,,,0.98,,,,48.619125742154075,,,,48.619125742154075,1166.8590178116976,0.14532282588259998
1938-09-15,1938-09-26,275.3297,0.9556444090204028,263.11728844226485,0.852,1938,9,15,1938.09,1937,12,350,50,0.022733333721411682,4.009508750987834,0.64,3,Normal,40,6,4,3,65,118.0,0.448469200555373,145.11728844226485,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,195.11728844226485,1,145.11728844226485,,,,964.7868230713588,990.0,0.106403621059863,0.004511728844226485,989.8890846500959,0.14899046322266998,,,,24.953271115514386,,,,0.91,,,,0.5804691537690594,,,,0.97,,,,31.356586143443888,,,,31.356586143443888,752.5580674426532,0.1191734162703048
1938-10-15,1938-10-26,231.0479,0.973371662644245,224.89547857346128,0.914,1938,10,15,1938.1,1938,1,15,3,0.01943096934874705,2.2870704735794045,0.56,3,Normal,37,5,3,2,50,97.0,0.4313114724016797,127.89547857346129,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.89547857346128,1,127.89547857346129,,,,964.7182091057922,990.0,0.09882800405913453,0.0027895478573461275,989.8983824480837,0.11560065249857875,,,,25.06457268979279,,,,0.91,,,,0.5115819142938451,,,,0.97,,,,27.758604572751757,,,,27.758604572751757,666.2065097460421,0.12342891350607793
1938-11-15,1938-11-26,271.7487,0.949916058961914,258.13845413202347,0.861,1938,11,15,1938.11,1938,2,46,7,0.022303162437006828,0.0,0.46,3,Normal,36,5,3,2,47,93.0,0.36027177861860005,165.13845413202347,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.13845413202347,1,165.13845413202347,,,,964.7752285404243,990.0,0.11118356390864437,0.006513845413202347,989.8823025906779,0.19304213940144208,,,,24.914031910852245,,,,0.92,,,,0.6605538165280939,,,,0.97,,,,36.01810005699557,,,,36.01810005699557,864.4344013678937,0.13953016096770424
1938-12-15,1938-12-26,509.9149,0.8999293586011801,458.88738889818484,0.591,1938,12,15,1938.12,1938,3,76,11,0.03964787040080316,0.0,0.54,3,Normal,38,5,4,3,54,104.0,0.2266351233789841,354.88738889818484,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,401.88738889818484,2,177.44369444909242,177.44369444909242,,,965.5185004296802,990.0,0.1754238560916481,0.040977477779636964,989.7835986661287,0.22290925483063173,0.22290925483063173,,,24.042188981617837,24.042188981617837,,,0.93,0.93,,,0.7097747777963697,0.7097747777963697,,,0.97,0.97,,,37.75359110674317,37.75359110674317,,,75.50718221348635,1812.1723731236725,0.16454403420147035
1939-01-15,1939-01-26,764.3804,0.9161225843595906,700.2661474818176,0.445,1939,1,15,1939.01,1938,4,107,16,0.06050299514242904,0.0,0.31,2,Mod_Wet,46,7,6,4,76,139.0,0.19849595828650154,561.2661474818176,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,620.2661474818176,3,187.08871582727247,187.08871582727247,187.08871582727247,,966.5840412583374,990.0,0.2762412449169957,0.09450645899272704,989.6292522960904,0.24780573169539855,0.24780573169539855,0.24780573169539855,,22.797405306057488,22.797405306057488,22.797405306057488,,0.93,0.93,0.93,,0.7483548633090901,0.7483548633090901,0.7483548633090901,,0.97,0.97,0.97,,37.74476316392582,37.74476316392582,37.74476316392582,,113.23428949177745,2717.6229478026585,0.1617017899536798
1939-02-15,1939-02-26,1156.5974,0.9462179677469708,1094.3932413294303,0.308,1939,2,15,1939.02,1938,5,138,20,0.09455557605086276,0.0,0.34,2,Mod_Wet,49,8,7,5,93,162.0,0.14802722995913986,932.3932413294303,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,996.3932413294303,4,233.09831033235758,233.09831033235758,233.09831033235758,233.09831033235758,968.1876369453487,990.0,0.5664559581903146,0.2959145930635443,989.137629448746,0.3845450007921949,0.3845450007921949,0.3845450007921949,0.3845450007921949,20.56544750260534,20.56544750260534,20.56544750260534,20.56544750260534,0.94,0.94,0.94,0.94,0.9323932413294304,0.9323932413294304,0.9323932413294304,0.9323932413294304,0.98,0.98,0.98,0.98,43.32117488055636,43.32117488055636,43.32117488055636,43.32117488055636,173.28469952222545,4158.832788533411,0.15833860533689453
1939-03-15,1939-03-26,2690.1084,1.019362258722308,2742.194974831855,0.107,1939,3,15,1939.03,1938,6,166,24,0.23692564582547224,0.0,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.08715645757999207,1100.0,1403.1949748318548,41.0,7.0,13.0,67.0,1275.1949748318548,100.0,18.0,25.0,80.0,1419.1949748318548,1243.0,4,275.0,275.0,275.0,275.0,973.0309592440076,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.032138762877553,15.032138762877553,15.032138762877553,15.032138762877553,0.910368046422973,0.910368046422973,0.910368046422973,0.910368046422973,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.17974976521915,36.17974976521915,36.17974976521915,36.17974976521915,144.7189990608766,3473.255977461038,0.05277487574338161
1939-04-15,1939-04-26,2206.4807,1.007934911855717,2223.988929865841,0.153,1939,4,15,1939.04,1938,7,197,29,0.19215264354040867,69.33007602218231,0.64,3,Normal,54,13,14,19,117,217.0,0.09757242812044492,1100.0,906.9889298658408,45.99999999999997,5.0,10.999999999999993,61.0,783.9889298658411,100.0,18.0,25.0,80.0,900.9889298658411,1243.0,4,275.0,275.0,275.0,275.0,971.7436234765016,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.319474530383744,16.319474530383744,16.319474530383744,16.319474530383744,0.922562437544916,0.922562437544916,0.922562437544916,0.922562437544916,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.80427480511329,39.80427480511329,39.80427480511329,39.80427480511329,159.21709922045315,3821.2103812908754,0.07159077866006182
1939-05-15,1939-05-26,1392.323,0.9189100335091004,1279.419574585491,0.261,1939,5,15,1939.05,1938,8,227,33,0.11054185124418643,10.592168794646113,0.8300000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.15006804946079128,1087.419574585491,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1154.419574585491,4,271.8548936463728,271.8548936463728,271.8548936463728,271.8548936463728,968.864607015336,990.0,0.7752447468244201,0.4636454469611384,988.7611098062144,0.5227909539929223,0.5227909539929223,0.5227909539929223,0.5227909539929223,19.373711836885427,19.373711836885427,19.373711836885427,19.373711836885427,0.94,0.94,0.94,0.94,1.0874195745854909,1.0874195745854909,1.0874195745854909,1.0874195745854909,0.98,0.98,0.98,0.98,47.59627088681847,47.59627088681847,47.59627088681847,47.59627088681847,190.3850835472739,4569.242005134574,0.14880582361650616
1939-06-15,1939-06-26,710.868,0.9038667360018572,642.5299388881682,0.47100000000000003,1939,6,15,1939.06,1938,9,258,37,0.05551458671993773,0.0,0.9,4,Mod_Dry,45,10,9,9,88,161.0,0.2505719815618147,481.5299388881682,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,545.5299388881682,2,240.7649694440841,240.7649694440841,,,966.3314385994873,990.0,0.23291590660183664,0.06630598777763365,989.7007781056204,0.4102189572099288,0.4102189572099288,,,22.95912054892339,22.95912054892339,,,0.94,0.94,,,0.9630598777763364,0.9630598777763364,,,0.98,0.98,,,49.954139662191146,49.954139662191146,,,99.90827932438229,2397.7987037851744,0.1554920218928059
1939-07-15,1939-07-26,434.2405,0.907823595669754,394.2137720954318,0.66,1939,7,15,1939.07,1938,10,288,42,0.03406006990904531,10.610514913033398,0.88,4,Mod_Dry,42,9,8,6,70,135.0,0.3424537891774086,259.2137720954318,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,318.2137720954318,1,259.2137720954318,,,,965.243021722014,990.0,0.14763557006859354,0.02184275441908636,989.8305216755124,0.4753821716673203,,,,24.11211778183099,,,,0.95,,,,1.0368550883817271,,,,0.98,,,,57.08370022162733,,,,57.08370022162733,1370.0088053190555,0.1448039217863967
1939-08-15,1939-08-26,336.7179,0.9360015605047864,315.16847984989465,0.765,1939,8,15,1939.08,1938,11,319,46,0.0272305566590309,3.021027425163481,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3648842043302397,200.16847984989465,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,251.16847984989465,1,200.16847984989465,,,,964.9407538234392,990.0,0.12536960585420856,0.010033695969978931,989.864596698176,0.2836548210458908,,,,24.640188053690807,,,,0.94,,,,0.8006739193995787,,,,0.97,,,,44.117236889345065,,,,44.117236889345065,1058.8136853442813,0.1399798511271076
1939-09-15,1939-09-26,264.675,0.9536166819538321,252.39849529613048,0.8690000000000001,1939,9,15,1939.09,1938,12,350,50,0.02180722999358568,0.0,0.68,3,Normal,40,6,4,3,65,118.0,0.4675146730235244,134.39849529613048,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,184.39849529613048,1,134.39849529613048,,,,964.762732592685,990.0,0.10274948703277176,0.003439849529613048,989.8938106634376,0.1277194383810972,,,,25.00335863237157,,,,0.91,,,,0.5375939811845221,,,,0.97,,,,29.098787338475212,,,,29.098787338475212,698.3708961234051,0.11528906820278227
1939-10-15,1939-10-26,221.5156,0.9810008156761044,217.3069842849817,0.928,1939,10,15,1939.1,1939,1,15,3,0.018775323442222408,0.0,0.55,3,Normal,37,5,3,2,50,97.0,0.4463731357699568,120.30698428498171,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,165.3069842849817,1,120.30698428498171,,,,964.711291398978,990.0,0.09624101736988012,0.0020306984284981697,989.9017282842017,0.10220968215376644,,,,25.088227203069913,,,,0.9,,,,0.4812279371399268,,,,0.97,,,,25.849018995530308,,,,25.849018995530308,620.3764558927273,0.11895162541868085
1939-11-15,1939-11-26,312.7836,0.93773961286087,293.3095719732292,0.795,1939,11,15,1939.11,1939,2,46,7,0.025341947018487,3.4860602020662554,0.33,2,Mod_Wet,40,6,4,3,53,106.0,0.3613929108650937,187.30957197322917,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,237.30957197322917,1,187.30957197322917,,,,964.8698414530277,990.0,0.12076701652247465,0.008730957197322921,989.8705020262802,0.2483911188567403,,,,24.752269454395762,,,,0.93,,,,0.7492382878929168,,,,0.97,,,,41.02973252382807,,,,41.02973252382807,984.7135805718738,0.1398854195170041
1939-12-15,1939-12-26,593.4044,0.8993418496091952,533.6734106622347,0.532,1939,12,15,1939.12,1939,3,76,11,0.04610938268121708,7.135991590829235,0.16,2,Mod_Wet,42,7,5,3,61,118.0,0.2211090109465524,415.67341066223463,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,469.67341066223463,2,207.83670533111732,207.83670533111732,,,965.8486105449499,990.0,0.19793581903911853,0.05313468213244694,989.7489294988284,0.3057888195625844,0.3057888195625844,,,23.594530134316003,23.594530134316003,,,0.94,0.94,,,0.8313468213244694,0.8313468213244694,,,0.97,0.97,,,43.86338842330918,43.86338842330918,,,87.72677684661836,2105.442644318841,0.16438288866173473
1940-01-15,1940-01-26,863.9982,0.9291276628783046,802.764628297062,0.404,1940,1,15,1940.01,1939,4,107,16,0.06935886388486616,15.490258770270314,0.19,2,Mod_Wet,46,7,6,4,76,139.0,0.1731516251467961,663.764628297062,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,722.764628297062,3,221.2548760990206,221.2548760990206,221.2548760990206,,967.0225103386833,990.0,0.33566065408525336,0.12912938848911862,989.5352099574256,0.3465060293290669,0.3465060293290669,0.3465060293290669,,22.166193589413137,22.166193589413137,22.166193589413137,,0.94,0.94,0.94,,0.8850195043960827,0.8850195043960827,0.8850195043960827,,0.98,0.98,0.98,,44.320730424716785,44.320730424716785,44.320730424716785,,132.96219127415034,3191.092590579609,0.16563035613092295
1940-02-15,1940-02-26,1201.5505,0.9455536162925634,1136.1304204331375,0.297,1940,2,15,1940.02,1939,5,138,20,0.09816166832542306,0.0,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.1425892635972543,974.1304204331377,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1038.1304204331377,4,243.53260510828443,243.53260510828443,243.53260510828443,243.53260510828443,968.3443678515092,990.0,0.6074047305220541,0.32930433634651,989.0632909331316,0.41968988664052004,0.41968988664052004,0.41968988664052004,0.41968988664052004,20.29923319498165,20.29923319498165,20.29923319498165,20.29923319498165,0.94,0.94,0.94,0.94,0.9741304204331376,0.9741304204331376,0.9741304204331376,0.9741304204331376,0.98,0.98,0.98,0.98,44.67449828660798,44.67449828660798,44.67449828660798,44.67449828660798,178.6979931464319,4288.751835514366,0.1572865138830674
1940-03-15,1940-03-26,2705.2546,1.0193258157250509,2757.5358518889448,0.106,1940,3,15,1940.03,1939,6,167,24,0.23825109760320484,90.88262132395448,0.49,3,Normal,49,9,9,9,107,183.0,0.06636359772970597,1100.0,1474.5358518889448,51.0,9.0,16.0,71.0,1327.5358518889452,100.0,18.0,25.0,80.0,1434.5358518889452,1243.0,4,275.0,275.0,275.0,275.0,973.0667244300729,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.996373576812243,14.996373576812243,14.996373576812243,14.996373576812243,0.9099582764069232,0.9099582764069232,0.9099582764069232,0.9099582764069232,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.077422877886974,36.077422877886974,36.077422877886974,36.077422877886974,144.3096915115479,3463.432596277149,0.05233284325666847
1940-04-15,1940-04-26,4488.5142,1.029579134674392,4621.280566009721,0.025,1940,4,15,1940.04,1939,7,198,29,0.39927864090323983,111.45589087344617,0.11,2,Mod_Wet,70,14,18,25,168,295.0,0.06383512011146295,1100.0,3226.280566009721,30.0,4.0,7.0,55.0,3130.280566009721,100.0,18.0,25.0,80.0,3298.280566009721,1243.0,4,275.0,275.0,275.0,275.0,976.7088025665556,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.354295440329635,11.354295440329635,11.354295440329635,11.354295440329635,0.8481376549591889,0.8481376549591889,0.8481376549591889,0.8481376549591889,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.45976041327864,25.45976041327864,25.45976041327864,25.45976041327864,101.83904165311456,2444.136999674749,0.022036974426992696
1940-05-15,1940-05-26,2675.0157,1.0170500348123412,2720.624810808559,0.109,1940,5,15,1940.05,1939,8,228,33,0.2350619836538595,56.630508363624365,0.26,2,Mod_Wet,65,14,17,23,202,321.0,0.11798760296705525,1100.0,1299.6248108085588,35.0,4.0,8.0,57.0,1195.6248108085585,100.0,18.0,25.0,80.0,1397.6248108085583,1243.0,4,275.0,275.0,275.0,275.0,972.9804624690644,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.082635537820765,15.082635537820765,15.082635537820765,15.082635537820765,0.9109400657367724,0.9109400657367724,0.9109400657367724,0.9109400657367724,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.32409623767497,36.32409623767497,36.32409623767497,36.32409623767497,145.2963849506999,3487.113238816797,0.053405520810316486
1940-06-15,1940-06-26,1463.3217,0.9468435586710608,1385.5367259085865,0.248,1940,6,15,1940.06,1939,9,259,37,0.11971037311850187,64.81315028752465,0.32,2,Mod_Wet,62,12,14,16,153,257.0,0.18548768516508893,1100.0,28.5367259085865,6.8843463281414925,1.3324541280273854,1.5545298160319496,1.7766055040365138,16.988790132349166,68.88434632814149,13.332454128027384,15.55452981603195,17.776605504036514,169.98879013234915,1197.7713302722009,4,275.0,275.0,275.0,275.0,969.2330793760786,990.0,0.8378142911145168,0.48,988.6821857088853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.914171552806767,18.914171552806767,18.914171552806767,18.914171552806767,0.9320318644400752,0.9320318644400752,0.9320318644400752,0.9320318644400752,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.60643249963165,46.60643249963165,46.60643249963165,46.60643249963165,186.4257299985266,4474.217519964639,0.13455127281182327
1940-07-15,1940-07-26,764.3804,0.9161225843595906,700.2661474818176,0.445,1940,7,15,1940.07,1939,10,289,42,0.06050299514242904,0.0,0.27,2,Mod_Wet,58,11,11,11,136,227.0,0.3241624642520565,473.26614748181765,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,553.2661474818176,2,236.63307374090883,236.63307374090883,,,966.5840412583374,990.0,0.2374006652068508,0.06465322949636353,989.6979461052968,0.3962796175697266,0.3962796175697266,,,22.717625229389647,22.717625229389647,,,0.94,0.94,,,0.9465322949636352,0.9465322949636352,,,0.98,0.98,,,48.580425289345406,48.580425289345406,,,97.16085057869086,2331.86041388858,0.13874846146438002
1940-08-15,1940-08-26,483.8375,0.8982841571615109,434.62356089063246,0.611,1940,8,15,1940.08,1939,11,320,46,0.03755147566095065,0.0,0.28,2,Mod_Wet,54,9,8,6,107,184.0,0.42335486742353867,250.6235608906325,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,321.6235608906325,1,250.6235608906325,,,,965.4134581739293,990.0,0.14876797225150154,0.02012471217812649,989.8311073155704,0.44444608876539937,,,,23.973203052875768,,,,0.95,,,,1.00249424356253,,,,0.98,,,,54.87400372854357,,,,54.87400372854357,1316.9760894850456,0.1262563944211757
1940-09-15,1940-09-26,320.6383,0.933147630767266,299.2028699782439,0.785,1940,9,15,1940.09,1939,12,351,51,0.025851127966120272,3.4704084432426043,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.4612255223689348,161.20286997824385,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,220.20286997824385,1,161.20286997824385,,,,964.8881935394943,990.0,0.1149555238562195,0.006120286997824388,989.878924189146,0.1839384402160584,,,,24.80679220943554,,,,0.92,,,,0.6448114799129755,,,,0.97,,,,35.008374594840284,,,,35.008374594840284,840.2009902761666,0.11700547724487358
1940-10-15,1940-10-26,278.9403,0.9576486337515688,267.1267971932527,0.85,1940,10,15,1940.1,1940,1,15,3,0.02307975527749704,0.0,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4117894616181864,157.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.12679719325268,1,157.12679719325268,,,,964.7966394216797,990.0,0.11083868086133614,0.005712679719325269,989.8834486394194,0.17473901188691293,,,,24.912070205852732,,,,0.92,,,,0.6285071887730107,,,,0.97,,,,34.26799116366716,,,,34.26799116366716,822.4317879280119,0.1282836148365752
1940-11-15,1940-11-26,357.5196,0.9262521267732834,331.15328986313364,0.741,1940,11,15,1940.11,1940,2,46,7,0.028611644244174745,0.9358549896752492,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.3200934529257131,225.1532898631336,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,275.15328986313364,1,225.1532898631336,,,,964.9969570844327,990.0,0.13333504091395582,0.015030657972626729,989.8516343011134,0.3588095998644231,,,,24.495867616816483,,,,0.94,,,,0.9006131594525345,,,,0.98,,,,49.841839240430346,,,,49.841839240430346,1196.2041417703285,0.15050987191167595
1940-12-15,1940-12-26,443.8904,0.9052010754051416,401.81006744201835,0.647,1940,12,15,1940.12,1940,3,76,11,0.03471638982699038,4.408922954813249,0.47,3,Normal,38,5,4,3,54,104.0,0.2588287562381879,297.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,344.81006744201835,2,148.90503372100918,148.90503372100918,,,965.2745105913214,990.0,0.1564682880803751,0.02956201348840367,989.8139696984313,0.1568928237041629,0.1568928237041629,,,24.382566283405627,24.382566283405627,,,0.92,0.92,,,0.5956201348840368,0.5956201348840368,,,0.97,0.97,,,31.78464475044049,31.78464475044049,,,63.56928950088098,1525.6629480211434,0.15820730900440694
1941-01-15,1941-01-26,717.4235,0.9052071720698636,649.4168976114638,0.467,1941,1,15,1941.01,1940,4,107,16,0.05610961995363048,24.997962852544674,0.51,3,Normal,41,6,4,3,66,120.0,0.18478114819826288,529.4168976114638,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,580.4168976114638,2,264.7084488057319,264.7084488057319,,,966.3617468856957,990.0,0.2531402304993993,0.08176675904458552,989.665093010456,0.4957135414117558,0.4957135414117558,,,22.80763258334867,22.80763258334867,,,0.95,0.95,,,1.0588337952229276,1.0588337952229276,,,0.98,0.98,,,55.13999210425347,55.13999210425347,,,110.27998420850695,2646.719621004167,0.1698138508777851
1941-02-15,1941-02-26,1294.7235,0.9282364084042066,1201.8094915165238,0.279,1941,2,15,1941.02,1940,5,138,20,0.10383634006702766,9.742939341668716,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.13479673870404996,1039.8094915165238,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1103.8094915165238,4,259.95237287913096,259.95237287913096,259.95237287913096,259.95237287913096,968.5861884607527,990.0,0.7021992661063231,0.40175233897148105,988.8960483949222,0.4780904777020344,0.4780904777020344,0.4780904777020344,0.4780904777020344,19.831769456467445,19.831769456467445,19.831769456467445,19.831769456467445,0.94,0.94,0.94,0.94,1.0398094915165241,1.0398094915165241,1.0398094915165241,1.0398094915165241,0.98,0.98,0.98,0.98,46.58844208312868,46.58844208312868,46.58844208312868,46.58844208312868,186.35376833251476,4472.490439980354,0.15506098899032744
1941-03-15,1941-03-26,2037.2697,1.0121833646897571,2062.090499726492,0.171,1941,3,15,1941.03,1940,6,166,24,0.1781646191763689,63.55524769792214,0.53,3,Normal,49,9,9,9,107,183.0,0.0887448926340878,1100.0,779.090499726492,51.00000000000003,9.0,16.0,38.31592621605698,664.7745735104351,100.0,18.0,25.0,47.31592621605698,771.7745735104351,1243.0,4,275.0,275.0,275.0,275.0,971.3056231367392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.757474870146055,16.757474870146055,16.757474870146055,16.757474870146055,0.9255778841278872,0.9255778841278872,0.9255778841278872,0.9255778841278872,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.00618084396626,41.00618084396626,41.00618084396626,41.00618084396626,164.02472337586505,3936.593361020761,0.07954293150451965
1941-04-15,1941-04-26,2705.2546,1.0193258157250509,2757.5358518889448,0.106,1941,4,15,1941.04,1940,7,197,29,0.23825109760320484,32.81655924403594,0.53,3,Normal,54,13,14,19,117,217.0,0.07869344648823058,1100.0,1440.5358518889448,46.0,5.0,11.0,61.0,1317.5358518889445,100.0,18.0,25.0,80.0,1434.5358518889443,1243.0,4,275.0,275.0,275.0,275.0,973.0667244300729,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.996373576812243,14.996373576812243,14.996373576812243,14.996373576812243,0.9099582764069232,0.9099582764069232,0.9099582764069232,0.9099582764069232,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.077422877886974,36.077422877886974,36.077422877886974,36.077422877886974,144.3096915115479,3463.432596277149,0.05233284325666847
1941-05-15,1941-05-26,1712.5226,0.9782347907016572,1675.2491871828574,0.209,1941,5,15,1941.05,1940,8,227,33,0.14474152977259888,38.328446209904776,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.11460981534506648,1100.0,383.24918718285744,53.00000000000002,8.0,15.0,19.960895165773827,287.2882920170836,100.0,18.0,25.0,29.96089516577383,402.28829201708356,1243.0,4,275.0,275.0,275.0,275.0,970.174158907227,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.88893909965823,17.88893909965823,17.88893909965823,17.88893909965823,0.9307038459637684,0.9307038459637684,0.9307038459637684,0.9307038459637684,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.01734777977067,44.01734777977067,44.01734777977067,44.01734777977067,176.06939111908267,4225.665386857985,0.10510041877123102
1941-06-15,1941-06-26,893.8841,0.9211526287302269,823.4036884951529,0.395,1941,6,15,1941.06,1940,9,258,37,0.07114207868598121,10.024810855575423,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.1955298503632435,662.4036884951529,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,726.4036884951529,3,220.80122949838432,220.80122949838432,220.80122949838432,,967.1090569374098,990.0,0.33777025420008866,0.12872110654854588,989.5335086392513,0.34508815966358114,0.34508815966358114,0.34508815966358114,,22.079363542177877,22.079363542177877,22.079363542177877,,0.94,0.94,0.94,,0.8832049179935372,0.8832049179935372,0.8832049179935372,,0.98,0.98,0.98,,44.05659961849104,44.05659961849104,44.05659961849104,,132.16979885547312,3172.075172531355,0.16051640368168105
1941-07-15,1941-07-26,488.9841,0.9025023332101986,441.30929115268907,0.608,1941,7,15,1941.07,1940,10,288,42,0.03812912275559233,3.6477016772089432,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.30590790338309737,306.30929115268907,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,365.30929115268907,2,153.15464557634454,153.15464557634454,,,965.442241630208,990.0,0.16327614835329154,0.031261858230537815,989.8054619934163,0.16599854755107174,0.16599854755107174,,,24.197221815657073,24.197221815657073,,,0.92,0.92,,,0.6126185823053781,0.6126185823053781,,,0.97,0.97,,,32.44324224204692,32.44324224204692,,,64.88648448409384,1557.2756276182522,0.1470317661216965
1941-08-15,1941-08-26,336.7179,0.9360015605047864,315.16847984989465,0.765,1941,8,15,1941.08,1940,11,319,46,0.0272305566590309,6.2069402847236015,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3648842043302397,200.16847984989465,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,251.16847984989465,1,200.16847984989465,,,,964.9407538234392,990.0,0.12536960585420856,0.010033695969978931,989.864596698176,0.2836548210458908,,,,24.640188053690807,,,,0.94,,,,0.8006739193995787,,,,0.97,,,,44.117236889345065,,,,44.117236889345065,1058.8136853442813,0.1399798511271076
1941-09-15,1941-09-26,278.9403,0.9576486337515688,267.1267971932527,0.85,1941,9,15,1941.09,1940,12,350,50,0.02307975527749704,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.4417377860995091,149.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.12679719325268,1,149.12679719325268,,,,964.7966394216797,990.0,0.10777049904315432,0.004912679719325269,989.8873168212376,0.1573617300261668,,,,24.933315669531712,,,,0.92,,,,0.5965071887730108,,,,0.97,,,,32.55099699971195,,,,32.55099699971195,781.2239279930867,0.12185597754224167
1941-10-15,1941-10-26,206.1864,1.0066257008232184,207.55252940021649,0.95,1941,10,15,1941.1,1941,1,15,3,0.0179325385401787,0.0,0.73,4,Mod_Dry,31,4,3,2,33,73.0,0.35171819014181505,134.55252940021649,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.55252940021649,1,134.55252940021649,,,,964.7065748145607,990.0,0.0987110895682556,0.003455252940021649,989.8978336574916,0.12801368914378158,,,,25.063245153787342,,,,0.91,,,,0.5382101176008659,,,,0.97,,,,29.201912977114816,,,,29.201912977114816,700.8459114507556,0.14069649289026856
1941-11-15,1941-11-26,244.1538,0.9802936029434974,239.3424082743461,0.9,1941,11,15,1941.11,1941,2,46,7,0.020679184074903503,11.344972200872805,0.62,3,Normal,36,5,3,2,47,93.0,0.3885646537549618,146.3424082743461,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,190.3424082743461,1,146.3424082743461,,,,964.7381627397548,990.0,0.10477582100261798,0.00463424082743461,989.8905899381699,0.15152438723412545,,,,25.00090281118123,,,,0.91,,,,0.5853696330973844,,,,0.97,,,,31.681666899178254,,,,31.681666899178254,760.360005580278,0.13236963364579818
1941-12-15,1941-12-26,349.1046,0.9293406221276715,324.43708615163195,0.754,1941,12,15,1941.12,1941,3,76,11,0.028031364243501004,0.0,0.7000000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.2373341497833961,247.43708615163197,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,286.43708615163195,1,247.43708615163197,,,,964.9729489882187,990.0,0.1370824271352283,0.01948741723032639,989.8434301556343,0.4332340129922704,,,,24.43724715442335,,,,0.95,,,,0.9897483446065278,,,,0.98,,,,55.22500480357309,,,,55.22500480357309,1325.4001152857538,0.17021791638753225
1942-01-15,1942-01-26,536.8608,0.8985922973834706,482.41897964712797,0.5690000000000001,1942,1,15,1942.01,1941,4,107,16,0.04168099984151185,5.569125873544066,0.84,4,Mod_Dry,34,5,4,3,45,91.0,0.18863271106489884,391.41897964712797,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,434.41897964712797,2,195.70948982356398,195.70948982356398,,,965.6216223854273,990.0,0.18622770541786535,0.0482837959294256,989.7654884986526,0.27116374818061034,0.27116374818061034,,,23.87270236504489,23.87270236504489,,,0.93,0.93,,,0.7828379592942559,0.7828379592942559,,,0.97,0.97,,,41.346348271422784,41.346348271422784,,,82.69269654284557,1984.6247170282934,0.1714126102653181
1942-02-15,1942-02-26,764.3804,0.9161225843595906,700.2661474818176,0.445,1942,2,15,1942.02,1941,5,138,20,0.06050299514242904,7.697846900038371,0.91,5,Dry,31,6,4,3,41,85.0,0.121382420534911,615.2661474818176,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,656.2661474818176,3,205.08871582727247,205.08871582727247,205.08871582727247,,966.5840412583374,990.0,0.297110810134387,0.11457984424454527,989.588309345621,0.2977619519592668,0.2977619519592668,0.2977619519592668,,22.706506135324396,22.706506135324396,22.706506135324396,,0.93,0.93,0.93,,0.8203548633090901,0.8203548633090901,0.8203548633090901,,0.97,0.97,0.97,,41.21124834790172,41.21124834790172,41.21124834790172,,123.63374504370519,2967.2098810489238,0.17655250862589406
1942-03-15,1942-03-26,1053.0739999999996,0.9312105052714252,980.6335716282007,0.336,1942,3,15,1942.03,1941,6,166,24,0.08472674058867655,19.722473841894953,0.86,4,Mod_Dry,41,8,7,6,67,129.0,0.1315476073145386,851.6335716282007,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,907.6335716282007,4,212.90839290705017,212.90839290705017,212.90839290705017,212.90839290705017,967.7479246140373,990.0,0.4851223963126938,0.23130685730256054,989.2835707463847,0.3208816068933561,0.3208816068933561,0.3208816068933561,0.3208816068933561,21.2147645254542,21.2147645254542,21.2147645254542,21.2147645254542,0.94,0.94,0.94,0.94,0.8516335716282006,0.8516335716282006,0.8516335716282006,0.8516335716282006,0.98,0.98,0.98,0.98,40.818207971281375,40.818207971281375,40.818207971281375,40.818207971281375,163.2728318851255,3918.547965243012,0.16649728972059818
1942-04-15,1942-04-26,1986.9064,1.0058527427505242,1998.5352520285696,0.177,1942,4,15,1942.04,1941,7,197,29,0.17267344577526844,54.736117191565896,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.07405423539553573,1100.0,750.5352520285696,55.0,7.0,15.0,50.71184135328173,622.823410675288,100.0,18.0,25.0,60.71184135328173,694.823410675288,1243.0,4,275.0,275.0,275.0,275.0,971.1283268364219,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.93477117046332,16.93477117046332,16.93477117046332,16.93477117046332,0.926634859237244,0.926634859237244,0.926634859237244,0.926634859237244,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.48735461695164,41.48735461695164,41.48735461695164,41.48735461695164,165.94941846780654,3982.7860432273574,0.08303552229031898
1942-05-15,1942-05-26,1623.0388,0.9607842033501004,1559.3900404643032,0.222,1942,5,15,1942.05,1941,8,227,33,0.1347312994961158,46.07793179045734,0.75,4,Mod_Dry,47,10,10,10,115,192.0,0.12312506494066912,1100.0,267.3900404643032,53.0,7.999999999999997,13.926564607515793,13.926564607515793,178.53691124927158,100.0,18.0,23.926564607515797,23.926564607515797,293.5369112492716,1241.9265646075155,4,275.0,275.0,275.0,275.0,969.8085191206966,990.0,0.9191516448721724,0.48,988.6008483551277,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.257394454431232,18.257394454431232,18.257394454431232,18.257394454431232,0.93154410827832,0.93154410827832,0.93154410827832,0.93154410827832,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.96452386591981,44.96452386591981,44.96452386591981,44.96452386591981,179.85809546367923,4316.594291128302,0.11533874835453425
1942-06-15,1942-06-26,666.0345,0.8927884758197379,594.6279260983613,0.493,1942,6,15,1942.06,1941,9,258,37,0.05137585281489842,23.91605215374125,0.89,4,Mod_Dry,45,10,9,9,88,161.0,0.2707575492735401,433.6279260983613,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,497.6279260983613,2,216.81396304918064,216.81396304918064,,,966.1195968534656,990.0,0.20721960645333032,0.05672558521967226,989.736054808327,0.3327502867205769,0.3327502867205769,,,23.28370766814094,23.28370766814094,,,0.94,0.94,,,0.8672558521967225,0.8672558521967225,,,0.98,0.98,,,45.62073967411026,45.62073967411026,,,91.24147934822052,2189.795504357292,0.1534429772696677
