Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1942-07-15,1942-07-26,415.3399,0.9112534957736712,378.47993580928704,0.679,1942,7,15,1942.07,1941,10,288,42,0.0327006664539224,3.0028313204674646,0.9,4,Mod_Dry,42,9,8,6,70,135.0,0.35668997806009295,243.47993580928704,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,302.4799358092871,1,243.47993580928704,,,,965.1788245026829,990.0,0.14241031078537209,0.01869598716185741,989.8388937020528,0.4195086469458104,,,,24.240560552423858,,,,0.94,,,,0.973919743237148,,,,0.98,,,,53.337023221753675,,,,53.337023221753675,1280.088557322088,0.14092430846487394
1942-08-15,1942-08-26,301.2308,0.9405443187056236,283.3209175591498,0.8140000000000001,1942,8,15,1942.08,1941,11,319,46,0.024478927277110547,3.1715515093265485,0.92,5,Dry,34,7,5,3,44,93.0,0.32824967814310463,190.32091755914982,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,236.32091755914982,1,190.32091755914982,,,,964.8402047922,990.0,0.12043868110820473,0.009032091755914979,989.8705292271359,0.25644112628197463,,,,24.77388330865403,,,,0.93,,,,0.7612836702365992,,,,0.97,,,,41.725764314543206,,,,41.725764314543206,1001.4183435490368,0.1472738570593962
1942-09-15,1942-09-26,218.3943,0.9870826717204976,215.5732291325278,0.932,1942,9,15,1942.09,1941,12,350,50,0.018625526997050404,1.733755152453881,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.4221303376406538,124.57322913252779,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,168.5732291325278,1,124.57322913252779,,,,964.7100946778007,990.0,0.09735450993154356,0.0024573229132527816,989.9001881671553,0.1096385757843571,,,,25.080454913570108,,,,0.91,,,,0.4982929165301113,,,,0.97,,,,27.054671539117088,,,,27.054671539117088,649.3121169388103,0.125501072874335
1942-10-15,1942-10-26,200.2476,1.0233266638974086,204.9187084614628,0.9570000000000001,1942,10,15,1942.1,1942,1,15,3,0.01770497641107038,2.321454480186248,0.84,4,Mod_Dry,31,4,3,2,33,73.0,0.3562388253765929,131.9187084614628,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,169.9187084614628,1,131.9187084614628,,,,964.7061865036726,990.0,0.09781319606640776,0.003191870846146281,989.8989949330874,0.1230281608581779,,,,25.069780268556574,,,,0.91,,,,0.5276748338458512,,,,0.97,,,,28.637760463882465,,,,28.637760463882465,687.3062511331792,0.13975181026122907
1942-11-15,1942-11-26,240.8345,0.9814064142756002,236.356523078857,0.905,1942,11,15,1942.11,1942,2,46,7,0.020421203594013244,8.359087005383714,0.66,3,Normal,36,5,3,2,47,93.0,0.39347337991163395,143.356523078857,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,187.356523078857,1,143.356523078857,,,,964.7333708145584,990.0,0.10375790559506487,0.004335652307885701,989.891906442097,0.14538556702273256,,,,25.01315006051591,,,,0.91,,,,0.5734260923154281,,,,0.97,,,,31.050455945059124,,,,31.050455945059124,745.2109426814187,0.13137126718816886
1942-12-15,1942-12-26,324.6118,0.932416130348578,302.6732784214865,0.7809999999999999,1942,12,15,1942.12,1942,3,76,11,0.02615097125561644,3.4704084432426043,0.92,5,Dry,26,4,3,2,24,59.0,0.1949296624654119,243.67327842148651,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,276.6732784214865,1,243.67327842148651,,,,964.8992785744756,990.0,0.13383983416211728,0.018734655684297292,989.8474255101537,0.42017414682672266,,,,24.527972788851372,,,,0.94,,,,0.974693113685946,,,,0.98,,,,54.012278558780864,,,,54.012278558780864,1296.2946854107406,0.1784507665839145
1943-01-15,1943-01-26,531.4016,0.8973436545422216,476.8498537735839,0.5740000000000001,1943,1,15,1943.01,1942,4,107,16,0.04119982736603765,3.440342514238296,0.92,5,Dry,29,5,4,2,33,73.0,0.15308802010173542,403.8498537735839,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,441.8498537735839,2,201.92492688679195,201.92492688679195,,,965.5971295474852,990.0,0.18869552339344114,0.05076997075471679,989.7605345058521,0.2886518350821186,0.2886518350821186,,,23.87475312328441,23.87475312328441,,,0.94,0.94,,,0.8076997075471678,0.8076997075471678,,,0.97,0.97,,,43.121853422214954,43.121853422214954,,,86.24370684442991,2069.848964266318,0.18086134694586656
1943-02-15,1943-02-26,691.4282,0.8945888788627693,618.5439782521025,0.479,1943,2,15,1943.02,1942,5,138,20,0.05344219972098166,10.527041173580301,0.94,5,Dry,31,6,4,3,41,85.0,0.13741949317847246,533.5439782521025,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,574.5439782521025,2,266.77198912605127,266.77198912605127,,,966.2255666437857,990.0,0.24973563956643624,0.08341759130084103,989.6668467691327,0.5034585296374814,0.5034585296374814,,,22.937821595709423,22.937821595709423,,,0.95,0.95,,,1.067087956504205,1.067087956504205,,,0.98,0.98,,,55.887037131275044,55.887037131275044,,,111.77407426255009,2682.577782301202,0.18070513689003026
1943-03-15,1943-03-26,987.4235,0.9340897386234536,922.342159025656,0.35600000000000004,1943,3,15,1943.03,1942,6,166,24,0.07969036253981668,6.4764504217590675,0.91,5,Dry,36,8,6,4,53,107.0,0.11600900918703826,815.342159025656,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,865.342159025656,3,271.7807196752187,271.7807196752187,271.7807196752187,,967.5153204494133,990.0,0.4463693090673342,0.2022737272205248,989.3513569637123,0.5225062311219725,0.5225062311219725,0.5225062311219725,,21.313530283176966,21.313530283176966,21.313530283176966,,0.94,0.94,0.94,,1.0871228787008749,1.0871228787008749,1.0871228787008749,,0.98,0.98,0.98,,52.347623643817556,52.347623643817556,52.347623643817556,,157.04287093145268,3769.028902354864,0.17026530707145565
1943-04-15,1943-04-26,1712.5226,0.9782347907016572,1675.2491871828574,0.209,1943,4,15,1943.04,1942,7,197,29,0.14474152977259888,20.015006590475195,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.08834506599515543,1100.0,427.24918718285744,55.0,7.000000000000004,15.0,28.868188323166045,321.38099885969143,100.0,18.0,25.0,38.868188323166045,393.3809988596914,1243.0,4,275.0,275.0,275.0,275.0,970.174158907227,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.88893909965823,17.88893909965823,17.88893909965823,17.88893909965823,0.9307038459637684,0.9307038459637684,0.9307038459637684,0.9307038459637684,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.01734777977067,44.01734777977067,44.01734777977067,44.01734777977067,176.06939111908267,4225.665386857985,0.10510041877123102
1943-05-15,1943-05-26,1701.1714,0.9729967130839268,1655.2341805923822,0.212,1943,5,15,1943.05,1942,8,227,33,0.14301223320318182,0.0,0.78,4,Mod_Dry,47,10,10,10,115,192.0,0.1159956713383518,1100.0,363.2341805923823,53.00000000000002,8.0,15.0,18.918446905853244,268.31573368652903,100.0,18.0,25.0,28.918446905853248,383.3157336865289,1243.0,4,275.0,275.0,275.0,275.0,970.1119538486264,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.951144158258742,17.951144158258742,17.951144158258742,17.951144158258742,0.9308742800557384,0.9308742800557384,0.9308742800557384,0.9308742800557384,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.17849759207625,44.17849759207625,44.17849759207625,44.17849759207625,176.713990368305,4241.135768839319,0.1067607184773467
1943-06-15,1943-06-26,1121.4092,0.928912678621731,1041.6912238030525,0.317,1943,6,15,1943.06,1942,9,258,37,0.09000212173658374,38.903967101177614,0.63,3,Normal,53,12,12,13,120,210.0,0.20159524742209373,831.6912238030525,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,908.6912238030524,4,207.92280595076312,207.92280595076312,207.92280595076312,207.92280595076312,967.9862386578384,990.0,0.4860915596601676,0.215352979042442,989.2985554612973,0.30604203216622355,0.30604203216622355,0.30604203216622355,0.30604203216622355,21.00627477129266,21.00627477129266,21.00627477129266,21.00627477129266,0.93,0.93,0.93,0.93,0.8316912238030525,0.8316912238030525,0.8316912238030525,0.8316912238030525,0.97,0.97,0.97,0.97,38.65225709247245,38.65225709247245,38.65225709247245,38.65225709247245,154.6090283698898,3710.616680877356,0.14842116822817833
1943-07-15,1943-07-26,515.2343,0.9036965476026252,465.61545811645516,0.584,1943,7,15,1943.07,1942,10,288,42,0.04022917558126174,3.800000759998397,0.71,4,Mod_Dry,42,9,8,6,70,135.0,0.28993882751683714,330.6154581164552,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,389.61545811645516,2,165.3077290582276,165.3077290582276,,,965.5478793225467,990.0,0.17134830712354598,0.03612309162329103,989.7925286012533,0.19343857995928254,0.19343857995928254,,,24.051210698747052,24.051210698747052,,,0.92,0.92,,,0.6612309162329103,0.6612309162329103,,,0.97,0.97,,,34.80636512191018,34.80636512191018,,,69.61273024382037,1670.7055258516891,0.14950691397880847
1943-08-15,1943-08-26,353.2963,0.9346756104534872,330.2174348734584,0.7440000000000001,1943,8,15,1943.08,1942,11,319,46,0.028530786373066806,0.0,0.73,4,Mod_Dry,39,7,5,4,60,115.0,0.34825538525568395,215.21743487345842,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,266.2174348734584,1,215.21743487345842,,,,964.9935795264377,990.0,0.13036741379561348,0.013043486974691678,989.8565890992296,0.3278727009003325,,,,24.53513687189185,,,,0.94,,,,0.8608697394938335,,,,0.98,,,,47.718729546849715,,,,47.718729546849715,1145.2495091243934,0.1445069960195647
1943-09-15,1943-09-26,254.284,0.9662864708773888,245.7111889605859,0.884,1943,9,15,1943.09,1942,12,350,50,0.021229446726194624,1.9906291294835228,0.74,4,Mod_Dry,34,6,4,3,44,91.0,0.3703535047994788,154.7111889605859,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,198.7111889605859,1,154.7111889605859,,,,964.7494425155032,990.0,0.10762881441838154,0.005471118896058591,989.8869000666856,0.16939722603324142,,,,24.968060325149242,,,,0.92,,,,0.6188447558423436,,,,0.97,,,,33.81700156915588,,,,33.81700156915588,811.6080376597411,0.13762906651589402
1943-10-15,1943-10-26,188.6959,1.0273325571973282,193.8534414796513,0.971,1943,10,15,1943.1,1943,1,15,3,0.016748937343841874,3.031444358182398,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3765731443445268,120.85344147965132,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.8534414796513,1,120.85344147965132,,,,964.4105440285066,990.0,0.09404094595897204,0.002085344147965131,989.903873709893,0.10314696891601506,,,,25.390182712470388,,,,0.9,,,,0.4834137659186053,,,,0.97,,,,26.278955490396374,,,,26.278955490396374,630.694931769513,0.13556094382340314
1943-11-15,1943-11-26,206.1864,1.0066257008232184,207.55252940021649,0.95,1943,11,15,1943.11,1943,2,46,7,0.0179325385401787,2.4876542520393343,0.78,4,Mod_Dry,29,4,2,2,30,67.0,0.3228098457465974,140.55252940021649,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.55252940021649,1,140.55252940021649,,,,964.7065748145607,990.0,0.0997338168409829,0.00405525294002165,989.896210930219,0.13973467422045582,,,,25.049901441438003,,,,0.91,,,,0.5622101176008659,,,,0.97,,,,30.487851546725988,,,,30.487851546725988,731.7084371214238,0.14689221873050415
1943-12-15,1943-12-26,406.0875,0.9092807217705192,369.2475351019857,0.6890000000000001,1943,12,15,1943.12,1943,3,76,11,0.03190298703281157,6.189130959759496,0.56,3,Normal,38,5,4,3,54,104.0,0.2816538774491083,265.2475351019857,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,312.2475351019857,1,265.2475351019857,,,,965.1418900515196,990.0,0.14565416294899894,0.02304950702039714,989.8312963300308,0.4977310993726777,,,,24.191675179138443,,,,0.95,,,,1.060990140407943,,,,0.98,,,,58.6051777814293,,,,58.6051777814293,1406.5242667543032,0.15871514962244127
1944-01-15,1944-01-26,764.3804,0.9161225843595906,700.2661474818176,0.445,1944,1,15,1944.01,1943,4,107,16,0.06050299514242904,7.697846900038371,0.29,2,Mod_Wet,46,7,6,4,76,139.0,0.19849595828650154,561.2661474818176,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,620.2661474818176,3,187.08871582727247,187.08871582727247,187.08871582727247,,966.5840412583374,990.0,0.2762412449169957,0.09450645899272704,989.6292522960904,0.24780573169539855,0.24780573169539855,0.24780573169539855,,22.797405306057488,22.797405306057488,22.797405306057488,,0.93,0.93,0.93,,0.7483548633090901,0.7483548633090901,0.7483548633090901,,0.97,0.97,0.97,,37.74476316392582,37.74476316392582,37.74476316392582,,113.23428949177745,2717.6229478026585,0.1617017899536798
1944-02-15,1944-02-26,1382.3614,0.9142082933417748,1263.7662562755465,0.263,1944,2,15,1944.02,1943,5,138,20,0.1091894045422072,23.138984756632446,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.1281882620267384,1100.0,1.7662562755465387,0.5342380092702494,0.08722253212575501,0.07631971561003563,0.05451408257859687,1.013961935961902,49.53423800927025,8.087222532125756,7.076319715610036,5.054514082578597,94.01396193596192,1164.6977802570061,4,275.0,275.0,275.0,275.0,968.8090753542889,990.0,0.7900792704740295,0.48,988.729920729526,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.385910595236922,19.385910595236922,19.385910595236922,19.385910595236922,0.9315836542211076,0.9315836542211076,0.9315836542211076,0.9315836542211076,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.74587339462343,47.74587339462343,47.74587339462343,47.74587339462343,190.9834935784937,4583.603845883849,0.15112248220754235
1944-03-15,1944-03-26,2037.2697,1.0121833646897571,2062.090499726492,0.171,1944,3,15,1944.03,1943,6,167,24,0.1781646191763689,0.0,0.46,3,Normal,49,9,9,9,107,183.0,0.0887448926340878,1100.0,779.090499726492,51.00000000000003,9.0,16.0,38.31592621605698,664.7745735104351,100.0,18.0,25.0,47.31592621605698,771.7745735104351,1243.0,4,275.0,275.0,275.0,275.0,971.3056231367392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.757474870146055,16.757474870146055,16.757474870146055,16.757474870146055,0.9255778841278872,0.9255778841278872,0.9255778841278872,0.9255778841278872,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.00618084396626,41.00618084396626,41.00618084396626,41.00618084396626,164.02472337586505,3936.593361020761,0.07954293150451965
1944-04-15,1944-04-26,2454.9977,1.0141688091921033,2489.7820939783523,0.128,1944,4,15,1944.04,1943,7,198,29,0.2151171729197296,31.63998383257057,0.65,3,Normal,54,13,14,19,117,217.0,0.08715622163273809,1100.0,1172.7820939783526,46.0,5.0,11.0,61.0,1049.7820939783523,100.0,18.0,25.0,80.0,1166.7820939783526,1243.0,4,275.0,275.0,275.0,275.0,972.4240457534733,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.639052253412116,15.639052253412116,15.639052253412116,15.639052253412116,0.9167365192403528,0.9167365192403528,0.9167365192403528,0.9167365192403528,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.9037989621001,37.9037989621001,37.9037989621001,37.9037989621001,151.6151958484004,3638.7647003616094,0.060894965955088365
1944-05-15,1944-05-26,1962.022,1.0052263508695702,1972.276215385816,0.18,1944,5,15,1944.05,1943,8,228,33,0.17040466500933452,26.25903664275393,0.63,3,Normal,55,13,13,17,178,276.0,0.13993983086492226,1100.0,596.2762153858159,44.99999999999999,4.9999999999999964,11.999999999999995,36.727158194053885,497.5490571917622,100.0,18.0,25.0,53.72715819405388,675.5490571917621,1243.0,4,275.0,275.0,275.0,275.0,971.0541471073307,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.008950899554705,17.008950899554705,17.008950899554705,17.008950899554705,0.9270491097696468,0.9270491097696468,0.9270491097696468,0.9270491097696468,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.687710628342586,41.687710628342586,41.687710628342586,41.687710628342586,166.75084251337034,4002.0202203208883,0.08454740832574031
1944-06-15,1944-06-26,939.9208,0.9401080003131372,883.6270637407242,0.374,1944,6,15,1944.06,1943,9,259,37,0.07634537830719856,32.23864486317268,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.1822035637052884,722.6270637407242,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,786.6270637407242,3,240.87568791357475,240.87568791357475,240.87568791357475,,967.3580619925923,990.0,0.3742399388859226,0.15131353187036212,989.4744465292437,0.4105957739483779,0.4105957739483779,0.4105957739483779,,21.705788762703104,21.705788762703104,21.705788762703104,,0.94,0.94,0.94,,0.9635027516542991,0.9635027516542991,0.9635027516542991,,0.98,0.98,0.98,,47.2488754857924,47.2488754857924,47.2488754857924,,141.74662645737718,3401.9190349770533,0.1604145371660649
1944-07-15,1944-07-26,478.7252,0.8963317925491331,429.0966166544422,0.615,1944,7,15,1944.07,1943,10,289,42,0.037073947678943814,12.212674498246884,0.79,4,Mod_Dry,42,9,8,6,70,135.0,0.3146144592156444,294.0966166544422,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,353.0966166544422,2,147.0483083272211,147.0483083272211,,,965.3897695786427,990.0,0.15922027859372614,0.02881932333088844,989.8119603980754,0.15299397431628425,0.15299397431628425,,,24.269196845116273,24.269196845116273,,,0.92,0.92,,,0.5881932333088844,0.5881932333088844,,,0.97,0.97,,,31.242372479527774,31.242372479527774,,,62.48474495905555,1499.6338790173334,0.14561929070015353
1944-08-15,1944-08-26,316.6956,0.9323394123967924,295.26778961264966,0.789,1944,8,15,1944.08,1943,11,320,46,0.02551113702253293,3.935080365594216,0.78,4,Mod_Dry,39,7,5,4,60,115.0,0.3894769563278949,180.2677896126497,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,231.2677896126497,1,180.2677896126497,,,,964.8758715526833,990.0,0.11872765554976693,0.008026778961264967,989.873245565489,0.23006380231902784,,,,24.76731021048681,,,,0.93,,,,0.7210711584505987,,,,0.97,,,,39.51124072215485,,,,39.51124072215485,948.2697773317163,0.1338149371930752
1944-09-15,1944-09-26,227.8423,0.9770284451126146,222.60840809988187,0.92,1944,9,15,1944.09,1943,12,351,51,0.0192333664598298,2.2870704735794045,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.40878959054938,131.60840809988187,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.60840809988187,1,131.60840809988187,,,,964.7158456498622,990.0,0.099752866397687,0.003160840809988187,989.8970862927923,0.12244721020405044,,,,25.058793432726056,,,,0.91,,,,0.5264336323995275,,,,0.97,,,,28.557877486123136,,,,28.557877486123136,685.3890596669553,0.12828750598364433
1944-10-15,1944-10-26,191.5433,1.0278870930898327,196.88488583783368,0.967,1944,10,15,1944.1,1944,1,15,3,0.01701085413638883,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3707750327779209,123.88488583783369,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.88488583783368,1,123.88488583783369,,,,964.4036249220031,990.0,0.09507439289926148,0.002388488583783368,989.902537118517,0.1084226614309028,,,,25.390489535082956,,,,0.91,,,,0.4955395433513347,,,,0.97,,,,27.23776905166035,,,,27.23776905166035,653.7064572398483,0.1383436262044768
1944-11-15,1944-11-26,234.2817,0.9731764626664112,227.99743607347332,0.91,1944,11,15,1944.11,1944,2,46,7,0.01969897847674809,5.389027973591424,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.2938629536974658,160.99743607347332,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,195.99743607347332,1,160.99743607347332,,,,964.7217801114928,990.0,0.10670367138868407,0.00609974360734733,989.887196585004,0.183469207371065,,,,24.98194726614001,,,,0.92,,,,0.6439897442938932,,,,0.97,,,,35.21063165615972,,,,35.21063165615972,845.0551597478333,0.1544343316422774
1944-12-15,1944-12-26,463.5928,0.9083037498738388,421.08307865451246,0.628,1944,12,15,1944.12,1944,3,76,11,0.03638157799574989,5.989718768971103,0.47,3,Normal,38,5,4,3,54,104.0,0.2469821402757655,317.08307865451246,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,364.08307865451246,2,158.54153932725623,158.54153932725623,,,965.3556106805963,990.0,0.16286891911035467,0.033416615730902495,989.8037144651587,0.1779055609050614,0.1779055609050614,,,24.27019822365753,24.27019822365753,,,0.92,0.92,,,0.6341661573090249,0.6341661573090249,,,0.97,0.97,,,33.685652405768536,33.685652405768536,,,67.3713048115371,1616.9113154768902,0.1599952793800424
1945-01-15,1945-01-26,611.0679,0.8992953122292141,549.5304979237502,0.522,1945,1,15,1945.01,1944,4,107,16,0.04747943502061202,15.857087261515515,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.16559590476564715,458.53049792375015,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,501.53049792375015,2,229.26524896187507,229.26524896187507,,,965.9191310836662,990.0,0.2085156635171126,0.06170609958475005,989.729778236898,0.3720183562003763,0.3720183562003763,,,23.438628797031537,23.438628797031537,,,0.94,0.94,,,0.9170609958475004,0.9170609958475004,,,0.98,0.98,,,48.561642669181474,48.561642669181474,,,97.12328533836292,2330.95884812071,0.1767386627408607
1945-02-15,1945-02-26,963.4877,0.9348295795407284,900.6968014836636,0.366,1945,2,15,1945.02,1944,5,138,20,0.07782020364818854,17.069737742939427,0.62,3,Normal,43,7,5,4,78,137.0,0.15210445931897187,763.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,818.6968014836636,3,254.56560049455456,254.56560049455456,254.56560049455456,,967.4276711507193,990.0,0.4036265511603293,0.17184840074183186,989.4245250480977,0.458513997852184,0.458513997852184,0.458513997852184,,21.538339899526328,21.538339899526328,21.538339899526328,,0.94,0.94,0.94,,1.0182624019782185,1.0182624019782185,1.0182624019782185,,0.98,0.98,0.98,,49.54899840575327,49.54899840575327,49.54899840575327,,148.6469952172598,3567.527885214235,0.16503555355409566
1945-03-15,1945-03-26,2498.0517,1.0172977812203616,2541.262451783753,0.124,1945,3,15,1945.03,1944,6,166,24,0.21956507583411625,121.36391429539393,0.51,3,Normal,49,9,9,9,107,183.0,0.07201145236752282,1100.0,1258.262451783753,51.0,9.000000000000009,16.000000000000007,61.88175992379113,1120.380691859962,100.0,18.0,25.0,70.88175992379112,1227.380691859962,1243.0,4,275.0,275.0,275.0,275.0,972.5507576685652,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.512340338319929,15.512340338319929,15.512340338319929,15.512340338319929,0.9154981749572746,0.9154981749572746,0.9154981749572746,0.9154981749572746,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.54590563591278,37.54590563591278,37.54590563591278,37.54590563591278,150.18362254365113,3604.406941047627,0.05909803705565115
1945-04-15,1945-04-26,3134.7263,1.0336057617401824,3240.0711651584834,0.075,1945,4,15,1945.04,1944,7,197,29,0.2799421486696929,42.44438708420329,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.09104738290079208,1100.0,1845.0711651584836,30.0,4.0,7.0,55.0,1749.0711651584836,100.0,18.0,25.0,80.0,1917.0711651584838,1243.0,4,275.0,275.0,275.0,275.0,974.1336710455392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.929426961346126,13.929426961346126,13.929426961346126,13.929426961346126,0.8959692201088416,0.8959692201088416,0.8959692201088416,0.8959692201088416,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.99545470335095,32.99545470335095,32.99545470335095,32.99545470335095,131.9818188134038,3167.563651521691,0.04073423455405743
1945-05-15,1945-05-26,1986.9064,1.0058527427505242,1998.5352520285696,0.177,1945,5,15,1945.05,1944,8,227,33,0.17267344577526844,46.529834652578295,0.6,3,Normal,55,13,13,17,178,276.0,0.1381011416835666,1100.0,622.5352520285696,45.00000000000002,5.000000000000004,12.000000000000005,38.34456262494813,522.1906894036215,100.0,18.0,25.0,55.34456262494813,700.1906894036215,1243.0,4,275.0,275.0,275.0,275.0,971.1283268364219,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.93477117046332,16.93477117046332,16.93477117046332,16.93477117046332,0.926634859237244,0.926634859237244,0.926634859237244,0.926634859237244,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.48735461695164,41.48735461695164,41.48735461695164,41.48735461695164,165.94941846780654,3982.7860432273574,0.08303552229031898
1945-06-15,1945-06-26,955.5912,0.9409101957128996,899.1255030135243,0.369,1945,6,15,1945.06,1944,9,258,37,0.07768444346036851,26.967106797594056,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.17906287771883864,738.1255030135243,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,802.1255030135243,3,246.04183433784146,246.04183433784146,246.04183433784146,,967.42128148655,990.0,0.3884416959884884,0.15906275150676213,989.4524955525047,0.4283694926275556,0.4283694926275556,0.4283694926275556,,21.602844573327044,21.602844573327044,21.602844573327044,,0.94,0.94,0.94,,0.9841673373513656,0.9841673373513656,0.9841673373513656,,0.98,0.98,0.98,,48.03334525564412,48.03334525564412,48.03334525564412,,144.10003576693236,3458.4008584063768,0.16026687629698438
1945-07-15,1945-07-26,525.9775,0.9000565827613265,473.4095112593456,0.578,1945,7,15,1945.07,1944,10,288,42,0.040902581772807464,3.440342514238296,0.71,4,Mod_Dry,42,9,8,6,70,135.0,0.2851653732956869,338.4095112593456,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,397.4095112593456,2,169.2047556296728,169.2047556296728,,,965.5820238059256,990.0,0.17393673805660922,0.03768190225186912,989.7883813596916,0.2026766281407515,0.2026766281407515,,,24.00368092562513,24.00368092562513,,,0.92,0.92,,,0.6768190225186912,0.6768190225186912,,,0.97,0.97,,,35.5564979160626,35.5564979160626,,,71.1129958321252,1706.7118999710044,0.15021454816772303
1945-08-15,1945-08-26,370.3799,0.9229572749850776,341.84482321324555,0.725,1945,8,15,1945.08,1944,11,319,46,0.029535392725624405,2.1804758921642247,0.6900000000000001,3,Normal,47,8,6,5,89,155.0,0.4534221069754499,186.84482321324555,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.84482321324555,1,186.84482321324555,,,,965.0362342881024,990.0,0.12426580844720332,0.008684482321324556,989.8670497092315,0.2471600812550815,,,,24.58365533987419,,,,0.93,,,,0.7473792928529822,,,,0.97,,,,40.64912657467463,,,,40.64912657467463,975.579037792191,0.11891104914968208
1945-09-15,1945-09-26,261.1822,0.9549318628269056,249.41120478322944,0.878,1945,9,15,1945.09,1944,12,350,50,0.021549128093271024,2.9872905129010405,0.68,3,Normal,40,6,4,3,65,118.0,0.4731142696758842,131.41120478322944,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,181.41120478322944,1,131.41120478322944,,,,964.7566206649036,990.0,0.1017310925397373,0.003141120478322944,989.895127786982,0.12207870471138532,,,,25.016428417367138,,,,0.91,,,,0.5256448191329177,,,,0.97,,,,28.466877776073467,,,,28.466877776073467,683.2050666257633,0.1141363227879632
1945-10-15,1945-10-26,203.2033,1.0091611462420986,205.06487514817712,0.955,1945,10,15,1945.1,1945,1,15,3,0.017717605212802502,2.4876542520393343,0.67,3,Normal,37,5,3,2,50,97.0,0.4730210375126852,108.06487514817712,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.06487514817712,1,108.06487514817712,,,,964.7061975946197,990.0,0.0920675710732422,0.0008064875148177122,989.907125941412,0.08231098515115201,,,,25.118617361641196,,,,0.89,,,,0.4322595005927085,,,,0.96,,,,22.751526115869822,,,,22.751526115869822,546.0366267808756,0.1109479431786154
1945-11-15,1945-11-26,240.8345,0.9814064142756002,236.356523078857,0.905,1945,11,15,1945.11,1945,2,46,7,0.020421203594013244,0.0,0.64,3,Normal,36,5,3,2,47,93.0,0.39347337991163395,143.356523078857,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,187.356523078857,1,143.356523078857,,,,964.7333708145584,990.0,0.10375790559506487,0.004335652307885701,989.891906442097,0.14538556702273256,,,,25.01315006051591,,,,0.91,,,,0.5734260923154281,,,,0.97,,,,31.050455945059124,,,,31.050455945059124,745.2109426814187,0.13137126718816886
1945-12-15,1945-12-26,424.724,0.910031385755582,386.5121702836538,0.667,1945,12,15,1945.12,1945,3,76,11,0.033394651512507686,23.453766141427593,0.59,3,Normal,38,5,4,3,54,104.0,0.2690730279558245,282.51217028365386,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.51217028365386,2,141.25608514182693,141.25608514182693,,,965.211413920674,990.0,0.15138780562925772,0.02650243405673076,989.822109760314,0.14114217721421435,0.14114217721421435,,,24.46955366242569,24.46955366242569,,,0.91,0.91,,,0.5650243405673077,0.5650243405673077,,,0.97,0.97,,,29.930594793318942,29.930594793318942,,,59.861189586637884,1436.6685500793094,0.15487530326071472
1946-01-15,1946-01-26,785.0819,0.925765720961296,726.8019111671641,0.4370000000000001,1946,1,15,1946.01,1945,4,107,16,0.06279568512484299,26.535763685346524,0.49,3,Normal,41,6,4,3,66,120.0,0.16510688559870895,606.8019111671641,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,657.8019111671641,3,202.26730372238805,202.26730372238805,202.26730372238805,,966.6988731459493,990.0,0.2980011079229937,0.11204057335014923,989.5899583187268,0.28963092650983624,0.28963092650983624,0.28963092650983624,,22.601454246267764,22.601454246267764,22.601454246267764,,0.93,0.93,0.93,,0.8090692148895522,0.8090692148895522,0.8090692148895522,,0.97,0.97,0.97,,40.45626257123882,40.45626257123882,40.45626257123882,,121.36878771371649,2912.850905129196,0.1669901879025215
1946-02-15,1946-02-26,1053.0739999999996,0.9312105052714252,980.6335716282007,0.336,1946,2,15,1946.02,1945,5,138,20,0.08472674058867655,0.0,0.36,2,Mod_Wet,49,8,7,5,93,162.0,0.1651993208136066,818.6335716282007,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,882.6335716282007,3,272.87785720940025,272.87785720940025,272.87785720940025,,967.7479246140373,990.0,0.4622140297788293,0.20490685730256056,989.3328791129187,0.5267255622869419,0.5267255622869419,0.5267255622869419,,21.058228936594478,21.058228936594478,21.058228936594478,,0.94,0.94,0.94,,1.0915114288376009,1.0915114288376009,1.0915114288376009,,0.98,0.98,0.98,,51.92937260489028,51.92937260489028,51.92937260489028,,155.78811781467084,3738.9148275521,0.1588647608260108
1946-03-15,1946-03-26,1210.671,0.9432862956425418,1142.0093628318518,0.295,1946,3,15,1946.03,1945,6,166,24,0.098669608948672,5.878942398714344,0.74,4,Mod_Dry,41,8,7,6,67,129.0,0.11295879368284464,1013.0093628318518,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1069.0093628318518,4,253.25234070796296,253.25234070796296,253.25234070796296,253.25234070796296,968.3662511978972,990.0,0.6519722762521573,0.3669121716814073,988.9811155520664,0.4538031485840756,0.4538031485840756,0.4538031485840756,0.4538031485840756,20.161061205585227,20.161061205585227,20.161061205585227,20.161061205585227,0.94,0.94,0.94,0.94,1.0130093628318515,1.0130093628318515,1.0130093628318515,1.0130093628318515,0.98,0.98,0.98,0.98,46.14129643966674,46.14129643966674,46.14129643966674,46.14129643966674,184.56518575866696,4429.564458208008,0.16161442433448955
1946-04-15,1946-04-26,1463.3217,0.9468435586710608,1385.5367259085865,0.248,1946,4,15,1946.04,1945,7,197,29,0.11971037311850187,33.758363007229036,0.87,4,Mod_Dry,45,11,10,10,72,148.0,0.1068178109121913,1100.0,137.5367259085865,41.818599093826975,7.0,9.293022020850438,9.293022020850438,70.13208277305866,86.81859909382698,18.0,19.29302202085044,19.29302202085044,142.1320827730586,1224.1116211146775,4,275.0,275.0,275.0,275.0,969.2330793760786,990.0,0.8758312057325243,0.48,988.6441687942674,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.876154638188797,18.876154638188797,18.876154638188797,18.876154638188797,0.9320389161704424,0.9320389161704424,0.9320389161704424,0.9320389161704424,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.51310688971606,46.51310688971606,46.51310688971606,46.51310688971606,186.05242755886425,4465.258261412741,0.1342818447752495
1946-05-15,1946-05-26,1515.4044,0.9478321076881999,1436.348946451972,0.239,1946,5,15,1946.05,1945,8,227,33,0.1241005489734504,0.0,0.8200000000000001,4,Mod_Dry,47,10,10,10,115,192.0,0.1336722531626266,1100.0,144.3489464519721,35.335419183555665,7.518174294373548,7.518174294373548,7.518174294373548,86.45900438529578,82.33541918355567,17.518174294373548,17.518174294373548,17.518174294373548,201.45900438529583,1217.3717677723027,4,275.0,275.0,275.0,275.0,969.4047657503913,990.0,0.8661035823517772,0.48,988.6538964176483,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.714195887256736,18.714195887256736,18.714195887256736,18.714195887256736,0.9320203760700804,0.9320203760700804,0.9320203760700804,0.9320203760700804,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.11310382125964,46.11310382125964,46.11310382125964,46.11310382125964,184.45241528503854,4426.857966840926,0.12841755183562295
1946-06-15,1946-06-26,893.8841,0.9211526287302269,823.4036884951529,0.395,1946,6,15,1946.06,1945,9,258,37,0.07114207868598121,28.94263364549943,0.77,4,Mod_Dry,45,10,9,9,88,161.0,0.1955298503632435,662.4036884951529,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,726.4036884951529,3,220.80122949838432,220.80122949838432,220.80122949838432,,967.1090569374098,990.0,0.33777025420008866,0.12872110654854588,989.5335086392513,0.34508815966358114,0.34508815966358114,0.34508815966358114,,22.079363542177877,22.079363542177877,22.079363542177877,,0.94,0.94,0.94,,0.8832049179935372,0.8832049179935372,0.8832049179935372,,0.98,0.98,0.98,,44.05659961849104,44.05659961849104,44.05659961849104,,132.16979885547312,3172.075172531355,0.16051640368168105
1946-07-15,1946-07-26,443.8904,0.9052010754051416,401.81006744201835,0.647,1946,7,15,1946.07,1945,10,288,42,0.03471638982699038,0.0,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.3359796355014939,266.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,325.81006744201835,1,266.81006744201835,,,,965.2745105913214,990.0,0.1501583249807441,0.02336201348840367,989.8264796615308,0.5036020089619282,,,,24.048367061247525,,,,0.95,,,,1.0672402697680734,,,,0.98,,,,58.60119781163,,,,58.60119781163,1406.42874747912,0.1458430302274251
1946-08-15,1946-08-26,312.7836,0.93773961286087,293.3095719732292,0.795,1946,8,15,1946.08,1945,11,319,46,0.025341947018487,0.0,0.86,4,Mod_Dry,39,7,5,4,60,115.0,0.3920772146177903,178.30957197322917,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,229.30957197322917,1,178.30957197322917,,,,964.8698414530277,990.0,0.11806008135450995,0.00783095719732292,989.8741089614481,0.22509096134220305,,,,24.779176547078208,,,,0.93,,,,0.7132382878929168,,,,0.97,,,,39.100761693652345,,,,39.100761693652345,938.4182806476559,0.1333088498633148
1946-09-15,1946-09-26,224.6649,0.9803017387111999,220.23939209737784,0.924,1946,9,15,1946.09,1945,12,350,50,0.019028683477213447,0.0,0.87,4,Mod_Dry,34,6,4,3,44,91.0,0.4131867561628792,129.23939209737784,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.23939209737784,1,129.23939209737784,,,,964.7136474452408,990.0,0.09894524730592426,0.0029239392097377853,989.8981308134844,0.11805644856538,,,,25.06642691967811,,,,0.91,,,,0.5169575683895113,,,,0.97,,,,28.052364456889944,,,,28.052364456889944,673.2567469653586,0.12737214805100225
1946-10-15,1946-10-26,194.4177,1.030992897051571,200.4432677611032,0.965,1946,10,15,1946.1,1946,1,15,3,0.017318298334559317,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3641928253085781,127.44326776110321,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,165.4432677611032,1,127.44326776110321,,,,964.7064629788164,990.0,0.09628747764583062,0.0027443267761103193,989.900968195578,0.11478000835371242,,,,25.07972520840791,,,,0.91,,,,0.5097730710444127,,,,0.97,,,,27.677177969410433,,,,27.677177969410433,664.2522712658504,0.13807985809928658
1946-11-15,1946-11-26,191.5433,1.0278870930898327,196.88488583783368,0.967,1946,11,15,1946.11,1946,2,46,7,0.01701085413638883,0.0,0.8,4,Mod_Dry,29,4,2,2,30,67.0,0.34030037254959866,129.88488583783368,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,164.88488583783368,1,129.88488583783368,,,,964.4036249220031,990.0,0.09609712017198876,0.002988488583783368,989.9009143912442,0.11924500421388193,,,,25.378044465027198,,,,0.91,,,,0.5195395433513347,,,,0.97,,,,28.542953166381373,,,,28.542953166381373,685.0308759931529,0.14497279994306458
1946-12-15,1946-12-26,410.6973,0.9087920244792668,373.2384307151688,0.684,1946,12,15,1946.12,1946,3,76,11,0.03224780041379058,3.990895613183113,0.63,3,Normal,38,5,4,3,54,104.0,0.2786422603929712,269.2384307151688,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.2384307151688,1,269.2384307151688,,,,965.1577831340835,990.0,0.1469795526360339,0.02384768614303376,989.8291727612207,0.5127941421369663,,,,24.158595485000195,,,,0.95,,,,1.0769537228606754,,,,0.98,,,,59.405604687209475,,,,59.405604687209475,1425.7345124930278,0.1591626150966859
1947-01-15,1947-01-26,635.1294,0.9012237504084876,572.3936998626923,0.506,1947,1,15,1947.01,1946,4,107,16,0.04945481566813662,0.0,0.62,3,Normal,41,6,4,3,66,120.0,0.20964591334388552,452.39369986269236,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,503.39369986269236,2,226.19684993134612,226.19684993134612,,,966.0208234645115,990.0,0.2091344390687908,0.06047873997253846,989.7303868209588,0.3621393266098965,0.3621393266098965,,,23.347424029837107,23.347424029837107,,,0.94,0.94,,,0.9047873997253846,0.9047873997253846,,,0.98,0.98,,,47.72527726433332,47.72527726433332,,,95.45055452866664,2290.813308688,0.16675682236118888
1947-02-15,1947-02-26,863.9982,0.9291276628783046,802.764628297062,0.404,1947,2,15,1947.02,1946,5,138,20,0.06935886388486616,15.490258770270314,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.1307979902188028,697.764628297062,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,744.764628297062,3,232.588209432354,232.588209432354,232.588209432354,,967.0225103386833,990.0,0.34841427727365915,0.13932938848911866,989.5122563342372,0.3828660652139431,0.3828660652139431,0.3828660652139431,,22.106879930339847,22.106879930339847,22.106879930339847,,0.94,0.94,0.94,,0.9303528377294159,0.9303528377294159,0.9303528377294159,,0.98,0.98,0.98,,46.466299187722704,46.466299187722704,46.466299187722704,,139.39889756316808,3345.5735415160348,0.17364852990456342
1947-03-15,1947-03-26,1828.6668,0.9889043861982338,1808.3766194150885,0.195,1947,3,15,1947.03,1946,6,166,24,0.15624373991746365,34.5861301007626,0.6,3,Normal,49,9,9,9,107,183.0,0.10119573435935626,1100.0,525.3766194150885,51.0,9.0,16.0,25.83819439746337,423.5384250176252,100.0,18.0,25.0,34.83819439746337,530.5384250176252,1243.0,4,275.0,275.0,275.0,275.0,970.5782413083873,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.48485669849795,17.48485669849795,17.48485669849795,17.48485669849795,0.9293140828146214,0.9293140828146214,0.9293140828146214,0.9293140828146214,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.95882287893426,42.95882287893426,42.95882287893426,42.95882287893426,171.83529151573703,4124.0469963776895,0.09502184980212608
1947-04-15,1947-04-26,4354.3203,1.01737234074975,4429.965035985155,0.029,1947,4,15,1947.04,1946,7,197,29,0.38274897910911737,83.74371567083017,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.06659194770244876,1100.0,3034.965035985155,30.0,4.0,7.0,55.0,2938.9650359851544,100.0,18.0,25.0,80.0,3106.9650359851544,1243.0,4,275.0,275.0,275.0,275.0,976.3858848194756,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.677213187409695,11.677213187409695,11.677213187409695,11.677213187409695,0.8552265833523254,0.8552265833523254,0.8552265833523254,0.8552265833523254,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,26.402690069197305,26.402690069197305,26.402690069197305,26.402690069197305,105.61076027678922,2534.658246642942,0.023840088898873908
1947-05-15,1947-05-26,3134.7263,1.0336057617401824,3240.0711651584834,0.075,1947,5,15,1947.05,1946,8,227,33,0.2799421486696929,62.37166155384465,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.09907189800391276,1100.0,1819.0711651584836,35.0,4.0,8.0,57.0,1715.0711651584836,100.0,18.0,25.0,80.0,1917.0711651584836,1243.0,4,275.0,275.0,275.0,275.0,974.1336710455392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.929426961346126,13.929426961346126,13.929426961346126,13.929426961346126,0.8959692201088416,0.8959692201088416,0.8959692201088416,0.8959692201088416,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.99545470335095,32.99545470335095,32.99545470335095,32.99545470335095,131.9818188134038,3167.563651521691,0.04073423455405743
1947-06-15,1947-06-26,1645.1264,0.9612013467049244,1581.2977111798239,0.22,1947,6,15,1947.06,1946,9,258,37,0.1366241222459368,0.0,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.16252474039708148,1100.0,224.29771117982384,37.99999999999999,6.0,11.0,13.964059839989035,155.3336513398349,100.0,18.0,25.0,29.964059839989037,308.3336513398349,1243.0,4,275.0,275.0,275.0,275.0,969.8787047399372,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.18439326694802,18.18439326694802,18.18439326694802,18.18439326694802,0.9314099818520264,0.9314099818520264,0.9314099818520264,0.9314099818520264,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.778287454185026,44.778287454185026,44.778287454185026,44.778287454185026,179.1131498167401,4298.715595601762,0.11326972052789593
1947-07-15,1947-07-26,820.3628,0.9242018706314454,758.1808343564502,0.421,1947,7,15,1947.07,1946,10,288,42,0.0655068240883973,29.09353517034151,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.2994008681222856,531.1808343564502,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,611.1808343564503,2,265.5904171782251,265.5904171782251,,,966.8335086301936,990.0,0.2709743967283769,0.08247233374258009,989.6465532695292,0.4990164759586509,0.4990164759586509,,,22.31402816337678,22.31402816337678,,,0.94,0.94,,,1.0623616687129005,1.0623616687129005,,,0.98,0.98,,,53.55663900637075,53.55663900637075,,,107.1132780127415,2570.718672305797,0.14127668909444288
1947-08-15,1947-08-26,504.6303,0.901282793837897,454.8146066392561,0.595,1947,8,15,1947.08,1946,11,319,46,0.03929598201363173,4.072782258928727,0.23,2,Mod_Wet,54,9,8,6,107,184.0,0.4045604457596999,270.8146066392561,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,341.8146066392561,1,270.8146066392561,,,,965.5007638240158,990.0,0.15547348559975294,0.024162921327851226,989.8203635930723,0.5188047823513984,,,,23.8007949867052,,,,0.95,,,,1.0832584265570244,,,,0.98,,,,58.86840059451732,,,,58.86840059451732,1412.8416142684155,0.1294338390526006
1947-09-15,1947-09-26,353.2963,0.9346756104534872,330.2174348734584,0.7440000000000001,1947,9,15,1947.09,1946,12,350,50,0.028530786373066806,0.9358549896752492,0.28,2,Mod_Wet,46,7,6,4,75,138.0,0.4179064623068208,192.21743487345842,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,251.21743487345842,1,192.21743487345842,,,,964.9935795264377,990.0,0.12538586398011534,0.00922174348734584,989.8653923925324,0.2615762868309953,,,,24.610236579263958,,,,0.93,,,,0.7688697394938335,,,,0.97,,,,41.863183963919184,,,,41.863183963919184,1004.7164151340604,0.12677460225551526
1947-10-15,1947-10-26,286.2506,0.9535236891577901,272.9467281356309,0.833,1947,10,15,1947.1,1947,1,15,3,0.02358259731091851,1.6172654927739245,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.40300904411405697,162.9467281356309,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,213.9467281356309,1,162.9467281356309,,,,964.8116027085257,990.0,0.112822748228056,0.0062946728135630904,989.8808825789584,0.18794546036325174,,,,24.881334410069385,,,,0.92,,,,0.6517869125425236,,,,0.97,,,,35.493422747039396,,,,35.493422747039396,851.8421459289455,0.13003791248745886
1947-11-15,1947-11-26,286.2506,0.9535236891577901,272.9467281356309,0.833,1947,11,15,1947.11,1947,2,46,7,0.02358259731091851,1.70451626789918,0.28,2,Mod_Wet,40,6,4,3,53,106.0,0.3883541697826368,166.9467281356309,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,216.9467281356309,1,166.9467281356309,,,,964.8116027085257,990.0,0.11384547550078325,0.006694672813563091,989.8794598516856,0.1972979086153488,,,,24.870559234544576,,,,0.92,,,,0.6677869125425236,,,,0.97,,,,36.348963545152415,,,,36.348963545152415,872.375125083658,0.13317237320789618
1947-12-15,1947-12-26,443.8904,0.9052010754051416,401.81006744201835,0.647,1947,12,15,1947.12,1947,3,76,11,0.03471638982699038,7.596295346586545,0.49,3,Normal,38,5,4,3,54,104.0,0.2588287562381879,297.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,344.81006744201835,2,148.90503372100918,148.90503372100918,,,965.2745105913214,990.0,0.1564682880803751,0.02956201348840367,989.8139696984313,0.1568928237041629,0.1568928237041629,,,24.382566283405627,24.382566283405627,,,0.92,0.92,,,0.5956201348840368,0.5956201348840368,,,0.97,0.97,,,31.78464475044049,31.78464475044049,,,63.56928950088098,1525.6629480211434,0.15820730900440694
1948-01-15,1948-01-26,785.0819,0.925765720961296,726.8019111671641,0.4370000000000001,1948,1,15,1948.01,1947,4,107,16,0.06279568512484299,34.23361058538489,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.19124880915183787,587.8019111671641,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,646.8019111671641,3,195.93397038905468,195.93397038905468,195.93397038905468,,966.6988731459493,990.0,0.2916242963287908,0.10512076446686563,989.6032549392044,0.27178591786284145,0.27178591786284145,0.27178591786284145,,22.632595875392237,22.632595875392237,22.632595875392237,,0.93,0.93,0.93,,0.7837358815562189,0.7837358815562189,0.7837358815562189,,0.97,0.97,0.97,,39.243505811923775,39.243505811923775,39.243505811923775,,117.73051743577129,2825.5324184585115,0.16198432561453918
1948-02-15,1948-02-26,1229.0427,0.9328964552439568,1146.5695781734614,0.292,1948,2,15,1948.02,1947,5,138,20,0.09906361155418704,30.55245123430518,0.36,2,Mod_Wet,49,8,7,5,93,162.0,0.14129103290711195,984.5695781734613,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1048.5695781734612,4,246.14239454336536,246.14239454336536,246.14239454336536,246.14239454336536,968.3831932600837,990.0,0.6224715561266453,0.3376556625387691,989.0398727813347,0.4287191800111583,0.4287191800111583,0.4287191800111583,0.4287191800111583,20.22796034123975,20.22796034123975,20.22796034123975,20.22796034123975,0.94,0.94,0.94,0.94,0.9845695781734616,0.9845695781734616,0.9845695781734616,0.9845695781734616,0.98,0.98,0.98,0.98,44.99470941326764,44.99470941326764,44.99470941326764,44.99470941326764,179.97883765307057,4319.492103673694,0.15697157946557871
1948-03-15,1948-03-26,5772.009,1.0280549112720754,5933.942200356622,0.006999999999999999,1948,3,15,1948.03,1947,6,167,24,0.512692606110812,44.82628935296998,0.06,1,Wet,68,14,17,21,195,315.0,0.05308444021936528,1100.0,4518.9422003566215,32.0,4.0,8.0,59.0,4415.9422003566215,100.0,18.0,25.0,80.0,4610.9422003566215,1243.0,0,275.0,275.0,275.0,275.0,978.7083305787927,990.0824710384843,0.9219672131147539,0.48,988.6805038253696,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.437238466576858,9.437238466576858,9.437238466576858,9.437238466576858,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1948-04-15,1948-04-26,5042.2522,1.0523054879951217,5305.989661915475,0.014,1948,4,15,1948.04,1947,7,198,29,0.45843750678949696,50.36928436020026,0.08,1,Wet,84,14,20,27,219,364.0,0.06860171677541398,1100.0,3841.9896619154747,16.0,4.0,5.0,53.0,3763.9896619154742,100.0,18.0,25.0,80.0,3982.9896619154742,1243.0,4,275.0,275.0,275.0,275.0,977.794749126581,990.0314141014412,0.9219672131147539,0.48,988.6294468883266,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.299762981745587,10.299762981745587,10.299762981745587,10.299762981745587,0.8228089322484206,0.8228089322484206,0.8228089322484206,0.8228089322484206,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,22.4054672577983,22.4054672577983,22.4054672577983,22.4054672577983,89.6218690311932,2150.9248567486366,0.01689069801143176
1948-05-15,1948-05-26,3134.7263,1.0336057617401824,3240.0711651584834,0.075,1948,5,15,1948.05,1947,8,228,33,0.2799421486696929,40.87081070174963,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.09907189800391276,1100.0,1819.0711651584836,35.0,4.0,8.0,57.0,1715.0711651584836,100.0,18.0,25.0,80.0,1917.0711651584836,1243.0,4,275.0,275.0,275.0,275.0,974.1336710455392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.929426961346126,13.929426961346126,13.929426961346126,13.929426961346126,0.8959692201088416,0.8959692201088416,0.8959692201088416,0.8959692201088416,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.99545470335095,32.99545470335095,32.99545470335095,32.99545470335095,131.9818188134038,3167.563651521691,0.04073423455405743
