Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1948-06-15,1948-06-26,1781.6326,0.9836395326825926,1752.4842580760724,0.201,1948,6,15,1948.06,1947,9,259,37,0.15141463989777265,40.66096232685209,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.14664896350175607,1100.0,395.48425807607236,38.0,6.0,10.999999999999995,24.621588051428628,315.86267002464376,100.0,18.0,25.0,40.62158805142863,468.86267002464376,1243.0,4,275.0,275.0,275.0,275.0,970.4105950376767,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.652502969208356,17.652502969208356,17.652502969208356,17.652502969208356,0.9299501261434074,0.9299501261434074,0.9299501261434074,0.9299501261434074,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.40039955846262,43.40039955846262,43.40039955846262,43.40039955846262,173.60159823385047,4166.438357612411,0.09906028966242203
1948-07-15,1948-07-26,955.5912,0.9409101957128996,899.1255030135243,0.369,1948,7,15,1948.07,1947,10,289,42,0.07768444346036851,6.841188429789781,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.2524675356656918,672.1255030135243,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,752.1255030135243,3,224.04183433784146,224.04183433784146,224.04183433784146,,967.42128148655,990.0,0.3526814510223329,0.1316376509040573,989.5156808980736,0.35528005083728315,0.35528005083728315,0.35528005083728315,,21.739119360686175,21.739119360686175,21.739119360686175,,0.94,0.94,0.94,,0.8961673373513658,0.8961673373513658,0.8961673373513658,,0.98,0.98,0.98,,44.01432070349864,44.01432070349864,44.01432070349864,,132.04296211049592,3169.0310906519016,0.14685709800015515
1948-08-15,1948-08-26,536.8608,0.8985922973834706,482.41897964712797,0.5690000000000001,1948,8,15,1948.08,1947,11,320,46,0.04168099984151185,3.1778312014790804,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3814111959993559,298.41897964712797,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,369.41897964712797,2,149.20948982356398,149.20948982356398,,,965.6216223854273,990.0,0.1646409895507067,0.029683795929425588,989.80567521452,0.15753675565439842,0.15753675565439842,,,24.026516073438426,24.026516073438426,,,0.92,0.92,,,0.596837959294256,0.596837959294256,,,0.97,0.97,,,31.3845434684193,31.3845434684193,,,62.7690869368386,1506.4580864841266,0.1301132202193867
1948-09-15,1948-09-26,361.7746,0.9247732073317808,334.5594571731722,0.7340000000000001,1948,9,15,1948.09,1947,12,351,51,0.02890593709976208,7.2853660400733675,0.2,2,Mod_Wet,46,7,6,4,75,138.0,0.41248273525434814,196.55945717317215,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,255.55945717317215,1,196.55945717317215,,,,965.0093347113776,990.0,0.12682786400585053,0.00965594571731722,989.8635161902768,0.2735232473502438,,,,24.580658231549005,,,,0.93,,,,0.7862378286926887,,,,0.97,,,,42.757385631955245,,,,42.757385631955245,1026.1772551669258,0.12780205346227436
1948-10-15,1948-10-26,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1948,10,15,1948.1,1948,1,15,3,0.02475294932751636,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3839542461889573,176.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.4924690684764,1,176.4924690684764,,,,964.8494041962176,990.0,0.1174406144551624,0.0076492469068476406,989.874910138638,0.22052463565943173,,,,24.80498130676109,,,,0.93,,,,0.7059698762739056,,,,0.97,,,,38.742600925778845,,,,38.742600925778845,929.822422218692,0.13523078303506372
1948-11-15,1948-11-26,383.5279,0.9096852979414513,348.8896919803591,0.7120000000000001,1948,11,15,1948.11,1948,2,46,7,0.030144069387103036,8.703993440338536,0.08,1,Wet,42,7,6,3,56,114.0,0.32675084022378537,234.8896919803591,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,289.8896919803591,1,234.8896919803591,,,,965.0627598486084,990.0,0.13822904899716726,0.01697793839607182,989.8447930126068,0.3904700596818512,,,,24.391563104316713,,,,0.94,,,,0.9395587679214364,,,,0.98,,,,51.775765368829354,,,,51.775765368829354,1242.6183688519047,0.148401533662233
1948-12-15,1948-12-26,443.8904,0.9052010754051416,401.81006744201835,0.647,1948,12,15,1948.12,1948,3,76,11,0.03471638982699038,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.2936710888087132,283.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,337.81006744201835,2,141.90503372100918,141.90503372100918,,,965.2745105913214,990.0,0.15414356483314262,0.026762013488403662,989.8190944216783,0.14244659699006212,0.14244659699006212,,,24.402137233366997,24.402137233366997,,,0.91,0.91,,,0.5676201348840367,0.5676201348840367,,,0.97,0.97,,,29.98525871982815,29.98525871982815,,,59.9705174396563,1439.292418551751,0.14925090807564226
1949-01-15,1949-01-26,488.9841,0.9025023332101986,441.30929115268907,0.608,1949,1,15,1949.01,1948,4,107,16,0.03812912275559233,0.0,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.2062045867249027,350.30929115268907,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,393.30929115268907,2,175.15464557634454,175.15464557634454,,,965.442241630208,990.0,0.17257504134222146,0.04006185823053782,989.7873631004272,0.21719235447669305,0.21719235447669305,,,24.12792911574248,24.12792911574248,,,0.93,0.93,,,0.7006185823053781,0.7006185823053781,,,0.97,0.97,,,37.39946580248725,37.39946580248725,,,74.7989316049745,1795.174358519388,0.16949321735239592
1949-02-15,1949-02-26,587.589,0.8960981554647983,526.5374190714055,0.536,1949,2,15,1949.02,1948,5,138,20,0.045492833007769434,6.4759885956372045,0.98,5,Dry,31,6,4,3,41,85.0,0.16143202158339456,441.5374190714055,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,482.5374190714055,2,220.76870953570275,220.76870953570275,,,965.816897169212,990.0,0.20220799895360328,0.05830748381428109,989.7394845172322,0.34498662970688226,0.34498662970688226,,,23.577600718313217,23.577600718313217,,,0.94,0.94,,,0.883074838142811,0.883074838142811,,,0.98,0.98,,,47.03921488519665,47.03921488519665,,,94.0784297703933,2257.882314489439,0.1786737777085412
1949-03-15,1949-03-26,806.1332,0.9227500637267859,743.859461672278,0.43,1949,3,15,1949.03,1948,6,166,24,0.06426945748848481,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.14384437587101764,636.859461672278,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,686.859461672278,3,212.28648722409267,212.28648722409267,212.28648722409267,,966.7722210286586,990.0,0.3148460647375525,0.12105783850168343,989.5640960967607,0.31901145686438115,0.31901145686438115,0.31901145686438115,,22.472863611237788,22.472863611237788,22.472863611237788,,0.94,0.94,0.94,,0.8491459488963706,0.8491459488963706,0.8491459488963706,,0.97,0.97,0.97,,42.67262526916172,42.67262526916172,42.67262526916172,,128.01787580748515,3072.429019379644,0.17209954622300142
1949-04-15,1949-04-26,963.4877,0.9348295795407284,900.6968014836636,0.366,1949,4,15,1949.04,1948,7,197,29,0.07782020364818854,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.13878144098446338,775.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.6968014836636,3,258.56560049455453,258.56560049455453,258.56560049455453,,967.4276711507193,990.0,0.4173715710806479,0.17784840074183186,989.4047800281777,0.473011761975958,0.473011761975958,0.473011761975958,,21.50409711548229,21.50409711548229,21.50409711548229,,0.94,0.94,0.94,,1.034262401978218,1.034262401978218,1.034262401978218,,0.98,0.98,0.98,,50.247550499666175,50.247550499666175,50.247550499666175,,150.7426514989985,3617.823635975964,0.16736225914279834
1949-05-15,1949-05-26,806.1332,0.9227500637267859,743.859461672278,0.43,1949,5,15,1949.05,1948,8,227,33,0.06426945748848481,8.20059152091369,0.98,5,Dry,42,9,8,6,82,147.0,0.19761797432747286,596.859461672278,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,655.859461672278,3,198.95315389075932,198.95315389075932,198.95315389075932,,966.7722210286586,990.0,0.2968750502447989,0.1087437846689112,989.5943811650862,0.2802226264560311,0.2802226264560311,0.2802226264560311,,22.541937509971643,22.541937509971643,22.541937509971643,,0.93,0.93,0.93,,0.7958126155630374,0.7958126155630374,0.7958126155630374,,0.97,0.97,0.97,,39.688598196357425,39.688598196357425,39.688598196357425,,119.06579458907223,2857.5790701377337,0.16006490570328866
1949-06-15,1949-06-26,458.6166,0.9050988557447359,415.09335988554136,0.633,1949,6,15,1949.06,1948,9,258,37,0.035864066294110784,5.989718768971103,0.97,5,Dry,39,9,7,5,59,119.0,0.28668249483155617,296.09335988554136,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,351.09335988554136,2,148.04667994277068,148.04667994277068,,,965.3302367946769,990.0,0.15855499036789195,0.029218671977108267,989.812226337655,0.15508439157890788,0.15508439157890788,,,24.32690515139909,24.32690515139909,,,0.92,0.92,,,0.5921867197710827,0.5921867197710827,,,0.97,0.97,,,31.52928362724103,31.52928362724103,,,63.05856725448206,1513.4056141075696,0.15191417967242346
1949-07-15,1949-07-26,349.1046,0.9293406221276715,324.43708615163195,0.754,1949,7,15,1949.07,1948,10,288,42,0.028031364243501004,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3328842620338543,216.43708615163197,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,267.43708615163195,1,216.43708615163197,,,,964.9729489882187,990.0,0.1307724640355973,0.013287417230326391,989.855940118734,0.3315956556156341,,,,24.551395474899763,,,,0.94,,,,0.8657483446065278,,,,0.98,,,,48.02095549299218,,,,48.02095549299218,1152.5029318318122,0.14801315121708575
1949-08-15,1949-08-26,278.9403,0.9576486337515688,267.1267971932527,0.85,1949,8,15,1949.08,1948,11,319,46,0.02307975527749704,4.115414674479041,0.93,5,Dry,34,7,5,3,44,93.0,0.34814927209537583,174.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,220.12679719325268,1,174.12679719325268,,,,964.7966394216797,990.0,0.11492958995224525,0.007412679719325269,989.8776577303283,0.2146492358409985,,,,24.866369072807714,,,,0.93,,,,0.6965071887730108,,,,0.97,,,,38.31789802900865,,,,38.31789802900865,919.6295526962076,0.14344460545187307
1949-09-15,1949-09-26,224.6649,0.9803017387111999,220.23939209737784,0.924,1949,9,15,1949.09,1948,12,350,50,0.019028683477213447,0.0,0.92,5,Dry,30,6,4,2,30,72.0,0.3269169938871132,148.23939209737784,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,188.23939209737784,1,148.23939209737784,,,,964.7136474452408,990.0,0.10405888366956062,0.0048239392097377855,989.8911171771208,0.15548950880127654,,,,25.02198022307852,,,,0.92,,,,0.5929575683895114,,,,0.97,,,,32.47236132824284,,,,32.47236132824284,779.3366718778282,0.14744120485896245
1949-10-15,1949-10-26,161.6793,1.0563175960502025,170.78468950707952,0.986,1949,10,15,1949.1,1949,1,15,3,0.014755797173411668,0.0,0.91,5,Dry,24,4,2,2,20,52.0,0.3044769419910117,118.78468950707952,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,148.78468950707952,1,118.78468950707952,,,,964.4579228310539,990.0,0.09060841687741347,0.001878468950707952,989.9075131141717,0.09962074046670646,,,,25.349969542650975,,,,0.9,,,,0.4751387580283181,,,,0.97,,,,25.788207722857376,,,,25.788207722857376,618.916985348577,0.15099835820931934
1949-11-15,1949-11-26,191.5433,1.0278870930898327,196.88488583783368,0.967,1949,11,15,1949.11,1949,2,46,7,0.01701085413638883,0.0,0.92,5,Dry,23,4,2,2,19,50.0,0.2539555019026856,146.88488583783368,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,175.88488583783368,1,146.88488583783368,,,,964.4036249220031,990.0,0.09984712017198874,0.004688488583783368,989.8954643912442,0.15265312876565607,,,,25.33918634047543,,,,0.92,,,,0.5875395433513347,,,,0.97,,,,32.583545879270076,,,,32.583545879270076,782.0051011024817,0.1654954149507843
1949-12-15,1949-12-26,316.6956,0.9323394123967924,295.26778961264966,0.789,1949,12,15,1949.12,1949,3,76,11,0.02551113702253293,8.775320544173269,0.8200000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.2607802229325905,218.2677896126497,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,257.26778961264966,1,218.2677896126497,,,,964.8758715526833,990.0,0.12739520688242978,0.013653557922529931,989.858951235195,0.3372230334331687,,,,24.645856649078695,,,,0.94,,,,0.8730711584505987,,,,0.98,,,,48.61345693822983,,,,48.61345693822983,1166.722966517516,0.1646419238685125
1950-01-15,1950-01-26,666.0345,0.8927884758197379,594.6279260983613,0.493,1950,1,15,1950.01,1949,4,107,16,0.05137585281489842,9.586741122777198,0.67,3,Normal,41,6,4,3,66,120.0,0.20180686902375655,474.6279260983613,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,525.6279260983613,2,237.31396304918064,237.31396304918064,,,966.1195968534656,990.0,0.221378507883108,0.06492558521967226,989.7136959068973,0.398560166565392,0.398560166565392,,,23.195538886866316,23.195538886866316,,,0.94,0.94,,,0.9492558521967226,0.9492558521967226,,,0.98,0.98,,,49.74514432978262,49.74514432978262,,,99.49028865956524,2387.7669278295652,0.1673151971054718
1950-02-15,1950-02-26,1888.5499,0.9933673137622764,1876.023741069016,0.189,1950,2,15,1950.02,1949,5,138,20,0.1620884512283629,134.0052860531407,0.38,2,Mod_Wet,49,8,7,5,93,162.0,0.08635285175425735,1100.0,614.0237410690161,51.0,9.999999999999996,18.000000000000004,18.951350032994323,516.0723910360216,100.0,18.0,25.0,23.951350032994323,609.0723910360217,1243.0,4,275.0,275.0,275.0,275.0,970.7774289981653,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.28566900871995,17.28566900871995,17.28566900871995,17.28566900871995,0.9284487693741452,0.9284487693741452,0.9284487693741452,0.9284487693741452,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.429890850602206,42.429890850602206,42.429890850602206,42.429890850602206,169.71956340240882,4073.2695216578113,0.09046770554497212
1950-03-15,1950-03-26,4337.6663,1.0137699956114323,4397.395945914858,0.03,1950,3,15,1950.03,1949,6,166,24,0.37993500972704375,116.31280574112681,0.08,1,Wet,68,14,17,21,195,315.0,0.0716333038630811,1100.0,2982.3959459148577,32.0,4.0,8.0,59.0,2879.3959459148577,100.0,18.0,25.0,80.0,3074.3959459148577,1243.0,4,275.0,275.0,275.0,275.0,976.3299772957512,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.733120711134074,11.733120711134074,11.733120711134074,11.733120711134074,0.8564221377460102,0.8564221377460102,0.8564221377460102,0.8564221377460102,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,26.566185483615648,26.566185483615648,26.566185483615648,26.566185483615648,106.26474193446259,2550.3538064271024,0.02416537952039129
1950-04-15,1950-04-26,3550.5294,1.0333005784377705,3668.764082780309,0.052000000000000005,1950,4,15,1950.04,1949,7,197,29,0.31698121675221874,0.0,0.3,2,Mod_Wet,70,14,18,25,168,295.0,0.0804085499486354,1100.0,2273.7640827803093,30.0,4.0,7.0,55.0,2177.7640827803084,100.0,18.0,25.0,80.0,2345.7640827803084,1243.0,4,275.0,275.0,275.0,275.0,974.9995177877369,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.063580219148392,13.063580219148392,13.063580219148392,13.063580219148392,0.8821065901686964,0.8821065901686964,0.8821065901686964,0.8821065901686964,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.465692904040214,30.465692904040214,30.465692904040214,30.465692904040214,121.86277161616087,2924.7065187878607,0.03321630087585498
1950-05-15,1950-05-26,2498.0517,1.0172977812203616,2541.262451783753,0.124,1950,5,15,1950.05,1949,8,227,33,0.21956507583411625,77.31764200569114,0.29,2,Mod_Wet,65,14,17,23,202,321.0,0.12631517054631053,1100.0,1120.262451783753,35.0,4.0,8.0,57.0,1016.262451783753,100.0,18.0,25.0,80.0,1218.262451783753,1243.0,4,275.0,275.0,275.0,275.0,972.5507576685652,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.512340338319929,15.512340338319929,15.512340338319929,15.512340338319929,0.9154981749572746,0.9154981749572746,0.9154981749572746,0.9154981749572746,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.54590563591278,37.54590563591278,37.54590563591278,37.54590563591278,150.18362254365113,3604.406941047627,0.05909803705565115
1950-06-15,1950-06-26,1294.7235,0.9282364084042066,1201.8094915165238,0.279,1950,6,15,1950.06,1949,9,258,37,0.10383634006702766,36.567175877296904,0.45,3,Normal,53,12,12,13,120,210.0,0.17473651313487956,991.8094915165237,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1068.8094915165238,4,247.95237287913096,247.95237287913096,247.95237287913096,247.95237287913096,968.5861884607527,990.0,0.6516838021887973,0.34344759321321905,989.004868604598,0.4350374619193585,0.4350374619193585,0.4350374619193585,0.4350374619193585,19.983642681925865,19.983642681925865,19.983642681925865,19.983642681925865,0.94,0.94,0.94,0.94,0.991809491516524,0.991809491516524,0.991809491516524,0.991809491516524,0.98,0.98,0.98,0.98,44.778120546009205,44.778120546009205,44.778120546009205,44.778120546009205,179.11248218403682,4298.699572416885,0.14903566950367542
1950-07-15,1950-07-26,611.0679,0.8992953122292141,549.5304979237502,0.522,1950,7,15,1950.07,1949,10,288,42,0.04747943502061202,5.87301016882941,0.5,3,Normal,50,10,9,9,108,186.0,0.338470750400114,363.53049792375015,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,432.53049792375015,2,181.76524896187507,181.76524896187507,,,965.9191310836662,990.0,0.18560053436582108,0.04270609958475005,989.7716933660497,0.23390288666770184,0.23390288666770184,,,23.618659395715547,23.618659395715547,,,0.93,0.93,,,0.7270609958475004,0.7270609958475004,,,0.97,0.97,,,37.99179289353992,37.99179289353992,,,75.98358578707985,1823.6060588899163,0.13827000698625996
1950-08-15,1950-08-26,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1950,8,15,1950.08,1949,11,319,46,0.03099331722024517,10.528585793592583,0.47,3,Normal,47,8,6,5,89,155.0,0.4320931478496985,203.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,264.7189493083931,1,203.71894930839312,,,,965.1005365199871,990.0,0.12986976176293494,0.010743789861678623,989.8593864483754,0.2938004641689606,,,,24.465049464219298,,,,0.94,,,,0.8148757972335725,,,,0.97,,,,44.580621738628494,,,,44.580621738628494,1069.9349217270835,0.12427729793639147
1950-09-15,1950-09-26,282.5805,0.9598759003814196,271.2422118677317,0.841,1950,9,15,1950.09,1949,12,350,50,0.02343532710537202,3.3217817606731046,0.56,3,Normal,40,6,4,3,65,118.0,0.4350355322184933,153.24221186773173,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.2422118677317,1,153.24221186773173,,,,964.8071356627071,990.0,0.1091734813185449,0.005324221186773173,989.8855022974948,0.16618884363294148,,,,24.91217779115476,,,,0.92,,,,0.6129688474709271,,,,0.97,,,,33.42094113971646,,,,33.42094113971646,802.1025873531952,0.12321438064372447
1950-10-15,1950-10-26,215.3008,0.9975659095263748,214.77673837375613,0.936,1950,10,15,1950.1,1950,1,15,3,0.018556710195492532,0.7964907587716823,0.6900000000000001,3,Normal,37,5,3,2,50,97.0,0.4516317769534234,117.77673837375612,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,162.77673837375613,1,117.77673837375612,,,,964.7095950657288,990.0,0.09537843353650777,0.0017776738373756133,989.902843892626,0.0979244381119604,,,,25.095324388785315,,,,0.9,,,,0.4711069534950245,,,,0.97,,,,25.31253191003679,,,,25.31253191003679,607.500765840883,0.11785509036824895
1950-11-15,1950-11-26,224.6649,0.9803017387111999,220.23939209737784,0.924,1950,11,15,1950.11,1950,2,46,7,0.019028683477213447,0.0,0.68,3,Normal,36,5,3,2,47,93.0,0.42226778377085455,127.23939209737783,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,171.23939209737784,1,127.23939209737783,,,,964.7136474452408,990.0,0.09826342912410607,0.002723939209737785,989.899012631666,0.11441096643528564,,,,25.070954219989915,,,,0.91,,,,0.5089575683895113,,,,0.97,,,,27.6232378777778,,,,27.6232378777778,662.9577090666671,0.12542369289488553
1950-12-15,1950-12-26,420.0154,0.9082589998598968,381.4827671297545,0.6729999999999999,1950,12,15,1950.12,1950,3,76,11,0.03296011108001079,18.424362987528298,0.66,3,Normal,38,5,4,3,54,104.0,0.2726204404526254,277.4827671297545,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,324.4827671297545,2,138.74138356487725,138.74138356487725,,,965.1909607407028,990.0,0.14971752413903286,0.025496553425950898,989.824785922435,0.13614334722289884,0.13614334722289884,,,24.49768183450927,24.49768183450927,,,0.91,0.91,,,0.554965534259509,0.554965534259509,,,0.97,0.97,,,29.431550699698285,29.431550699698285,,,58.86310139939657,1412.7144335855178,0.15430081374914464
1951-01-15,1951-01-26,685.0236,0.8875853869538542,608.0169370785222,0.482,1951,1,15,1951.01,1950,4,107,16,0.052532663363584316,10.527041173580301,0.58,3,Normal,41,6,4,3,66,120.0,0.19736292310637168,488.0169370785223,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,539.0169370785222,2,244.00846853926114,244.00846853926114,,,966.1789655661393,990.0,0.22914025337885344,0.06760338741570446,989.7032563592053,0.4213291401961905,0.4213291401961905,,,23.102961652869954,23.102961652869954,,,0.94,0.94,,,0.9760338741570443,0.9760338741570443,,,0.98,0.98,,,50.944287556621106,50.944287556621106,,,101.88857511324221,2445.325802717813,0.16757522512910494
1951-02-15,1951-02-26,955.5912,0.9409101957128996,899.1255030135243,0.369,1951,2,15,1951.02,1950,5,138,20,0.07768444346036851,46.77918087287196,0.67,3,Normal,43,7,5,4,78,137.0,0.1523702748290739,762.1255030135243,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,817.1255030135243,3,254.04183433784146,254.04183433784146,254.04183433784146,,967.42128148655,990.0,0.4021867159088071,0.17106275150676215,989.4267505325844,0.4566322714603819,0.4566322714603819,0.4566322714603819,,21.548836774573978,21.548836774573978,21.548836774573978,,0.94,0.94,0.94,,1.0161673373513658,1.0161673373513658,1.0161673373513658,,0.98,0.98,0.98,,49.471150240783174,49.471150240783174,49.471150240783174,,148.4134507223495,3561.922817336388,0.16506422098463944
1951-03-15,1951-03-26,4216.6162,1.021741435314336,4308.291488357682,0.033,1951,3,15,1951.03,1950,6,166,24,0.3722363845941037,20.47457444812062,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.05547442661339208,1100.0,2969.2914883576823,41.0,7.0,13.0,67.0,2841.291488357683,100.0,18.0,25.0,80.0,2985.291488357683,1243.0,4,275.0,275.0,275.0,275.0,976.1755818731958,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.887516133689429,11.887516133689429,11.887516133689429,11.887516133689429,0.8596751018103629,0.8596751018103629,0.8596751018103629,0.8596751018103629,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,27.018002965438022,27.018002965438022,27.018002965438022,27.018002965438022,108.07201186175209,2593.7282846820503,0.02508465644764186
1951-04-15,1951-04-26,2891.2138,1.0203249529486986,2949.9775844496285,0.093,1951,4,15,1951.04,1950,7,197,29,0.2548780632964479,22.857969764482284,0.46,3,Normal,54,13,14,19,117,217.0,0.0735598809780398,1100.0,1632.9775844496287,46.0,5.0,11.0,61.0,1509.9775844496287,100.0,18.0,25.0,80.0,1626.9775844496287,1243.0,4,275.0,275.0,275.0,275.0,973.5052744045967,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.557823602288366,14.557823602288366,14.557823602288366,14.557823602288366,0.9046216914762764,0.9046216914762764,0.9046216914762764,0.9046216914762764,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.8169903307005,34.8169903307005,34.8169903307005,34.8169903307005,139.267961322802,3342.431071747248,0.0472098371380625
1951-05-15,1951-05-26,2600.3529,1.015107126139051,2639.636759266347,0.115,1951,5,15,1951.05,1950,8,227,33,0.2280646160006124,27.016471298643864,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.12160764123061304,1100.0,1218.6367592663466,34.999999999999964,4.0,8.0,57.0,1114.636759266347,100.0,18.0,25.0,80.0,1316.636759266347,1243.0,4,275.0,275.0,275.0,275.0,972.7886430556912,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.274454951194189,15.274454951194189,15.274454951194189,15.274454951194189,0.9130432436583806,0.9130432436583806,0.9130432436583806,0.9130432436583806,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.87099401231247,36.87099401231247,36.87099401231247,36.87099401231247,147.4839760492499,3539.615425181997,0.055872830051905
1951-06-15,1951-06-26,1689.8676,0.9723169934816206,1643.086984214002,0.213,1951,6,15,1951.06,1950,9,258,37,0.1419627154360898,32.162202968855354,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.1564128999067814,1100.0,286.0869842140021,38.0,6.0,11.0,17.81086283044371,213.27612138355838,100.0,18.0,25.0,33.81086283044371,366.27612138355835,1243.0,4,275.0,275.0,275.0,275.0,970.0740093377228,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.989088669162538,17.989088669162538,17.989088669162538,17.989088669162538,0.9309725430871956,0.9309725430871956,0.9309725430871956,0.9309725430871956,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.27655391728069,44.27655391728069,44.27655391728069,44.27655391728069,177.10621566912275,4250.549176058946,0.10778870344094682
1951-07-15,1951-07-26,856.6266,0.9231491968993152,790.7941578325908,0.406,1951,7,15,1951.07,1950,10,288,42,0.06832461523673583,25.586475632174373,0.16,2,Mod_Wet,58,11,11,11,136,227.0,0.2870532081599613,563.7941578325907,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,643.7941578325907,3,187.9313859441969,187.9313859441969,187.9313859441969,,966.9720363993247,990.0,0.289880671207299,0.09551766313303632,989.6146016656596,0.2500429375279228,0.2500429375279228,0.2500429375279228,,22.392522328807246,22.392522328807246,22.392522328807246,,0.93,0.93,0.93,,0.7517255437767877,0.7517255437767877,0.7517255437767877,,0.97,0.97,0.97,,37.24140204610158,37.24140204610158,37.24140204610158,,111.72420613830472,2681.3809473193132,0.14128102115033134
1951-08-15,1951-08-26,509.9149,0.8999293586011801,458.88738889818484,0.591,1951,8,15,1951.08,1950,11,319,46,0.03964787040080316,0.0,0.2,2,Mod_Wet,54,9,8,6,107,184.0,0.4009698336705104,274.88738889818484,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,345.88738889818484,1,274.88738889818484,,,,965.5185004296802,990.0,0.15682607011378832,0.024977477779636964,989.8181964521066,0.5344975708352122,,,,23.76519845159115,,,,0.95,,,,1.0995495555927393,,,,0.98,,,,59.664354939331744,,,,59.664354939331744,1431.9445185439615,0.13001960041348992
1951-09-15,1951-09-26,357.5196,0.9262521267732834,331.15328986313364,0.741,1951,9,15,1951.09,1950,12,350,50,0.028611644244174745,3.406167310038541,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.4167254387146077,193.1532898631336,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.1532898631336,1,193.1532898631336,,,,964.9969570844327,990.0,0.125696664530192,0.009315328986313364,989.8649880064836,0.26412888979471444,,,,24.60390203225622,,,,0.93,,,,0.7726131594525345,,,,0.97,,,,42.056176718330896,,,,42.056176718330896,1009.3482412399414,0.12699912096815588
1951-10-15,1951-10-26,275.3297,0.9556444090204028,263.11728844226485,0.852,1951,10,15,1951.1,1951,1,15,3,0.022733333721411682,4.009508750987834,0.34,2,Mod_Wet,41,6,4,3,56,110.0,0.4180645089922969,153.11728844226485,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,204.11728844226485,1,153.11728844226485,,,,964.7868230713588,990.0,0.10947180287804484,0.0053117288442264855,989.8852164682776,0.16591739706050518,,,,24.932475999858323,,,,0.92,,,,0.6124691537690594,,,,0.97,,,,33.420905177260785,,,,33.420905177260785,802.1017242542589,0.12701903920917856
1951-11-15,1951-11-26,349.1046,0.9293406221276715,324.43708615163195,0.754,1951,11,15,1951.11,1951,2,46,7,0.028031364243501004,0.0,0.18,2,Mod_Wet,40,6,4,3,53,106.0,0.32671973866285703,218.43708615163197,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,268.43708615163195,1,218.43708615163197,,,,964.9729489882187,990.0,0.13110456735663056,0.013687417230326387,989.855208015413,0.3377458089947719,,,,24.544513218199548,,,,0.94,,,,0.8737483446065277,,,,0.98,,,,48.45111039753954,,,,48.45111039753954,1162.826649540949,0.1493390011982014
1951-12-15,1951-12-26,576.0661,0.8937291702258799,514.8470775482588,0.545,1951,12,15,1951.12,1951,3,76,11,0.04448278750016956,13.379522789445614,0.2,2,Mod_Wet,42,7,5,3,61,118.0,0.2291942698051721,396.8470775482588,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,450.8470775482588,2,198.42353877412938,198.42353877412938,,,965.7649960840773,990.0,0.1916835312890896,0.04936941550965175,989.7589470532013,0.2787334311654441,0.2787334311654441,,,23.71521753795861,23.71521753795861,,,0.93,0.93,,,0.7936941550965175,0.7936941550965175,,,0.97,0.97,,,41.64319031482111,41.64319031482111,,,83.2863806296422,1998.873135111413,0.16176916265361424
1952-01-15,1952-01-26,1601.139,0.9564028956396946,1531.3339759216449,0.226,1952,1,15,1952.01,1951,4,107,16,0.13230725551963013,22.2547853359738,0.02,1,Wet,49,8,7,5,81,150.0,0.0979538117475134,1100.0,281.3339759216449,51.0,10.0,13.128918876343427,9.377799197388162,197.82725784791333,100.0,18.0,20.128918876343427,14.377799197388162,278.8272578479133,1238.1289188763435,4,275.0,275.0,275.0,275.0,969.7178997580713,990.0,0.9091906068887698,0.48,988.6108093931113,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.35797485504016,18.35797485504016,18.35797485504016,18.35797485504016,0.9317027181423388,0.9317027181423388,0.9317027181423388,0.9317027181423388,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.21993253455656,45.21993253455656,45.21993253455656,45.21993253455656,180.87973013822625,4341.11352331743,0.11811906023267225
1952-02-15,1952-02-26,3304.0166,1.0204728694073757,3371.6593003716016,0.064,1952,2,15,1952.02,1951,5,138,20,0.2913113635521064,15.827773064224855,0.04,1,Wet,55,10,10,8,114,197.0,0.058428204765021176,1100.0,2074.6593003716016,45.0,8.0,15.0,72.0,1934.6593003716016,100.0,18.0,25.0,80.0,2048.6593003716016,1243.0,4,275.0,275.0,275.0,275.0,974.4069264473587,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.656171559526413,13.656171559526413,13.656171559526413,13.656171559526413,0.8918371606184153,0.8918371606184153,0.8918371606184153,0.8918371606184153,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.198994162428434,32.198994162428434,32.198994162428434,32.198994162428434,128.79597664971374,3091.103439593129,0.03819958221624549
1952-03-15,1952-03-26,5753.2628,1.0280549112720754,5914.670077378934,0.006999999999999999,1952,3,15,1952.03,1951,6,167,24,0.5110274946855399,64.098412330658,0.05,1,Wet,68,14,17,21,195,315.0,0.05325740842329301,1100.0,4499.6700773789335,32.0,4.0,8.0,59.0,4396.670077378935,100.0,18.0,25.0,80.0,4591.670077378935,1243.0,0,275.0,275.0,275.0,275.0,978.6813253153543,990.0809040799817,0.9219672131147539,0.48,988.6789368668667,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.462676771512363,9.462676771512363,9.462676771512363,9.462676771512363,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1952-04-15,1952-04-26,3443.512,1.0351856275569864,3564.6741307200136,0.057,1952,4,15,1952.04,1951,7,198,29,0.3079878448942092,24.672701242745013,0.27,2,Mod_Wet,70,14,18,25,168,295.0,0.08275651270833392,1100.0,2169.6741307200136,30.0,4.0,7.0,55.0,2073.674130720013,100.0,18.0,25.0,80.0,2241.674130720013,1243.0,4,275.0,275.0,275.0,275.0,974.7955774323137,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.267520574571519,13.267520574571519,13.267520574571519,13.267520574571519,0.8855742591682729,0.8855742591682729,0.8855742591682729,0.8855742591682729,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.062938095101646,31.062938095101646,31.062938095101646,31.062938095101646,124.25175238040659,2982.042057129758,0.03485641262678603
1952-05-15,1952-05-26,1769.9945,0.9841942757538936,1742.018455015875,0.203,1952,5,15,1952.05,1951,8,228,33,0.1505103945133716,66.35816439921359,0.65,3,Normal,55,13,13,17,178,276.0,0.1584368978441648,1100.0,366.01845501587485,45.0,5.0,12.0,22.544614982861862,281.47384003301306,100.0,18.0,25.0,39.54461498286186,459.47384003301306,1243.0,4,275.0,275.0,275.0,275.0,970.378885622981,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.684212383904267,17.684212383904267,17.684212383904267,17.684212383904267,0.9300609482320416,0.9300609482320416,0.9300609482320416,0.9300609482320416,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.48354155897819,43.48354155897819,43.48354155897819,43.48354155897819,173.93416623591276,4174.419989661907,0.09984633959249743
1952-06-15,1952-06-26,909.0679,0.925654744840442,841.4830150171365,0.388,1952,6,15,1952.06,1951,9,259,37,0.0727041324974806,20.801910452209086,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.1913288766698652,680.4830150171365,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,744.4830150171365,3,226.82767167237884,226.82767167237884,226.82767167237884,,967.1843655728047,990.0,0.34825102319834,0.13414490450514094,989.5176040722964,0.3641595282783409,0.3641595282783409,0.3641595282783409,,21.969078971213474,21.969078971213474,21.969078971213474,,0.94,0.94,0.94,,0.9073106866895152,0.9073106866895152,0.9073106866895152,,0.98,0.98,0.98,,45.032993973159456,45.032993973159456,45.032993973159456,,135.09898191947838,3242.375566067481,0.1605486736018399
1952-07-15,1952-07-26,542.3552,0.8953483083569717,485.5968108486071,0.5650000000000001,1952,7,15,1952.07,1951,10,289,42,0.04195556445731965,6.074188369292758,0.68,3,Normal,50,10,9,9,108,186.0,0.3830338170363079,299.59681084860716,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,368.5968108486071,2,149.79840542430358,149.79840542430358,,,965.6356189796508,990.0,0.16436794456226805,0.029919362169721426,989.805712693268,0.15878601962374642,0.15878601962374642,,,24.011307693993373,24.011307693993373,,,0.92,0.92,,,0.5991936216972142,0.5991936216972142,,,0.97,0.97,,,31.488470967541886,31.488470967541886,,,62.97694193508377,1511.4466064420105,0.1296897766380057
1952-08-15,1952-08-26,406.0875,0.9092807217705192,369.2475351019857,0.6890000000000001,1952,8,15,1952.08,1951,11,320,46,0.03190298703281157,3.990895613183113,0.54,3,Normal,47,8,6,5,89,155.0,0.4197726058135749,214.2475351019857,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,275.2475351019857,1,214.2475351019857,,,,965.1418900515196,990.0,0.13336634007077014,0.012849507020397142,989.8537841529088,0.3249270143382519,,,,24.386967087051,,,,0.94,,,,0.8569901404079429,,,,0.98,,,,47.21680134811243,,,,47.21680134811243,1133.2032323546985,0.1278730305811553
1952-09-15,1952-09-26,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1952,9,15,1952.09,1951,12,351,51,0.02475294932751636,0.0,0.48,3,Normal,40,6,4,3,65,118.0,0.4118781913663359,168.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,218.4924690684764,1,168.4924690684764,,,,964.8494041962176,990.0,0.11437243263698058,0.00684924690684764,989.8787783204559,0.20097220153366044,,,,24.828401922704984,,,,0.92,,,,0.6739698762739056,,,,0.97,,,,36.623330025098156,,,,36.623330025098156,878.9599206023559,0.1278334824792361
1952-10-15,1952-10-26,234.2817,0.9731764626664112,227.99743607347332,0.91,1952,10,15,1952.1,1952,1,15,3,0.01969897847674809,0.0,0.44,3,Normal,37,5,3,2,50,97.0,0.4254433807261818,130.9974360734733,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,175.99743607347332,1,130.9974360734733,,,,964.7217801114928,990.0,0.09988548957050224,0.0030997436073473303,989.8970147668222,0.12130728729691805,,,,25.05392736803237,,,,0.91,,,,0.5239897442938932,,,,0.97,,,,28.41978208828568,,,,28.41978208828568,682.0747701188562,0.12464956877465615
1952-11-15,1952-11-26,344.9443,0.9316733749031896,321.37542013461825,0.7559999999999999,1952,11,15,1952.11,1952,2,46,7,0.027766836299631014,6.2069402847236015,0.23,2,Mod_Wet,40,6,4,3,53,106.0,0.3298323187118621,215.37542013461825,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,265.37542013461825,1,215.37542013461825,,,,964.9621891971657,990.0,0.13008777790448575,0.013075084026923652,989.8568371380687,0.3283537694713031,,,,24.566294171431736,,,,0.94,,,,0.861501680538473,,,,0.98,,,,47.81440131692655,,,,47.81440131692655,1147.5456316062373,0.14878051749227733
1952-12-15,1952-12-26,443.8904,0.9052010754051416,401.81006744201835,0.647,1952,12,15,1952.12,1952,3,76,11,0.03471638982699038,0.0,0.29,2,Mod_Wet,42,7,5,3,61,118.0,0.2936710888087132,283.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,337.81006744201835,2,141.90503372100918,141.90503372100918,,,965.2745105913214,990.0,0.15414356483314262,0.026762013488403662,989.8190944216783,0.14244659699006212,0.14244659699006212,,,24.402137233366997,24.402137233366997,,,0.91,0.91,,,0.5676201348840367,0.5676201348840367,,,0.97,0.97,,,29.98525871982815,29.98525871982815,,,59.9705174396563,1439.292418551751,0.14925090807564226
1953-01-15,1953-01-26,672.3268,0.8943198470525467,601.2752009453283,0.487,1953,1,15,1953.01,1952,4,107,16,0.05195017736167635,26.670122008266844,0.52,3,Normal,41,6,4,3,66,120.0,0.19957583451194286,481.2752009453282,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,532.2752009453283,2,240.6376004726641,240.6376004726641,,,966.1490843615696,990.0,0.2252320005480164,0.06625504018906568,989.708512959263,0.409785685410437,0.409785685410437,,,23.149642912283014,23.149642912283014,,,0.94,0.94,,,0.9625504018906564,0.9625504018906564,,,0.98,0.98,,,50.342029678332395,50.342029678332395,,,100.68405935666479,2416.417424559955,0.167450876401303
1953-02-15,1953-02-26,1003.5869,0.9310588346892579,934.3984496234046,0.35100000000000003,1953,2,15,1953.02,1952,5,138,20,0.08073202604746217,0.0,0.51,3,Normal,43,7,5,4,78,137.0,0.1466183939573271,797.3984496234046,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,852.3984496234046,3,265.79948320780153,265.79948320780153,265.79948320780153,,967.5638402477507,990.0,0.4345085394955501,0.18869922481170232,989.3767922356927,0.4998010207164169,0.4998010207164169,0.4998010207164169,,21.313150967225496,21.313150967225496,21.313150967225496,,0.94,0.94,0.94,,1.0631979328312062,1.0631979328312062,1.0631979328312062,,0.98,0.98,0.98,,51.194667899846046,51.194667899846046,51.194667899846046,,153.58400369953816,3686.016088788916,0.16436671503622238
1953-03-15,1953-03-26,4038.4235,1.0208008286481365,4122.426055232107,0.037000000000000005,1953,3,15,1953.03,1952,6,166,24,0.356177611172054,288.8278258108585,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.05797556991875346,1100.0,2783.426055232106,41.0,7.0,13.0,67.0,2655.426055232107,100.0,18.0,25.0,80.0,2799.426055232107,1243.0,4,275.0,275.0,275.0,275.0,975.8464850322638,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.21661297462147,12.21661297462147,12.21661297462147,12.21661297462147,0.8663701842085786,0.8663701842085786,0.8663701842085786,0.8663701842085786,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,27.982215070261265,27.982215070261265,27.982215070261265,27.982215070261265,111.92886028104506,2686.2926467450807,0.02715121115125571
1953-04-15,1953-04-26,4624.4124,1.0463454815472313,4838.7330195509885,0.021,1953,4,15,1953.04,1952,7,197,29,0.4180665328892055,35.826764653627826,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.060966372562414,1100.0,3443.733019550989,30.0,4.0,7.0,55.0,3347.733019550988,100.0,18.0,25.0,80.0,3515.733019550988,1243.0,4,275.0,275.0,275.0,275.0,977.0649846353476,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.998113371537626,10.998113371537626,10.998113371537626,10.998113371537626,0.8399556588920838,0.8399556588920838,0.8399556588920838,0.8399556588920838,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,24.423186702901386,24.423186702901386,24.423186702901386,24.423186702901386,97.69274681160552,2344.625923478533,0.020189736944955683
1953-05-15,1953-05-26,3218.6702,1.031443027585942,3319.87493588865,0.069,1953,5,15,1953.05,1952,8,227,33,0.2868371944607794,30.724313001076087,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.09669038930651046,1100.0,1898.8749358886496,35.0,4.0,8.0,57.0,1794.8749358886496,100.0,18.0,25.0,80.0,1996.8749358886496,1243.0,4,275.0,275.0,275.0,275.0,974.3002217908207,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.762876216064413,13.762876216064413,13.762876216064413,13.762876216064413,0.8934773635995721,0.8934773635995721,0.8934773635995721,0.8934773635995721,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.510266888347026,32.510266888347026,32.510266888347026,32.510266888347026,130.0410675533881,3120.9856212813147,0.039170471799287614
1953-06-15,1953-06-26,1816.8359,0.986960473647028,1793.1452204029245,0.197,1953,6,15,1953.06,1952,9,258,37,0.1549277470428127,15.231399012164047,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.143323584211574,1100.0,436.1452204029245,38.0,6.000000000000004,11.0,27.153009830532266,353.9922105723922,100.0,18.0,25.0,43.153009830532255,506.9922105723922,1243.0,4,275.0,275.0,275.0,275.0,970.5328357955368,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.530262211348553,17.530262211348553,17.530262211348553,17.530262211348553,0.9294946751432408,0.9294946751432408,0.9294946751432408,0.9294946751432408,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.078750214401495,43.078750214401495,43.078750214401495,43.078750214401495,172.31500085760598,4135.560020582543,0.09609651181452347
1953-07-15,1953-07-26,878.8611,0.928907461559927,816.3806334647653,0.399,1953,7,15,1953.07,1952,10,288,42,0.07053528673135571,25.102381552371305,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.2780565715242401,589.3806334647652,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,669.3806334647652,3,196.46021115492175,196.46021115492175,196.46021115492175,,967.0796753684731,990.0,0.30471341070421176,0.10575225338590613,989.5895343359098,0.27324721856090445,0.27324721856090445,0.27324721856090445,,22.23661174887589,22.23661174887589,22.23661174887589,,0.93,0.93,0.93,,0.7858408446196872,0.7858408446196872,0.7858408446196872,,0.97,0.97,0.97,,38.66045046488805,38.66045046488805,38.66045046488805,,115.98135139466416,2783.55243347194,0.14206773977774653
1953-08-15,1953-08-26,525.9775,0.9000565827613265,473.4095112593456,0.578,1953,8,15,1953.08,1952,11,319,46,0.040902581772807464,9.009468387782363,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3886698421215289,289.4095112593456,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,360.4095112593456,2,144.7047556296728,144.7047556296728,,,965.5820238059256,990.0,0.16164891517838045,0.027881902251869126,989.8104691825696,0.14814196129925666,0.14814196129925666,,,24.080303415344748,24.080303415344748,,,0.91,0.91,,,0.5788190225186912,0.5788190225186912,,,0.97,0.97,,,30.17358361460023,30.17358361460023,,,60.34716722920046,1448.332013500811,0.1274734997796459
1953-09-15,1953-09-26,357.5196,0.9262521267732834,331.15328986313364,0.741,1953,9,15,1953.09,1952,12,350,50,0.028611644244174745,3.406167310038541,0.26,2,Mod_Wet,46,7,6,4,75,138.0,0.4167254387146077,193.1532898631336,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.1532898631336,1,193.1532898631336,,,,964.9969570844327,990.0,0.125696664530192,0.009315328986313364,989.8649880064836,0.26412888979471444,,,,24.60390203225622,,,,0.93,,,,0.7726131594525345,,,,0.97,,,,42.056176718330896,,,,42.056176718330896,1009.3482412399414,0.12699912096815588
1953-10-15,1953-10-26,282.5805,0.9598759003814196,271.2422118677317,0.841,1953,10,15,1953.1,1953,1,15,3,0.02343532710537202,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4055415978307989,161.24221186773173,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.2422118677317,1,161.24221186773173,,,,964.8071356627071,990.0,0.11224166313672672,0.0061242211867731725,989.8816341156764,0.18402836886992507,,,,24.89047008409965,,,,0.92,,,,0.6449688474709269,,,,0.97,,,,35.13503696933286,,,,35.13503696933286,843.2408872639886,0.12953380938534034
1953-11-15,1953-11-26,297.4406,0.9466949678068808,281.5855192414594,0.8200000000000001,1953,11,15,1953.11,1953,2,46,7,0.024328988862462098,2.6411788807838548,0.3,2,Mod_Wet,40,6,4,3,53,106.0,0.3764398122657191,175.5855192414594,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,225.5855192414594,1,175.5855192414594,,,,964.8352581366378,990.0,0.11679051792322477,0.0075585519241459405,989.8756509301526,0.21826284112071112,,,,24.82212995239409,,,,0.93,,,,0.7023420769658376,,,,0.97,,,,38.57015919665139,,,,38.57015919665139,925.6838207196332,0.136974938557041
1953-12-15,1953-12-26,564.6867,0.8880456273519691,501.46755475881315,0.55,1953,12,15,1953.12,1953,3,76,11,0.043326796731161465,9.796555540913346,0.09,1,Wet,44,8,6,4,64,126.0,0.2512625169949454,375.46755475881315,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,433.46755475881315,2,187.73377737940655,187.73377737940655,,,965.7057114335356,990.0,0.1859117340527424,0.04509351095176263,989.7689947549954,0.2495174114918325,0.2495174114918325,,,23.813765909968115,23.813765909968115,,,0.93,0.93,,,0.7509351095176263,0.7509351095176263,,,0.97,0.97,,,39.56345302833628,39.56345302833628,,,79.12690605667257,1899.0457453601416,0.1577906791890646
1954-01-15,1954-01-26,901.4559,0.9245360747549916,833.4284993507283,0.392,1954,1,15,1954.01,1953,4,107,16,0.07200822234390293,17.04786588596312,0.22,2,Mod_Wet,46,7,6,4,76,139.0,0.1667809537450257,694.4284993507283,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,753.4284993507283,3,231.4761664502428,231.4761664502428,231.4761664502428,,967.1508733610277,990.0,0.3534368112178135,0.1383285498052185,989.508234638977,0.3792185732193759,0.3792185732193759,0.3792185732193759,,21.97814270473002,21.97814270473002,21.97814270473002,,0.94,0.94,0.94,,0.9259046658009712,0.9259046658009712,0.9259046658009712,,0.98,0.98,0.98,,45.974837923333865,45.974837923333865,45.974837923333865,,137.92451377000162,3310.188330480039,0.1654905176358259
1954-02-15,1954-02-26,1112.7189,0.9251534392521856,1029.435717255909,0.319,1954,2,15,1954.02,1953,5,138,20,0.08894324597091054,0.0,0.34,2,Mod_Wet,49,8,7,5,93,162.0,0.1573677669080994,867.4357172559088,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,931.4357172559088,4,216.85892931397723,216.85892931397723,216.85892931397723,216.85892931397723,967.9388370738327,990.0,0.5069331273659723,0.24394857380472715,989.2491182988292,0.3328881822334252,0.3328881822334252,0.3328881822334252,0.3328881822334252,20.977393042763204,20.977393042763204,20.977393042763204,20.977393042763204,0.94,0.94,0.94,0.94,0.867435717255909,0.867435717255909,0.867435717255909,0.867435717255909,0.98,0.98,0.98,0.98,41.110405574506004,41.110405574506004,41.110405574506004,41.110405574506004,164.44162229802401,3946.5989351525764,0.1597395733813899
1954-03-15,1954-03-26,2024.6043,1.0101060669885706,2045.0650866811482,0.17300000000000001,1954,3,15,1954.03,1953,6,166,24,0.1766936234892512,72.78887129533223,0.55,3,Normal,49,9,9,9,107,183.0,0.0894837045489751,1100.0,762.0650866811483,51.0,9.0,16.0,37.478610820384326,648.5864758607638,100.0,18.0,25.0,46.47861082038433,755.5864758607637,1243.0,4,275.0,275.0,275.0,275.0,971.2584349808507,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.804663026034707,16.804663026034707,16.804663026034707,16.804663026034707,0.925868411843094,0.925868411843094,0.925868411843094,0.925868411843094,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.134559652932076,41.134559652932076,41.134559652932076,41.134559652932076,164.5382386117283,3948.9177266814795,0.08045623568820033
1954-04-15,1954-04-26,3641.2927,1.0323428814210849,3759.0625980155614,0.048,1954,4,15,1954.04,1953,7,197,29,0.3247830084685446,24.372921681357642,0.31,2,Mod_Wet,70,14,18,25,168,295.0,0.07847701183686934,1100.0,2364.062598015561,30.0,4.0,7.0,55.0,2268.062598015561,100.0,18.0,25.0,80.0,2436.062598015561,1243.0,4,275.0,275.0,275.0,275.0,975.1733936218617,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.889704385023448,12.889704385023448,12.889704385023448,12.889704385023448,0.8790515790538859,0.8790515790538859,0.8790515790538859,0.8790515790538859,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.9560876454278,29.9560876454278,29.9560876454278,29.9560876454278,119.82435058171116,2875.784413961068,0.031876125352359765
