Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1954-05-15,1954-05-26,2314.871,1.001733653678215,2318.8841846237437,0.14200000000000002,1954,5,15,1954.05,1953,8,227,33,0.20035159355149149,29.40167840579261,0.4,2,Mod_Wet,65,14,17,23,202,321.0,0.13842864690203774,1100.0,897.8841846237437,35.0,4.0,8.000000000000009,57.0,793.8841846237436,100.0,18.0,25.0,80.0,995.8841846237436,1243.0,4,275.0,275.0,275.0,275.0,971.9918009962877,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.071297010597576,16.071297010597576,16.071297010597576,16.071297010597576,0.9205983996944992,0.9205983996944992,0.9205983996944992,0.9205983996944992,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.115503038806295,39.115503038806295,39.115503038806295,39.115503038806295,156.46201215522518,3755.0882917254053,0.06747297393837386
1954-06-15,1954-06-26,1275.7375,0.934413664390092,1192.0665521748551,0.28200000000000003,1954,6,15,1954.06,1953,9,258,37,0.10299455010790748,13.304333930360825,0.48,3,Normal,53,12,12,13,120,210.0,0.17616466095526914,982.0665521748552,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1059.0665521748551,4,245.51663804371375,245.51663804371375,245.51663804371375,245.51663804371375,968.5506818081526,990.0,0.6376218278812342,0.3356532417398841,989.0267249303787,0.4265454856479946,0.4265454856479946,0.4265454856479946,0.4265454856479946,20.049497636578206,20.049497636578206,20.049497636578206,20.049497636578206,0.94,0.94,0.94,0.94,0.9820665521748552,0.9820665521748552,0.9820665521748552,0.9820665521748552,0.98,0.98,0.98,0.98,44.48436141260079,44.48436141260079,44.48436141260079,44.48436141260079,177.93744565040316,4270.498695609675,0.14926804659166626
1954-07-15,1954-07-26,653.5614,0.8951587180264686,585.0411849755841,0.4970000000000001,1954,7,15,1954.07,1953,10,288,42,0.050547558381890484,9.586741122777198,0.43,3,Normal,50,10,9,9,108,186.0,0.3179263354045108,399.0411849755841,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,468.0411849755841,2,199.52059248779202,199.52059248779202,,,966.0770319530808,990.0,0.19739375146790614,0.04980823699511682,989.752798011537,0.2818225455120689,0.2818225455120689,,,23.393943512944062,23.393943512944062,,,0.93,0.93,,,0.7980823699511682,0.7980823699511682,,,0.97,0.97,,,41.306162850592905,41.306162850592905,,,82.61232570118581,1982.69581682846,0.14120770951302095
1954-08-15,1954-08-26,453.6742,0.9041385526231452,410.1843345504634,0.637,1954,8,15,1954.08,1953,11,319,46,0.035439926505160035,0.0,0.37,2,Mod_Wet,54,9,8,6,107,184.0,0.4485788083585703,226.1843345504634,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,297.18433455046335,1,226.1843345504634,,,,965.3095506988823,990.0,0.1406516240204491,0.015236866910092682,989.8441115090696,0.3620993027232657,,,,24.172461507464103,,,,0.94,,,,0.9047373382018536,,,,0.98,,,,49.40903098497172,,,,49.40903098497172,1185.8167436393214,0.12045567522494725
1954-09-15,1954-09-26,332.6514,0.9362910743325152,311.45853668421523,0.767,1954,9,15,1954.09,1953,12,350,50,0.0269100175695162,0.0,0.37,2,Mod_Wet,46,7,6,4,75,138.0,0.4430766337925643,173.45853668421523,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,232.45853668421523,1,173.45853668421523,,,,964.9281963176326,990.0,0.11913359205143699,0.007345853668421523,989.8735205542803,0.21300377194596792,,,,24.732320464701623,,,,0.93,,,,0.6938341467368611,,,,0.97,,,,37.96507250920357,,,,37.96507250920357,911.1617402208858,0.12189446760194594
1954-10-15,1954-10-26,231.0479,0.973371662644245,224.89547857346128,0.914,1954,10,15,1954.1,1954,1,15,3,0.01943096934874705,0.0,0.44,3,Normal,37,5,3,2,50,97.0,0.4313114724016797,127.89547857346129,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.89547857346128,1,127.89547857346129,,,,964.7182091057922,990.0,0.09882800405913453,0.0027895478573461275,989.8983824480837,0.11560065249857875,,,,25.06457268979279,,,,0.91,,,,0.5115819142938451,,,,0.97,,,,27.758604572751757,,,,27.758604572751757,666.2065097460421,0.12342891350607793
1954-11-15,1954-11-26,271.7487,0.949916058961914,258.13845413202347,0.861,1954,11,15,1954.11,1954,2,46,7,0.022303162437006828,0.0,0.52,3,Normal,36,5,3,2,47,93.0,0.36027177861860005,165.13845413202347,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.13845413202347,1,165.13845413202347,,,,964.7752285404243,990.0,0.11118356390864437,0.006513845413202347,989.8823025906779,0.19304213940144208,,,,24.914031910852245,,,,0.92,,,,0.6605538165280939,,,,0.97,,,,36.01810005699557,,,,36.01810005699557,864.4344013678937,0.13953016096770424
1954-12-15,1954-12-26,504.6303,0.901282793837897,454.8146066392561,0.595,1954,12,15,1954.12,1954,3,76,11,0.03929598201363173,0.0,0.46,3,Normal,38,5,4,3,54,104.0,0.2286645997772217,350.8146066392561,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,397.8146066392561,2,175.40730331962806,175.40730331962806,,,965.5007638240158,990.0,0.1740712715776127,0.040162921327851216,989.7857658070944,0.2178197554181002,0.2178197554181002,,,24.067182227660602,24.067182227660602,,,0.93,0.93,,,0.7016292132785122,0.7016292132785122,,,0.97,0.97,,,37.35911746529214,37.35911746529214,,,74.71823493058427,1793.2376383340222,0.1642828392929084
1955-01-15,1955-01-26,987.4235,0.9340897386234536,922.342159025656,0.35600000000000004,1955,1,15,1955.01,1954,4,107,16,0.07969036253981668,3.7504507854623625,0.16,2,Mod_Wet,46,7,6,4,76,139.0,0.15070329230839544,783.342159025656,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,842.342159025656,3,261.114053008552,261.114053008552,261.114053008552,,967.5153204494133,990.0,0.4252936118561788,0.181671079512828,989.3930353086307,0.4823656305434118,0.4823656305434118,0.4823656305434118,,21.39534922867428,21.39534922867428,21.39534922867428,,0.94,0.94,0.94,,1.044456212034208,1.044456212034208,1.044456212034208,,0.98,0.98,0.98,,50.48618592320237,50.48618592320237,50.48618592320237,,151.45855776960713,3635.0053864705715,0.16421081513784966
1955-02-15,1955-02-26,2075.5648,1.0110600169866577,2098.5205819449084,0.16699999999999998,1955,2,15,1955.02,1954,5,138,20,0.1813121782800401,79.5576792548818,0.13,2,Mod_Wet,49,8,7,5,93,162.0,0.07719724142512742,1100.0,836.5205819449085,51.00000000000003,10.0,18.0,25.818536479781123,731.7020454651273,100.0,18.0,25.0,30.818536479781123,824.7020454651273,1243.0,4,275.0,275.0,275.0,275.0,971.4058551039908,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.657242902894453,16.657242902894453,16.657242902894453,16.657242902894453,0.9249386123244951,0.9249386123244951,0.9249386123244951,0.9249386123244951,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.732756926874025,40.732756926874025,40.732756926874025,40.732756926874025,162.9310277074961,3910.344664979906,0.07764090050357841
1955-03-15,1955-03-26,2690.1084,1.019362258722308,2742.194974831855,0.107,1955,3,15,1955.03,1954,6,166,24,0.23692564582547224,0.0,0.27,2,Mod_Wet,59,11,12,13,144,239.0,0.08715645757999207,1100.0,1403.1949748318548,41.0,7.0,13.0,67.0,1275.1949748318548,100.0,18.0,25.0,80.0,1419.1949748318548,1243.0,4,275.0,275.0,275.0,275.0,973.0309592440076,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.032138762877553,15.032138762877553,15.032138762877553,15.032138762877553,0.910368046422973,0.910368046422973,0.910368046422973,0.910368046422973,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.17974976521915,36.17974976521915,36.17974976521915,36.17974976521915,144.7189990608766,3473.255977461038,0.05277487574338161
1955-04-15,1955-04-26,3235.6269,1.0280956726482575,3326.534014194297,0.068,1955,4,15,1955.04,1954,7,197,29,0.2874125388263873,29.29751311307973,0.34,2,Mod_Wet,70,14,18,25,168,295.0,0.08868089090363637,1100.0,1931.5340141942968,30.0,4.0,6.999999999999987,55.0,1835.5340141942968,100.0,18.0,25.0,80.0,2003.5340141942968,1243.0,4,275.0,275.0,275.0,275.0,974.3140028403386,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.749095166546635,13.749095166546635,13.749095166546635,13.749095166546635,0.8932674500617509,0.8932674500617509,0.8932674500617509,0.8932674500617509,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.47008338019288,32.47008338019288,32.47008338019288,32.47008338019288,129.88033352077153,3117.128004498517,0.0390437413135032
1955-05-15,1955-05-26,2328.6506,1.0025776683450314,2334.6530889382584,0.141,1955,5,15,1955.05,1954,8,227,33,0.20171402688426554,35.40257001336431,0.46,3,Normal,55,13,13,17,178,276.0,0.11821884857656427,1100.0,958.6530889382584,45.0,5.0,12.0,59.04747286938549,837.6056160688728,100.0,18.0,25.0,76.04747286938549,1015.6056160688727,1243.0,4,275.0,275.0,275.0,275.0,972.0324599875308,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.030638019354413,16.030638019354413,16.030638019354413,16.030638019354413,0.9202590151321676,0.9202590151321676,0.9202590151321676,0.9202590151321676,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.002160497962436,39.002160497962436,39.002160497962436,39.002160497962436,156.00864199184974,3744.2074078043934,0.06682305081257216
1955-06-15,1955-06-26,1568.6399,0.9510362373859136,1491.8333883094156,0.231,1955,6,15,1955.06,1954,9,258,37,0.12889440474993352,29.885037939078074,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.17227124825999446,1100.0,134.83338830941557,32.527899125228664,5.999999999999999,7.345009479890343,8.394296548446105,80.56618315585047,94.52789912522866,18.0,21.345009479890344,24.39429654844611,233.5661831558505,1233.872908605119,4,275.0,275.0,275.0,275.0,969.5888859037418,990.0,0.8980273012593284,0.48,988.6219726987407,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.49815201499889,18.49815201499889,18.49815201499889,18.49815201499889,0.931873146892426,0.931873146892426,0.931873146892426,0.931873146892426,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.573556131604356,45.573556131604356,45.573556131604356,45.573556131604356,182.29422452641742,4375.061388634018,0.122194761127446
1955-07-15,1955-07-26,785.0819,0.925765720961296,726.8019111671641,0.4370000000000001,1955,7,15,1955.07,1954,10,288,42,0.06279568512484299,25.258142026027603,0.24,2,Mod_Wet,58,11,11,11,136,227.0,0.3123271919242245,499.8019111671642,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,579.8019111671641,2,249.9009555835821,249.9009555835821,,,966.6988731459493,990.0,0.25278371661864585,0.06996038223343283,989.6772559011481,0.4418909982344345,0.4418909982344345,,,22.53649175696416,22.53649175696416,,,0.94,0.94,,,0.9996038223343282,0.9996038223343282,,,0.98,0.98,,,50.89523969770463,50.89523969770463,,,101.79047939540926,2442.9715054898224,0.1400525753047965
1955-08-15,1955-08-26,515.2343,0.9036965476026252,465.61545811645516,0.584,1955,8,15,1955.08,1954,11,319,46,0.04022917558126174,0.0,0.23,2,Mod_Wet,54,9,8,6,107,184.0,0.3951758834303558,281.6154581164552,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,352.61545811645516,2,140.8077290582276,140.8077290582276,,,965.5478793225467,990.0,0.1590604842453172,0.02632309162329103,989.8146164241314,0.14024441231783344,0.14024441231783344,,,24.12649268926673,24.12649268926673,,,0.91,0.91,,,0.5632309162329103,0.5632309162329103,,,0.97,0.97,,,29.417300750688515,29.417300750688515,,,58.83460150137703,1412.0304360330488,0.1263587805683674
1955-09-15,1955-09-26,361.7746,0.9247732073317808,334.5594571731722,0.7340000000000001,1955,9,15,1955.09,1954,12,350,50,0.02890593709976208,0.0,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.41248273525434814,196.55945717317215,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,255.55945717317215,1,196.55945717317215,,,,965.0093347113776,990.0,0.12682786400585053,0.00965594571731722,989.8635161902768,0.2735232473502438,,,,24.580658231549005,,,,0.93,,,,0.7862378286926887,,,,0.97,,,,42.757385631955245,,,,42.757385631955245,1026.1772551669258,0.12780205346227436
1955-10-15,1955-10-26,271.7487,0.949916058961914,258.13845413202347,0.861,1955,10,15,1955.1,1955,1,15,3,0.022303162437006828,4.978834310241382,0.3,2,Mod_Wet,41,6,4,3,56,110.0,0.4261279101940431,148.13845413202347,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,199.13845413202347,1,148.13845413202347,,,,964.7752285404243,990.0,0.10777447299955344,0.004813845413202347,989.8874116815872,0.1552772531692107,,,,24.956905887993532,,,,0.92,,,,0.5925538165280939,,,,0.97,,,,32.365857571174466,,,,32.365857571174466,776.7805817081871,0.12538177498584202
1955-11-15,1955-11-26,361.7746,0.9247732073317808,334.5594571731722,0.7340000000000001,1955,11,15,1955.11,1955,2,46,7,0.02890593709976208,39.291667560522505,0.3,2,Mod_Wet,40,6,4,3,53,106.0,0.31683456476058625,228.55945717317215,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,278.5594571731722,1,228.55945717317215,,,,965.0093347113776,990.0,0.13446624038961438,0.015711891434634438,989.8498218681757,0.36973428026900657,,,,24.47075287652907,,,,0.94,,,,0.9142378286926888,,,,0.98,,,,50.54398315587,,,,50.54398315587,1213.0555957408799,0.15107623494770256
1955-12-15,1955-12-26,463.5928,0.9083037498738388,421.08307865451246,0.628,1955,12,15,1955.12,1955,3,76,11,0.03638157799574989,5.989718768971103,0.42,3,Normal,38,5,4,3,54,104.0,0.2469821402757655,317.08307865451246,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,364.08307865451246,2,158.54153932725623,158.54153932725623,,,965.3556106805963,990.0,0.16286891911035467,0.033416615730902495,989.8037144651587,0.1779055609050614,0.1779055609050614,,,24.27019822365753,24.27019822365753,,,0.92,0.92,,,0.6341661573090249,0.6341661573090249,,,0.97,0.97,,,33.685652405768536,33.685652405768536,,,67.3713048115371,1616.9113154768902,0.1599952793800424
1956-01-15,1956-01-26,730.6486,0.9087042210116176,663.943466896229,0.463,1956,1,15,1956.01,1955,4,107,16,0.05736471553983419,14.526569284765177,0.48,3,Normal,41,6,4,3,66,120.0,0.18073827966252945,543.943466896229,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,594.943466896229,2,271.9717334481145,271.9717334481145,,,966.4255286143057,990.0,0.2615614300847704,0.0875773867584916,989.6508611831567,0.5232396098258562,0.5232396098258562,,,22.70209295902509,22.70209295902509,,,0.95,0.95,,,1.087886933792458,1.087886933792458,,,0.98,0.98,,,56.390812918200346,56.390812918200346,,,112.78162583640069,2706.7590200736167,0.16986630859345125
1956-02-15,1956-02-26,1086.9032,0.9234796906137486,1003.7330308630933,0.327,1956,2,15,1956.02,1955,5,138,20,0.08672253386657126,0.0,0.46,3,Normal,43,7,5,4,78,137.0,0.1364904768374475,866.7330308630933,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,921.7330308630933,4,216.68325771577327,216.68325771577327,216.68325771577327,216.68325771577327,967.838720529218,990.0,0.4980422195159819,0.24338642469047464,989.2585713557936,0.3323496212204811,0.3323496212204811,0.3323496212204811,0.3323496212204811,21.087501205354904,21.087501205354904,21.087501205354904,21.087501205354904,0.94,0.94,0.94,0.94,0.8667330308630933,0.8667330308630933,0.8667330308630933,0.8667330308630933,0.98,0.98,0.98,0.98,41.29271259667321,41.29271259667321,41.29271259667321,41.29271259667321,165.17085038669285,3964.1004092806293,0.1645565556855942
1956-03-15,1956-03-26,4488.5142,1.029579134674392,4621.280566009721,0.025,1956,3,15,1956.03,1955,6,167,24,0.39927864090323983,61.04947682951935,0.12,2,Mod_Wet,59,11,12,13,144,239.0,0.05171726680216828,1100.0,3282.280566009721,41.0,7.0,13.0,67.0,3154.280566009721,100.0,18.0,25.0,80.0,3298.280566009721,1243.0,4,275.0,275.0,275.0,275.0,976.7088025665556,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.354295440329635,11.354295440329635,11.354295440329635,11.354295440329635,0.8481376549591889,0.8481376549591889,0.8481376549591889,0.8481376549591889,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.45976041327864,25.45976041327864,25.45976041327864,25.45976041327864,101.83904165311456,2444.136999674749,0.022036974426992696
1956-04-15,1956-04-26,3827.1734,1.0270627948648845,3930.747408636543,0.042,1956,4,15,1956.04,1955,7,198,29,0.3396165761061973,76.26906354816492,0.36,2,Mod_Wet,70,14,18,25,168,295.0,0.0750493403243956,1100.0,2535.747408636543,30.0,4.000000000000013,7.0,55.0,2439.747408636543,100.0,18.0,25.0,80.0,2607.747408636543,1243.0,4,275.0,275.0,275.0,275.0,975.4965525786212,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.56654542826409,12.56654542826409,12.56654542826409,12.56654542826409,0.8731327206959835,0.8731327206959835,0.8731327206959835,0.8731327206959835,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.008411413047156,29.008411413047156,29.008411413047156,29.008411413047156,116.03364565218858,2784.807495652526,0.029519486649598064
1956-05-15,1956-05-26,5420.2188,1.0245226059988362,5553.136690059884,0.01,1956,5,15,1956.05,1955,8,228,33,0.4797910100211741,114.79475218037079,0.0,1,Wet,71,14,18,24,213,340.0,0.061226657829006825,1100.0,4113.136690059884,29.0,4.0,7.0,56.0,4017.136690059884,100.0,18.0,25.0,80.0,4230.136690059884,1243.0,0,275.0,275.0,275.0,275.0,978.1628796351158,990.0515088848587,0.9219672131147539,0.48,988.6495416717439,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.951727256628217,9.951727256628217,9.951727256628217,9.951727256628217,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1956-06-15,1956-06-26,2751.0152,1.0177464223106822,2799.835877522306,0.10300000000000001,1956,6,15,1956.06,1955,9,259,37,0.24190581981792725,60.71136793889264,0.0,1,Wet,67,13,15,17,181,293.0,0.10464899116132773,1100.0,1406.835877522306,33.0,5.000000000000006,10.0,63.0,1295.835877522306,100.0,18.0,25.0,80.0,1476.835877522306,1243.0,4,275.0,275.0,275.0,275.0,973.1647100411876,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.898387965697525,14.898387965697525,14.898387965697525,14.898387965697525,0.9088159740972488,0.9088159740972488,0.9088159740972488,0.9088159740972488,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.796701338650635,35.796701338650635,35.796701338650635,35.796701338650635,143.1868053546025,3436.48332851046,0.05114114241628857
1956-07-15,1956-07-26,1392.323,0.9189100335091004,1279.419574585491,0.261,1956,7,15,1956.07,1955,10,289,42,0.11054185124418643,41.550834739213535,0.0,1,Wet,63,12,13,13,155,256.0,0.2000907326143884,1023.4195745854912,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1111.419574585491,4,255.8548936463728,255.8548936463728,255.8548936463728,255.8548936463728,968.864607015336,990.0,0.713182891154317,0.3804454469611384,988.9063716618844,0.4631624306842012,0.4631624306842012,0.4631624306842012,0.4631624306842012,19.57860221586416,19.57860221586416,19.57860221586416,19.57860221586416,0.94,0.94,0.94,0.94,1.023419574585491,1.023419574585491,1.023419574585491,1.023419574585491,0.98,0.98,0.98,0.98,45.26873383323213,45.26873383323213,45.26873383323213,45.26873383323213,181.07493533292853,4345.798447990283,0.14152897058151825
1956-08-15,1956-08-26,737.3183,0.9131374440182216,673.2729478898602,0.458,1956,8,15,1956.08,1955,11,320,46,0.05817078269768392,12.802357152796507,0.0,1,Wet,58,10,10,7,117,202.0,0.3000269068185477,471.2729478898602,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,549.2729478898601,2,235.6364739449301,235.6364739449301,,,966.4663797375476,990.0,0.23508576689267255,0.06425458957797206,989.7006596435292,0.3929533738394762,0.3929533738394762,,,22.841326532142205,22.841326532142205,,,0.94,0.94,,,0.9425458957797204,0.9425458957797204,,,0.98,0.98,,,48.63923933217644,48.63923933217644,,,97.27847866435287,2334.683487944469,0.14448594581029642
1956-09-15,1956-09-26,473.647,0.9024684104325792,427.45145519615977,0.621,1956,9,15,1956.09,1955,12,351,51,0.0369318057289482,1.6451614582824163,0.03,1,Wet,48,8,7,4,79,146.0,0.34155925363033285,281.45145519615977,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,344.45145519615977,2,140.72572759807989,140.72572759807989,,,965.3827381534196,990.0,0.1563491917625623,0.02629029103923195,989.8173605171982,0.1400805221605563,0.1400805221605563,,,24.294541841617875,24.294541841617875,,,0.91,0.91,,,0.5629029103923195,0.5629029103923195,,,0.97,0.97,,,29.60495123739686,29.60495123739686,,,59.20990247479372,1421.037659395049,0.13851842532065306
1956-10-15,1956-10-26,349.1046,0.9293406221276715,324.43708615163195,0.754,1956,10,15,1956.1,1956,1,15,3,0.028031364243501004,5.780348721826442,0.06,1,Wet,44,7,6,3,60,120.0,0.3698714022598381,204.43708615163197,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,261.43708615163195,1,204.43708615163197,,,,964.9729489882187,990.0,0.12877984410939805,0.01088741723032639,989.8603327386603,0.2958740953408072,,,,24.591509655100666,,,,0.94,,,,0.8177483446065278,,,,0.97,,,,44.96902465502695,,,,44.96902465502695,1079.2565917206468,0.13860630172843375
1956-11-15,1956-11-26,415.3399,0.9112534957736712,378.47993580928704,0.679,1956,11,15,1956.11,1956,2,46,7,0.0327006664539224,5.2415050941182235,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.2800676864768137,272.47993580928704,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,322.4799358092871,1,272.47993580928704,,,,965.1788245026829,990.0,0.14905237720603629,0.02449598716185741,989.826451635632,0.5251932976099196,,,,24.12243383533905,,,,0.95,,,,1.089919743237148,,,,0.98,,,,60.0308289605284,,,,60.0308289605284,1440.7398950526815,0.15861033381377831
1956-12-15,1956-12-26,611.0679,0.8992953122292141,549.5304979237502,0.522,1956,12,15,1956.12,1956,3,76,11,0.04747943502061202,0.0,0.08,1,Wet,44,8,6,4,64,126.0,0.2292866373678191,423.53049792375015,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,481.53049792375015,2,211.76524896187507,211.76524896187507,,,965.9191310836662,990.0,0.2018735970964484,0.05470609958475005,989.7434203033188,0.3174482095304436,0.3174482095304436,,,23.506841010122102,23.506841010122102,,,0.94,0.94,,,0.8470609958475004,0.8470609958475004,,,0.97,0.97,,,44.52639742765323,44.52639742765323,,,89.05279485530646,2137.267076527355,0.16205250698872573
1957-01-15,1957-01-26,730.6486,0.9087042210116176,663.943466896229,0.463,1957,1,15,1957.01,1956,4,107,16,0.05736471553983419,0.0,0.35000000000000003,2,Mod_Wet,46,7,6,4,76,139.0,0.20935517394242995,524.943466896229,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,583.943466896229,2,262.4717334481145,262.4717334481145,,,966.4255286143057,990.0,0.2551846184905675,0.0799773867584916,989.6648379947508,0.4873861050185466,0.4873861050185466,,,22.751923275426545,22.751923275426545,,,0.95,0.95,,,1.0498869337924581,1.0498869337924581,,,0.98,0.98,,,54.54052855006242,54.54052855006242,,,109.08105710012484,2617.945370402997,0.1642926883670559
1957-02-15,1957-02-26,901.4559,0.9245360747549916,833.4284993507283,0.392,1957,2,15,1957.02,1956,5,138,20,0.07200822234390293,10.024810855575423,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.12598561254120647,728.4284993507283,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,775.4284993507283,3,242.8094997835761,242.8094997835761,242.8094997835761,,967.1508733610277,990.0,0.3661904344062193,0.15421424967536418,989.4795953159185,0.41720502082493854,0.41720502082493854,0.41720502082493854,,21.9115169340658,21.9115169340658,21.9115169340658,,0.94,0.94,0.94,,0.9712379991343044,0.9712379991343044,0.9712379991343044,,0.98,0.98,0.98,,48.079623232505426,48.079623232505426,48.079623232505426,,144.23886969751626,3461.73287274039,0.17306687953421762
1957-03-15,1957-03-26,7858.8783,1.037015818927431,8149.781116125518,0.002,1957,3,15,1957.03,1956,6,166,24,0.7041410884332447,177.9420628776661,0.02,1,Wet,68,14,17,21,195,315.0,0.038651344804430034,1100.0,6734.781116125518,32.0,4.0,8.0,59.0,6631.781116125518,100.0,18.0,25.0,80.0,6826.781116125518,1243.0,0,275.0,275.0,275.0,275.0,981.2951418434574,990.35594746787,0.9219672131147539,0.48,988.9539802547554,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.123903631298005,7.123903631298005,7.123903631298005,7.123903631298005,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1957-04-15,1957-04-26,3514.6276,1.0344628534703222,3635.7516959815503,0.053,1957,4,15,1957.04,1956,7,197,29,0.31412894653280593,75.01262400898486,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.08113865430525731,1100.0,2240.7516959815507,30.0,4.0,7.0,55.0,2144.7516959815507,100.0,18.0,25.0,80.0,2312.7516959815507,1243.0,4,275.0,275.0,275.0,275.0,974.9352511699567,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.127846836928668,13.127846836928668,13.127846836928668,13.127846836928668,0.8832128024256827,0.8832128024256827,0.8832128024256827,0.8832128024256827,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.65396334158723,30.65396334158723,30.65396334158723,30.65396334158723,122.61585336634892,2942.7804807923744,0.03372503504622477
1957-05-15,1957-05-26,2037.2697,1.0121833646897571,2062.090499726492,0.171,1957,5,15,1957.05,1956,8,227,33,0.1781646191763689,36.430082218416366,0.55,3,Normal,55,13,13,17,178,276.0,0.13384475610387014,1100.0,686.090499726492,45.0,5.0,12.0,42.25919744692161,581.8313022795704,100.0,18.0,25.0,59.259197446921604,759.8313022795703,1243.0,4,275.0,275.0,275.0,275.0,971.3056231367392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.757474870146055,16.757474870146055,16.757474870146055,16.757474870146055,0.9255778841278872,0.9255778841278872,0.9255778841278872,0.9255778841278872,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.00618084396626,41.00618084396626,41.00618084396626,41.00618084396626,164.02472337586505,3936.593361020761,0.07954293150451965
1957-06-15,1957-06-26,1165.5017,0.9467150832165221,1103.398038904498,0.306,1957,6,15,1957.06,1956,9,258,37,0.09533359056134864,22.52178967000237,0.62,3,Normal,53,12,12,13,120,210.0,0.19032116479787947,893.398038904498,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,970.398038904498,4,223.3495097261245,223.3495097261245,223.3495097261245,223.3495097261245,968.2216564044362,990.0,0.5426356531794204,0.2647184311235984,989.192645915697,0.35309026462070275,0.35309026462070275,0.35309026462070275,0.35309026462070275,20.617899246640068,20.617899246640068,20.617899246640068,20.617899246640068,0.94,0.94,0.94,0.94,0.8933980389044979,0.8933980389044979,0.8933980389044979,0.8933980389044979,0.98,0.98,0.98,0.98,41.61523516940978,41.61523516940978,41.61523516940978,41.61523516940978,166.46094067763906,3995.0625762633367,0.15086209582437612
1957-07-15,1957-07-26,666.0345,0.8927884758197379,594.6279260983613,0.493,1957,7,15,1957.07,1956,10,288,42,0.05137585281489842,6.6472748469669805,0.44,3,Normal,50,10,9,9,108,186.0,0.3128006469868227,408.6279260983613,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,477.6279260983613,2,204.31396304918064,204.31396304918064,,,966.1195968534656,990.0,0.2005775400326661,0.051725585219672264,989.7476968747476,0.2955180612054456,0.2955180612054456,,,23.33258196007675,23.33258196007675,,,0.94,0.94,,,0.8172558521967226,0.8172558521967226,,,0.97,0.97,,,42.641202464340275,42.641202464340275,,,85.28240492868053,2046.7777182883328,0.14342145934561004
1957-08-15,1957-08-26,468.6029,0.9058640760855352,424.4905330595024,0.623,1957,8,15,1957.08,1956,11,319,46,0.036675982056341004,2.9609221366573597,0.32,2,Mod_Wet,54,9,8,6,107,184.0,0.4334607857419709,240.4905330595024,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,311.49053305950235,1,240.4905330595024,,,,965.3701071008963,990.0,0.1454027600566613,0.01809810661190048,989.8364991333316,0.4092856886344348,,,,24.057106343800807,,,,0.94,,,,0.9619621322380096,,,,0.98,,,,52.28345869638506,,,,52.28345869638506,1254.8030087132413,0.1231675493904508
1957-09-15,1957-09-26,340.8154,0.9336124696098184,318.18950727505813,0.759,1957,9,15,1957.09,1956,12,350,50,0.02749157342856502,0.0,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4337038049488736,180.18950727505813,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,239.18950727505813,1,180.18950727505813,,,,964.9511219685373,990.0,0.1213913492795396,0.008018950727505813,989.8705896999927,0.2298639733267809,,,,24.68960375812904,,,,0.93,,,,0.7207580291002326,,,,0.97,,,,39.370171619337356,,,,39.370171619337356,944.8841188640964,0.1237318350202664
1957-10-15,1957-10-26,312.7836,0.93773961286087,293.3095719732292,0.795,1957,10,15,1957.1,1957,1,15,3,0.025341947018487,0.0,0.15,2,Mod_Wet,41,6,4,3,56,110.0,0.3750303791996255,183.30957197322917,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,234.30957197322917,1,183.30957197322917,,,,964.8698414530277,990.0,0.1197646268090554,0.00833095719732292,989.8719044159936,0.2378950932947237,,,,24.76416786967124,,,,0.93,,,,0.7332382878929168,,,,0.97,,,,40.17284349619832,,,,40.17284349619832,964.1482439087596,0.13696397027187696
1957-11-15,1957-11-26,357.5196,0.9262521267732834,331.15328986313364,0.741,1957,11,15,1957.11,1957,2,46,7,0.028611644244174745,0.0,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.3200934529257131,225.1532898631336,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,275.15328986313364,1,225.1532898631336,,,,964.9969570844327,990.0,0.13333504091395582,0.015030657972626729,989.8516343011134,0.3588095998644231,,,,24.495867616816483,,,,0.94,,,,0.9006131594525345,,,,0.98,,,,49.841839240430346,,,,49.841839240430346,1196.2041417703285,0.15050987191167595
1957-12-15,1957-12-26,570.3586,0.8869779558659667,505.8955051385746,0.547,1957,12,15,1957.12,1957,3,76,11,0.04370937164397285,14.224505920674801,0.37,2,Mod_Wet,42,7,5,3,61,118.0,0.23324974980293114,387.8955051385746,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,441.8955051385746,2,193.9477525692873,193.9477525692873,,,965.7253150984401,990.0,0.18871068436336425,0.047579101027714926,989.7637102146087,0.2663054866734683,0.2663054866734683,,,23.77208962949542,23.77208962949542,,,0.93,0.93,,,0.7757910102771493,0.7757910102771493,,,0.97,0.97,,,40.801469107219596,40.801469107219596,,,81.60293821443919,1958.4705171465405,0.16130394001442366
1958-01-15,1958-01-26,1536.5597,0.9560685524574756,1469.0564081434936,0.235,1958,1,15,1958.01,1957,4,107,16,0.12692647366359786,8.030382785409756,0.0,1,Wet,49,8,7,5,81,150.0,0.10210635831850808,1100.0,219.05640814349363,51.0,10.0,10.222632380029703,7.301880271449788,140.53189549201414,100.0,18.0,17.2226323800297,12.301880271449788,221.53189549201412,1235.2226323800294,4,275.0,275.0,275.0,275.0,969.5137182838107,990.0,0.9015675603410612,0.48,988.6184324396588,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.56977937584811,18.56977937584811,18.56977937584811,18.56977937584811,0.9319374756339076,0.9319374756339076,0.9319374756339076,0.9319374756339076,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.753181339790075,45.753181339790075,45.753181339790075,45.753181339790075,183.0127253591603,4392.305408619847,0.1245784194157942
1958-02-15,1958-02-26,8378.3002,1.037015818927431,8688.429843122858,0.002,1958,2,15,1958.02,1957,5,138,20,0.7506803384458149,158.5983994040489,0.0,1,Wet,55,10,10,8,114,197.0,0.022673832160356476,1100.0,7391.429843122858,45.0,8.0,15.0,72.0,7251.429843122858,100.0,18.0,25.0,80.0,7365.429843122858,1243.0,0,275.0,275.0,275.0,275.0,981.6790090350664,990.4852231623497,0.9219672131147539,0.48,989.0832559492347,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.869312134168425,6.869312134168425,6.869312134168425,6.869312134168425,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-15,1958-03-26,7901.6301,1.037015818927431,8194.115409013139,0.002,1958,3,15,1958.03,1957,6,166,24,0.7079715713387351,200.75132951655723,0.0,1,Wet,68,14,17,21,195,315.0,0.038442221554936234,1100.0,6779.115409013139,32.0,4.0,8.0,59.0,6676.115409013139,100.0,18.0,25.0,80.0,6871.115409013139,1243.0,0,275.0,275.0,275.0,275.0,981.3289655684044,990.3665876981632,0.9219672131147539,0.48,988.9646204850484,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.100720136644057,7.100720136644057,7.100720136644057,7.100720136644057,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-04-15,1958-04-26,4038.4235,1.0208008286481365,4122.426055232107,0.037000000000000005,1958,4,15,1958.04,1957,7,197,29,0.356177611172054,96.3727189977808,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.07155980387461201,1100.0,2727.4260552321066,30.0,4.0,7.0,55.0,2631.4260552321066,100.0,18.0,25.0,80.0,2799.426055232106,1243.0,4,275.0,275.0,275.0,275.0,975.8464850322638,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.21661297462147,12.21661297462147,12.21661297462147,12.21661297462147,0.8663701842085786,0.8663701842085786,0.8663701842085786,0.8663701842085786,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,27.982215070261265,27.982215070261265,27.982215070261265,27.982215070261265,111.92886028104506,2686.2926467450807,0.02715121115125571
1958-05-15,1958-05-26,2179.8933,1.0054373169592357,2191.7460708094145,0.156,1958,5,15,1958.05,1957,8,227,33,0.18936686051793344,56.209874039957406,0.46,3,Normal,55,13,13,17,178,276.0,0.1259269965968607,1100.0,815.7460708094145,45.0,5.0,12.0,50.2452289991306,703.5008418102838,100.0,18.0,25.0,67.2452289991306,881.5008418102838,1243.0,4,275.0,275.0,275.0,275.0,971.6578968425687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.405201164316694,16.405201164316694,16.405201164316694,16.405201164316694,0.9231979279213466,0.9231979279213466,0.9231979279213466,0.9231979279213466,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.0409302012644,40.0409302012644,40.0409302012644,40.0409302012644,160.1637208050576,3843.9292993213817,0.07307585624912695
1958-06-15,1958-06-26,1192.4734,0.9441886322785066,1125.9198285745003,0.299,1958,6,15,1958.06,1957,9,258,37,0.09727947318883684,16.089534257351488,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.18651416794557732,915.9198285745005,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,992.9198285745005,4,228.97995714362511,228.97995714362511,228.97995714362511,228.97995714362511,968.3062479404203,990.0,0.5632731496897811,0.2827358628596003,989.1539909874507,0.3710942556759617,0.3710942556759617,0.3710942556759617,0.3710942556759617,20.476648791354272,20.476648791354272,20.476648791354272,20.476648791354272,0.94,0.94,0.94,0.94,0.9159198285745004,0.9159198285745004,0.9159198285745004,0.9159198285745004,0.98,0.98,0.98,0.98,42.37203163944323,42.37203163944323,42.37203163944323,42.37203163944323,169.48812655777292,4067.7150373865497,0.15053303286465586
1958-07-15,1958-07-26,744.0263,0.911534305429568,678.2054965918313,0.456,1958,7,15,1958.07,1957,10,288,42,0.058596954905534224,7.869808450825418,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.33470681252325035,451.20549659183126,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,531.2054965918313,2,225.6027482959157,225.6027482959157,,,966.4879408503242,990.0,0.22461188208222105,0.06024109931836628,989.7151470185997,0.36024182944853234,0.36024182944853234,,,22.866964338826772,22.866964338826772,,,0.94,0.94,,,0.9024109931836628,0.9024109931836628,,,0.98,0.98,,,46.620383002417014,46.620383002417014,,,93.24076600483404,2237.7783841160167,0.13748158408239752
1958-08-15,1958-08-26,581.8096,0.8938687681945575,520.0614304757682,0.54,1958,8,15,1958.08,1957,11,319,46,0.044933307593106375,6.4759885956372045,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.35380435698081114,336.06143047576825,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,407.0614304757683,2,168.03071523788412,168.03071523788412,,,965.7881365013008,990.0,0.17714217248272746,0.03721228609515365,989.785645541422,0.19987107898994672,0.19987107898994672,,,23.797637961131425,23.797637961131425,,,0.92,0.92,,,0.6721228609515365,0.6721228609515365,,,0.97,0.97,,,35.00669399079791,35.00669399079791,,,70.01338798159583,1680.3213115582998,0.13462522671128566
1958-09-15,1958-09-26,448.7655,0.902084244462788,404.8242870084652,0.643,1958,9,15,1958.09,1957,12,350,50,0.0349768183975314,5.360047541998141,0.06,1,Wet,48,8,7,4,79,146.0,0.3606502986243684,258.8242870084652,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,321.8242870084652,1,258.8242870084652,,,,965.2870852122247,990.0,0.1488346340618519,0.021764857401693042,989.8294005085364,0.4739570896777998,,,,24.068358206633896,,,,0.95,,,,1.0352971480338609,,,,0.98,,,,56.894486374744424,,,,56.894486374744424,1365.4676729938662,0.14054118836391533
1958-10-15,1958-10-26,387.9749,0.9127458493268136,354.1224796179856,0.7070000000000001,1958,10,15,1958.1,1958,1,15,3,0.03059618223899395,3.471205802712064,0.04,1,Wet,44,7,6,3,60,120.0,0.33886580747274675,234.12247961798562,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,291.1224796179856,1,234.12247961798562,,,,965.0827650679818,990.0,0.13863846186575168,0.016824495923597124,989.8445370422107,0.3879269613428645,,,,24.37384501288599,,,,0.94,,,,0.9364899184719424,,,,0.98,,,,51.56916471534411,,,,51.56916471534411,1237.6599531682582,0.14562522201633465
1958-11-15,1958-11-26,443.8904,0.9052010754051416,401.81006744201835,0.647,1958,11,15,1958.11,1958,2,46,7,0.03471638982699038,4.408922954813249,0.04,1,Wet,42,7,6,3,56,114.0,0.28371613664570594,287.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,342.81006744201835,2,143.90503372100918,143.90503372100918,,,965.2745105913214,990.0,0.15580408143830868,0.027562013488403668,989.8166339050732,0.14650389033694808,0.14650389033694808,,,24.39561942341502,24.39561942341502,,,0.91,0.91,,,0.5756201348840367,0.5756201348840367,,,0.97,0.97,,,30.399746998594022,30.399746998594022,,,60.799493997188044,1459.1878559325128,0.15131401356926294
1958-12-15,1958-12-26,750.7725,0.913825832782443,686.0753050426567,0.452,1958,12,15,1958.12,1958,3,76,11,0.05927690635568554,0.0,0.06,1,Wet,44,8,6,4,64,126.0,0.18365330900835436,560.0753050426567,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,618.0753050426567,3,186.69176834755226,186.69176834755226,186.69176834755226,,966.5222863541627,990.0,0.2749711913290763,0.0940301220170627,989.6309986866537,0.24675532967194405,0.24675532967194405,0.24675532967194405,,22.861957002818933,22.861957002818933,22.861957002818933,,0.93,0.93,0.93,,0.7467670733902091,0.7467670733902091,0.7467670733902091,,0.97,0.97,0.97,,37.771328762033356,37.771328762033356,37.771328762033356,,113.31398628610005,2719.5356708664012,0.16516260744737746
1959-01-15,1959-01-26,901.4559,0.9245360747549916,833.4284993507283,0.392,1959,1,15,1959.01,1958,4,107,16,0.07200822234390293,0.0,0.09,1,Wet,49,8,7,5,81,150.0,0.1799794464874378,683.4284993507282,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,747.4284993507283,3,227.8094997835761,227.8094997835761,227.8094997835761,,967.1508733610277,990.0,0.3499585503482483,0.1350285498052185,989.5150128998464,0.36731494017051736,0.36731494017051736,0.36731494017051736,,21.996824598648384,21.996824598648384,21.996824598648384,,0.94,0.94,0.94,,0.9112379991343044,0.9112379991343044,0.9112379991343044,,0.98,0.98,0.98,,45.28504033492919,45.28504033492919,45.28504033492919,,135.85512100478755,3260.522904114901,0.16300752987283698
1959-02-15,1959-02-26,1156.5974,0.9462179677469708,1094.3932413294303,0.308,1959,2,15,1959.02,1958,5,138,20,0.09455557605086276,23.52119804365634,0.38,2,Mod_Wet,49,8,7,5,93,162.0,0.14802722995913986,932.3932413294303,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,996.3932413294303,4,233.09831033235758,233.09831033235758,233.09831033235758,233.09831033235758,968.1876369453487,990.0,0.5664559581903146,0.2959145930635443,989.137629448746,0.3845450007921949,0.3845450007921949,0.3845450007921949,0.3845450007921949,20.56544750260534,20.56544750260534,20.56544750260534,20.56544750260534,0.94,0.94,0.94,0.94,0.9323932413294304,0.9323932413294304,0.9323932413294304,0.9323932413294304,0.98,0.98,0.98,0.98,43.32117488055636,43.32117488055636,43.32117488055636,43.32117488055636,173.28469952222545,4158.832788533411,0.15833860533689453
1959-03-15,1959-03-26,2219.8507,1.0049092854761474,2230.748580800726,0.153,1959,3,15,1959.03,1958,6,166,24,0.19273667738118272,185.6834941195777,0.64,3,Normal,49,9,9,9,107,183.0,0.08203524214921265,1100.0,947.748580800726,51.0,9.0,16.0,46.610585941019316,825.1379948597066,100.0,18.0,25.0,55.610585941019316,932.1379948597066,1243.0,4,275.0,275.0,275.0,275.0,971.7615041659112,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.301593840973922,16.301593840973922,16.301593840973922,16.301593840973922,0.9224271093809082,0.9224271093809082,0.9224271093809082,0.9224271093809082,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.754830241245045,39.754830241245045,39.754830241245045,39.754830241245045,159.01932096498018,3816.4637031595253,0.07128518306975692
1959-04-15,1959-04-26,3068.5746,1.0281106195113638,3154.8341330228363,0.079,1959,4,15,1959.04,1958,7,197,29,0.27257766909317305,121.07443069473312,0.34,2,Mod_Wet,70,14,18,25,168,295.0,0.09350729311317003,1100.0,1759.8341330228366,30.0,4.0,7.0,55.0,1663.8341330228366,100.0,18.0,25.0,80.0,1831.8341330228366,1243.0,4,275.0,275.0,275.0,275.0,973.9528624950656,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.110235511819567,14.110235511819567,14.110235511819567,14.110235511819567,0.8985801871192847,0.8985801871192847,0.8985801871192847,0.8985801871192847,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.521147576343516,33.521147576343516,33.521147576343516,33.521147576343516,134.0845903053741,3218.030167328978,0.04250131216150485
1959-05-15,1959-05-26,1912.8444,0.9977855862157844,1908.60857099358,0.18600000000000005,1959,5,15,1959.05,1958,8,227,33,0.16490378053384533,35.19056384342389,0.64,3,Normal,55,13,13,17,178,276.0,0.14460796424922287,1100.0,532.6085709935801,45.0,5.0,12.0,32.80560038728573,437.8029706062944,100.0,18.0,25.0,49.80560038728573,615.8029706062944,1243.0,4,275.0,275.0,275.0,275.0,970.871970244675,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.191127762210233,17.191127762210233,17.191127762210233,17.191127762210233,0.9279964079599251,0.9279964079599251,0.9279964079599251,0.9279964079599251,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.177267495735634,42.177267495735634,42.177267495735634,42.177267495735634,168.7090699829425,4049.01767959062,0.08839375058193112
1959-06-15,1959-06-26,1130.1421,0.9300378440217686,1051.074922122234,0.315,1959,6,15,1959.06,1958,9,258,37,0.09081287327136102,64.94220481692219,0.68,3,Normal,53,12,12,13,120,210.0,0.19979546232155104,841.074922122234,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,918.074922122234,4,210.2687305305585,210.2687305305585,210.2687305305585,210.2687305305585,968.0223870267954,990.0,0.4946901676817284,0.22285993769778725,989.2824498946204,0.3129811939949173,0.3129811939949173,0.3129811939949173,0.3129811939949173,20.947081673830212,20.947081673830212,20.947081673830212,20.947081673830212,0.93,0.93,0.93,0.93,0.841074922122234,0.841074922122234,0.841074922122234,0.841074922122234,0.97,0.97,0.97,0.97,38.97821160411194,38.97821160411194,38.97821160411194,38.97821160411194,155.91284641644776,3741.9083139947456,0.1483365677697293
1959-07-15,1959-07-26,581.8096,0.8938687681945575,520.0614304757682,0.54,1959,7,15,1959.07,1958,10,288,42,0.044933307593106375,6.4759885956372045,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.35765005651321125,334.06143047576825,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,403.0614304757683,2,167.03071523788412,167.03071523788412,,,965.7881365013008,990.0,0.1758137591985946,0.03681228609515365,989.7873739547064,0.19749668774800686,0.19749668774800686,,,23.801740765657488,23.801740765657488,,,0.92,0.92,,,0.6681228609515365,0.6681228609515365,,,0.97,0.97,,,34.804358273159735,34.804358273159735,,,69.60871654631947,1670.6091971116668,0.13384710433657665
1959-08-15,1959-08-26,424.724,0.910031385755582,386.5121702836538,0.667,1959,8,15,1959.08,1958,11,319,46,0.033394651512507686,0.0,0.47,3,Normal,47,8,6,5,89,155.0,0.40102230128031546,231.51217028365383,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,292.51217028365386,1,231.51217028365383,,,,965.211413920674,990.0,0.13909998275102894,0.01630243405673076,989.8445975831922,0.3793363935364356,,,,24.25384726898172,,,,0.94,,,,0.9260486811346152,,,,0.98,,,,50.74314739933103,,,,50.74314739933103,1217.8355375839446,0.13128473383410308
1959-09-15,1959-09-26,301.2308,0.9405443187056236,283.3209175591498,0.8140000000000001,1959,9,15,1959.09,1958,12,350,50,0.024478927277110547,3.1715515093265485,0.46,3,Normal,40,6,4,3,65,118.0,0.4164888389342618,165.32091755914982,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,215.32091755914982,1,165.32091755914982,,,,964.8402047922,990.0,0.11329122189516468,0.006532091755914979,989.8801766863487,0.19346948421871307,,,,24.846502409930352,,,,0.92,,,,0.6612836702365992,,,,0.97,,,,35.960161926157646,,,,35.960161926157646,863.0438862277837,0.1269237804111309
1959-10-15,1959-10-26,212.2351,1.005806438348895,213.46743002362155,0.9390000000000001,1959,10,15,1959.1,1959,1,15,3,0.0184435859540409,0.0,0.56,3,Normal,37,5,3,2,50,97.0,0.4544018728724393,116.46743002362156,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.46743002362155,1,116.46743002362156,,,,964.7088436681703,990.0,0.09493207841714373,0.0016467430023621547,989.9034211785803,0.09574227403160222,,,,25.098835236378736,,,,0.9,,,,0.4658697200944862,,,,0.97,,,,25.03463772395152,,,,25.03463772395152,600.8313053748365,0.11727614709738753
1959-11-15,1959-11-26,250.8784,0.9735607140529976,244.24535424447362,0.89,1959,11,15,1959.11,1959,2,46,7,0.021102798606722515,2.135479314928574,0.5700000000000001,3,Normal,36,5,3,2,47,93.0,0.380764663007318,151.24535424447362,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,195.24535424447362,1,151.24535424447362,,,,964.7467230507073,990.0,0.10644727985607057,0.005124535424447361,989.8884281847197,0.1618761049928469,,,,24.979829029019488,,,,0.92,,,,0.6049814169778944,,,,0.97,,,,33.075016842782844,,,,33.075016842782844,793.8004042267881,0.13541717894735028
1959-12-15,1959-12-26,424.724,0.910031385755582,386.5121702836538,0.667,1959,12,15,1959.12,1959,3,76,11,0.033394651512507686,5.0294031538992945,0.66,3,Normal,38,5,4,3,54,104.0,0.2690730279558245,282.51217028365386,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.51217028365386,2,141.25608514182693,141.25608514182693,,,965.211413920674,990.0,0.15138780562925772,0.02650243405673076,989.822109760314,0.14114217721421435,0.14114217721421435,,,24.46955366242569,24.46955366242569,,,0.91,0.91,,,0.5650243405673077,0.5650243405673077,,,0.97,0.97,,,29.930594793318942,29.930594793318942,,,59.861189586637884,1436.6685500793094,0.15487530326071472
1960-01-15,1960-01-26,635.1294,0.9012237504084876,572.3936998626923,0.506,1960,1,15,1960.01,1959,4,107,16,0.04945481566813662,0.0,0.52,3,Normal,41,6,4,3,66,120.0,0.20964591334388552,452.39369986269236,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,503.39369986269236,2,226.19684993134612,226.19684993134612,,,966.0208234645115,990.0,0.2091344390687908,0.06047873997253846,989.7303868209588,0.3621393266098965,0.3621393266098965,,,23.347424029837107,23.347424029837107,,,0.94,0.94,,,0.9047873997253846,0.9047873997253846,,,0.98,0.98,,,47.72527726433332,47.72527726433332,,,95.45055452866664,2290.813308688,0.16675682236118888
1960-02-15,1960-02-26,901.4559,0.9245360747549916,833.4284993507283,0.392,1960,2,15,1960.02,1959,5,138,20,0.07200822234390293,0.0,0.66,3,Normal,43,7,5,4,78,137.0,0.16438122779185987,696.4284993507283,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,751.4284993507283,3,232.14283311690946,232.14283311690946,232.14283311690946,,967.1508733610277,990.0,0.3522773909279584,0.13892854980521852,989.5087940592668,0.3814031501373501,0.3814031501373501,0.3814031501373501,,21.97651754810189,21.97651754810189,21.97651754810189,,0.94,0.94,0.94,,0.9285713324676376,0.9285713324676376,0.9285713324676376,,0.98,0.98,0.98,,46.10383913227878,46.10383913227878,46.10383913227878,,138.31151739683628,3319.476417524071,0.16595486895946812
