Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1960-03-15,1960-03-26,2287.4661,1.0025586853016195,2293.319005888023,0.14400000000000002,1960,3,15,1960.03,1959,6,167,24,0.1981427621087252,151.88163085105043,0.67,3,Normal,49,9,9,9,107,183.0,0.07979701015434545,1100.0,1010.3190058880232,51.0,9.0,16.0,49.68781996170607,884.6311859263171,100.0,18.0,25.0,58.68781996170607,991.6311859263172,1243.0,4,275.0,275.0,275.0,275.0,971.9255357343599,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.137562272525273,16.137562272525273,16.137562272525273,16.137562272525273,0.9211408942482314,0.9211408942482314,0.9211408942482314,0.9211408942482314,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.299929508348754,39.299929508348754,39.299929508348754,39.299929508348754,157.19971803339502,3772.79323280148,0.06854681691896755
1960-04-15,1960-04-26,4337.6663,1.0137699956114323,4397.395945914858,0.03,1960,4,15,1960.04,1959,7,198,29,0.37993500972704375,187.47148316101448,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.06708515758606008,1100.0,3002.3959459148577,30.0,4.0,7.0,55.00000000000003,2906.3959459148577,100.0,18.0,25.0,80.0,3074.3959459148577,1243.0,4,275.0,275.0,275.0,275.0,976.3299772957512,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.733120711134074,11.733120711134074,11.733120711134074,11.733120711134074,0.8564221377460102,0.8564221377460102,0.8564221377460102,0.8564221377460102,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,26.566185483615648,26.566185483615648,26.566185483615648,26.566185483615648,106.26474193446259,2550.3538064271024,0.02416537952039129
1960-05-15,1960-05-26,2179.8933,1.0054373169592357,2191.7460708094145,0.156,1960,5,15,1960.05,1959,8,228,33,0.18936686051793344,39.0025099913114,0.48,3,Normal,55,13,13,17,178,276.0,0.1259269965968607,1100.0,815.7460708094145,45.0,5.0,12.0,50.2452289991306,703.5008418102838,100.0,18.0,25.0,67.2452289991306,881.5008418102838,1243.0,4,275.0,275.0,275.0,275.0,971.6578968425687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.405201164316694,16.405201164316694,16.405201164316694,16.405201164316694,0.9231979279213466,0.9231979279213466,0.9231979279213466,0.9231979279213466,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.0409302012644,40.0409302012644,40.0409302012644,40.0409302012644,160.1637208050576,3843.9292993213817,0.07307585624912695
1960-06-15,1960-06-26,1392.323,0.9189100335091004,1279.419574585491,0.261,1960,6,15,1960.06,1959,9,259,37,0.11054185124418643,10.592168794646113,0.44,3,Normal,53,12,12,13,120,210.0,0.16413692909774044,1069.419574585491,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1146.419574585491,4,267.3548936463728,267.3548936463728,267.3548936463728,267.3548936463728,968.864607015336,990.0,0.7636983550718428,0.4402454469611384,988.7960561979671,0.5056571468123445,0.5056571468123445,0.5056571468123445,0.5056571468123445,19.425792035818557,19.425792035818557,19.425792035818557,19.425792035818557,0.94,0.94,0.94,0.94,1.0694195745854909,1.0694195745854909,1.0694195745854909,1.0694195745854909,0.98,0.98,0.98,0.98,46.93424213419776,46.93424213419776,46.93424213419776,46.93424213419776,187.73696853679104,4505.687244882985,0.1467360452083238
1960-07-15,1960-07-26,697.8704,0.8947491321582333,624.4189347589191,0.475,1960,7,15,1960.07,1959,10,289,42,0.0539497959631706,24.997962852544674,0.29,2,Mod_Wet,58,11,11,11,136,227.0,0.3635379828570414,397.4189347589192,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,477.4189347589192,2,198.7094673794596,198.7094673794596,,,966.2515401730792,990.0,0.2005081333147702,0.049483786951783834,989.7500080797334,0.27953692877599084,0.27953692877599084,,,23.218930977878365,23.218930977878365,,,0.93,0.93,,,0.7948378695178383,0.7948378695178383,,,0.97,0.97,,,40.83047854370992,40.83047854370992,,,81.66095708741985,1959.8629700980764,0.13077911725874902
1960-08-15,1960-08-26,453.6742,0.9041385526231452,410.1843345504634,0.637,1960,8,15,1960.08,1959,11,320,46,0.035439926505160035,4.909025335078013,0.37,2,Mod_Wet,54,9,8,6,107,184.0,0.4485788083585703,226.1843345504634,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,297.18433455046335,1,226.1843345504634,,,,965.3095506988823,990.0,0.1406516240204491,0.015236866910092682,989.8441115090696,0.3620993027232657,,,,24.172461507464103,,,,0.94,,,,0.9047373382018536,,,,0.98,,,,49.40903098497172,,,,49.40903098497172,1185.8167436393214,0.12045567522494725
1960-09-15,1960-09-26,316.6956,0.9323394123967924,295.26778961264966,0.789,1960,9,15,1960.09,1959,12,351,51,0.02551113702253293,7.4054888088368225,0.37,2,Mod_Wet,46,7,6,4,75,138.0,0.4673723475934738,157.26778961264964,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,216.2677896126497,1,157.26778961264964,,,,964.8758715526833,990.0,0.11361401918613055,0.005726778961264967,989.8806592018526,0.17505332769731102,,,,24.82973432147212,,,,0.92,,,,0.6290711584505987,,,,0.97,,,,34.185380995387625,,,,34.185380995387625,820.4491438893032,0.11577754905211332
1960-10-15,1960-10-26,224.6649,0.9803017387111999,220.23939209737784,0.924,1960,10,15,1960.1,1960,1,15,3,0.019028683477213447,0.0,0.5,3,Normal,37,5,3,2,50,97.0,0.4404298389868053,123.23939209737783,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,168.23939209737784,1,123.23939209737783,,,,964.7136474452408,990.0,0.0972407018513788,0.002323939209737785,989.9004353589388,0.1072884821750969,,,,25.079499431522816,,,,0.91,,,,0.4929575683895114,,,,0.97,,,,26.763970678896264,,,,26.763970678896264,642.3352962935103,0.12152217831705008
1960-11-15,1960-11-26,308.9022,0.9382371241485588,289.82351177116294,0.8,1960,11,15,1960.11,1960,2,46,7,0.02504075141702848,3.331042702686545,0.5,3,Normal,36,5,3,2,47,93.0,0.32088493936071816,196.8235117711629,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,240.8235117711629,1,196.8235117711629,,,,964.8592802842841,990.0,0.1219340075992792,0.009682351177116294,989.8683836412237,0.2742583247692765,,,,24.734845032170316,,,,0.93,,,,0.7872940470846518,,,,0.97,,,,43.083389210547416,,,,43.083389210547416,1034.0013410531385,0.14865387886323364
1960-12-15,1960-12-26,420.0154,0.9082589998598968,381.4827671297545,0.6729999999999999,1960,12,15,1960.12,1960,3,76,11,0.03296011108001079,0.0,0.44,3,Normal,38,5,4,3,54,104.0,0.2726204404526254,277.4827671297545,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,324.4827671297545,2,138.74138356487725,138.74138356487725,,,965.1909607407028,990.0,0.14971752413903286,0.025496553425950898,989.824785922435,0.13614334722289884,0.13614334722289884,,,24.49768183450927,24.49768183450927,,,0.91,0.91,,,0.554965534259509,0.554965534259509,,,0.97,0.97,,,29.431550699698285,29.431550699698285,,,58.86310139939657,1412.7144335855178,0.15430081374914464
1961-01-15,1961-01-26,635.1294,0.9012237504084876,572.3936998626923,0.506,1961,1,15,1961.01,1960,4,107,16,0.04945481566813662,0.0,0.67,3,Normal,41,6,4,3,66,120.0,0.20964591334388552,452.39369986269236,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,503.39369986269236,2,226.19684993134612,226.19684993134612,,,966.0208234645115,990.0,0.2091344390687908,0.06047873997253846,989.7303868209588,0.3621393266098965,0.3621393266098965,,,23.347424029837107,23.347424029837107,,,0.94,0.94,,,0.9047873997253846,0.9047873997253846,,,0.98,0.98,,,47.72527726433332,47.72527726433332,,,95.45055452866664,2290.813308688,0.16675682236118888
1961-02-15,1961-02-26,963.4877,0.9348295795407284,900.6968014836636,0.366,1961,2,15,1961.02,1960,5,138,20,0.07782020364818854,1.5712984701393682,0.53,3,Normal,43,7,5,4,78,137.0,0.15210445931897187,763.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,818.6968014836636,3,254.56560049455456,254.56560049455456,254.56560049455456,,967.4276711507193,990.0,0.4036265511603293,0.17184840074183186,989.4245250480977,0.458513997852184,0.458513997852184,0.458513997852184,,21.538339899526328,21.538339899526328,21.538339899526328,,0.94,0.94,0.94,,1.0182624019782185,1.0182624019782185,1.0182624019782185,,0.98,0.98,0.98,,49.54899840575327,49.54899840575327,49.54899840575327,,148.6469952172598,3567.527885214235,0.16503555355409566
1961-03-15,1961-03-26,2037.2697,1.0121833646897571,2062.090499726492,0.171,1961,3,15,1961.03,1960,6,166,24,0.1781646191763689,133.17505062840064,0.62,3,Normal,49,9,9,9,107,183.0,0.0887448926340878,1100.0,779.090499726492,51.00000000000003,9.0,16.0,38.31592621605698,664.7745735104351,100.0,18.0,25.0,47.31592621605698,771.7745735104351,1243.0,4,275.0,275.0,275.0,275.0,971.3056231367392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.757474870146055,16.757474870146055,16.757474870146055,16.757474870146055,0.9255778841278872,0.9255778841278872,0.9255778841278872,0.9255778841278872,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.00618084396626,41.00618084396626,41.00618084396626,41.00618084396626,164.02472337586505,3936.593361020761,0.07954293150451965
1961-04-15,1961-04-26,5941.8743,1.0257990805934052,6095.169193941583,0.006,1961,4,15,1961.04,1960,7,197,29,0.5266226183565529,19.465460773433737,0.03,1,Wet,84,14,20,27,219,364.0,0.059719425075485215,1100.0,4631.169193941583,16.0,4.0,5.0,53.0,4553.169193941583,100.0,18.0,25.0,80.0,4772.169193941583,1243.0,0,275.0,275.0,275.0,275.0,978.9318672410623,990.0955799216517,0.9219672131147539,0.48,988.6936127085373,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.226810687474613,9.226810687474613,9.226810687474613,9.226810687474613,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1961-05-15,1961-05-26,3304.0166,1.0204728694073757,3371.6593003716016,0.064,1961,5,15,1961.05,1960,8,227,33,0.2913113635521064,57.57752768385309,0.1,1,Wet,71,14,18,24,213,340.0,0.10084055644724467,1100.0,1931.6593003716016,29.0,4.0,7.0,56.0,1835.6593003716016,100.0,18.0,25.0,80.0,2048.6593003716016,1243.0,4,275.0,275.0,275.0,275.0,974.4069264473587,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.656171559526413,13.656171559526413,13.656171559526413,13.656171559526413,0.8918371606184153,0.8918371606184153,0.8918371606184153,0.8918371606184153,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.198994162428434,32.198994162428434,32.198994162428434,32.198994162428434,128.79597664971374,3091.103439593129,0.03819958221624549
1961-06-15,1961-06-26,1840.5463,0.9879158462691812,1818.3048555621106,0.194,1961,6,15,1961.06,1960,9,258,37,0.15710153952056635,43.17130268907568,0.13,2,Mod_Wet,62,12,14,16,153,257.0,0.14134043541370353,1100.0,461.3048555621106,38.000000000000014,5.9999999999999964,11.000000000000005,28.719368439664468,377.58548712244607,100.0,18.0,25.0,44.71936843966447,530.585487122446,1243.0,4,275.0,275.0,275.0,275.0,970.607726377634,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.45537162925139,17.45537162925139,17.45537162925139,17.45537162925139,0.929193498979792,0.929193498979792,0.929193498979792,0.929193498979792,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.88081578876994,42.88081578876994,42.88081578876994,42.88081578876994,171.52326315507975,4116.5583157219135,0.0943314112759464
1961-07-15,1961-07-26,1036.4114,0.9271521885867964,960.9110977863057,0.342,1961,7,15,1961.07,1960,10,288,42,0.08302271884873683,21.847543547587296,0.08,1,Wet,63,12,13,13,155,256.0,0.26641382391124296,704.9110977863057,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,792.9110977863057,3,234.9703659287686,234.9703659287686,234.9703659287686,,967.669784482168,990.0,0.3799982170950212,0.14245554889315287,989.4775462340117,0.3907379518557642,0.3907379518557642,0.3907379518557642,,21.417023799987952,21.417023799987952,21.417023799987952,,0.94,0.94,0.94,,0.9398814637150744,0.9398814637150744,0.9398814637150744,,0.98,0.98,0.98,,45.47734990726646,45.47734990726646,45.47734990726646,,136.43204972179936,3274.369193323185,0.14198196902513044
1961-08-15,1961-08-26,587.589,0.8960981554647983,526.5374190714055,0.536,1961,8,15,1961.08,1960,11,319,46,0.045492833007769434,7.135991590829235,0.08,1,Wet,58,10,10,7,117,202.0,0.3836384512923024,324.53741907140545,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,402.5374190714055,2,162.26870953570273,162.26870953570273,,,965.816897169212,990.0,0.17563973327094645,0.03490748381428109,989.7894527829147,0.18638244281682825,0.18638244281682825,,,23.78617317088581,23.78617317088581,,,0.92,0.92,,,0.6490748381428109,0.6490748381428109,,,0.97,0.97,,,33.789979457005984,33.789979457005984,,,67.57995891401197,1621.9190139362872,0.1283478751295494
1961-09-15,1961-09-26,410.6973,0.9087920244792668,373.2384307151688,0.684,1961,9,15,1961.09,1960,12,350,50,0.03224780041379058,5.2415050941182235,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.36973684552144254,235.2384307151688,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,294.2384307151688,1,235.2384307151688,,,,965.1577831340835,990.0,0.13967327957330328,0.01704768614303376,989.8432790342836,0.3916287648507733,,,,24.293867135349068,,,,0.94,,,,0.9409537228606752,,,,0.98,,,,51.64495010616201,,,,51.64495010616201,1239.478802547888,0.13836986187945385
1961-10-15,1961-10-26,282.5805,0.9598759003814196,271.2422118677317,0.841,1961,10,15,1961.1,1961,1,15,3,0.02343532710537202,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.4055415978307989,161.24221186773173,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.2422118677317,1,161.24221186773173,,,,964.8071356627071,990.0,0.11224166313672672,0.0061242211867731725,989.8816341156764,0.18402836886992507,,,,24.89047008409965,,,,0.92,,,,0.6449688474709269,,,,0.97,,,,35.13503696933286,,,,35.13503696933286,843.2408872639886,0.12953380938534034
1961-11-15,1961-11-26,353.2963,0.9346756104534872,330.2174348734584,0.7440000000000001,1961,11,15,1961.11,1961,2,46,7,0.028530786373066806,5.780348721826442,0.25,2,Mod_Wet,40,6,4,3,53,106.0,0.3210006159748044,224.21743487345842,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.2174348734584,1,224.21743487345842,,,,964.9935795264377,990.0,0.13302424036387914,0.014843486974691678,989.8521322726616,0.3558365359709427,,,,24.50271621025301,,,,0.94,,,,0.8968697394938335,,,,0.98,,,,49.64854739315972,,,,49.64854739315972,1191.5651374358329,0.1503510782590428
1961-12-15,1961-12-26,542.3552,0.8953483083569717,485.5968108486071,0.5650000000000001,1961,12,15,1961.12,1961,3,76,11,0.04195556445731965,3.1778312014790804,0.2,2,Mod_Wet,42,7,5,3,61,118.0,0.2429999484423889,367.5968108486071,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,421.5968108486071,2,183.79840542430355,183.79840542430355,,,965.6356189796508,990.0,0.1819694205770282,0.043519362169721416,989.7745112172532,0.239165746437092,0.239165746437092,,,23.89972649116527,23.89972649116527,,,0.93,0.93,,,0.7351936216972143,0.7351936216972143,,,0.97,0.97,,,38.87392212958945,38.87392212958945,,,77.7478442591789,1865.9482622202936,0.1601078148007403
1962-01-15,1962-01-26,901.4559,0.9245360747549916,833.4284993507283,0.392,1962,1,15,1962.01,1961,4,107,16,0.07200822234390293,8.054515666408179,0.27,2,Mod_Wet,46,7,6,4,76,139.0,0.1667809537450257,694.4284993507283,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,753.4284993507283,3,231.4761664502428,231.4761664502428,231.4761664502428,,967.1508733610277,990.0,0.3534368112178135,0.1383285498052185,989.508234638977,0.3792185732193759,0.3792185732193759,0.3792185732193759,,21.97814270473002,21.97814270473002,21.97814270473002,,0.94,0.94,0.94,,0.9259046658009712,0.9259046658009712,0.9259046658009712,,0.98,0.98,0.98,,45.974837923333865,45.974837923333865,45.974837923333865,,137.92451377000162,3310.188330480039,0.1654905176358259
1962-02-15,1962-02-26,1962.022,1.0052263508695702,1972.276215385816,0.18,1962,2,15,1962.02,1961,5,138,20,0.17040466500933452,43.36076628772457,0.12,2,Mod_Wet,49,8,7,5,93,162.0,0.08213859637723696,1100.0,710.2762153858159,50.99999999999997,10.0,18.0,21.922105413142468,609.3541099726735,100.0,18.0,25.0,26.922105413142468,702.3541099726735,1243.0,4,275.0,275.0,275.0,275.0,971.0541471073307,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.008950899554705,17.008950899554705,17.008950899554705,17.008950899554705,0.9270491097696468,0.9270491097696468,0.9270491097696468,0.9270491097696468,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.687710628342586,41.687710628342586,41.687710628342586,41.687710628342586,166.75084251337034,4002.0202203208883,0.08454740832574031
1962-03-15,1962-03-26,4421.2037,1.0248081446617492,4530.885560968661,0.027000000000000003,1962,3,15,1962.03,1961,6,166,24,0.3914685124676923,133.92491768893615,0.1,1,Wet,68,14,17,21,195,315.0,0.0695228329564466,1100.0,3115.8855609686607,32.0,4.0,8.0,59.0,3012.8855609686607,100.0,18.0,25.0,80.0,3207.8855609686607,1243.0,4,275.0,275.0,275.0,275.0,976.5573785712712,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.505719435614154,11.505719435614154,11.505719435614154,11.505719435614154,0.8515007785155958,0.8515007785155958,0.8515007785155958,0.8515007785155958,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.901600814742324,25.901600814742324,25.901600814742324,25.901600814742324,103.6064032589693,2486.553678215262,0.02286670053013195
1962-04-15,1962-04-26,5220.8071,1.0435632736463587,5448.242548352152,0.012,1962,4,15,1962.04,1961,7,197,29,0.4707281561776258,56.42953610282621,0.06,1,Wet,84,14,20,27,219,364.0,0.06681053509816548,1100.0,3984.242548352152,16.0,4.0,5.0,53.0,3906.242548352152,100.0,18.0,25.0,80.0,4125.242548352153,1243.0,4,275.0,275.0,275.0,275.0,978.0080585410096,990.0429802568788,0.9219672131147539,0.48,988.641013043764,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.0980197227545,10.0980197227545,10.0980197227545,10.0980197227545,0.8175831108539209,0.8175831108539209,0.8175831108539209,0.8175831108539209,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,21.82709320654583,21.82709320654583,21.82709320654583,21.82709320654583,87.30837282618332,2095.4009478284,0.016025052491943508
1962-05-15,1962-05-26,3408.2971,1.0344066288448297,3525.5651133126094,0.058,1962,5,15,1962.05,1961,8,227,33,0.3046088257902094,90.97452346085356,0.09,1,Wet,71,14,18,24,213,340.0,0.09643844010032683,1100.0,2085.5651133126094,29.0,4.0,6.999999999999987,56.0,1989.5651133126094,100.0,18.0,25.0,80.0,2202.5651133126094,1243.0,4,275.0,275.0,275.0,275.0,974.7179502848427,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.345147722042455,13.345147722042455,13.345147722042455,13.345147722042455,0.8868613947106964,0.8868613947106964,0.8868613947106964,0.8868613947106964,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.290097238011512,31.290097238011512,31.290097238011512,31.290097238011512,125.16038895204605,3003.849334849105,0.03550080197907499
1962-06-15,1962-06-26,1925.0651,1.0020001137094487,1928.9154490980914,0.185,1962,6,15,1962.06,1961,9,258,37,0.16665829480207509,14.883685738912618,0.08,1,Wet,67,13,15,17,181,293.0,0.1518988300586212,1100.0,535.9154490980914,33.00000000000001,5.0,10.0,31.09407042548653,456.82137867260485,100.0,18.0,25.0,48.094070425486535,637.8213786726049,1243.0,4,275.0,275.0,275.0,275.0,970.9304378451288,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.132660161756533,17.132660161756533,17.132660161756533,17.132660161756533,0.9277032328118848,0.9277032328118848,0.9277032328118848,0.9277032328118848,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.02054175935445,42.02054175935445,42.02054175935445,42.02054175935445,168.08216703741778,4033.9720088980266,0.08713817244608023
1962-07-15,1962-07-26,1044.7218,0.9226176187640416,963.8787393868834,0.34,1962,7,15,1962.07,1961,10,288,42,0.08327912308302672,16.75483224131733,0.09,1,Wet,63,12,13,13,155,256.0,0.2655935747299913,707.8787393868834,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,795.8787393868834,3,235.95957979562775,235.95957979562775,235.95957979562775,,967.6815787323347,990.0,0.3827175699561082,0.14393936969344168,989.4733430603503,0.3940302417935019,0.3940302417935019,0.3940302417935019,,21.3977340862223,21.3977340862223,21.3977340862223,,0.94,0.94,0.94,,0.9438383191825112,0.9438383191825112,0.9438383191825112,,0.98,0.98,0.98,,45.627674732774594,45.627674732774594,45.627674732774594,,136.88302419832377,3285.1925807597704,0.14201270201829966
1962-08-15,1962-08-26,635.1294,0.9012237504084876,572.3936998626923,0.506,1962,8,15,1962.08,1961,11,319,46,0.04945481566813662,0.0,0.04,1,Wet,58,10,10,7,117,202.0,0.35290395412887393,370.39369986269236,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,448.39369986269236,2,185.19684993134612,185.19684993134612,,,966.0208234645115,990.0,0.1908687564119642,0.044078739972538465,989.7650525036156,0.24281933191541644,0.24281933191541644,,,23.50140970718833,23.50140970718833,,,0.93,0.93,,,0.7407873997253847,0.7407873997253847,,,0.97,0.97,,,38.51688876101592,38.51688876101592,,,77.03377752203184,1848.810660528764,0.13458180539113368
1962-09-15,1962-09-26,463.5928,0.9083037498738388,421.08307865451246,0.628,1962,9,15,1962.09,1961,12,350,50,0.03638157799574989,0.0,0.04,1,Wet,48,8,7,4,79,146.0,0.34672492769482466,275.08307865451246,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,338.08307865451246,2,137.54153932725623,137.54153932725623,,,965.3556106805963,990.0,0.1542342327634912,0.02501661573090249,989.8207491515055,0.13378953344981315,0.13378953344981315,,,24.331348937459513,24.331348937459513,,,0.91,0.91,,,0.550166157309025,0.550166157309025,,,0.97,0.97,,,28.978920372144167,28.978920372144167,,,57.95784074428833,1390.9881778629199,0.13763991877679133
1962-10-15,1962-10-26,328.6161,0.9361415325042216,307.6311794595605,0.774,1962,10,15,1962.1,1962,1,15,3,0.026579333905306025,13.744240675057766,0.07,1,Wet,44,7,6,3,60,120.0,0.39007749543077297,187.63117945956046,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,244.63117945956046,1,187.63117945956046,,,,964.9154522646517,990.0,0.12319854668398687,0.008763117945956049,989.86803833537,0.2492447757825781,,,,24.70334129493597,,,,0.93,,,,0.7505247178382419,,,,0.97,,,,41.018936602575565,,,,41.018936602575565,984.4544784618132,0.13333803379305278
1962-11-15,1962-11-26,357.5196,0.9262521267732834,331.15328986313364,0.741,1962,11,15,1962.11,1962,2,46,7,0.028611644244174745,6.716203711501692,0.15,2,Mod_Wet,40,6,4,3,53,106.0,0.3200934529257131,225.1532898631336,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,275.15328986313364,1,225.1532898631336,,,,964.9969570844327,990.0,0.13333504091395582,0.015030657972626729,989.8516343011134,0.3588095998644231,,,,24.495867616816483,,,,0.94,,,,0.9006131594525345,,,,0.98,,,,49.841839240430346,,,,49.841839240430346,1196.2041417703285,0.15050987191167595
1962-12-15,1962-12-26,799.0771,0.92453122517959,738.7717302759537,0.4320000000000001,1962,12,15,1962.12,1962,3,76,11,0.0638298774958424,11.96981910878958,0.09,1,Wet,44,8,6,4,64,126.0,0.17055335882023415,612.7717302759537,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,670.7717302759537,3,204.2572434253179,204.2572434253179,204.2572434253179,,966.7503830958354,990.0,0.30551984363823403,0.11383151908278613,989.5806486372792,0.2953541171104488,0.2953541171104488,0.2953541171104488,,22.53491142433317,22.53491142433317,22.53491142433317,,0.93,0.93,0.93,,0.8170289737012716,0.8170289737012716,0.8170289737012716,,0.97,0.97,0.97,,40.733995597420346,40.733995597420346,40.733995597420346,,122.20198679226101,2932.8476830142645,0.1654123754121112
1963-01-15,1963-01-26,1504.8959,0.9504774686633058,1430.3696456337875,0.24,1963,1,15,1963.01,1962,4,107,16,0.12358393738275925,109.39923630908287,0.03,1,Wet,49,8,7,5,81,150.0,0.10486799720469178,1100.0,180.36964563378748,51.00000000000001,9.619714433802,8.41725012957675,6.0123215211262515,105.32035954928251,100.0,17.619714433802002,15.41725012957675,11.012321521126248,186.3203595492825,1233.0369645633787,4,275.0,275.0,275.0,275.0,969.3847171149484,990.0,0.8958346611498457,0.48,988.6241653388503,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.704513443901828,18.704513443901828,18.704513443901828,18.704513443901828,0.932016774820797,0.932016774820797,0.932016774820797,0.932016774820797,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.08906751020286,46.08906751020286,46.08906751020286,46.08906751020286,184.35627004081138,4424.550480979473,0.1288871520753814
1963-02-15,1963-02-26,4321.0391,1.0137699956114323,4380.5397894438265,0.03,1963,2,15,1963.02,1962,5,138,20,0.3784786378079466,161.74101521393914,0.03,1,Wet,55,10,10,8,114,197.0,0.044971626664533054,1100.0,3083.5397894438265,45.0,8.0,15.0,71.99999999999999,2943.5397894438265,100.0,18.0,25.0,80.0,3057.5397894438265,1243.0,4,275.0,275.0,275.0,275.0,976.3009325607736,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.762165446111526,11.762165446111526,11.762165446111526,11.762165446111526,0.8570395437327513,0.8570395437327513,0.8570395437327513,0.8570395437327513,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,26.651148027368606,26.651148027368606,26.651148027368606,26.651148027368606,106.60459210947442,2558.510210627387,0.024335948817624933
1963-03-15,1963-03-26,6801.8319999999985,1.0380177791624172,7060.422546875863,0.003,1963,3,15,1963.03,1962,6,166,24,0.6100205080500746,0.0,0.03,1,Wet,68,14,17,21,195,315.0,0.04461489350086887,1100.0,5645.422546875863,32.0,3.999999999999972,8.0,59.0,5542.422546875863,100.0,18.0,25.0,80.0,5737.422546875863,1243.0,0,275.0,275.0,275.0,275.0,980.3142087638197,990.1740617760187,0.9219672131147539,0.48,988.7720945629042,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.922951019084351,7.922951019084351,7.922951019084351,7.922951019084351,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1963-04-15,1963-04-26,5365.523,1.0393810658255642,5576.823014451579,0.009000000000000001,1963,4,15,1963.04,1962,7,197,29,0.4818375084486164,23.686324391695052,0.02,1,Wet,84,14,20,27,219,364.0,0.0652701366094537,1100.0,4112.823014451579,15.999999999999886,4.0,5.0,53.0,4034.82301445158,100.0,18.0,25.0,80.0,4253.823014451579,1243.0,0,275.0,275.0,275.0,275.0,978.1975574486368,990.053434748836,0.9219672131147539,0.48,988.6514675357213,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.918975307084523,9.918975307084523,9.918975307084523,9.918975307084523,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1963-05-15,1963-05-26,3019.5429,1.024651185222314,3093.978211314623,0.08199999999999999,1963,5,15,1963.05,1962,8,227,33,0.2673197174575835,35.400424665991075,0.18,2,Mod_Wet,65,14,17,23,202,321.0,0.10374992261616736,1100.0,1672.9782113146232,35.0,4.0,8.0,57.0,1568.9782113146232,100.0,18.0,25.0,80.0,1770.9782113146232,1243.0,4,275.0,275.0,275.0,275.0,973.821864661536,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.241233345349158,14.241233345349158,14.241233345349158,14.241233345349158,0.9004105932172003,0.9004105932172003,0.9004105932172003,0.9004105932172003,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.90127056582305,33.90127056582305,33.90127056582305,33.90127056582305,135.60508226329222,3254.521974319013,0.04382871274509525
1963-06-15,1963-06-26,1579.4263,0.9554603406222064,1509.079190585671,0.229,1963,6,15,1963.06,1962,9,258,37,0.130384442066602,0.0,0.22,2,Mod_Wet,62,12,14,16,153,257.0,0.1703025272651588,1100.0,152.0791905856711,36.68836504401403,5.999999999999999,8.284469526067685,9.467965172648782,91.63839084294058,98.68836504401405,18.0,22.28446952606768,25.46796517264879,244.63839084294057,1238.9728345700814,4,275.0,275.0,275.0,275.0,969.6454207274004,990.0,0.9114041562493944,0.48,988.6085958437503,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.42824033635027,18.42824033635027,18.42824033635027,18.42824033635027,0.9317955161623596,0.9317955161623596,0.9317955161623596,0.9317955161623596,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.39753381046097,45.39753381046097,45.39753381046097,45.39753381046097,181.59013524184388,4358.163245804253,0.12033174691870813
1963-07-15,1963-07-26,909.0679,0.925654744840442,841.4830150171365,0.388,1963,7,15,1963.07,1962,10,288,42,0.0727041324974806,10.863307123515826,0.14,2,Mod_Wet,58,11,11,11,136,227.0,0.2697618323233503,614.4830150171365,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,694.4830150171365,3,204.82767167237884,204.82767167237884,204.82767167237884,,967.1843655728047,990.0,0.3192655159519632,0.11434490450514095,989.5663895795427,0.29700495705217644,0.29700495705217644,0.29700495705217644,,22.085019049685933,22.085019049685933,22.085019049685933,,0.93,0.93,0.93,,0.8193106866895153,0.8193106866895153,0.8193106866895153,,0.97,0.97,0.97,,40.03225889687834,40.03225889687834,40.03225889687834,,120.09677669063505,2882.322640575241,0.14272038121671335
1963-08-15,1963-08-26,623.0255,0.8998493824309258,560.6291114137188,0.517,1963,8,15,1963.08,1962,11,319,46,0.048438355226145306,11.764588448973539,0.06,1,Wet,58,10,10,7,117,202.0,0.3603095092415442,358.6291114137188,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,436.6291114137188,2,179.31455570685935,179.31455570685935,,,965.9685026483844,990.0,0.1869616975174712,0.04172582228274376,989.7713124801998,0.2276363654262403,0.2276363654262403,,,23.575173466389,23.575173466389,,,0.93,0.93,,,0.7172582228274376,0.7172582228274376,,,0.97,0.97,,,37.41055331783293,37.41055331783293,,,74.82110663566586,1795.706559255981,0.13345918917230698
1963-09-15,1963-09-26,463.5928,0.9083037498738388,421.08307865451246,0.628,1963,9,15,1963.09,1962,12,350,50,0.03638157799574989,0.0,0.04,1,Wet,48,8,7,4,79,146.0,0.34672492769482466,275.08307865451246,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,338.08307865451246,2,137.54153932725623,137.54153932725623,,,965.3556106805963,990.0,0.1542342327634912,0.02501661573090249,989.8207491515055,0.13378953344981315,0.13378953344981315,,,24.331348937459513,24.331348937459513,,,0.91,0.91,,,0.550166157309025,0.550166157309025,,,0.97,0.97,,,28.978920372144167,28.978920372144167,,,57.95784074428833,1390.9881778629199,0.13763991877679133
1963-10-15,1963-10-26,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1963,10,15,1963.1,1963,1,15,3,0.03099331722024517,4.59646969040756,0.04,1,Wet,44,7,6,3,60,120.0,0.3345237273675085,238.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,295.7189493083931,1,238.71894930839312,,,,965.1005365199871,990.0,0.1401649647149645,0.017743789861678624,989.8420912454234,0.40328655585910506,,,,24.33826816957713,,,,0.94,,,,0.9548757972335724,,,,0.98,,,,52.504859783484484,,,,52.504859783484484,1260.1166348036274,0.14636767833066355
1963-11-15,1963-11-26,499.3804,0.9009930497195572,449.9382695661725,0.598,1963,11,15,1963.11,1963,2,46,7,0.0388746664905173,8.628978413483424,0.03,1,Wet,42,7,6,3,56,114.0,0.2533680900491484,335.9382695661725,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,390.9382695661725,2,167.96913478308625,167.96913478308625,,,965.4795791594028,990.0,0.17178761719909785,0.037187653913234496,989.7910247288876,0.19972445722351725,0.19972445722351725,,,24.11172111226141,24.11172111226141,,,0.92,0.92,,,0.671876539132345,0.671876539132345,,,0.97,0.97,,,35.45571647768305,35.45571647768305,,,70.9114329553661,1701.8743909287866,0.15760258184692408
1963-12-15,1963-12-26,901.4559,0.9245360747549916,833.4284993507283,0.392,1963,12,15,1963.12,1963,3,76,11,0.07200822234390293,0.0,0.0,1,Wet,44,8,6,4,64,126.0,0.15118273504944774,707.4284993507283,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,765.4284993507283,3,235.8094997835761,235.8094997835761,235.8094997835761,,967.1508733610277,990.0,0.360393332956944,0.14371424967536414,989.4958924173676,0.3935298631862087,0.3935298631862087,0.3935298631862087,,21.951489193153897,21.951489193153897,21.951489193153897,,0.94,0.94,0.94,,0.9432379991343044,0.9432379991343044,0.9432379991343044,,0.98,0.98,0.98,,46.77870791531585,46.77870791531585,46.77870791531585,,140.3361237459475,3368.0669699027403,0.16838411915992138
1964-01-15,1964-01-26,1078.3827,0.9267893359779524,999.4335864631116,0.329,1964,1,15,1964.01,1963,4,107,16,0.08635106187041285,18.80001483491094,0.06,1,Wet,49,8,7,5,81,150.0,0.1500850101814508,849.4335864631116,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,913.4335864631116,4,212.3583966157779,212.3583966157779,212.3583966157779,212.3583966157779,967.8218798517993,990.0,0.4904371509422935,0.2295468691704893,989.2800159798873,0.3192274199734999,0.3192274199734999,0.3192274199734999,0.3192274199734999,21.138908708114585,21.138908708114585,21.138908708114585,21.138908708114585,0.94,0.94,0.94,0.94,0.8494335864631116,0.8494335864631116,0.8494335864631116,0.8494335864631116,0.97,0.97,0.97,0.97,40.15324012940044,40.15324012940044,40.15324012940044,40.15324012940044,160.61296051760175,3854.7110524224413,0.16070398543038142
1964-02-15,1964-02-26,1432.6212,0.9349084949287952,1339.3697298950844,0.253,1964,2,15,1964.02,1963,5,138,20,0.11572154466293533,49.35798651494724,0.23,2,Mod_Wet,49,8,7,5,93,162.0,0.12095241245499087,1100.0,77.36972989508446,23.401955338636647,3.820727402226392,3.3431364769480933,2.3879546263914952,44.41595605088182,72.40195533863665,11.820727402226392,10.343136476948091,7.387954626391497,137.41595605088182,1194.5658192178112,4,275.0,275.0,275.0,275.0,969.0744564452654,990.0,0.8331877803143666,0.48,988.6868122196856,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.07742099442028,19.07742099442028,19.07742099442028,19.07742099442028,0.9319522984872244,0.9319522984872244,0.9319522984872244,0.9319522984872244,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.004682590569324,47.004682590569324,47.004682590569324,47.004682590569324,188.0187303622773,4512.449528694655,0.14037851249408567
1964-03-15,1964-03-26,2384.2857,1.0103595878388494,2408.9859171420626,0.134,1964,3,15,1964.03,1963,6,167,24,0.2081363832410742,38.930258190439865,0.42,3,Normal,49,9,9,9,107,183.0,0.07596557484948059,1100.0,1125.9859171420626,51.0,9.0,16.0,55.37635658075718,994.6095605613054,100.0,18.0,25.0,64.37635658075718,1101.6095605613054,1243.0,4,275.0,275.0,275.0,275.0,972.2219675678623,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.841130439023075,15.841130439023075,15.841130439023075,15.841130439023075,0.9186117494255888,0.9186117494255888,0.9186117494255888,0.9186117494255888,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.47210442527068,38.47210442527068,38.47210442527068,38.47210442527068,153.88841770108272,3693.322024825985,0.06388099515486192
1964-04-15,1964-04-26,2287.4661,1.0025586853016195,2293.319005888023,0.14400000000000002,1964,4,15,1964.04,1963,7,198,29,0.1981427621087252,7.192057490890419,0.68,3,Normal,54,13,14,19,117,217.0,0.09462268417209267,1100.0,976.3190058880232,46.0,5.0,11.0,61.0,853.3190058880231,100.0,18.0,25.0,80.0,970.3190058880232,1243.0,4,275.0,275.0,275.0,275.0,971.9255357343599,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.137562272525273,16.137562272525273,16.137562272525273,16.137562272525273,0.9211408942482314,0.9211408942482314,0.9211408942482314,0.9211408942482314,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.299929508348754,39.299929508348754,39.299929508348754,39.299929508348754,157.19971803339502,3772.79323280148,0.06854681691896755
1964-05-15,1964-05-26,1758.4044,0.9809460834362104,1724.8999092769989,0.204,1964,5,15,1964.05,1963,8,228,33,0.1490313521615327,27.584348799073272,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.1600092843159154,1100.0,348.8999092769989,45.0,5.0,12.0,21.49021180329341,265.4096974737054,100.0,18.0,25.0,38.490211803293406,443.40969747370536,1243.0,4,275.0,275.0,275.0,275.0,970.3267996780777,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.73629832880745,17.73629832880745,17.73629832880745,17.73629832880745,0.9302364379649342,0.9302364379649342,0.9302364379649342,0.9302364379649342,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.619844106362784,43.619844106362784,43.619844106362784,43.619844106362784,174.47937642545108,4187.505034210826,0.10115333387581027
1964-06-15,1964-06-26,901.4559,0.9245360747549916,833.4284993507283,0.392,1964,6,15,1964.06,1963,9,259,37,0.07200822234390293,18.917822789924003,0.81,4,Mod_Dry,45,10,9,9,88,161.0,0.1931779392298499,672.4284993507282,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,736.4284993507283,3,224.14283311690946,224.14283311690946,224.14283311690946,,967.1508733610277,990.0,0.3435817387540454,0.1317285498052185,989.5246897114407,0.3556000671216588,0.3556000671216588,0.3556000671216588,,22.018216283291448,22.018216283291448,22.018216283291448,,0.94,0.94,0.94,,0.8965713324676378,0.8965713324676378,0.8965713324676378,,0.98,0.98,0.98,,44.599493553932675,44.599493553932675,44.599493553932675,,133.79848066179804,3211.163535883153,0.1605398432691371
1964-07-15,1964-07-26,570.3586,0.8869779558659667,505.8955051385746,0.547,1964,7,15,1964.07,1963,10,289,42,0.04370937164397285,8.951572409684163,0.64,3,Normal,50,10,9,9,108,186.0,0.3676648598588576,319.89550513857466,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,388.8955051385746,2,159.94775256928733,159.94775256928733,,,965.7253150984401,990.0,0.1711092083486041,0.03397910102771492,989.7949116906236,0.1810808675069933,0.1810808675069933,,,23.888515724676648,23.888515724676648,,,0.92,0.92,,,0.6397910102771492,0.6397910102771492,,,0.97,0.97,,,33.449981164412634,33.449981164412634,,,66.89996232882527,1605.5990958918067,0.13224067351715266
1964-08-15,1964-08-26,458.6166,0.9050988557447359,415.09335988554136,0.633,1964,8,15,1964.08,1963,11,320,46,0.035864066294110784,0.0,0.45,3,Normal,47,8,6,5,89,155.0,0.37340997225959005,260.09335988554136,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,321.09335988554136,1,260.09335988554136,,,,965.3302367946769,990.0,0.14859189073689566,0.022018671977108276,989.8293894372861,0.4786083203040312,,,,24.020544322304893,,,,0.95,,,,1.0403734395421655,,,,0.98,,,,57.0598726283753,,,,57.0598726283753,1369.4369430810073,0.13746274487288618
1964-09-15,1964-09-26,353.2963,0.9346756104534872,330.2174348734584,0.7440000000000001,1964,9,15,1964.09,1963,12,351,51,0.028530786373066806,0.9358549896752492,0.29,2,Mod_Wet,46,7,6,4,75,138.0,0.4179064623068208,192.21743487345842,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,251.21743487345842,1,192.21743487345842,,,,964.9935795264377,990.0,0.12538586398011534,0.00922174348734584,989.8653923925324,0.2615762868309953,,,,24.610236579263958,,,,0.93,,,,0.7688697394938335,,,,0.97,,,,41.863183963919184,,,,41.863183963919184,1004.7164151340604,0.12677460225551526
1964-10-15,1964-10-26,278.9403,0.9576486337515688,267.1267971932527,0.85,1964,10,15,1964.1,1964,1,15,3,0.02307975527749704,4.115414674479041,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4117894616181864,157.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.12679719325268,1,157.12679719325268,,,,964.7966394216797,990.0,0.11083868086133614,0.005712679719325269,989.8834486394194,0.17473901188691293,,,,24.912070205852732,,,,0.92,,,,0.6285071887730107,,,,0.97,,,,34.26799116366716,,,,34.26799116366716,822.4317879280119,0.1282836148365752
1964-11-15,1964-11-26,344.9443,0.9316733749031896,321.37542013461825,0.7559999999999999,1964,11,15,1964.11,1964,2,46,7,0.027766836299631014,6.2069402847236015,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3298323187118621,215.37542013461825,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,265.37542013461825,1,215.37542013461825,,,,964.9621891971657,990.0,0.13008777790448575,0.013075084026923652,989.8568371380687,0.3283537694713031,,,,24.566294171431736,,,,0.94,,,,0.861501680538473,,,,0.98,,,,47.81440131692655,,,,47.81440131692655,1147.5456316062373,0.14878051749227733
1964-12-15,1964-12-26,494.165,0.9004219093418149,444.956992829898,0.601,1964,12,15,1964.12,1964,3,76,11,0.03844428418050319,3.6477016772089432,0.25,2,Mod_Wet,42,7,5,3,61,118.0,0.26519416910278804,326.956992829898,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,380.956992829898,2,163.478496414949,163.478496414949,,,965.4580006487556,990.0,0.1684728020468296,0.0353913985659796,989.7961357993872,0.1891758472366461,0.1891758472366461,,,24.148959303395078,24.148959303395078,,,0.92,0.92,,,0.653913985659796,0.653913985659796,,,0.97,0.97,,,34.561105304132084,34.561105304132084,,,69.12221060826417,1658.93305459834,0.1553458238034452
1965-01-15,1965-01-26,785.0819,0.925765720961296,726.8019111671641,0.4370000000000001,1965,1,15,1965.01,1964,4,107,16,0.06279568512484299,26.535763685346524,0.37,2,Mod_Wet,46,7,6,4,76,139.0,0.19124880915183787,587.8019111671641,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,646.8019111671641,3,195.93397038905468,195.93397038905468,195.93397038905468,,966.6988731459493,990.0,0.2916242963287908,0.10512076446686563,989.6032549392044,0.27178591786284145,0.27178591786284145,0.27178591786284145,,22.632595875392237,22.632595875392237,22.632595875392237,,0.93,0.93,0.93,,0.7837358815562189,0.7837358815562189,0.7837358815562189,,0.97,0.97,0.97,,39.243505811923775,39.243505811923775,39.243505811923775,,117.73051743577129,2825.5324184585115,0.16198432561453918
1965-02-15,1965-02-26,1112.7189,0.9251534392521856,1029.435717255909,0.319,1965,2,15,1965.02,1964,5,138,20,0.08894324597091054,18.43895244942621,0.38,2,Mod_Wet,49,8,7,5,93,162.0,0.1573677669080994,867.4357172559088,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,931.4357172559088,4,216.85892931397723,216.85892931397723,216.85892931397723,216.85892931397723,967.9388370738327,990.0,0.5069331273659723,0.24394857380472715,989.2491182988292,0.3328881822334252,0.3328881822334252,0.3328881822334252,0.3328881822334252,20.977393042763204,20.977393042763204,20.977393042763204,20.977393042763204,0.94,0.94,0.94,0.94,0.867435717255909,0.867435717255909,0.867435717255909,0.867435717255909,0.98,0.98,0.98,0.98,41.110405574506004,41.110405574506004,41.110405574506004,41.110405574506004,164.44162229802401,3946.5989351525764,0.1597395733813899
1965-03-15,1965-03-26,2398.3241,1.0089956305273171,2419.898537488359,0.133,1965,3,15,1965.03,1964,6,166,24,0.20907923363899425,49.8428785367364,0.48,3,Normal,49,9,9,9,107,183.0,0.07562300533060276,1100.0,1136.8985374883591,51.0,9.0,16.0,55.91304282729635,1004.9854946610626,100.0,18.0,25.0,64.91304282729635,1111.9854946610626,1243.0,4,275.0,275.0,275.0,275.0,972.2494950176848,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.813602989200561,15.813602989200561,15.813602989200561,15.813602989200561,0.9183635096397524,0.9183635096397524,0.9183635096397524,0.9183635096397524,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.39487228819633,38.39487228819633,38.39487228819633,38.39487228819633,153.57948915278533,3685.9077396668467,0.06346525970968488
1965-04-15,1965-04-26,2570.8598,1.018561997736883,2618.580093789444,0.117,1965,4,15,1965.04,1964,7,197,29,0.22624532010340806,0.0,0.58,3,Normal,54,13,14,19,117,217.0,0.08286933843064974,1100.0,1301.5800937894442,46.0,5.0,11.0,61.00000000000002,1178.5800937894442,100.0,18.0,25.0,80.0,1295.5800937894442,1243.0,4,275.0,275.0,275.0,275.0,972.7381833826332,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.324914624252033,15.324914624252033,15.324914624252033,15.324914624252033,0.9135781639093192,0.9135781639093192,0.9135781639093192,0.9135781639093192,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.01447136770513,37.01447136770513,37.01447136770513,37.01447136770513,148.0578854708205,3553.389251299693,0.05654128579911433
1965-05-15,1965-05-26,1852.4742,0.9960112813925148,1845.0852016885733,0.192,1965,5,15,1965.05,1964,8,227,33,0.15941536142589274,30.93853938044208,0.67,3,Normal,55,13,13,17,178,276.0,0.1495865880596799,1100.0,469.0852016885733,45.0,5.000000000000004,12.000000000000005,28.892929089513572,378.19227259905966,100.0,18.0,25.0,45.89292908951357,556.1922725990597,1243.0,4,275.0,275.0,275.0,275.0,970.6868252990292,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.37627270785613,17.37627270785613,17.37627270785613,17.37627270785613,0.9288571281671926,0.9288571281671926,0.9288571281671926,0.9288571281671926,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.671048965102436,42.671048965102436,42.671048965102436,42.671048965102436,170.68419586040974,4096.4207006498345,0.09250748729880014
1965-06-15,1965-06-26,1019.9159,0.9307935433598048,949.3311344900044,0.34700000000000003,1965,6,15,1965.06,1964,9,258,37,0.08202221001993637,14.547604896878966,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.1695930894402739,788.3311344900044,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,852.3311344900044,3,262.77704483000144,262.77704483000144,262.77704483000144,,967.6236384938767,990.0,0.4344468563055817,0.18416556724500224,989.3813875764495,0.4885186595508277,0.4885186595508277,0.4885186595508277,,21.26923042302196,21.26923042302196,21.26923042302196,,0.94,0.94,0.94,,1.0511081793200057,1.0511081793200057,1.0511081793200057,,0.98,0.98,0.98,,50.50822857760189,50.50822857760189,50.50822857760189,,151.52468573280566,3636.592457587336,0.1596120470800814
1965-07-15,1965-07-26,576.0661,0.8937291702258799,514.8470775482588,0.545,1965,7,15,1965.07,1964,10,288,42,0.04448278750016956,5.2143529275094815,0.6,3,Normal,50,10,9,9,108,186.0,0.3612723235912035,328.8470775482588,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,397.8470775482588,2,164.42353877412938,164.42353877412938,,,965.7649960840773,990.0,0.17408205527432946,0.03576941550965175,989.790148529216,0.19137225069622568,0.19137225069622568,,,23.833780194442593,23.833780194442593,,,0.92,0.92,,,0.6576941550965175,0.6576941550965175,,,0.97,0.97,,,34.30721701736905,34.30721701736905,,,68.6144340347381,1646.7464168337142,0.13327148395497415
1965-08-15,1965-08-26,434.2405,0.907823595669754,394.2137720954318,0.66,1965,8,15,1965.08,1964,11,319,46,0.03406006990904531,0.0,0.46,3,Normal,47,8,6,5,89,155.0,0.39318768387035796,239.21377209543184,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,300.2137720954318,1,239.21377209543184,,,,965.243021722014,990.0,0.1416577102899958,0.017842754419086358,989.8404995352906,0.4049577444629231,,,,24.192520068813966,,,,0.94,,,,0.9568550883817272,,,,0.98,,,,52.298619605587085,,,,52.298619605587085,1255.1668705340899,0.13266563298282374
1965-09-15,1965-09-26,340.8154,0.9336124696098184,318.18950727505813,0.759,1965,9,15,1965.09,1964,12,350,50,0.02749157342856502,6.247578876573813,0.35000000000000003,2,Mod_Wet,46,7,6,4,75,138.0,0.4337038049488736,180.18950727505813,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,239.18950727505813,1,180.18950727505813,,,,964.9511219685373,990.0,0.1213913492795396,0.008018950727505813,989.8705896999927,0.2298639733267809,,,,24.68960375812904,,,,0.93,,,,0.7207580291002326,,,,0.97,,,,39.370171619337356,,,,39.370171619337356,944.8841188640964,0.1237318350202664
1965-10-15,1965-10-26,289.9506,0.9469336970794502,274.56399362840483,0.8290000000000001,1965,10,15,1965.1,1965,1,15,3,0.023722329049494176,1.6172654927739245,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4006351981785132,164.56399362840486,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,215.56399362840486,1,164.56399362840486,,,,964.8159039443277,990.0,0.1133740887369562,0.006456399362840483,989.8801695119001,0.19169975665065453,,,,24.872565810922108,,,,0.92,,,,0.6582559745136193,,,,0.97,,,,35.833066528485006,,,,35.833066528485006,859.9935966836405,0.13050897918166765
