Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1971-06-15,1971-06-26,1138.9177,0.9402541055299904,1070.872043285774,0.313,1971,6,15,1971.06,1970,9,258,37,0.09252334453989088,23.52119804365634,0.66,3,Normal,53,12,12,13,120,210.0,0.1961018604572528,860.8720432857739,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,937.8720432857739,4,215.21801082144347,215.21801082144347,215.21801082144347,215.21801082144347,968.0982383696593,990.0,0.5128309559989164,0.2386976346286192,989.2484714093724,0.3278744540380969,0.3278744540380969,0.3278744540380969,0.3278744540380969,20.82235858567529,20.82235858567529,20.82235858567529,20.82235858567529,0.94,0.94,0.94,0.94,0.860872043285774,0.860872043285774,0.860872043285774,0.860872043285774,0.98,0.98,0.98,0.98,40.49780370510441,40.49780370510441,40.49780370510441,40.49780370510441,161.9912148204177,3887.789155690025,0.1512703743048305
1971-07-15,1971-07-26,653.5614,0.8951587180264686,585.0411849755841,0.4970000000000001,1971,7,15,1971.07,1970,10,288,42,0.050547558381890484,9.586741122777198,0.44,3,Normal,50,10,9,9,108,186.0,0.3179263354045108,399.0411849755841,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,468.0411849755841,2,199.52059248779202,199.52059248779202,,,966.0770319530808,990.0,0.19739375146790614,0.04980823699511682,989.752798011537,0.2818225455120689,0.2818225455120689,,,23.393943512944062,23.393943512944062,,,0.93,0.93,,,0.7980823699511682,0.7980823699511682,,,0.97,0.97,,,41.306162850592905,41.306162850592905,,,82.61232570118581,1982.69581682846,0.14120770951302095
1971-08-15,1971-08-26,488.9841,0.9025023332101986,441.30929115268907,0.608,1971,8,15,1971.08,1970,11,319,46,0.03812912275559233,3.6477016772089432,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.4169411423888142,257.30929115268907,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.30929115268907,1,257.30929115268907,,,,965.442241630208,990.0,0.15098832547506275,0.021461858230537808,989.8275498162944,0.468434145441824,,,,23.916874040644554,,,,0.95,,,,1.0292371646107563,,,,0.98,,,,56.20546860710347,,,,56.20546860710347,1348.9312465704836,0.12736071896491494
1971-09-15,1971-09-26,387.9749,0.9127458493268136,354.1224796179856,0.7070000000000001,1971,9,15,1971.09,1970,12,350,50,0.03059618223899395,3.471205802712064,0.19,2,Mod_Wet,46,7,6,4,75,138.0,0.3896956785936588,216.12247961798562,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,275.1224796179856,1,216.12247961798562,,,,965.0827650679818,990.0,0.1333248087292203,0.013224495923597123,989.8534506953473,0.3306333282938071,,,,24.440052299071613,,,,0.94,,,,0.8644899184719425,,,,0.98,,,,47.73369010064589,,,,47.73369010064589,1145.6085624155012,0.13479429533007686
1971-10-15,1971-10-26,301.2308,0.9405443187056236,283.3209175591498,0.8140000000000001,1971,10,15,1971.1,1971,1,15,3,0.024478927277110547,3.1715515093265485,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.3882523074810915,173.32091755914982,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.32091755914982,1,173.32091755914982,,,,964.8402047922,990.0,0.11635940371334652,0.00733209175591498,989.8763085045308,0.2126656896789568,,,,24.82343802265198,,,,0.93,,,,0.6932836702365992,,,,0.97,,,,38.074709671268785,,,,38.074709671268785,913.7930321104508,0.1343872171503885
1971-11-15,1971-11-26,357.5196,0.9262521267732834,331.15328986313364,0.741,1971,11,15,1971.11,1971,2,46,7,0.028611644244174745,3.406167310038541,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.3200934529257131,225.1532898631336,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,275.15328986313364,1,225.1532898631336,,,,964.9969570844327,990.0,0.13333504091395582,0.015030657972626729,989.8516343011134,0.3588095998644231,,,,24.495867616816483,,,,0.94,,,,0.9006131594525345,,,,0.98,,,,49.841839240430346,,,,49.841839240430346,1196.2041417703285,0.15050987191167595
1971-12-15,1971-12-26,483.8375,0.8982841571615109,434.62356089063246,0.611,1971,12,15,1971.12,1971,3,76,11,0.03755147566095065,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.271499317152052,316.6235608906325,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,370.62356089063246,2,158.31178044531626,158.31178044531626,,,965.4134581739293,990.0,0.16504103498212885,0.033324712178126485,989.8016342528398,0.17738939142363014,0.17738939142363014,,,24.210786687486898,24.210786687486898,,,0.92,0.92,,,0.633247121781265,0.633247121781265,,,0.97,0.97,,,33.5544947292862,33.5544947292862,,,67.1089894585724,1610.6157470057376,0.15440715943022593
1972-01-15,1972-01-26,806.1332,0.9227500637267859,743.859461672278,0.43,1972,1,15,1972.01,1971,4,107,16,0.06426945748848481,5.08773139632433,0.3,2,Mod_Wet,46,7,6,4,76,139.0,0.18686325463618175,604.859461672278,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,663.859461672278,3,201.61982055742598,201.61982055742598,201.61982055742598,,966.7722210286586,990.0,0.30151273140421914,0.1114578385016834,989.587029430094,0.2877807125377011,0.2877807125377011,0.2877807125377011,,22.52702768889777,22.52702768889777,22.52702768889777,,0.93,0.93,0.93,,0.8064792822297041,0.8064792822297041,0.8064792822297041,,0.97,0.97,0.97,,40.193961014683616,40.193961014683616,40.193961014683616,,120.58188304405088,2893.965193057221,0.16210304399835085
1972-02-15,1972-02-26,909.0679,0.925654744840442,841.4830150171365,0.388,1972,2,15,1972.02,1971,5,138,20,0.0727041324974806,10.863307123515826,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.16280780188677968,704.4830150171365,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,759.4830150171365,3,234.82767167237884,234.82767167237884,234.82767167237884,,967.1843655728047,990.0,0.356946675372253,0.14224150750856826,989.5008118171193,0.3902641723605824,0.3902641723605824,0.3902641723605824,,21.926182071953956,21.926182071953956,21.926182071953956,,0.94,0.94,0.94,,0.9393106866895152,0.9393106866895152,0.9393106866895152,,0.98,0.98,0.98,,46.53023274164545,46.53023274164545,46.53023274164545,,139.59069822493635,3350.176757398472,0.16588653096235534
1972-03-15,1972-03-26,1053.0739999999996,0.9312105052714252,980.6335716282007,0.336,1972,3,15,1972.03,1971,6,167,24,0.08472674058867655,0.0,0.8300000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.1315476073145386,851.6335716282007,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,907.6335716282007,4,212.90839290705017,212.90839290705017,212.90839290705017,212.90839290705017,967.7479246140373,990.0,0.4851223963126938,0.23130685730256054,989.2835707463847,0.3208816068933561,0.3208816068933561,0.3208816068933561,0.3208816068933561,21.2147645254542,21.2147645254542,21.2147645254542,21.2147645254542,0.94,0.94,0.94,0.94,0.8516335716282006,0.8516335716282006,0.8516335716282006,0.8516335716282006,0.98,0.98,0.98,0.98,40.818207971281375,40.818207971281375,40.818207971281375,40.818207971281375,163.2728318851255,3918.547965243012,0.16649728972059818
1972-04-15,1972-04-26,1667.4025,0.9644679152782276,1608.1562131047049,0.217,1972,4,15,1972.04,1971,7,198,29,0.1389446968122465,2.68824084994435,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.0920308604313205,1100.0,360.1562131047049,55.0,7.000000000000004,15.0,24.33487926383141,258.8213338408735,100.0,18.0,25.0,34.33487926383141,330.8213338408735,1243.0,4,275.0,275.0,275.0,275.0,969.9640750968092,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.099022910076044,18.099022910076044,18.099022910076044,18.099022910076044,0.9312328489701104,0.9312328489701104,0.9312328489701104,0.9312328489701104,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.559590789566634,44.559590789566634,44.559590789566634,44.559590789566634,178.23836315826648,4277.720715798396,0.11083398596841516
1972-05-15,1972-05-26,1769.9945,0.9841942757538936,1742.018455015875,0.203,1972,5,15,1972.05,1971,8,228,33,0.1505103945133716,0.0,0.77,4,Mod_Dry,47,10,10,10,115,192.0,0.11021697241333203,1100.0,450.01845501587485,52.99999999999999,8.000000000000004,15.000000000000005,23.438461198743486,350.57999381713137,100.0,18.0,25.0,33.43846119874348,465.57999381713137,1243.0,4,275.0,275.0,275.0,275.0,970.378885622981,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.684212383904267,17.684212383904267,17.684212383904267,17.684212383904267,0.9300609482320416,0.9300609482320416,0.9300609482320416,0.9300609482320416,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.48354155897819,43.48354155897819,43.48354155897819,43.48354155897819,173.93416623591276,4174.419989661907,0.09984633959249743
1972-06-15,1972-06-26,1285.2084,0.9330601561152032,1199.1767503445706,0.28,1972,6,15,1972.06,1971,9,259,37,0.1036088712297709,6.194135760645393,0.56,3,Normal,53,12,12,13,120,210.0,0.1751201396621964,989.1767503445706,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1066.1767503445706,4,247.2941875861426,247.2941875861426,247.2941875861426,247.2941875861426,968.5766062378099,990.0,0.6478839695694832,0.3413414002756564,989.0107746301547,0.43273454341717743,0.43273454341717743,0.43273454341717743,0.43273454341717743,20.001433848927697,20.001433848927697,20.001433848927697,20.001433848927697,0.94,0.94,0.94,0.94,0.9891767503445704,0.9891767503445704,0.9891767503445704,0.9891767503445704,0.98,0.98,0.98,0.98,44.69901733175003,44.69901733175003,44.69901733175003,44.69901733175003,178.79606932700008,4291.105663848001,0.14909901253140956
1972-07-15,1972-07-26,641.2365,0.8960891635723506,574.6050789370614,0.504,1972,7,15,1972.07,1971,10,289,42,0.0496458788201621,10.436106038522665,0.44,3,Normal,50,10,9,9,108,186.0,0.3237005846590737,388.60507893706136,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,457.60507893706136,2,194.30253946853068,194.30253946853068,,,966.030654927672,990.0,0.193927885993858,0.04772101578741229,989.7583510982187,0.2672803619728874,0.2672803619728874,,,23.460415808573888,23.460415808573888,,,0.93,0.93,,,0.7772101578741228,0.7772101578741228,,,0.97,0.97,,,40.34018375312403,40.34018375312403,,,80.68036750624806,1936.3288201499536,0.1404101189907604
1972-08-15,1972-08-26,463.5928,0.9083037498738388,421.08307865451246,0.628,1972,8,15,1972.08,1971,11,320,46,0.03638157799574989,0.0,0.35000000000000003,2,Mod_Wet,54,9,8,6,107,184.0,0.4369684020263544,237.0830786545125,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,308.08307865451246,1,237.0830786545125,,,,965.3556106805963,990.0,0.1442711331324949,0.01741661573090249,989.8383122511366,0.3977861203446477,,,,24.084915450195727,,,,0.94,,,,0.94833231461805,,,,0.98,,,,51.60224791151945,,,,51.60224791151945,1238.4539498764666,0.12254647723295888
1972-09-15,1972-09-26,361.7746,0.9247732073317808,334.5594571731722,0.7340000000000001,1972,9,15,1972.09,1971,12,351,51,0.02890593709976208,0.0,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.41248273525434814,196.55945717317215,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,255.55945717317215,1,196.55945717317215,,,,965.0093347113776,990.0,0.12682786400585053,0.00965594571731722,989.8635161902768,0.2735232473502438,,,,24.580658231549005,,,,0.93,,,,0.7862378286926887,,,,0.97,,,,42.757385631955245,,,,42.757385631955245,1026.1772551669258,0.12780205346227436
1972-10-15,1972-10-26,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1972,10,15,1972.1,1972,1,15,3,0.02475294932751636,0.0,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3839542461889573,176.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.4924690684764,1,176.4924690684764,,,,964.8494041962176,990.0,0.1174406144551624,0.0076492469068476406,989.874910138638,0.22052463565943173,,,,24.80498130676109,,,,0.93,,,,0.7059698762739056,,,,0.97,,,,38.742600925778845,,,,38.742600925778845,929.822422218692,0.13523078303506372
1972-11-15,1972-11-26,344.9443,0.9316733749031896,321.37542013461825,0.7559999999999999,1972,11,15,1972.11,1972,2,46,7,0.027766836299631014,3.1859128595601187,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3298323187118621,215.37542013461825,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,265.37542013461825,1,215.37542013461825,,,,964.9621891971657,990.0,0.13008777790448575,0.013075084026923652,989.8568371380687,0.3283537694713031,,,,24.566294171431736,,,,0.94,,,,0.861501680538473,,,,0.98,,,,47.81440131692655,,,,47.81440131692655,1147.5456316062373,0.14878051749227733
1972-12-15,1972-12-26,387.9749,0.9127458493268136,354.1224796179856,0.7070000000000001,1972,12,15,1972.12,1972,3,76,11,0.03059618223899395,0.0,0.49,3,Normal,38,5,4,3,54,104.0,0.2936836998097139,250.12247961798562,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,297.1224796179856,1,250.12247961798562,,,,965.0827650679818,990.0,0.14063108179195094,0.02002449592359712,989.8393444222844,0.4426735151642488,,,,24.31390583913839,,,,0.95,,,,1.0004899184719425,,,,0.98,,,,55.542592156689466,,,,55.542592156689466,1333.022211760547,0.15684571116921686
1973-01-15,1973-01-26,576.0661,0.8937291702258799,514.8470775482588,0.545,1973,1,15,1973.01,1972,4,107,16,0.04448278750016956,8.951572409684163,0.79,4,Mod_Dry,34,5,4,3,45,91.0,0.17675151315483614,423.8470775482588,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,466.8470775482588,2,211.92353877412938,211.92353877412938,,,965.7649960840773,990.0,0.19699718442562095,0.05476941550965175,989.7482334000647,0.3179225337046926,0.3179225337046926,,,23.665314782282792,23.665314782282792,,,0.94,0.94,,,0.8476941550965176,0.8476941550965176,,,0.97,0.97,,,44.860083557352496,44.860083557352496,,,89.72016711470499,2153.28401075292,0.17426566261570192
1973-02-15,1973-02-26,806.1332,0.9227500637267859,743.859461672278,0.43,1973,2,15,1973.02,1972,5,138,20,0.06426945748848481,0.0,0.85,4,Mod_Dry,36,6,5,4,54,105.0,0.14115569594819488,638.859461672278,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,685.859461672278,3,212.95315389075932,212.95315389075932,212.95315389075932,,966.7722210286586,990.0,0.3142663545926249,0.1216578385016834,989.5640758069056,0.3210164183847987,0.3210164183847987,0.3210164183847987,,22.47083835986226,22.47083835986226,22.47083835986226,,0.94,0.94,0.94,,0.8518126155630374,0.8518126155630374,0.8518126155630374,,0.98,0.98,0.98,,43.244042835388136,43.244042835388136,43.244042835388136,,129.7321285061644,3113.5710841479463,0.1744040846297932
1973-03-15,1973-03-26,955.5912,0.9409101957128996,899.1255030135243,0.369,1973,3,15,1973.03,1972,6,166,24,0.07768444346036851,27.27889444189281,0.9,4,Mod_Dry,41,8,7,6,67,129.0,0.14347274053248565,770.1255030135243,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,826.1255030135243,3,256.7085010045081,256.7085010045081,256.7085010045081,,967.42128148655,990.0,0.4104337278609984,0.17506275150676215,989.4145035206324,0.4662528777379907,0.4662528777379907,0.4662528777379907,,21.526969156344133,21.526969156344133,21.526969156344133,,0.94,0.94,0.94,,1.0268340040180324,1.0268340040180324,1.0268340040180324,,0.98,0.98,0.98,,49.93971688867285,49.93971688867285,49.93971688867285,,149.81915066601852,3595.6596159844444,0.16662762891707789
1973-04-15,1973-04-26,1247.589,0.9352146702917492,1166.7635352946131,0.28600000000000003,1973,4,15,1973.04,1972,7,197,29,0.10080836944945458,0.0,0.93,5,Dry,40,10,8,5,62,125.0,0.10713396178295624,1041.7635352946131,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1099.7635352946131,4,260.4408838236533,260.4408838236533,260.4408838236533,260.4408838236533,968.4578777255696,990.0,0.6963597416623282,0.40429259588299693,988.8993476624547,0.4798859609211712,0.4798859609211712,0.4798859609211712,0.4798859609211712,19.961583975963745,19.961583975963745,19.961583975963745,19.961583975963745,0.94,0.94,0.94,0.94,1.0417635352946129,1.0417635352946129,1.0417635352946129,1.0417635352946129,0.98,0.98,0.98,0.98,46.98152365743773,46.98152365743773,46.98152365743773,46.98152365743773,187.9260946297509,4510.226271114023,0.16106613632067165
1973-05-15,1973-05-26,1247.589,0.9352146702917492,1166.7635352946131,0.28600000000000003,1973,5,15,1973.05,1972,8,227,33,0.10080836944945458,16.325267035702836,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.1645577652986208,974.7635352946132,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1041.7635352946131,4,243.6908838236533,243.6908838236533,243.6908838236533,243.6908838236533,968.4578777255696,990.0,0.6126484014561426,0.3298108282356905,989.0575407703083,0.4202347720223625,0.4202347720223625,0.4202347720223625,0.4202347720223625,20.179428272716105,20.179428272716105,20.179428272716105,20.179428272716105,0.94,0.94,0.94,0.94,0.9747635352946132,0.9747635352946132,0.9747635352946132,0.9747635352946132,0.98,0.98,0.98,0.98,44.439695786612795,44.439695786612795,44.439695786612795,44.439695786612795,177.75878314645118,4266.210795514829,0.15235202144157364
1973-06-15,1973-06-26,704.3503,0.8905593736914368,627.2657620273757,0.474,1973,6,15,1973.06,1972,9,258,37,0.05419576183916525,27.824980328349625,0.91,5,Dry,39,9,7,5,59,119.0,0.1897122514950952,508.26576202737573,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,563.2657620273757,2,254.13288101368786,254.13288101368786,,,966.2641168377595,990.0,0.2431975432042757,0.07330630481095028,989.6834961519847,0.4569590968418316,0.4569590968418316,,,22.962420217383517,22.962420217383517,,,0.94,0.94,,,1.0165315240547514,1.0165315240547514,,,0.98,0.98,,,52.73530437202846,52.73530437202846,,,105.47060874405688,2531.2946098573652,0.1681434172385992
1973-07-15,1973-07-26,443.8904,0.9052010754051416,401.81006744201835,0.647,1973,7,15,1973.07,1972,10,288,42,0.03471638982699038,3.0142195664468545,0.86,4,Mod_Dry,42,9,8,6,70,135.0,0.3359796355014939,266.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,325.81006744201835,1,266.81006744201835,,,,965.2745105913214,990.0,0.1501583249807441,0.02336201348840367,989.8264796615308,0.5036020089619282,,,,24.048367061247525,,,,0.95,,,,1.0672402697680734,,,,0.98,,,,58.60119781163,,,,58.60119781163,1406.42874747912,0.1458430302274251
1973-08-15,1973-08-26,349.1046,0.9293406221276715,324.43708615163195,0.754,1973,8,15,1973.08,1972,11,319,46,0.028031364243501004,5.780348721826442,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.35446009383234484,209.43708615163197,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,260.43708615163195,1,209.43708615163197,,,,964.9729489882187,990.0,0.12844774078836485,0.011887417230326387,989.8596648419812,0.3105123787886517,,,,24.576203474973898,,,,0.94,,,,0.8377483446065278,,,,0.97,,,,46.040176121004,,,,46.040176121004,1104.964226904096,0.1419078708513805
1973-09-15,1973-09-26,264.675,0.9536166819538321,252.39849529613048,0.8690000000000001,1973,9,15,1973.09,1972,12,350,50,0.02180722999358568,0.0,0.71,4,Mod_Dry,34,6,4,3,44,91.0,0.3605409766537349,161.39849529613048,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,205.39849529613048,1,161.39849529613048,,,,964.762732592685,990.0,0.10990857794186264,0.006139849529613048,989.8839515725284,0.18438581997795436,,,,24.936833159865593,,,,0.92,,,,0.6455939811845219,,,,0.97,,,,35.234600373814345,,,,35.234600373814345,845.6304089715442,0.13959909044812172
1973-10-15,1973-10-26,257.7185,0.9611332445675008,247.70181809006942,0.8809999999999999,1973,10,15,1973.1,1973,1,15,3,0.021401437082982,0.0,0.62,3,Normal,37,5,3,2,50,97.0,0.3915998709574624,150.7018180900694,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,195.70181809006942,1,150.7018180900694,,,,964.7532493833372,990.0,0.10660289253070547,0.005070181809006942,989.8883269256603,0.16071188905976466,,,,24.974365653263195,,,,0.92,,,,0.6028072723602776,,,,0.97,,,,32.948946013122125,,,,32.948946013122125,790.774704314931,0.1330185877002373
1973-11-15,1973-11-26,289.9506,0.9469336970794502,274.56399362840483,0.8290000000000001,1973,11,15,1973.11,1973,2,46,7,0.023722329049494176,3.3217817606731046,0.42,3,Normal,36,5,3,2,47,93.0,0.3387188493691066,181.56399362840486,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,225.56399362840486,1,181.56399362840486,,,,964.8159039443277,990.0,0.11678317964604708,0.008156399362840483,989.8750604209912,0.2333850906498822,,,,24.825771386013702,,,,0.93,,,,0.7262559745136193,,,,0.97,,,,39.88927737107838,,,,39.88927737107838,957.3426569058812,0.14528225949781515
1973-12-15,1973-12-26,499.3804,0.9009930497195572,449.9382695661725,0.598,1973,12,15,1973.12,1973,3,76,11,0.0388746664905173,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.26225819847192555,331.9382695661725,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,385.9382695661725,2,165.96913478308625,165.96913478308625,,,965.4795791594028,990.0,0.17012710059393182,0.0363876539132345,989.7934852454927,0.19499144391880815,0.19499144391880815,,,24.1189146421712,24.1189146421712,,,0.92,0.92,,,0.6638765391323449,0.6638765391323449,,,0.97,0.97,,,35.04399901838301,35.04399901838301,,,70.08799803676602,1682.1119528823847,0.15577247542056027
1974-01-15,1974-01-26,971.4252,0.9326160073295544,905.9666914433141,0.362,1974,1,15,1974.01,1973,4,107,16,0.07827552214070234,64.48367642617757,0.04,1,Wet,49,8,7,5,81,150.0,0.16556900095414318,755.9666914433141,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,819.9666914433141,3,251.9888971477713,251.9888971477713,251.9888971477713,,967.4490744573927,990.0,0.4047901953464631,0.16798334572165705,989.4272264589321,0.44929385093647495,0.44929385093647495,0.44929385093647495,,21.528858150602755,21.528858150602755,21.528858150602755,,0.94,0.94,0.94,,1.0079555885910854,1.0079555885910854,1.0079555885910854,,0.98,0.98,0.98,,49.02587332828273,49.02587332828273,49.02587332828273,,147.07761998484818,3529.8628796363564,0.16234329735736291
1974-02-15,1974-02-26,1656.2409,0.9693444789672568,1605.4679722547605,0.217,1974,2,15,1974.02,1973,5,138,20,0.13871243280281131,24.17026107493666,0.14,2,Mod_Wet,49,8,7,5,93,162.0,0.10090515837104057,1100.0,343.4679722547605,51.0,10.0,14.841208677674837,10.600863341196312,257.02590023588937,100.0,18.0,21.84120867767484,15.600863341196312,350.02590023588937,1239.8412086776748,4,275.0,275.0,275.0,275.0,969.9555636695796,990.0,0.913681858826688,0.48,988.6063181411732,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.1158196915937,18.1158196915937,18.1158196915937,18.1158196915937,0.931269427927543,0.931269427927543,0.931269427927543,0.931269427927543,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.602696208069695,44.602696208069695,44.602696208069695,44.602696208069695,178.41078483227878,4281.858835974691,0.11112696604075764
1974-03-15,1974-03-26,2659.9765,1.018271106558144,2708.577214073659,0.111,1974,3,15,1974.03,1973,6,166,24,0.2340210712959641,12.047596734899798,0.26,2,Mod_Wet,59,11,12,13,144,239.0,0.08823820814786655,1100.0,1369.577214073659,41.0,7.000000000000008,13.0,67.0,1241.577214073659,100.0,18.0,25.0,80.0,1385.577214073659,1243.0,4,275.0,275.0,275.0,275.0,972.9521513602173,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.110946646667983,15.110946646667983,15.110946646667983,15.110946646667983,0.9112574226990716,0.9112574226990716,0.9112574226990716,0.9112574226990716,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.40495746778714,36.40495746778714,36.40495746778714,36.40495746778714,145.61982987114857,3494.875916907565,0.053762480580030636
1974-04-15,1974-04-26,2233.2716,1.0065752615353063,2247.955944849372,0.15,1974,4,15,1974.04,1973,7,197,29,0.19422339363498567,17.207364048646017,0.6900000000000001,3,Normal,54,13,14,19,117,217.0,0.09653214089769026,1100.0,930.9559448493719,45.99999999999997,5.000000000000006,11.0,61.0,807.9559448493719,100.0,18.0,25.0,80.0,924.9559448493719,1243.0,4,275.0,275.0,275.0,275.0,971.8068792939205,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.256218712964895,16.256218712964895,16.256218712964895,16.256218712964895,0.9220793870168916,0.9220793870168916,0.9220793870168916,0.9220793870168916,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.62922909549293,39.62922909549293,39.62922909549293,39.62922909549293,158.5169163819717,3804.405993167321,0.0705160244555386
1974-05-15,1974-05-26,2342.4819,1.0024776981327097,2348.2858630295364,0.14,1974,5,15,1974.05,1973,8,227,33,0.2028918985657519,21.76979592208636,0.51,3,Normal,55,13,13,17,178,276.0,0.1175325390938269,1100.0,972.2858630295365,45.0,5.0,12.0,59.887172722833775,850.3986903067025,100.0,18.0,25.0,76.88717272283377,1028.3986903067025,1243.0,4,275.0,275.0,275.0,275.0,972.0674807392453,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.995617267639956,15.995617267639956,15.995617267639956,15.995617267639956,0.9199627179624252,0.9199627179624252,0.9199627179624252,0.9199627179624252,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.90442569272837,38.90442569272837,38.90442569272837,38.90442569272837,155.6177027709135,3734.8248665019237,0.06626863671961566
1974-06-15,1974-06-26,1412.3815,0.9209757170532592,1300.769064715258,0.257,1974,6,15,1974.06,1973,9,258,37,0.11238644719139827,51.009298186099386,0.39,2,Mod_Wet,62,12,14,16,153,257.0,0.1975754243942279,1043.769064715258,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1131.769064715258,4,260.9422661788145,260.9422661788145,260.9422661788145,260.9422661788145,968.9398491866207,990.0,0.7425532892797541,0.40689978412983546,988.8505469265904,0.4817322361204581,0.4817322361204581,0.4817322361204581,0.4817322361204581,19.42896550384946,19.42896550384946,19.42896550384946,19.42896550384946,0.94,0.94,0.94,0.94,1.043769064715258,1.043769064715258,1.043769064715258,1.043769064715258,0.98,0.98,0.98,0.98,45.815986653947476,45.815986653947476,45.815986653947476,45.815986653947476,183.26394661579,4398.334718778959,0.14088891839990592
1974-07-15,1974-07-26,611.0679,0.8992953122292141,549.5304979237502,0.522,1974,7,15,1974.07,1973,10,288,42,0.04747943502061202,11.098613489968557,0.5,3,Normal,50,10,9,9,108,186.0,0.338470750400114,363.53049792375015,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,432.53049792375015,2,181.76524896187507,181.76524896187507,,,965.9191310836662,990.0,0.18560053436582108,0.04270609958475005,989.7716933660497,0.23390288666770184,0.23390288666770184,,,23.618659395715547,23.618659395715547,,,0.93,0.93,,,0.7270609958475004,0.7270609958475004,,,0.97,0.97,,,37.99179289353992,37.99179289353992,,,75.98358578707985,1823.6060588899163,0.13827000698625996
1974-08-15,1974-08-26,415.3399,0.9112534957736712,378.47993580928704,0.679,1974,8,15,1974.08,1973,11,319,46,0.0327006664539224,3.0028313204674646,0.47,3,Normal,47,8,6,5,89,155.0,0.4095329377726994,223.47993580928704,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,284.4799358092871,1,223.47993580928704,,,,965.1788245026829,990.0,0.13643245100677429,0.01469598716185741,989.8488715618314,0.3535022809705626,,,,24.31654477817781,,,,0.94,,,,0.8939197432371482,,,,0.98,,,,49.10925425094807,,,,49.10925425094807,1178.6221020227536,0.1297539171949496
1974-09-15,1974-09-26,328.6161,0.9361415325042216,307.6311794595605,0.774,1974,9,15,1974.09,1973,12,350,50,0.026579333905306025,3.8273572246547474,0.37,2,Mod_Wet,46,7,6,4,75,138.0,0.4485891197453889,169.63117945956046,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,228.63117945956046,1,169.63117945956046,,,,964.9154522646517,990.0,0.1178288111793956,0.006963117945956049,989.8752080708748,0.20370042410955794,,,,24.756055382113587,,,,0.93,,,,0.6785247178382421,,,,0.97,,,,37.16300446797162,,,,37.16300446797162,891.9121072313188,0.12080376421290827
1974-10-15,1974-10-26,237.5439,0.986301183111156,234.28982961083813,0.907,1974,10,15,1974.1,1974,1,15,3,0.02024264127837641,0.0,0.47,3,Normal,37,5,3,2,50,97.0,0.41401711786260503,137.28982961083813,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,182.28982961083813,1,137.28982961083813,,,,964.7302492634468,990.0,0.10203062373096754,0.0037289829610838133,989.894240393308,0.13329830275543947,,,,25.030692827105643,,,,0.91,,,,0.5491593184433525,,,,0.97,,,,29.75728953569621,,,,29.75728953569621,714.1749488567092,0.12701059019558766
1974-11-15,1974-11-26,301.2308,0.9405443187056236,283.3209175591498,0.8140000000000001,1974,11,15,1974.11,1974,2,46,7,0.024478927277110547,0.0,0.36,2,Mod_Wet,40,6,4,3,53,106.0,0.3741340417545064,177.32091755914982,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,227.32091755914982,1,177.32091755914982,,,,964.8402047922,990.0,0.11738213098607378,0.00773209175591498,989.874885777258,0.22260075240907864,,,,24.81208023264904,,,,0.93,,,,0.7092836702365992,,,,0.97,,,,38.93559689499792,,,,38.93559689499792,934.45432547995,0.13742577579669604
1974-12-15,1974-12-26,570.3586,0.8869779558659667,505.8955051385746,0.547,1974,12,15,1974.12,1974,3,76,11,0.04370937164397285,4.427950379761455,0.14,2,Mod_Wet,42,7,5,3,61,118.0,0.23324974980293114,387.8955051385746,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,441.8955051385746,2,193.9477525692873,193.9477525692873,,,965.7253150984401,990.0,0.18871068436336425,0.047579101027714926,989.7637102146087,0.2663054866734683,0.2663054866734683,,,23.77208962949542,23.77208962949542,,,0.93,0.93,,,0.7757910102771493,0.7757910102771493,,,0.97,0.97,,,40.801469107219596,40.801469107219596,,,81.60293821443919,1958.4705171465405,0.16130394001442366
1975-01-15,1975-01-26,924.4132,0.9327916622884068,862.2849254693456,0.379,1975,1,15,1975.01,1974,4,107,16,0.07450141756055148,0.0,0.24,2,Mod_Wet,46,7,6,4,76,139.0,0.16119961731250454,723.2849254693456,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,782.2849254693456,3,241.09497515644853,241.09497515644853,241.09497515644853,,967.2704261662798,990.0,0.3702610870834641,0.1516424627346728,989.4780964501821,0.411342599207716,0.411342599207716,0.411342599207716,,21.79632768469436,21.79632768469436,21.79632768469436,,0.94,0.94,0.94,,0.9643799006257942,0.9643799006257942,0.9643799006257942,,0.98,0.98,0.98,,47.48915304322728,47.48915304322728,47.48915304322728,,142.46745912968188,3419.2190191123645,0.16522086252654386
1975-02-15,1975-02-26,2781.7915,1.0160199745827974,2826.3557291246416,0.101,1975,2,15,1975.02,1974,5,138,20,0.24419713499636905,68.81987723569637,0.07,1,Wet,55,10,10,8,114,197.0,0.06970106344717386,1100.0,1529.3557291246414,45.0,8.0,15.0,62.10581641115295,1399.2499127134884,100.0,18.0,25.0,70.10581641115293,1513.2499127134884,1243.0,4,275.0,275.0,275.0,275.0,973.2256758310942,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.837422175791021,14.837422175791021,14.837422175791021,14.837422175791021,0.90809070769821,0.90809070769821,0.90809070769821,0.90809070769821,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.621767325791616,35.621767325791616,35.621767325791616,35.621767325791616,142.48706930316646,3419.6896632759954,0.050413706892902865
1975-03-15,1975-03-26,3586.6615,1.0346012078336737,3710.764319990535,0.05,1975,3,15,1975.03,1974,6,166,24,0.32061003724718223,25.44538646281763,0.17,2,Mod_Wet,59,11,12,13,144,239.0,0.06440721624719341,1100.0,2371.764319990535,41.0,7.0,13.0,67.0,2243.764319990536,100.0,18.0,25.0,80.0,2387.764319990536,1243.0,4,275.0,275.0,275.0,275.0,975.08073694112,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.982361065765376,12.982361065765376,12.982361065765376,12.982361065765376,0.8806908519528927,0.8806908519528927,0.8806908519528927,0.8806908519528927,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.227689026204953,30.227689026204953,30.227689026204953,30.227689026204953,120.9107561048198,2901.858146515676,0.0325837875106895
1975-04-15,1975-04-26,4953.9539,1.0507097584080378,5205.167705433557,0.015,1975,4,15,1975.04,1974,7,197,29,0.4497264897494593,37.02785245410449,0.07,1,Wet,84,14,20,27,219,364.0,0.06993050379914342,1100.0,3741.1677054335573,16.0,4.0,5.0,53.0,3663.1677054335573,100.0,18.0,25.0,80.0,3882.1677054335573,1243.0,4,275.0,275.0,275.0,275.0,977.6411522443068,990.0232165706257,0.9219672131147539,0.48,988.6212493575107,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.44516233320401,10.44516233320401,10.44516233320401,10.44516233320401,0.8264995475755508,0.8264995475755508,0.8264995475755508,0.8264995475755508,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,22.82367586762295,22.82367586762295,22.82367586762295,22.82367586762295,91.2947034704918,2191.072883291803,0.017539243428255212
1975-05-15,1975-05-26,2922.9672,1.0170608668527348,2972.8355542141107,0.091,1975,5,15,1975.05,1974,8,227,33,0.2568529918840992,0.0,0.22,2,Mod_Wet,65,14,17,23,202,321.0,0.10797771829153817,1100.0,1551.8355542141107,35.0,4.0,8.0,57.0,1447.8355542141105,100.0,18.0,25.0,80.0,1649.8355542141105,1243.0,4,275.0,275.0,275.0,275.0,973.556167148703,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.50693085818223,14.50693085818223,14.50693085818223,14.50693085818223,0.9039650291011764,0.9039650291011764,0.9039650291011764,0.9039650291011764,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.670088295293176,34.670088295293176,34.670088295293176,34.670088295293176,138.6803531811727,3328.328476348145,0.04664918413821709
1975-06-15,1975-06-26,1557.9001,0.9546796759146036,1487.2955625753284,0.232,1975,6,15,1975.06,1974,9,258,37,0.1285023366065084,21.783628010342678,0.27,2,Mod_Wet,62,12,14,16,153,257.0,0.17279685791235155,1100.0,130.2955625753284,31.43317073801697,6.000000000000001,7.097812747294156,8.111785996907605,77.65279309310965,93.43317073801695,18.0,21.09781274729416,24.11178599690761,230.6527930931097,1232.530983485311,4,275.0,275.0,275.0,275.0,969.573956035014,990.0,0.8945074976663896,0.48,988.6254925023337,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.51660168731958,18.51660168731958,18.51660168731958,18.51660168731958,0.9318911882632868,0.9318911882632868,0.9318911882632868,0.9318911882632868,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.61989344826119,45.61989344826119,45.61989344826119,45.61989344826119,182.47957379304475,4379.509771033074,0.12269220616584912
1975-07-15,1975-07-26,799.0771,0.92453122517959,738.7717302759537,0.4320000000000001,1975,7,15,1975.07,1974,10,288,42,0.0638298774958424,13.288322917238018,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.3072667654935965,511.7717302759537,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,591.7717302759537,2,255.88586513797685,255.88586513797685,,,966.7503830958354,990.0,0.25972274218895863,0.07470869211038149,989.6655685657007,0.4632743827193957,0.4632743827193957,,,22.451911087145874,22.451911087145874,,,0.94,0.94,,,1.0235434605519074,1.0235434605519074,,,0.98,0.98,,,51.918549056893724,51.918549056893724,,,103.83709811378745,2492.0903547308985,0.14055369724962422
1975-08-15,1975-08-26,553.45,0.8883747388524704,491.6709992178998,0.5579999999999999,1975,8,15,1975.08,1974,11,319,46,0.04248037433242655,0.0,0.18,2,Mod_Wet,54,9,8,6,107,184.0,0.3742339903974171,307.6709992178998,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,378.6709992178998,2,153.8354996089499,153.8354996089499,,,965.6624102430587,990.0,0.16771361597642429,0.03153419984357996,989.8007521841802,0.1674809920196405,0.1674809920196405,,,23.97086094910168,23.97086094910168,,,0.92,0.92,,,0.6153419984357996,0.6153419984357996,,,0.97,0.97,,,32.282619547196084,32.282619547196084,,,64.56523909439217,1549.5657382654126,0.13131797319161798
1975-09-15,1975-09-26,361.7746,0.9247732073317808,334.5594571731722,0.7340000000000001,1975,9,15,1975.09,1974,12,350,50,0.02890593709976208,2.8262018421243624,0.24,2,Mod_Wet,46,7,6,4,75,138.0,0.41248273525434814,196.55945717317215,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,255.55945717317215,1,196.55945717317215,,,,965.0093347113776,990.0,0.12682786400585053,0.00965594571731722,989.8635161902768,0.2735232473502438,,,,24.580658231549005,,,,0.93,,,,0.7862378286926887,,,,0.97,,,,42.757385631955245,,,,42.757385631955245,1026.1772551669258,0.12780205346227436
1975-10-15,1975-10-26,289.9506,0.9469336970794502,274.56399362840483,0.8290000000000001,1975,10,15,1975.1,1975,1,15,3,0.023722329049494176,0.0,0.22,2,Mod_Wet,41,6,4,3,56,110.0,0.4006351981785132,164.56399362840486,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,215.56399362840486,1,164.56399362840486,,,,964.8159039443277,990.0,0.1133740887369562,0.006456399362840483,989.8801695119001,0.19169975665065453,,,,24.872565810922108,,,,0.92,,,,0.6582559745136193,,,,0.97,,,,35.833066528485006,,,,35.833066528485006,859.9935966836405,0.13050897918166765
1975-11-15,1975-11-26,268.1972,0.9537160360653644,255.7839704678297,0.862,1975,11,15,1975.11,1975,2,46,7,0.022099735048420485,0.0,0.37,2,Mod_Wet,40,6,4,3,53,106.0,0.4144122081071994,149.78397046782968,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,199.7839704678297,1,149.78397046782968,,,,964.7699863871941,990.0,0.10799453538676013,0.0049783970467829715,989.8870270675664,0.1587553406025498,,,,24.958285339769837,,,,0.92,,,,0.5991358818713188,,,,0.97,,,,32.72718513194685,,,,32.72718513194685,785.4524431667244,0.12794853826097358
1975-12-15,1975-12-26,434.2405,0.907823595669754,394.2137720954318,0.66,1975,12,15,1975.12,1975,3,76,11,0.03406006990904531,7.701601811778005,0.54,3,Normal,38,5,4,3,54,104.0,0.263816252403337,290.2137720954318,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,337.2137720954318,2,145.1068860477159,145.1068860477159,,,965.243021722014,990.0,0.15394553316822454,0.02804275441908636,989.8180117124127,0.14896903810024512,0.14896903810024512,,,24.42602095229852,24.42602095229852,,,0.91,0.91,,,0.5804275441908636,0.5804275441908636,,,0.97,0.97,,,30.69183689940731,30.69183689940731,,,61.38367379881462,1473.208171171551,0.15571164211877098
1976-01-15,1976-01-26,659.7793,0.8899831197679898,587.1924397723404,0.495,1976,1,15,1976.01,1975,4,107,16,0.05073342679633022,5.087578547322551,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.20436230419881604,467.1924397723405,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,518.1924397723404,2,233.59621988617025,233.59621988617025,,,966.0865869749913,990.0,0.2170680810274437,0.06343848795446809,989.7194934310181,0.3861873333493242,0.3861873333493242,,,23.24671912267762,23.24671912267762,,,0.94,0.94,,,0.9343848795446807,0.9343848795446807,,,0.98,0.98,,,49.07388214797451,49.07388214797451,,,98.14776429594902,2355.5463431027765,0.1671475271956869
1976-02-15,1976-02-26,939.9208,0.9401080003131372,883.6270637407242,0.374,1976,2,15,1976.02,1975,5,138,20,0.07634537830719856,11.78045516909276,0.65,3,Normal,43,7,5,4,78,137.0,0.1550427840225125,746.6270637407242,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,801.6270637407242,3,248.87568791357475,248.87568791357475,248.87568791357475,,967.3580619925923,990.0,0.3879849588062413,0.16331353187036213,989.4487015093234,0.43827829121483053,0.43827829121483053,0.43827829121483053,,21.652361225516408,21.652361225516408,21.652361225516408,,0.94,0.94,0.94,,0.995502751654299,0.995502751654299,0.995502751654299,,0.98,0.98,0.98,,48.697949382599504,48.697949382599504,48.697949382599504,,146.09384814779852,3506.2523555471644,0.1653342842729698
1976-03-15,1976-03-26,3733.5042,1.0268096737165175,3833.598229421248,0.045,1976,3,15,1976.03,1975,6,167,24,0.3312228870219958,164.83414664093883,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.062343517942432224,1100.0,2494.5982294212477,41.0,7.0,13.000000000000016,67.0,2366.5982294212477,100.0,18.0,25.0,80.0,2510.5982294212477,1243.0,4,275.0,275.0,275.0,275.0,975.3148614843764,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.748236522509005,12.748236522509005,12.748236522509005,12.748236522509005,0.87649906187101,0.87649906187101,0.87649906187101,0.87649906187101,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.54128244742336,29.54128244742336,29.54128244742336,29.54128244742336,118.16512978969344,2835.963114952642,0.03082355602181417
1976-04-15,1976-04-26,4522.3293,1.035380161908873,4682.33004283924,0.024,1976,4,15,1976.04,1975,7,198,29,0.4045533157013104,138.53118661782355,0.1,1,Wet,84,14,20,27,219,364.0,0.07773907363849134,1100.0,3218.330042839241,16.0,3.9999999999999862,5.0,53.00000000000003,3140.33004283924,100.0,18.0,25.0,80.0,3359.33004283924,1243.0,4,275.0,275.0,275.0,275.0,976.8099337071724,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.253164299712877,11.253164299712877,11.253164299712877,11.253164299712877,0.8458532227992791,0.8458532227992791,0.8458532227992791,0.8458532227992791,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.165029568023137,25.165029568023137,25.165029568023137,25.165029568023137,100.66011827209257,2415.842838530221,0.02149786908465233
1976-05-15,1976-05-26,3884.0786,1.0253418271189163,3982.508248397483,0.04,1976,5,15,1976.05,1975,8,228,33,0.34408871266154256,36.73207070156696,0.05,1,Wet,71,14,18,24,213,340.0,0.08537333228043212,1100.0,2542.508248397483,29.0,4.0,7.0,56.0,2446.508248397483,100.0,18.0,25.0,80.0,2659.508248397483,1243.0,4,275.0,275.0,275.0,275.0,975.5921458958447,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.470952111040518,12.470952111040518,12.470952111040518,12.470952111040518,0.8713218244399904,0.8713218244399904,0.8713218244399904,0.8713218244399904,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.728038926534985,28.728038926534985,28.728038926534985,28.728038926534985,114.91215570613994,2757.8917369473597,0.028854216624003063
1976-06-15,1976-06-26,2114.3104,1.0093495151979317,2134.078177217945,0.163,1976,6,15,1976.06,1975,9,259,37,0.1843843545116305,36.46525245780232,0.04,1,Wet,67,13,15,17,181,293.0,0.13729581377471586,1100.0,741.0781772179448,33.0,5.0,10.0,42.99770994097291,650.0804672769717,100.0,18.0,25.0,59.99770994097291,831.0804672769717,1243.0,4,275.0,275.0,275.0,275.0,971.5027325469522,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.56036545993307,16.56036545993307,16.56036545993307,16.56036545993307,0.924292092236402,0.924292092236402,0.924292092236402,0.924292092236402,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.46755177869961,40.46755177869961,40.46755177869961,40.46755177869961,161.87020711479843,3884.884970755162,0.07585017683176809
1976-07-15,1976-07-26,1138.9177,0.9402541055299904,1070.872043285774,0.313,1976,7,15,1976.07,1975,10,289,42,0.09252334453989088,32.52599561872398,0.04,1,Wet,63,12,13,13,155,256.0,0.2390575060812224,814.8720432857739,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,902.8720432857739,3,271.6240144285913,271.6240144285913,271.6240144285913,,968.0982383696593,990.0,0.4807592428515061,0.2018976346286192,989.31734312252,0.5219049591655917,0.5219049591655917,0.5219049591655917,,20.697199793695148,20.697199793695148,20.697199793695148,,0.94,0.94,0.94,,1.0864960577143654,1.0864960577143654,1.0864960577143654,,0.98,0.98,0.98,,50.804559736894525,50.804559736894525,50.804559736894525,,152.41367921068354,3657.928301056405,0.14232669548738072
1976-08-15,1976-08-26,611.0679,0.8992953122292141,549.5304979237502,0.522,1976,8,15,1976.08,1975,11,320,46,0.04747943502061202,11.098613489968557,0.06,1,Wet,58,10,10,7,117,202.0,0.3675865138753926,347.53049792375015,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,425.53049792375015,2,173.76524896187507,173.76524896187507,,,965.9191310836662,990.0,0.18327581111858865,0.039506099584750036,989.7772180892965,0.21375821390430405,0.21375821390430405,,,23.644328791726107,23.644328791726107,,,0.93,0.93,,,0.6950609958475004,0.6950609958475004,,,0.97,0.97,,,36.359140392912934,36.359140392912934,,,72.71828078582584,1745.2387388598206,0.13232801648056272
1976-09-15,1976-09-26,439.0488,0.9051411699273636,397.4011444872051,0.654,1976,9,15,1976.09,1975,12,351,51,0.03433545888369452,4.408922954813249,0.08,1,Wet,48,8,7,4,79,146.0,0.3673869640924013,251.40114448720507,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,314.4011444872051,1,251.40114448720507,,,,965.2561981418213,990.0,0.1463693837780386,0.020280228897441018,989.8333503873243,0.4472037683316107,,,,24.129948477171546,,,,0.95,,,,1.0056045779488203,,,,0.98,,,,55.404154721092866,,,,55.404154721092866,1329.699713306229,0.13941619315813691
1976-10-15,1976-10-26,420.0154,0.9082589998598968,381.4827671297545,0.6729999999999999,1976,10,15,1976.1,1976,1,15,3,0.03296011108001079,0.0,0.03,1,Wet,44,7,6,3,60,120.0,0.3145620466761062,261.4827671297545,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,318.4827671297545,1,261.4827671297545,,,,965.1909607407028,990.0,0.1477249042128336,0.0222965534259509,989.8299785423613,0.4837265136872589,,,,24.155291287971124,,,,0.95,,,,1.045931068519018,,,,0.98,,,,57.68648003250514,,,,57.68648003250514,1384.4755207801236,0.15121647687137627
1976-11-15,1976-11-26,410.6973,0.9087920244792668,373.2384307151688,0.684,1976,11,15,1976.11,1976,2,46,7,0.03224780041379058,10.180026572942607,0.06,1,Wet,42,7,6,3,56,114.0,0.3054347854307569,259.2384307151688,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,314.2384307151688,1,259.2384307151688,,,,965.1577831340835,990.0,0.1463153459939675,0.021847686143033763,989.8318369678633,0.4754724664645566,,,,24.198581367314787,,,,0.95,,,,1.036953722860675,,,,0.98,,,,57.29384628548566,,,,57.29384628548566,1375.0523108516559,0.1535046811114919
1976-12-15,1976-12-26,509.9149,0.8999293586011801,458.88738889818484,0.591,1976,12,15,1976.12,1976,3,76,11,0.03964787040080316,8.949119332012343,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.2571436976800012,340.88738889818484,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,394.88738889818484,2,170.44369444909242,170.44369444909242,,,965.5185004296802,990.0,0.17309913284441564,0.03817747777963697,989.7887233893761,0.20565824854017492,0.20565824854017492,,,24.06456471115555,24.06456471115555,,,0.92,0.92,,,0.6817747777963696,0.6817747777963696,,,0.97,0.97,,,35.907694250768266,35.907694250768266,,,71.81538850153653,1723.5693240368769,0.15649893686110972
1977-01-15,1977-01-26,730.6486,0.9087042210116176,663.943466896229,0.463,1977,1,15,1977.01,1976,4,107,16,0.05736471553983419,8.852724540503688,0.39,2,Mod_Wet,46,7,6,4,76,139.0,0.20935517394242995,524.943466896229,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,583.943466896229,2,262.4717334481145,262.4717334481145,,,966.4255286143057,990.0,0.2551846184905675,0.0799773867584916,989.6648379947508,0.4873861050185466,0.4873861050185466,,,22.751923275426545,22.751923275426545,,,0.95,0.95,,,1.0498869337924581,1.0498869337924581,,,0.98,0.98,,,54.54052855006242,54.54052855006242,,,109.08105710012484,2617.945370402997,0.1642926883670559
1977-02-15,1977-02-26,1053.0739999999996,0.9312105052714252,980.6335716282007,0.336,1977,2,15,1977.02,1976,5,138,20,0.08472674058867655,19.722473841894953,0.45,3,Normal,43,7,5,4,78,137.0,0.1397055984658278,843.6335716282007,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,898.6335716282007,4,210.90839290705017,210.90839290705017,210.90839290705017,210.90839290705017,967.7479246140373,990.0,0.4768753843605026,0.22490685730256052,989.2982177583368,0.3148866992205262,0.3148866992205262,0.3148866992205262,0.3148866992205262,21.23540644507923,21.23540644507923,21.23540644507923,21.23540644507923,0.93,0.93,0.93,0.93,0.8436335716282006,0.8436335716282006,0.8436335716282006,0.8436335716282006,0.97,0.97,0.97,0.97,39.634933186175154,39.634933186175154,39.634933186175154,39.634933186175154,158.53973274470061,3804.9535858728163,0.1616707171073781
1977-03-15,1977-03-26,2075.5648,1.0110600169866577,2098.5205819449084,0.16699999999999998,1977,3,15,1977.03,1976,6,166,24,0.1813121782800401,30.642635941464505,0.5,3,Normal,49,9,9,9,107,183.0,0.0872042912394958,1100.0,815.5205819449085,51.00000000000003,9.0,16.0,40.10756960384795,699.4130123410605,100.0,18.0,25.0,49.10756960384795,806.4130123410605,1243.0,4,275.0,275.0,275.0,275.0,971.4058551039908,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.657242902894453,16.657242902894453,16.657242902894453,16.657242902894453,0.9249386123244951,0.9249386123244951,0.9249386123244951,0.9249386123244951,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.732756926874025,40.732756926874025,40.732756926874025,40.732756926874025,162.9310277074961,3910.344664979906,0.07764090050357841
