Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1977-04-15,1977-04-26,2600.3529,1.015107126139051,2639.636759266347,0.115,1977,4,15,1977.04,1976,7,197,29,0.2280646160006124,0.0,0.6,3,Normal,54,13,14,19,117,217.0,0.08220828083190976,1100.0,1322.6367592663466,46.0,5.0,11.0,60.99999999999999,1199.636759266347,100.0,18.0,25.0,80.0,1316.636759266347,1243.0,4,275.0,275.0,275.0,275.0,972.7886430556912,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.274454951194189,15.274454951194189,15.274454951194189,15.274454951194189,0.9130432436583806,0.9130432436583806,0.9130432436583806,0.9130432436583806,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.87099401231247,36.87099401231247,36.87099401231247,36.87099401231247,147.4839760492499,3539.615425181997,0.055872830051905
1977-05-15,1977-05-26,2751.0152,1.0177464223106822,2799.835877522306,0.10300000000000001,1977,5,15,1977.05,1976,8,227,33,0.24190581981792725,19.644320675040944,0.34,2,Mod_Wet,65,14,17,23,202,321.0,0.11464957734739314,1100.0,1378.835877522306,35.0,4.0,8.0,57.0,1274.835877522306,100.0,18.0,25.0,80.0,1476.835877522306,1243.0,4,275.0,275.0,275.0,275.0,973.1647100411876,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.898387965697525,14.898387965697525,14.898387965697525,14.898387965697525,0.9088159740972488,0.9088159740972488,0.9088159740972488,0.9088159740972488,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.796701338650635,35.796701338650635,35.796701338650635,35.796701338650635,143.1868053546025,3436.48332851046,0.05114114241628857
1977-06-15,1977-06-26,1689.8676,0.9723169934816206,1643.086984214002,0.213,1977,6,15,1977.06,1976,9,258,37,0.1419627154360898,40.506401945970076,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.1564128999067814,1100.0,286.0869842140021,38.0,6.0,11.0,17.81086283044371,213.27612138355838,100.0,18.0,25.0,33.81086283044371,366.27612138355835,1243.0,4,275.0,275.0,275.0,275.0,970.0740093377228,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.989088669162538,17.989088669162538,17.989088669162538,17.989088669162538,0.9309725430871956,0.9309725430871956,0.9309725430871956,0.9309725430871956,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.27655391728069,44.27655391728069,44.27655391728069,44.27655391728069,177.10621566912275,4250.549176058946,0.10778870344094682
1977-07-15,1977-07-26,849.2947,0.9269743111864368,787.2743695267917,0.409,1977,7,15,1977.07,1976,10,288,42,0.0680205055271148,29.10626393797349,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.2883365809767734,560.2743695267917,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,640.2743695267918,3,186.75812317559726,186.75812317559726,186.75812317559726,,966.9571567057666,990.0,0.28784021421843,0.09410974781071668,989.6180500379708,0.24693076375783105,0.24693076375783105,0.24693076375783105,,22.41396256844635,22.41396256844635,22.41396256844635,,0.93,0.93,0.93,,0.7470324927023889,0.7470324927023889,0.7470324927023889,,0.97,0.97,0.97,,37.044337592725185,37.044337592725185,37.044337592725185,,111.13301277817558,2667.192306676214,0.1411617310048776
1977-08-15,1977-08-26,553.45,0.8883747388524704,491.6709992178998,0.5579999999999999,1977,8,15,1977.08,1976,11,319,46,0.04248037433242655,5.595264948542933,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3742339903974171,307.6709992178998,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,378.6709992178998,2,153.8354996089499,153.8354996089499,,,965.6624102430587,990.0,0.16771361597642429,0.03153419984357996,989.8007521841802,0.1674809920196405,0.1674809920196405,,,23.97086094910168,23.97086094910168,,,0.92,0.92,,,0.6153419984357996,0.6153419984357996,,,0.97,0.97,,,32.282619547196084,32.282619547196084,,,64.56523909439217,1549.5657382654126,0.13131797319161798
1977-09-15,1977-09-26,410.6973,0.9087920244792668,373.2384307151688,0.684,1977,9,15,1977.09,1976,12,350,50,0.03224780041379058,5.2415050941182235,0.1,1,Wet,48,8,7,4,79,146.0,0.3911708655516711,227.2384307151688,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,290.2384307151688,1,227.2384307151688,,,,965.1577831340835,990.0,0.13834486628917045,0.015447686143033762,989.8462074475677,0.3654779843128455,,,,24.32294632917127,,,,0.94,,,,0.9089537228606752,,,,0.98,,,,49.948321630568856,,,,49.948321630568856,1198.7597191336529,0.13382416578823889
1977-10-15,1977-10-26,336.7179,0.9360015605047864,315.16847984989465,0.765,1977,10,15,1977.1,1977,1,15,3,0.0272305566590309,3.021027425163481,0.09,1,Wet,44,7,6,3,60,120.0,0.3807487349532936,195.16847984989465,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,252.16847984989465,1,195.16847984989465,,,,964.9407538234392,990.0,0.12570170917524176,0.009516847984989463,989.8647814428398,0.2696671937604281,,,,24.654360425640164,,,,0.93,,,,0.7806739193995786,,,,0.97,,,,42.582103416736466,,,,42.582103416736466,1021.9704820016755,0.1351090167297728
1977-11-15,1977-11-26,308.9022,0.9382371241485588,289.82351177116294,0.8,1977,11,15,1977.11,1977,2,46,7,0.02504075141702848,8.237992529703549,0.26,2,Mod_Wet,40,6,4,3,53,106.0,0.3657398233573777,183.8235117711629,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,233.8235117711629,1,183.8235117711629,,,,964.8592802842841,990.0,0.11959892446744193,0.008382351177116295,989.8720187243554,0.2392310974008039,,,,24.77350734267061,,,,0.93,,,,0.7352940470846517,,,,0.97,,,,40.30066807247854,,,,40.30066807247854,967.2160337394847,0.139052445490685
1977-12-15,1977-12-26,599.256,0.9023967239241124,540.7666511918678,0.53,1977,12,15,1977.12,1977,3,76,11,0.04672223866297738,43.50038702542509,0.31,2,Mod_Wet,42,7,5,3,61,118.0,0.2182087222648143,422.7666511918678,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,476.7666511918678,2,211.3833255959339,211.3833255959339,,,965.8801500680704,990.0,0.20029150777589705,0.05455333023837357,989.7451551619856,0.3163052034145417,0.3163052034145417,,,23.54869989050079,23.54869989050079,,,0.94,0.94,,,0.8455333023837357,0.8455333023837357,,,0.97,0.97,,,44.52523870133055,44.52523870133055,,,89.0504774026611,2137.211457663866,0.16467449907717285
1978-01-15,1978-01-26,1011.7307,0.9268757637414454,937.7486652631673,0.35000000000000003,1978,1,15,1978.01,1977,4,107,16,0.08102148467873764,0.0,0.11,2,Mod_Wet,46,7,6,4,76,139.0,0.1482273504073625,798.7486652631673,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,857.7486652631673,3,266.2495550877224,266.2495550877224,266.2495550877224,,967.5772848777035,990.0,0.4394111275319859,0.18937433263158365,989.3712145398364,0.5014920506988118,0.5014920506988118,0.5014920506988118,,21.292437611433844,21.292437611433844,21.292437611433844,,0.94,0.94,0.94,,1.0649982203508896,1.0649982203508896,1.0649982203508896,,0.98,0.98,0.98,,51.23151640764775,51.23151640764775,51.23151640764775,,153.69454922294324,3688.6691813506372,0.1638973798803657
1978-02-15,1978-02-26,1536.5597,0.9560685524574756,1469.0564081434936,0.235,1978,2,15,1978.02,1977,5,138,20,0.12692647366359786,32.7074616915213,0.18,2,Mod_Wet,49,8,7,5,93,162.0,0.11027486698398872,1100.0,207.05640814349363,51.0,10.0,8.946881833360836,6.390629880972026,130.71889642916076,100.0,18.0,15.946881833360836,11.390629880972025,223.7188964291608,1233.9468818333607,4,275.0,275.0,275.0,275.0,969.5137182838107,990.0,0.8982213293989789,0.48,988.6217786706011,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.57312560679016,18.57312560679016,18.57312560679016,18.57312560679016,0.9319401045752376,0.9319401045752376,0.9319401045752376,0.9319401045752376,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.76155504669592,45.76155504669592,45.76155504669592,45.76155504669592,183.04622018678367,4393.109284482808,0.1246012196482684
1978-03-15,1978-03-26,3035.8316,1.0230215396918452,3105.7211176771584,0.081,1978,3,15,1978.03,1977,6,166,24,0.26833430456730645,132.8855634630477,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.0769547525177514,1100.0,1766.7211176771584,41.0,7.0,13.0,67.0,1638.7211176771582,100.0,18.0,25.0,80.0,1782.7211176771582,1243.0,4,275.0,275.0,275.0,275.0,973.8472685882127,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.215829418672412,14.215829418672412,14.215829418672412,14.215829418672412,0.9000596530638033,0.9000596530638033,0.9000596530638033,0.9000596530638033,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.82760684931003,33.82760684931003,33.82760684931003,33.82760684931003,135.31042739724012,3247.450257533763,0.04356811905199072
1978-04-15,1978-04-26,6171.566999999999,1.0250230254636854,6325.998278191841,0.005,1978,4,15,1978.04,1977,7,197,29,0.5465662512357751,39.49997980236185,0.04,1,Wet,84,14,20,27,219,364.0,0.05754032549374043,1100.0,4861.998278191841,16.0,4.0,5.0,53.0,4783.998278191841,100.0,18.0,25.0,80.0,5002.998278191841,1243.0,0,275.0,275.0,275.0,275.0,979.4508564906253,990.114347942005,0.9219672131147539,0.48,988.7123807288904,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.72658945826511,8.72658945826511,8.72658945826511,8.72658945826511,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1978-05-15,1978-05-26,4675.812,1.0411241761518433,4868.100916340903,0.02,1978,5,15,1978.05,1977,8,227,33,0.420603919171854,73.29442078402735,0.02,1,Wet,71,14,18,24,213,340.0,0.06984243051714717,1100.0,3428.1009163409026,29.0,4.0,7.0,56.0,3332.1009163409026,100.0,18.0,25.0,80.0,3545.1009163409026,1243.0,4,275.0,275.0,275.0,275.0,977.1122450599513,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.950852946934175,10.950852946934175,10.950852946934175,10.950852946934175,0.8388414211037156,0.8388414211037156,0.8388414211037156,0.8388414211037156,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,24.285977667761077,24.285977667761077,24.285977667761077,24.285977667761077,97.14391067104431,2331.453856105064,0.01995519656237166
1978-06-15,1978-06-26,2426.5566,1.0130165973238712,2458.1421101457818,0.13,1978,6,15,1978.06,1977,9,258,37,0.21238347831659554,43.283991145678996,0.02,1,Wet,67,13,15,17,181,293.0,0.1191957124002987,1100.0,1065.1421101457818,33.0,5.0,10.0,61.80005417228085,955.3420559735008,100.0,18.0,25.0,78.80005417228085,1136.342055973501,1243.0,4,275.0,275.0,275.0,275.0,972.3453854655273,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.717712541357812,15.717712541357812,15.717712541357812,15.717712541357812,0.9174810272875814,0.9174810272875814,0.9174810272875814,0.9174810272875814,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.12538261757865,38.12538261757865,38.12538261757865,38.12538261757865,152.5015304703146,3660.036731287552,0.06203934664349834
1978-07-15,1978-07-26,1294.7235,0.9282364084042066,1201.8094915165238,0.279,1978,7,15,1978.07,1977,10,288,42,0.10383634006702766,17.723393072539466,0.02,1,Wet,63,12,13,13,155,256.0,0.21301213029775795,945.8094915165237,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1033.8094915165238,4,236.45237287913096,236.45237287913096,236.45237287913096,236.45237287913096,968.5861884607527,990.0,0.6011683382712715,0.3066475932132191,989.0921840685156,0.3956754767942939,0.3956754767942939,0.3956754767942939,0.3956754767942939,20.11032013096848,20.11032013096848,20.11032013096848,20.11032013096848,0.94,0.94,0.94,0.94,0.9458094915165238,0.9458094915165238,0.9458094915165238,0.9458094915165238,0.98,0.98,0.98,0.98,42.97200300304655,42.97200300304655,42.97200300304655,42.97200300304655,171.8880120121862,4125.312288292468,0.14302434223188432
1978-08-15,1978-08-26,764.3804,0.9161225843595906,700.2661474818176,0.445,1978,8,15,1978.08,1977,11,319,46,0.06050299514242904,5.700701003360907,0.02,1,Wet,58,10,10,7,117,202.0,0.2884617523300238,498.26614748181765,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,576.2661474818176,2,249.13307374090883,249.13307374090883,,,966.5840412583374,990.0,0.2507339985401841,0.06965322949636353,989.6796127719633,0.4391838470112561,0.4391838470112561,,,22.6563876666148,22.6563876666148,,,0.94,0.94,,,0.9965322949636352,0.9965322949636352,,,0.98,0.98,,,51.0087863019625,51.0087863019625,,,102.017572603925,2448.4217424942003,0.14568399882071106
1978-09-15,1978-09-26,553.45,0.8883747388524704,491.6709992178998,0.5579999999999999,1978,9,15,1978.09,1977,12,350,50,0.04248037433242655,5.595264948542933,0.0,1,Wet,48,8,7,4,79,146.0,0.2969465358588201,345.6709992178998,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,408.6709992178998,2,172.8354996089499,172.8354996089499,,,965.6624102430587,990.0,0.1776767156074206,0.03913419984357997,989.7831890845489,0.211475309895324,0.211475309895324,,,23.909303531594954,23.909303531594954,,,0.92,0.92,,,0.6913419984357996,0.6913419984357996,,,0.97,0.97,,,36.17665796618663,36.17665796618663,,,72.35331593237326,1736.4795823769582,0.14715798989052753
1978-10-15,1978-10-26,453.6742,0.9041385526231452,410.1843345504634,0.637,1978,10,15,1978.1,1978,1,15,3,0.035439926505160035,0.0,0.0,1,Wet,44,7,6,3,60,120.0,0.2925513967555893,290.18433455046335,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,347.1843345504634,2,145.09216727523167,145.09216727523167,,,965.3095506988823,990.0,0.1572567900721096,0.028036866910092682,989.8147063430181,0.14893872541600586,0.14893872541600586,,,24.356216918719692,24.356216918719692,,,0.91,0.91,,,0.5803686691009268,0.5803686691009268,,,0.97,0.97,,,30.601022284419585,30.601022284419585,,,61.20204456883917,1468.8490696521399,0.14920619685759773
1978-11-15,1978-11-26,581.8096,0.8938687681945575,520.0614304757682,0.54,1978,11,15,1978.11,1978,2,46,7,0.044933307593106375,5.2143529275094815,0.0,1,Wet,42,7,6,3,56,114.0,0.2192048733468069,406.0614304757683,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,461.0614304757683,2,203.0307152378841,203.0307152378841,,,965.7881365013008,990.0,0.19507575181852085,0.05121228609515365,989.7537119620863,0.291819972457843,0.291819972457843,,,23.6737554883277,23.6737554883277,,,0.94,0.94,,,0.8121228609515365,0.8121228609515365,,,0.97,0.97,,,42.992974936572494,42.992974936572494,,,85.98594987314497,2063.6627969554793,0.16533806361006695
1978-12-15,1978-12-26,778.1427,0.920797061164662,716.5115113267352,0.441,1978,12,15,1978.12,1978,3,76,11,0.061906594578629924,10.544662841556717,0.03,1,Wet,44,8,6,4,64,126.0,0.17585202471721764,590.5115113267352,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,648.5115113267352,3,196.8371704422451,196.8371704422451,196.8371704422451,,966.6544448523165,990.0,0.2926153688850639,0.10620460453069408,989.6011800265843,0.2742963745213646,0.2742963745213646,0.2742963745213646,,22.67243879974657,22.67243879974657,22.67243879974657,,0.93,0.93,0.93,,0.7873486817689803,0.7873486817689803,0.7873486817689803,,0.97,0.97,0.97,,39.49381084954726,39.49381084954726,39.49381084954726,,118.48143254864178,2843.5543811674024,0.1653587286117072
1979-01-15,1979-01-26,987.4235,0.9340897386234536,922.342159025656,0.35600000000000004,1979,1,15,1979.01,1978,4,107,16,0.07969036253981668,6.4764504217590675,0.12,2,Mod_Wet,46,7,6,4,76,139.0,0.15070329230839544,783.342159025656,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,842.342159025656,3,261.114053008552,261.114053008552,261.114053008552,,967.5153204494133,990.0,0.4252936118561788,0.181671079512828,989.3930353086307,0.4823656305434118,0.4823656305434118,0.4823656305434118,,21.39534922867428,21.39534922867428,21.39534922867428,,0.94,0.94,0.94,,1.044456212034208,1.044456212034208,1.044456212034208,,0.98,0.98,0.98,,50.48618592320237,50.48618592320237,50.48618592320237,,151.45855776960713,3635.0053864705715,0.16421081513784966
1979-02-15,1979-02-26,1484.0171,0.9514288898321686,1411.9367419449545,0.244,1979,2,15,1979.02,1978,5,138,20,0.12199133450404408,13.260689769577994,0.19,2,Mod_Wet,49,8,7,5,93,162.0,0.11473601839756906,1100.0,149.93674194495452,45.35123676112821,7.40428355283726,6.478748108732603,4.627677220523287,86.07479630173313,94.35123676112822,15.40428355283726,13.478748108732605,9.627677220523287,179.07479630173316,1223.234268422698,4,275.0,275.0,275.0,275.0,969.3226536826892,990.0,0.8745649234966777,0.48,988.6454350765033,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.78784661381424,18.78784661381424,18.78784661381424,18.78784661381424,0.9320385631041878,0.9320385631041878,0.9320385631041878,0.9320385631041878,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.29548779879672,46.29548779879672,46.29548779879672,46.29548779879672,185.18195119518685,4444.366828684484,0.13115456641499193
1979-03-15,1979-03-26,2659.9765,1.018271106558144,2708.577214073659,0.111,1979,3,15,1979.03,1978,6,166,24,0.2340210712959641,68.94045480731211,0.36,2,Mod_Wet,59,11,12,13,144,239.0,0.08823820814786655,1100.0,1369.577214073659,41.0,7.000000000000008,13.0,67.0,1241.577214073659,100.0,18.0,25.0,80.0,1385.577214073659,1243.0,4,275.0,275.0,275.0,275.0,972.9521513602173,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.110946646667983,15.110946646667983,15.110946646667983,15.110946646667983,0.9112574226990716,0.9112574226990716,0.9112574226990716,0.9112574226990716,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.40495746778714,36.40495746778714,36.40495746778714,36.40495746778714,145.61982987114857,3494.875916907565,0.053762480580030636
1979-04-15,1979-04-26,5113.3614,1.0475220754542551,5356.358946275675,0.013000000000000001,1979,4,15,1979.04,1978,7,197,29,0.4627894129582184,37.29890903628439,0.19,2,Mod_Wet,70,14,18,25,168,295.0,0.05507472575285795,1100.0,3961.358946275675,30.0,4.0,7.0,55.0,3865.358946275675,100.0,18.0,25.0,80.0,4033.358946275675,1243.0,4,275.0,275.0,275.0,275.0,977.8707273785199,990.0355094768448,0.9219672131147539,0.48,988.63354226373,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.227880105210104,10.227880105210104,10.227880105210104,10.227880105210104,0.8209609287745421,0.8209609287745421,0.8209609287745421,0.8209609287745421,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,22.199126907861785,22.199126907861785,22.199126907861785,22.199126907861785,88.79650763144714,2131.1161831547315,0.016577773917333928
1979-05-15,1979-05-26,3035.8316,1.0230215396918452,3105.7211176771584,0.081,1979,5,15,1979.05,1978,8,227,33,0.26833430456730645,101.90124245944251,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.10335763831882093,1100.0,1684.7211176771584,35.0,4.0,8.0,57.0,1580.7211176771582,100.0,18.0,25.0,80.0,1782.7211176771582,1243.0,4,275.0,275.0,275.0,275.0,973.8472685882127,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.215829418672412,14.215829418672412,14.215829418672412,14.215829418672412,0.9000596530638033,0.9000596530638033,0.9000596530638033,0.9000596530638033,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.82760684931003,33.82760684931003,33.82760684931003,33.82760684931003,135.31042739724012,3247.450257533763,0.04356811905199072
1979-06-15,1979-06-26,1579.4263,0.9554603406222064,1509.079190585671,0.229,1979,6,15,1979.06,1978,9,258,37,0.130384442066602,47.07369516941867,0.22,2,Mod_Wet,62,12,14,16,153,257.0,0.1703025272651588,1100.0,152.0791905856711,36.68836504401403,5.999999999999999,8.284469526067685,9.467965172648782,91.63839084294058,98.68836504401405,18.0,22.28446952606768,25.46796517264879,244.63839084294057,1238.9728345700814,4,275.0,275.0,275.0,275.0,969.6454207274004,990.0,0.9114041562493944,0.48,988.6085958437503,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.42824033635027,18.42824033635027,18.42824033635027,18.42824033635027,0.9317955161623596,0.9317955161623596,0.9317955161623596,0.9317955161623596,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.39753381046097,45.39753381046097,45.39753381046097,45.39753381046097,181.59013524184388,4358.163245804253,0.12033174691870813
1979-07-15,1979-07-26,856.6266,0.9231491968993152,790.7941578325908,0.406,1979,7,15,1979.07,1978,10,288,42,0.06832461523673583,25.586475632174373,0.23,2,Mod_Wet,58,11,11,11,136,227.0,0.2870532081599613,563.7941578325907,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,643.7941578325907,3,187.9313859441969,187.9313859441969,187.9313859441969,,966.9720363993247,990.0,0.289880671207299,0.09551766313303632,989.6146016656596,0.2500429375279228,0.2500429375279228,0.2500429375279228,,22.392522328807246,22.392522328807246,22.392522328807246,,0.93,0.93,0.93,,0.7517255437767877,0.7517255437767877,0.7517255437767877,,0.97,0.97,0.97,,37.24140204610158,37.24140204610158,37.24140204610158,,111.72420613830472,2681.3809473193132,0.14128102115033134
1979-08-15,1979-08-26,593.4044,0.8993418496091952,533.6734106622347,0.532,1979,8,15,1979.08,1978,11,319,46,0.04610938268121708,12.61583002383918,0.12,2,Mod_Wet,54,9,8,6,107,184.0,0.3447801526624207,349.67341066223463,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,420.67341066223463,2,174.83670533111732,174.83670533111732,,,965.8486105449499,990.0,0.1816627563084912,0.039934682132446934,989.7784025615593,0.2164041172485712,0.2164041172485712,,,23.713387899360644,23.713387899360644,,,0.93,0.93,,,0.6993468213244693,0.6993468213244693,,,0.97,0.97,,,36.690185678908136,36.690185678908136,,,73.3803713578163,1761.128912587591,0.13750051977811426
1979-09-15,1979-09-26,448.7655,0.902084244462788,404.8242870084652,0.643,1979,9,15,1979.09,1978,12,350,50,0.0349768183975314,5.360047541998141,0.06,1,Wet,48,8,7,4,79,146.0,0.3606502986243684,258.8242870084652,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,321.8242870084652,1,258.8242870084652,,,,965.2870852122247,990.0,0.1488346340618519,0.021764857401693042,989.8294005085364,0.4739570896777998,,,,24.068358206633896,,,,0.95,,,,1.0352971480338609,,,,0.98,,,,56.894486374744424,,,,56.894486374744424,1365.4676729938662,0.14054118836391533
1979-10-15,1979-10-26,361.7746,0.9247732073317808,334.5594571731722,0.7340000000000001,1979,10,15,1979.1,1979,1,15,3,0.02890593709976208,2.8262018421243624,0.08,1,Wet,44,7,6,3,60,120.0,0.35868063935160704,214.55945717317215,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,271.5594571731722,1,214.55945717317215,,,,965.0093347113776,990.0,0.1321415171423819,0.012911891434634434,989.8549465914231,0.3258729133670478,,,,24.51973896667829,,,,0.94,,,,0.8582378286926887,,,,0.98,,,,47.542984487753216,,,,47.542984487753216,1141.0316277060772,0.14210623393959051
1979-11-15,1979-11-26,473.647,0.9024684104325792,427.45145519615977,0.621,1979,11,15,1979.11,1979,2,46,7,0.0369318057289482,2.9609221366573597,0.05,1,Wet,42,7,6,3,56,114.0,0.26669695146478045,313.45145519615977,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,368.45145519615977,2,156.72572759807989,156.72572759807989,,,965.3827381534196,990.0,0.16431967146735932,0.032690291039231954,989.8029900374935,0.17384642960818897,0.17384642960818897,,,24.24640545446546,24.24640545446546,,,0.92,0.92,,,0.6269029103923195,0.6269029103923195,,,0.97,0.97,,,33.267198302204235,33.267198302204235,,,66.5343966044085,1596.8255185058038,0.15565369071881038
1979-12-15,1979-12-26,771.2422,0.9153633560056472,705.9668484851785,0.444,1979,12,15,1979.12,1979,3,76,11,0.06099553570911944,13.398547903399274,0.04,1,Wet,44,8,6,4,64,126.0,0.1784786357466548,579.9668484851785,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,637.9668484851785,3,193.32228282839284,193.32228282839284,193.32228282839284,,966.6087830102288,990.0,0.28650252086097305,0.1019867393940714,989.611510739745,0.26459113938238743,0.26459113938238743,0.26459113938238743,,22.738136590133823,22.738136590133823,22.738136590133823,,0.93,0.93,0.93,,0.7732891313135714,0.7732891313135714,0.7732891313135714,,0.97,0.97,0.97,,38.900974065285375,38.900974065285375,38.900974065285375,,116.70292219585613,2800.8701327005474,0.16530935191400314
1980-01-15,1980-01-26,1219.8351,0.9395481740220928,1146.0938408130569,0.294,1980,1,15,1980.01,1979,4,107,16,0.09902250784624812,30.076713873900644,0.07,1,Wet,49,8,7,5,81,150.0,0.13087933523278308,996.0938408130568,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1060.0938408130569,4,249.02346020326425,249.02346020326425,249.02346020326425,249.02346020326425,968.3814271321132,990.0,0.6391045125136904,0.3468750726504455,989.014020414836,0.43879808202000375,0.43879808202000375,0.43879808202000375,0.43879808202000375,20.19379520070272,20.19379520070272,20.19379520070272,20.19379520070272,0.94,0.94,0.94,0.94,0.9960938408130569,0.9960938408130569,0.9960938408130569,0.9960938408130569,0.98,0.98,0.98,0.98,45.44448095918445,45.44448095918445,45.44448095918445,45.44448095918445,181.7779238367378,4362.670172081707,0.15860649221165146
1980-02-15,1980-02-26,2260.2665,1.0047593387711842,2271.023873986659,0.14800000000000002,1980,2,15,1980.02,1979,5,138,20,0.1962164627124473,79.27780317724455,0.07,1,Wet,55,10,10,8,114,197.0,0.0867450149936897,1100.0,974.0238739866589,45.0,8.0,15.0,39.5542689943821,866.4696049922768,100.0,18.0,25.0,47.5542689943821,980.4696049922768,1243.0,4,275.0,275.0,275.0,275.0,971.8673915805392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.19570642634615,16.19570642634615,16.19570642634615,16.19570642634615,0.9216060531159724,0.9216060531159724,0.9216060531159724,0.9216060531159724,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.4614456450933,39.4614456450933,39.4614456450933,39.4614456450933,157.8457825803732,3788.298781928957,0.06950423744479775
1980-03-15,1980-03-26,2570.8598,1.018561997736883,2618.580093789444,0.117,1980,3,15,1980.03,1979,6,167,24,0.22624532010340806,38.031386963024936,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.0912708381793792,1100.0,1279.5800937894442,41.0,7.0,13.0,67.0,1151.5800937894442,100.0,18.0,25.0,80.0,1295.5800937894442,1243.0,4,275.0,275.0,275.0,275.0,972.7381833826332,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.324914624252033,15.324914624252033,15.324914624252033,15.324914624252033,0.9135781639093192,0.9135781639093192,0.9135781639093192,0.9135781639093192,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.01447136770513,37.01447136770513,37.01447136770513,37.01447136770513,148.0578854708205,3553.389251299693,0.05654128579911433
1980-04-15,1980-04-26,2987.1311,1.0190615894931605,3044.070566790452,0.085,1980,4,15,1980.04,1979,7,198,29,0.2630076969706951,17.829104758053287,0.5,3,Normal,54,13,14,19,117,217.0,0.0712861266645327,1100.0,1727.0705667904522,46.0,5.0,11.0,61.0,1604.0705667904513,100.0,18.0,25.0,80.0,1721.0705667904513,1243.0,4,275.0,275.0,275.0,275.0,973.7132122244353,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.349885782450045,14.349885782450045,14.349885782450045,14.349885782450045,0.9018897137543848,0.9018897137543848,0.9018897137543848,0.9018897137543848,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.21603290973376,34.21603290973376,34.21603290973376,34.21603290973376,136.86413163893505,3284.739159334441,0.044960893197439636
1980-05-15,1980-05-26,2301.1428,1.002537194790382,2306.981247524085,0.14300000000000002,1980,5,15,1980.05,1979,8,228,33,0.1993231797860809,27.67184141417329,0.51,3,Normal,55,13,13,17,178,276.0,0.11963686323684282,1100.0,930.9812475240852,45.0,5.0,12.0,57.343047854744384,811.6381996693408,100.0,18.0,25.0,74.34304785474438,989.6381996693408,1243.0,4,275.0,275.0,275.0,275.0,971.9610021561388,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.102095850746494,16.102095850746494,16.102095850746494,16.102095850746494,0.9208521793872356,0.9208521793872356,0.9208521793872356,0.9208521793872356,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.201267082081664,39.201267082081664,39.201267082081664,39.201267082081664,156.80506832832666,3763.32163987984,0.06796980621173844
1980-06-15,1980-06-26,1352.7466,0.9273398371821364,1254.4558117926888,0.266,1980,6,15,1980.06,1979,9,259,37,0.1083849821388883,24.9637627928023,0.43,3,Normal,53,12,12,13,120,210.0,0.16740326604242686,1044.4558117926888,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1121.4558117926888,4,261.1139529481722,261.1139529481722,261.1139529481722,261.1139529481722,968.7758979430223,990.0,0.7276681819688292,0.4077925553304954,988.8645392627006,0.4823652614906527,0.4823652614906527,0.4823652614906527,0.4823652614906527,19.606276058187465,19.606276058187465,19.606276058187465,19.606276058187465,0.94,0.94,0.94,0.94,1.0444558117926888,1.0444558117926888,1.0444558117926888,1.0444558117926888,0.98,0.98,0.98,0.98,46.264527325128526,46.264527325128526,46.264527325128526,46.264527325128526,185.0581093005141,4441.394623212338,0.14752062811686886
1980-07-15,1980-07-26,724.0169999999997,0.9048002220330807,655.0907423557253,0.466,1980,7,15,1980.07,1979,10,289,42,0.056599840139534674,8.852724540503688,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.3465168797588277,428.09074235572535,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,508.09074235572535,2,214.04537117786262,214.04537117786262,,,966.3866833879563,990.0,0.21121202455404364,0.05561814847114506,989.7331698269747,0.3243146848395555,0.3243146848395555,,,23.02217175417913,23.02217175417913,,,0.94,0.94,,,0.8561814847114506,0.8561814847114506,,,0.98,0.98,,,44.532293911936044,44.532293911936044,,,89.06458782387209,2137.5501077729305,0.13595763466843275
1980-08-15,1980-08-26,525.9775,0.9000565827613265,473.4095112593456,0.578,1980,8,15,1980.08,1979,11,320,46,0.040902581772807464,3.440342514238296,0.22,2,Mod_Wet,54,9,8,6,107,184.0,0.3886698421215289,289.4095112593456,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,360.4095112593456,2,144.7047556296728,144.7047556296728,,,965.5820238059256,990.0,0.16164891517838045,0.027881902251869126,989.8104691825696,0.14814196129925666,0.14814196129925666,,,24.080303415344748,24.080303415344748,,,0.91,0.91,,,0.5788190225186912,0.5788190225186912,,,0.97,0.97,,,30.17358361460023,30.17358361460023,,,60.34716722920046,1448.332013500811,0.1274734997796459
1980-09-15,1980-09-26,401.5105,0.9042314065067444,363.0584041422262,0.6930000000000001,1980,9,15,1980.09,1979,12,351,51,0.03136824611788835,0.0,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.3801041331794629,225.05840414222618,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,284.0584041422262,1,225.05840414222618,,,,965.1174755899775,990.0,0.1362924589402227,0.01501168082844524,989.8486958602314,0.3585076027070262,,,,24.372712667546487,,,,0.94,,,,0.9002336165689049,,,,0.98,,,,49.570356271478694,,,,49.570356271478694,1189.6885505154885,0.13653548769541707
1980-10-15,1980-10-26,316.6956,0.9323394123967924,295.26778961264966,0.789,1980,10,15,1980.1,1980,1,15,3,0.02551113702253293,3.935080365594216,0.12,2,Mod_Wet,41,6,4,3,56,110.0,0.3725431756179864,185.2677896126497,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,236.2677896126497,1,185.2677896126497,,,,964.8758715526833,990.0,0.12042103714073235,0.008526778961264967,989.871052183898,0.2430054011498359,,,,24.75217523006496,,,,0.93,,,,0.7410711584505987,,,,0.97,,,,40.58233029132874,,,,40.58233029132874,973.97592699189,0.1374424563700874
1980-11-15,1980-11-26,401.5105,0.9042314065067444,363.0584041422262,0.6930000000000001,1980,11,15,1980.11,1980,2,46,7,0.03136824611788835,18.424362987528298,0.08,1,Wet,42,7,6,3,56,114.0,0.3139990665395563,249.05840414222618,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,304.0584041422262,1,249.05840414222618,,,,965.1174755899775,990.0,0.14293452536088694,0.01981168082844524,989.8372537938105,0.4389210425667907,,,,24.280857161266113,,,,0.95,,,,0.9962336165689047,,,,0.98,,,,55.23112678504158,,,,55.23112678504158,1325.5470428409978,0.15212738819676264
1980-12-15,1980-12-26,581.8096,0.8938687681945575,520.0614304757682,0.54,1980,12,15,1980.12,1980,3,76,11,0.044933307593106375,5.2143529275094815,0.17,2,Mod_Wet,42,7,5,3,61,118.0,0.22689627241160715,402.0614304757683,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,456.0614304757683,2,201.0307152378841,201.0307152378841,,,965.7881365013008,990.0,0.19341523521335474,0.05041228609515365,989.7561724786916,0.2861024299739632,0.2861024299739632,,,23.681933547416783,23.681933547416783,,,0.94,0.94,,,0.8041228609515365,0.8041228609515365,,,0.97,0.97,,,42.584168458478715,42.584168458478715,,,85.1683369169574,2044.040086006978,0.16376591672841956
1981-01-15,1981-01-26,785.0819,0.925765720961296,726.8019111671641,0.4370000000000001,1981,1,15,1981.01,1980,4,107,16,0.06279568512484299,0.0,0.31,2,Mod_Wet,46,7,6,4,76,139.0,0.19124880915183787,587.8019111671641,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,646.8019111671641,3,195.93397038905468,195.93397038905468,195.93397038905468,,966.6988731459493,990.0,0.2916242963287908,0.10512076446686563,989.6032549392044,0.27178591786284145,0.27178591786284145,0.27178591786284145,,22.632595875392237,22.632595875392237,22.632595875392237,,0.93,0.93,0.93,,0.7837358815562189,0.7837358815562189,0.7837358815562189,,0.97,0.97,0.97,,39.243505811923775,39.243505811923775,39.243505811923775,,117.73051743577129,2825.5324184585115,0.16198432561453918
1981-02-15,1981-02-26,1086.9032,0.9234796906137486,1003.7330308630933,0.327,1981,2,15,1981.02,1980,5,138,20,0.08672253386657126,67.13901242268071,0.43,3,Normal,43,7,5,4,78,137.0,0.1364904768374475,866.7330308630933,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,921.7330308630933,4,216.68325771577327,216.68325771577327,216.68325771577327,216.68325771577327,967.838720529218,990.0,0.4980422195159819,0.24338642469047464,989.2585713557936,0.3323496212204811,0.3323496212204811,0.3323496212204811,0.3323496212204811,21.087501205354904,21.087501205354904,21.087501205354904,21.087501205354904,0.94,0.94,0.94,0.94,0.8667330308630933,0.8667330308630933,0.8667330308630933,0.8667330308630933,0.98,0.98,0.98,0.98,41.29271259667321,41.29271259667321,41.29271259667321,41.29271259667321,165.17085038669285,3964.1004092806293,0.1645565556855942
1981-03-15,1981-03-26,2011.9887,1.0072823849014862,2026.640776130841,0.17500000000000002,1981,3,15,1981.03,1980,6,166,24,0.1751017630577047,150.61703506182542,0.58,3,Normal,49,9,9,9,107,183.0,0.09029720617255824,1100.0,743.6407761308411,51.0,9.0,16.0,36.57249718676268,631.0682789440783,100.0,18.0,25.0,45.572497186762675,738.0682789440783,1243.0,4,275.0,275.0,275.0,275.0,971.2071182283994,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.855979778485857,16.855979778485857,16.855979778485857,16.855979778485857,0.9261767760453647,0.9261767760453647,0.9261767760453647,0.9261767760453647,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.27391498852168,41.27391498852168,41.27391498852168,41.27391498852168,165.09565995408673,3962.2958388980815,0.08146271500037561
1981-04-15,1981-04-26,3003.3095,1.0195085360161864,3061.8996715485055,0.084,1981,4,15,1981.04,1980,7,197,29,0.2645481316217909,0.0,0.48,3,Normal,54,13,14,19,117,217.0,0.07087103539557056,1100.0,1744.8996715485055,46.0,5.0,11.0,61.0,1621.8996715485055,100.0,18.0,25.0,80.0,1738.8996715485055,1243.0,4,275.0,275.0,275.0,275.0,973.7521556442482,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.31094236263705,14.31094236263705,14.31094236263705,14.31094236263705,0.9013636365289138,0.9013636365289138,0.9013636365289138,0.9013636365289138,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.103271535150746,34.103271535150746,34.103271535150746,34.103271535150746,136.413086140603,3273.9140673744714,0.04455178182621977
1981-05-15,1981-05-26,2720.4544,1.0208792028170672,2777.255319172183,0.105,1981,5,15,1981.05,1980,8,227,33,0.23995485957647664,42.22487902516377,0.26,2,Mod_Wet,65,14,17,23,202,321.0,0.1155817392027466,1100.0,1356.2553191721831,35.0,4.0,8.0,57.0,1252.2553191721831,100.0,18.0,25.0,80.0,1454.255319172183,1243.0,4,275.0,275.0,275.0,275.0,973.1125180595552,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.950579947330155,14.950579947330155,14.950579947330155,14.950579947330155,0.909428005881888,0.909428005881888,0.909428005881888,0.909428005881888,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.946295552685385,35.946295552685385,35.946295552685385,35.946295552685385,143.7851822107415,3450.8443730577965,0.051772403213399765
1981-06-15,1981-06-26,1463.3217,0.9468435586710608,1385.5367259085865,0.248,1981,6,15,1981.06,1980,9,258,37,0.11971037311850187,13.139326266790025,0.35000000000000003,2,Mod_Wet,62,12,14,16,153,257.0,0.18548768516508893,1100.0,28.5367259085865,6.8843463281414925,1.3324541280273854,1.5545298160319496,1.7766055040365138,16.988790132349166,68.88434632814149,13.332454128027384,15.55452981603195,17.776605504036514,169.98879013234915,1197.7713302722009,4,275.0,275.0,275.0,275.0,969.2330793760786,990.0,0.8378142911145168,0.48,988.6821857088853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.914171552806767,18.914171552806767,18.914171552806767,18.914171552806767,0.9320318644400752,0.9320318644400752,0.9320318644400752,0.9320318644400752,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.60643249963165,46.60643249963165,46.60643249963165,46.60643249963165,186.4257299985266,4474.217519964639,0.13455127281182327
1981-07-15,1981-07-26,717.4235,0.9052071720698636,649.4168976114638,0.467,1981,7,15,1981.07,1980,10,288,42,0.05610961995363048,14.526569284765177,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.34954433867504725,422.41689761146375,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,502.41689761146375,2,211.20844880573188,211.20844880573188,,,966.3617468856957,990.0,0.2088100397971651,0.05448337952229276,989.7367065806807,0.3157825221758184,0.3157825221758184,,,23.059177172809203,23.059177172809203,,,0.94,0.94,,,0.8448337952229277,0.8448337952229277,,,0.97,0.97,,,43.56359264445685,43.56359264445685,,,87.1271852889137,2091.0524469339284,0.13416217780806888
1981-08-15,1981-08-26,509.9149,0.8999293586011801,458.88738889818484,0.591,1981,8,15,1981.08,1980,11,319,46,0.03964787040080316,0.0,0.25,2,Mod_Wet,54,9,8,6,107,184.0,0.4009698336705104,274.88738889818484,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,345.88738889818484,1,274.88738889818484,,,,965.5185004296802,990.0,0.15682607011378832,0.024977477779636964,989.8181964521066,0.5344975708352122,,,,23.76519845159115,,,,0.95,,,,1.0995495555927393,,,,0.98,,,,59.664354939331744,,,,59.664354939331744,1431.9445185439615,0.13001960041348992
1981-09-15,1981-09-26,383.5279,0.9096852979414513,348.8896919803591,0.7120000000000001,1981,9,15,1981.09,1980,12,350,50,0.030144069387103036,5.232787637626473,0.16,2,Mod_Wet,46,7,6,4,75,138.0,0.3955404907972139,210.8896919803591,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,269.8896919803591,1,210.8896919803591,,,,965.0627598486084,990.0,0.131586982576503,0.012177938396071815,989.8562350790272,0.3148309090721493,,,,24.478644321346913,,,,0.94,,,,0.8435587679214364,,,,0.97,,,,46.17546841728397,,,,46.17546841728397,1108.2112420148158,0.13234976406205615
1981-10-15,1981-10-26,286.2506,0.9535236891577901,272.9467281356309,0.833,1981,10,15,1981.1,1981,1,15,3,0.02358259731091851,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.40300904411405697,162.9467281356309,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,213.9467281356309,1,162.9467281356309,,,,964.8116027085257,990.0,0.112822748228056,0.0062946728135630904,989.8808825789584,0.18794546036325174,,,,24.881334410069385,,,,0.92,,,,0.6517869125425236,,,,0.97,,,,35.493422747039396,,,,35.493422747039396,851.8421459289455,0.13003791248745886
1981-11-15,1981-11-26,301.2308,0.9405443187056236,283.3209175591498,0.8140000000000001,1981,11,15,1981.11,1981,2,46,7,0.024478927277110547,4.376577198474308,0.3,2,Mod_Wet,40,6,4,3,53,106.0,0.3741340417545064,177.32091755914982,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,227.32091755914982,1,177.32091755914982,,,,964.8402047922,990.0,0.11738213098607378,0.00773209175591498,989.874885777258,0.22260075240907864,,,,24.81208023264904,,,,0.93,,,,0.7092836702365992,,,,0.97,,,,38.93559689499792,,,,38.93559689499792,934.45432547995,0.13742577579669604
1981-12-15,1981-12-26,424.724,0.910031385755582,386.5121702836538,0.667,1981,12,15,1981.12,1981,3,76,11,0.033394651512507686,0.0,0.5700000000000001,3,Normal,38,5,4,3,54,104.0,0.2690730279558245,282.51217028365386,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.51217028365386,2,141.25608514182693,141.25608514182693,,,965.211413920674,990.0,0.15138780562925772,0.02650243405673076,989.822109760314,0.14114217721421435,0.14114217721421435,,,24.46955366242569,24.46955366242569,,,0.91,0.91,,,0.5650243405673077,0.5650243405673077,,,0.97,0.97,,,29.930594793318942,29.930594793318942,,,59.861189586637884,1436.6685500793094,0.15487530326071472
1982-01-15,1982-01-26,542.3552,0.8953483083569717,485.5968108486071,0.5650000000000001,1982,1,15,1982.01,1981,4,107,16,0.04195556445731965,12.187299589261446,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.1873982653242152,394.5968108486071,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,437.5968108486071,2,197.29840542430355,197.29840542430355,,,965.6356189796508,990.0,0.1872830737135596,0.04891936216972143,989.7637975641168,0.2755828012012144,0.2755828012012144,,,23.85259578326457,23.85259578326457,,,0.93,0.93,,,0.7891936216972142,0.7891936216972142,,,0.97,0.97,,,41.64692242686064,41.64692242686064,,,83.29384485372127,1999.0522764893105,0.17152881360188652
1982-02-15,1982-02-26,710.868,0.9038667360018572,642.5299388881682,0.47100000000000003,1982,2,15,1982.02,1981,5,138,20,0.05551458671993773,0.0,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.16341650971422694,537.5299388881682,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,584.5299388881682,2,268.7649694440841,268.7649694440841,,,966.3314385994873,990.0,0.2555246022540105,0.0850119755552673,989.6594634221907,0.510995441997787,0.510995441997787,,,22.817029380705687,22.817029380705687,,,0.95,0.95,,,1.0750598777763365,1.0750598777763365,,,0.98,0.98,,,56.0080500259669,56.0080500259669,,,112.0161000519338,2688.386401246412,0.1743360009741587
1982-03-15,1982-03-26,878.8611,0.928907461559927,816.3806334647653,0.399,1982,3,15,1982.03,1981,6,166,24,0.07053528673135571,13.108779607462337,0.96,5,Dry,36,8,6,4,53,107.0,0.13106631344975198,709.3806334647653,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,759.3806334647653,3,236.46021115492175,236.46021115492175,236.46021115492175,,967.0796753684731,990.0,0.3568873237476901,0.14469031673238267,989.49842235952,0.3957016731455085,0.3957016731455085,0.3957016731455085,,22.023045317901364,22.023045317901364,22.023045317901364,,0.94,0.94,0.94,,0.9458408446196872,0.9458408446196872,0.9458408446196872,,0.98,0.98,0.98,,47.060699939245204,47.060699939245204,47.060699939245204,,141.1820998177356,3388.3703956256545,0.17293661073089256
1982-04-15,1982-04-26,1473.6465,0.9491258942869788,1398.6760521753765,0.245,1982,4,15,1982.04,1981,7,197,29,0.12084561090795255,32.37067166631414,0.92,5,Dry,40,10,8,5,62,125.0,0.08937022965795839,1100.0,173.67605217537655,55.57633669612049,8.0,11.115267339224095,6.9470420870150615,92.03740605301687,95.57633669612049,18.0,19.115267339224093,11.947042087015062,154.03740605301687,1232.6916040353447,4,275.0,275.0,275.0,275.0,969.2777622808107,990.0,0.8949287974697565,0.48,988.6250712025302,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.81237414171956,18.81237414171956,18.81237414171956,18.81237414171956,0.9320410077350972,0.9320410077350972,0.9320410077350972,0.9320410077350972,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.35604813001667,46.35604813001667,46.35604813001667,46.35604813001667,185.42419252006667,4450.180620481599,0.1325712213572788
1982-05-15,1982-05-26,1229.0427,0.9328964552439568,1146.5695781734614,0.292,1982,5,15,1982.05,1981,8,227,33,0.09906361155418704,0.0,0.9,4,Mod_Dry,47,10,10,10,115,192.0,0.16745603900102154,954.5695781734613,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1021.5695781734613,4,238.64239454336536,238.64239454336536,238.64239454336536,238.64239454336536,968.3831932600837,990.0,0.5895259082864388,0.31365566253876914,989.0968184291748,0.4030283108657419,0.4030283108657419,0.4030283108657419,0.4030283108657419,20.310596858225445,20.310596858225445,20.310596858225445,20.310596858225445,0.94,0.94,0.94,0.94,0.9545695781734614,0.9545695781734614,0.9545695781734614,0.9545695781734614,0.98,0.98,0.98,0.98,43.80192737486925,43.80192737486925,43.80192737486925,43.80192737486925,175.20770949947698,4204.985027987447,0.1528103595584587
1982-06-15,1982-06-26,813.2284,0.9247833120353294,752.0600531931917,0.424,1982,6,15,1982.06,1981,9,258,37,0.06497798859589178,28.561131638643133,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.21407864879460867,591.0600531931917,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,655.0600531931917,3,197.02001773106392,197.02001773106392,197.02001773106392,,966.8073484735687,990.0,0.29641162503953145,0.10642402127727668,989.5971643536833,0.2748059950496696,0.2748059950496696,0.2748059950496696,,22.515009885064693,22.515009885064693,22.515009885064693,,0.93,0.93,0.93,,0.7880800709242557,0.7880800709242557,0.7880800709242557,,0.97,0.97,0.97,,39.25601274676809,39.25601274676809,39.25601274676809,,117.76803824030428,2826.432917767302,0.15659392855699467
1982-07-15,1982-07-26,499.3804,0.9009930497195572,449.9382695661725,0.598,1982,7,15,1982.07,1981,10,288,42,0.0388746664905173,8.949119332012343,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.3000411592687284,314.9382695661725,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,373.9382695661725,2,157.46913478308625,157.46913478308625,,,965.4795791594028,990.0,0.1661418607415333,0.0329876539132345,989.8008704853453,0.17550267237379466,0.17550267237379466,,,24.14578865356873,24.14578865356873,,,0.92,0.92,,,0.629876539132345,0.629876539132345,,,0.97,0.97,,,33.286290969305995,33.286290969305995,,,66.57258193861199,1597.7419665266875,0.14795936785461888
1982-08-15,1982-08-26,387.9749,0.9127458493268136,354.1224796179856,0.7070000000000001,1982,8,15,1982.08,1981,11,319,46,0.03059618223899395,0.0,0.6,3,Normal,47,8,6,5,89,155.0,0.4377016679856312,199.12247961798562,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,260.1224796179856,1,199.12247961798562,,,,965.0827650679818,990.0,0.12834325891372214,0.009912247961798562,989.8617444931244,0.2806995748585863,,,,24.49827985028419,,,,0.93,,,,0.7964899184719425,,,,0.97,,,,43.169753951816894,,,,43.169753951816894,1036.0740948436053,0.12190627942735192
1982-09-15,1982-09-26,297.4406,0.9466949678068808,281.5855192414594,0.8200000000000001,1982,9,15,1982.09,1981,12,350,50,0.024328988862462098,0.0,0.48,3,Normal,40,6,4,3,65,118.0,0.4190556400693854,163.5855192414594,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.5855192414594,1,163.5855192414594,,,,964.8352581366378,990.0,0.1126996088323157,0.00635855192414594,989.8809418392436,0.18942395283891,,,,24.856259749766828,,,,0.92,,,,0.6543420769658376,,,,0.97,,,,35.59665623446043,,,,35.59665623446043,854.3197496270503,0.12641508103950588
1982-10-15,1982-10-26,271.7487,0.949916058961914,258.13845413202347,0.861,1982,10,15,1982.1,1982,1,15,3,0.022303162437006828,4.978834310241382,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4261279101940431,148.13845413202347,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,199.13845413202347,1,148.13845413202347,,,,964.7752285404243,990.0,0.10777447299955344,0.004813845413202347,989.8874116815872,0.1552772531692107,,,,24.956905887993532,,,,0.92,,,,0.5925538165280939,,,,0.97,,,,32.365857571174466,,,,32.365857571174466,776.7805817081871,0.12538177498584202
1982-11-15,1982-11-26,340.8154,0.9336124696098184,318.18950727505813,0.759,1982,11,15,1982.11,1982,2,46,7,0.02749157342856502,3.021027425163481,0.22,2,Mod_Wet,40,6,4,3,53,106.0,0.3331348066998594,212.18950727505813,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,262.18950727505813,1,212.18950727505813,,,,964.9511219685373,990.0,0.12902972566330342,0.012437901455011629,989.8585323728818,0.31872031515531896,,,,24.588690089189342,,,,0.94,,,,0.8487580291002326,,,,0.97,,,,46.668935273364326,,,,46.668935273364326,1120.0544465607438,0.14667025218094787
