Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1982-12-15,1982-12-26,581.8096,0.8938687681945575,520.0614304757682,0.54,1982,12,15,1982.12,1982,3,76,11,0.044933307593106375,0.0,0.14,2,Mod_Wet,42,7,5,3,61,118.0,0.22689627241160715,402.0614304757683,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,456.0614304757683,2,201.0307152378841,201.0307152378841,,,965.7881365013008,990.0,0.19341523521335474,0.05041228609515365,989.7561724786916,0.2861024299739632,0.2861024299739632,,,23.681933547416783,23.681933547416783,,,0.94,0.94,,,0.8041228609515365,0.8041228609515365,,,0.97,0.97,,,42.584168458478715,42.584168458478715,,,85.1683369169574,2044.040086006978,0.16376591672841956
1983-01-15,1983-01-26,806.1332,0.9227500637267859,743.859461672278,0.43,1983,1,15,1983.01,1982,4,107,16,0.06426945748848481,27.347950345542806,0.31,2,Mod_Wet,46,7,6,4,76,139.0,0.18686325463618175,604.859461672278,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,663.859461672278,3,201.61982055742598,201.61982055742598,201.61982055742598,,966.7722210286586,990.0,0.30151273140421914,0.1114578385016834,989.587029430094,0.2877807125377011,0.2877807125377011,0.2877807125377011,,22.52702768889777,22.52702768889777,22.52702768889777,,0.93,0.93,0.93,,0.8064792822297041,0.8064792822297041,0.8064792822297041,,0.97,0.97,0.97,,40.193961014683616,40.193961014683616,40.193961014683616,,120.58188304405088,2893.965193057221,0.16210304399835085
1983-02-15,1983-02-26,932.1467,0.935310513432737,871.8466085716315,0.376,1983,2,15,1983.02,1982,5,138,20,0.07532754698058895,0.0,0.55,3,Normal,43,7,5,4,78,137.0,0.1571377334648931,734.8466085716315,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,789.8466085716315,3,244.9488695238772,244.9488695238772,244.9488695238772,,967.3097715419078,990.0,0.3771901194082679,0.15742330428581575,989.465386576306,0.4245779815763998,0.4245779815763998,0.4245779815763998,,21.731037052821726,21.731037052821726,21.731037052821726,,0.94,0.94,0.94,,0.9797954780955088,0.9797954780955088,0.9797954780955088,,0.98,0.98,0.98,,48.10373833273646,48.10373833273646,48.10373833273646,,144.31121499820938,3463.469159957025,0.16552362947725188
1983-03-15,1983-03-26,1138.9177,0.9402541055299904,1070.872043285774,0.313,1983,3,15,1983.03,1982,6,166,24,0.09252334453989088,29.18081948272152,0.79,4,Mod_Dry,41,8,7,6,67,129.0,0.120462571423741,941.8720432857739,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,997.8720432857739,4,235.46801082144347,235.46801082144347,235.46801082144347,235.46801082144347,968.0982383696593,990.0,0.5678110356801913,0.30349763462861923,989.1286913296913,0.3923924904447415,0.3923924904447415,0.3923924904447415,0.3923924904447415,20.638060469587366,20.638060469587366,20.638060469587366,20.638060469587366,0.94,0.94,0.94,0.94,0.941872043285774,0.941872043285774,0.941872043285774,0.941872043285774,0.98,0.98,0.98,0.98,43.91609665769384,43.91609665769384,43.91609665769384,43.91609665769384,175.66438663077537,4215.9452791386075,0.16403863349703435
1983-04-15,1983-04-26,1156.5974,0.9462179677469708,1094.3932413294303,0.308,1983,4,15,1983.04,1982,7,197,29,0.09455557605086276,13.798050425200243,0.94,5,Dry,40,10,8,5,62,125.0,0.11421854163513875,969.3932413294303,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1027.3932413294303,4,242.34831033235758,242.34831033235758,242.34831033235758,242.34831033235758,968.1876369453487,990.0,0.5948623326923067,0.32551459306354424,989.0796230742442,0.4156240321050581,0.4156240321050581,0.4156240321050581,0.4156240321050581,20.47636209679055,20.47636209679055,20.47636209679055,20.47636209679055,0.94,0.94,0.94,0.94,0.9693932413294304,0.9693932413294304,0.9693932413294304,0.9693932413294304,0.98,0.98,0.98,0.98,44.845176090636016,44.845176090636016,44.845176090636016,44.845176090636016,179.3807043625441,4305.136904701058,0.16390881959819004
1983-05-15,1983-05-26,1078.3827,0.9267893359779524,999.4335864631116,0.329,1983,5,15,1983.05,1982,8,227,33,0.08635106187041285,4.299444399981667,0.93,5,Dry,42,9,8,6,82,147.0,0.1470833099778218,852.4335864631116,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,911.4335864631116,4,213.1083966157779,213.1083966157779,213.1083966157779,213.1083966157779,967.8218798517993,990.0,0.4886044816195844,0.2319468691704893,989.2794486492097,0.3214841976398641,0.3214841976398641,0.3214841976398641,0.3214841976398641,21.136084599770797,21.136084599770797,21.136084599770797,21.136084599770797,0.94,0.94,0.94,0.94,0.8524335864631116,0.8524335864631116,0.8524335864631116,0.8524335864631116,0.98,0.98,0.98,0.98,40.70502603106684,40.70502603106684,40.70502603106684,40.70502603106684,162.82010412426737,3907.682498982416,0.1629123799015703
1983-06-15,1983-06-26,605.1438,0.9027428533285372,546.2892406860739,0.526,1983,6,15,1983.06,1982,9,258,37,0.047199390395276784,9.114267406505746,0.93,5,Dry,39,9,7,5,59,119.0,0.21783332186910773,427.2892406860738,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,482.2892406860738,2,213.6446203430369,213.6446203430369,,,965.9047130781848,990.0,0.20212557808762602,0.05545784813721478,989.7424165737751,0.3231025563355091,0.3231025563355091,,,23.514600939255015,23.514600939255015,,,0.94,0.94,,,0.8545784813721478,0.8545784813721478,,,0.98,0.98,,,45.399650661799534,45.399650661799534,,,90.79930132359907,2179.183231766377,0.16621103723288788
1983-07-15,1983-07-26,434.2405,0.907823595669754,394.2137720954318,0.66,1983,7,15,1983.07,1982,10,288,42,0.03406006990904531,3.1873723917732946,0.89,4,Mod_Dry,42,9,8,6,70,135.0,0.3424537891774086,259.2137720954318,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,318.2137720954318,1,259.2137720954318,,,,965.243021722014,990.0,0.14763557006859354,0.02184275441908636,989.8305216755124,0.4753821716673203,,,,24.11211778183099,,,,0.95,,,,1.0368550883817271,,,,0.98,,,,57.08370022162733,,,,57.08370022162733,1370.0088053190555,0.1448039217863967
1983-08-15,1983-08-26,340.8154,0.9336124696098184,318.18950727505813,0.759,1983,8,15,1983.08,1982,11,319,46,0.02749157342856502,6.247578876573813,0.8,4,Mod_Dry,39,7,5,4,60,115.0,0.36141983745739453,203.18950727505813,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,254.18950727505813,1,203.18950727505813,,,,964.9511219685373,990.0,0.12637289909503774,0.010637901455011627,989.8629891994501,0.2922763290160427,,,,24.619590901896853,,,,0.94,,,,0.8127580291002325,,,,0.97,,,,44.745637970976645,,,,44.745637970976645,1073.8953113034397,0.14062574958606788
1983-09-15,1983-09-26,261.1822,0.9549318628269056,249.41120478322944,0.878,1983,9,15,1983.09,1982,12,350,50,0.021549128093271024,6.372765684600267,0.64,3,Normal,40,6,4,3,65,118.0,0.4731142696758842,131.41120478322944,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,181.41120478322944,1,131.41120478322944,,,,964.7566206649036,990.0,0.1017310925397373,0.003141120478322944,989.895127786982,0.12207870471138532,,,,25.016428417367138,,,,0.91,,,,0.5256448191329177,,,,0.97,,,,28.466877776073467,,,,28.466877776073467,683.2050666257633,0.1141363227879632
1983-10-15,1983-10-26,227.8423,0.9770284451126146,222.60840809988187,0.92,1983,10,15,1983.1,1983,1,15,3,0.0192333664598298,0.0,0.62,3,Normal,37,5,3,2,50,97.0,0.43574275036582266,125.60840809988188,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.60840809988187,1,125.60840809988188,,,,964.7158456498622,990.0,0.09804832094314153,0.002560840809988187,989.8993908382467,0.1114796779057164,,,,25.072065510478925,,,,0.91,,,,0.5024336323995274,,,,0.97,,,,27.270365544524182,,,,27.270365544524182,654.4887730685804,0.12250375346239516
1983-11-15,1983-11-26,275.3297,0.9556444090204028,263.11728844226485,0.852,1983,11,15,1983.11,1983,2,46,7,0.022733333721411682,0.0,0.37,2,Mod_Wet,40,6,4,3,53,106.0,0.4028621632107588,157.11728844226485,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,207.11728844226485,1,157.11728844226485,,,,964.7868230713588,990.0,0.1104945301507721,0.005711728844226486,989.8837937410052,0.1747178239794228,,,,24.9222528456668,,,,0.92,,,,0.6284691537690594,,,,0.97,,,,34.2799233490175,,,,34.2799233490175,822.71816037642,0.13028381202909614
1983-12-15,1983-12-26,458.6166,0.9050988557447359,415.09335988554136,0.633,1983,12,15,1983.12,1983,3,76,11,0.035864066294110784,26.59538003791977,0.66,3,Normal,38,5,4,3,54,104.0,0.2505460459032088,311.09335988554136,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,358.09335988554136,2,155.54667994277068,155.54667994277068,,,965.3302367946769,990.0,0.16087971361512446,0.032218671977108274,989.8069016144077,0.17123553197688166,0.17123553197688166,,,24.305429287753785,24.305429287753785,,,0.92,0.92,,,0.6221867197710828,0.6221867197710828,,,0.97,0.97,,,33.097303379593306,33.097303379593306,,,66.19460675918661,1588.6705622204786,0.15946920176569251
1984-01-15,1984-01-26,587.589,0.8960981554647983,526.5374190714055,0.536,1984,1,15,1984.01,1983,4,107,16,0.045492833007769434,0.0,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1728272231069283,435.5374190714055,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,478.5374190714055,2,217.76870953570275,217.76870953570275,,,965.816897169212,990.0,0.20087958566947045,0.05710748381428109,989.7420129305162,0.3356842516612385,0.3356842516612385,,,23.589431509642907,23.589431509642907,,,0.94,0.94,,,0.871074838142811,0.871074838142811,,,0.98,0.98,,,46.423287171866185,46.423287171866185,,,92.84657434373241,2228.317784249577,0.17633423756943126
1984-02-15,1984-02-26,820.3628,0.9242018706314454,758.1808343564502,0.421,1984,2,15,1984.02,1983,5,138,20,0.0655068240883973,6.1207811632584725,0.8,4,Mod_Dry,36,6,5,4,54,105.0,0.13848938833850213,653.1808343564503,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,700.1808343564502,3,217.7269447854834,217.7269447854834,217.7269447854834,,966.8335086301936,990.0,0.32256859962692763,0.12595425030693508,989.551477150066,0.33555563963998386,0.33555563963998386,0.33555563963998386,,22.382412880232454,22.382412880232454,22.382412880232454,,0.94,0.94,0.94,,0.8709077791419336,0.8709077791419336,0.8709077791419336,,0.98,0.98,0.98,,44.039463320753505,44.039463320753505,44.039463320753505,,132.11838996226058,3170.8413590942528,0.174257095372773
1984-03-15,1984-03-26,1323.5347,0.9255800826003848,1225.0373569504754,0.272,1984,3,15,1984.03,1983,6,167,24,0.10584322764052108,25.86060660590488,0.77,4,Mod_Dry,41,8,7,6,67,129.0,0.10530291118723416,1096.0373569504752,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1152.0373569504754,4,274.00933923761886,274.00933923761886,274.00933923761886,274.00933923761886,968.6703341497893,990.0,0.7718064945676966,0.4748485640356181,988.7533449413968,0.5310946761772735,0.5310946761772735,0.5310946761772735,0.5310946761772735,19.55191611543015,19.55191611543015,19.55191611543015,19.55191611543015,0.94,0.94,0.94,0.94,1.0960373569504755,1.0960373569504755,1.0960373569504755,1.0960373569504755,0.98,0.98,0.98,0.98,48.41474261492995,48.41474261492995,48.41474261492995,48.41474261492995,193.6589704597198,4647.815291033276,0.1580841346273727
1984-04-15,1984-04-26,1746.8622,0.9809460834362104,1713.5776333927622,0.205,1984,4,15,1984.04,1983,7,198,29,0.14805310752513465,17.570910297628192,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.08636900780910083,1100.0,465.5776333927622,55.0,7.0,15.0,31.457948202213665,357.11968519054864,100.0,18.0,25.0,41.45794820221367,429.11968519054864,1243.0,4,275.0,275.0,275.0,275.0,970.2921985481482,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.77089945873702,17.77089945873702,17.77089945873702,17.77089945873702,0.9303485180598322,0.9303485180598322,0.9303485180598322,0.9303485180598322,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.71020636496835,43.71020636496835,43.71020636496835,43.71020636496835,174.8408254598734,4196.179811036962,0.10203262580738813
1984-05-15,1984-05-26,1352.7466,0.9273398371821364,1254.4558117926888,0.266,1984,5,15,1984.05,1983,8,228,33,0.1083849821388883,5.600149140438132,0.88,4,Mod_Dry,47,10,10,10,115,192.0,0.15305441466736167,1062.4558117926888,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1129.4558117926888,4,265.6139529481722,265.6139529481722,265.6139529481722,265.6139529481722,968.7758979430223,990.0,0.7392145737214065,0.4311925553304954,988.829592870948,0.4991047660379182,0.4991047660379182,0.4991047660379182,0.4991047660379182,19.55459016188765,19.55459016188765,19.55459016188765,19.55459016188765,0.94,0.94,0.94,0.94,1.0624558117926888,1.0624558117926888,1.0624558117926888,1.0624558117926888,0.98,0.98,0.98,0.98,46.93777945308165,46.93777945308165,46.93777945308165,46.93777945308165,187.7511178123266,4506.02682749584,0.14966738249952352
1984-06-15,1984-06-26,611.0679,0.8992953122292141,549.5304979237502,0.522,1984,6,15,1984.06,1983,9,259,37,0.04747943502061202,22.86320193894209,0.92,5,Dry,39,9,7,5,59,119.0,0.21654849084738476,430.53049792375015,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,485.53049792375015,2,215.26524896187507,215.26524896187507,,,965.9191310836662,990.0,0.2032020103805812,0.05610609958475005,989.7406918900348,0.3280182588644301,0.3280182588644301,,,23.49354254750401,23.49354254750401,,,0.94,0.94,,,0.8610609958475004,0.8610609958475004,,,0.98,0.98,,,45.70306966531464,45.70306966531464,,,91.40613933062929,2193.7473439351033,0.1663349708086853
1984-07-15,1984-07-26,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1984,7,15,1984.07,1983,10,289,42,0.03099331722024517,0.0,0.92,5,Dry,37,8,6,4,53,108.0,0.3010713546307576,250.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,301.7189493083931,1,250.71894930839312,,,,965.1005365199871,990.0,0.14215758464116374,0.020143789861678627,989.8376986254973,0.4447839244385831,,,,24.292378181071452,,,,0.95,,,,1.0028757972335725,,,,0.98,,,,55.62575018338216,,,,55.62575018338216,1335.0180044011718,0.15506777740799058
1984-08-15,1984-08-26,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1984,8,15,1984.08,1983,11,320,46,0.02475294932751636,0.0,0.9,4,Mod_Dry,39,7,5,4,60,115.0,0.4014067119248189,171.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,222.4924690684764,1,171.4924690684764,,,,964.8494041962176,990.0,0.11573606900061695,0.007149246906847641,989.8771146840926,0.2081990643308247,,,,24.819511423544263,,,,0.93,,,,0.6859698762739056,,,,0.97,,,,37.66708147424847,,,,37.66708147424847,904.0099553819632,0.13147668975984642
1984-09-15,1984-09-26,237.5439,0.986301183111156,234.28982961083813,0.907,1984,9,15,1984.09,1983,12,351,51,0.02024264127837641,0.0,0.79,4,Mod_Dry,34,6,4,3,44,91.0,0.3884078116030624,143.28982961083813,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.28982961083813,1,143.28982961083813,,,,964.7302492634468,990.0,0.10373516918551297,0.0043289829610838135,989.8919358478537,0.14524987800185646,,,,25.016436706404686,,,,0.91,,,,0.5731593184433526,,,,0.97,,,,31.040088433635262,,,,31.040088433635262,744.9621224072463,0.13248585517004174
1984-10-15,1984-10-26,200.2476,1.0233266638974086,204.9187084614628,0.9570000000000001,1984,10,15,1984.1,1984,1,15,3,0.01770497641107038,0.0,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.3562388253765929,131.9187084614628,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,169.9187084614628,1,131.9187084614628,,,,964.7061865036726,990.0,0.09781319606640776,0.003191870846146281,989.8989949330874,0.1230281608581779,,,,25.069780268556574,,,,0.91,,,,0.5276748338458512,,,,0.97,,,,28.637760463882465,,,,28.637760463882465,687.3062511331792,0.13975181026122907
1984-11-15,1984-11-26,268.1972,0.9537160360653644,255.7839704678297,0.862,1984,11,15,1984.11,1984,2,46,7,0.022099735048420485,6.372765684600267,0.53,3,Normal,36,5,3,2,47,93.0,0.3635880693770712,162.78397046782968,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,206.7839704678297,1,162.78397046782968,,,,964.7699863871941,990.0,0.11038089902312376,0.0062783970467829705,989.88334070393,0.1875696708923381,,,,24.925784645843702,,,,0.92,,,,0.6511358818713188,,,,0.97,,,,35.52131578801322,,,,35.52131578801322,852.5115789123172,0.13887232934512908
1984-12-15,1984-12-26,410.6973,0.9087920244792668,373.2384307151688,0.684,1984,12,15,1984.12,1984,3,76,11,0.03224780041379058,24.348738734809732,0.64,3,Normal,38,5,4,3,54,104.0,0.2786422603929712,269.2384307151688,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.2384307151688,1,269.2384307151688,,,,965.1577831340835,990.0,0.1469795526360339,0.02384768614303376,989.8291727612207,0.5127941421369663,,,,24.158595485000195,,,,0.95,,,,1.0769537228606754,,,,0.98,,,,59.405604687209475,,,,59.405604687209475,1425.7345124930278,0.1591626150966859
1985-01-15,1985-01-26,599.256,0.9023967239241124,540.7666511918678,0.53,1985,1,15,1985.01,1984,4,107,16,0.04672223866297738,0.0,0.73,4,Mod_Dry,34,5,4,3,45,91.0,0.16827960784828902,449.7666511918678,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,492.7666511918678,2,224.8833255959339,224.8833255959339,,,965.8801500680704,990.0,0.2056051609124284,0.05995333023837358,989.7344415088492,0.3579507039479949,0.3579507039479949,,,23.496340736830764,23.496340736830764,,,0.94,0.94,,,0.8995333023837356,0.8995333023837356,,,0.98,0.98,,,47.75077485195326,47.75077485195326,,,95.50154970390652,2292.037192893757,0.1766039926711788
1985-02-15,1985-02-26,863.9982,0.9291276628783046,802.764628297062,0.404,1985,2,15,1985.02,1984,5,138,20,0.06935886388486616,0.5072255602408404,0.58,3,Normal,43,7,5,4,78,137.0,0.17066023485691414,665.764628297062,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,720.764628297062,3,221.9215427656873,221.9215427656873,221.9215427656873,,967.0225103386833,990.0,0.33450123379539826,0.1297293884891186,989.5357693777156,0.3485949349693538,0.3485949349693538,0.3485949349693538,,22.16466410406269,22.16466410406269,22.16466410406269,,0.94,0.94,0.94,,0.8876861710627494,0.8876861710627494,0.8876861710627494,,0.98,0.98,0.98,,44.45120655760663,44.45120655760663,44.45120655760663,,133.3536196728199,3200.486872147677,0.1661179565867376
1985-03-15,1985-03-26,1121.4092,0.928912678621731,1041.6912238030525,0.317,1985,3,15,1985.03,1984,6,166,24,0.09000212173658374,22.85615021834269,0.84,4,Mod_Dry,41,8,7,6,67,129.0,0.12383708055928615,912.6912238030524,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,968.6912238030524,4,228.17280595076312,228.17280595076312,228.17280595076312,228.17280595076312,967.9862386578384,990.0,0.5410716393414425,0.280152979042442,989.1787753816161,0.3684859688760849,0.3684859688760849,0.3684859688760849,0.3684859688760849,20.82405075490152,20.82405075490152,20.82405075490152,20.82405075490152,0.94,0.94,0.94,0.94,0.9126912238030525,0.9126912238030525,0.9126912238030525,0.9126912238030525,0.98,0.98,0.98,0.98,42.939010623968564,42.939010623968564,42.939010623968564,42.939010623968564,171.75604249587425,4122.145019900982,0.16488191372950198
1985-04-15,1985-04-26,1712.5226,0.9782347907016572,1675.2491871828574,0.209,1985,4,15,1985.04,1984,7,197,29,0.14474152977259888,20.015006590475195,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.08834506599515543,1100.0,427.24918718285744,55.0,7.000000000000004,15.0,28.868188323166045,321.38099885969143,100.0,18.0,25.0,38.868188323166045,393.3809988596914,1243.0,4,275.0,275.0,275.0,275.0,970.174158907227,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.88893909965823,17.88893909965823,17.88893909965823,17.88893909965823,0.9307038459637684,0.9307038459637684,0.9307038459637684,0.9307038459637684,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.01734777977067,44.01734777977067,44.01734777977067,44.01734777977067,176.06939111908267,4225.665386857985,0.10510041877123102
1985-05-15,1985-05-26,1864.4507,0.9920497178673972,1849.627790912672,0.191,1985,5,15,1985.05,1984,8,227,33,0.15980784113485486,26.39595015634405,0.72,4,Mod_Dry,47,10,10,10,115,192.0,0.10380466867080344,1100.0,557.6277909126719,53.0,7.9999999999999964,14.999999999999995,29.043114110035006,452.5846768026369,100.0,18.0,25.0,39.043114110035006,567.584676802637,1243.0,4,275.0,275.0,275.0,275.0,970.7001801227836,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.36291788410172,17.36291788410172,17.36291788410172,17.36291788410172,0.9287984842766582,0.9287984842766582,0.9287984842766582,0.9287984842766582,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.635561430938466,42.635561430938466,42.635561430938466,42.635561430938466,170.54224572375392,4093.0138973700928,0.09220354849858864
1985-06-15,1985-06-26,1138.9177,0.9402541055299904,1070.872043285774,0.313,1985,6,15,1985.06,1984,9,258,37,0.09252334453989088,36.53508402978128,0.61,3,Normal,53,12,12,13,120,210.0,0.1961018604572528,860.8720432857739,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,937.8720432857739,4,215.21801082144347,215.21801082144347,215.21801082144347,215.21801082144347,968.0982383696593,990.0,0.5128309559989164,0.2386976346286192,989.2484714093724,0.3278744540380969,0.3278744540380969,0.3278744540380969,0.3278744540380969,20.82235858567529,20.82235858567529,20.82235858567529,20.82235858567529,0.94,0.94,0.94,0.94,0.860872043285774,0.860872043285774,0.860872043285774,0.860872043285774,0.98,0.98,0.98,0.98,40.49780370510441,40.49780370510441,40.49780370510441,40.49780370510441,161.9912148204177,3887.789155690025,0.1512703743048305
1985-07-15,1985-07-26,520.5884,0.9017017261169356,469.4154588764537,0.581,1985,7,15,1985.07,1984,10,288,42,0.0405574956469256,3.9940523828918795,0.71,4,Mod_Dry,42,9,8,6,70,135.0,0.2875917216768332,334.4154588764537,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,393.4154588764537,2,167.20772943822686,167.20772943822686,,,965.5645125111294,990.0,0.17261029999587024,0.03688309177529075,989.7905066082287,0.19791596604018366,0.19791596604018366,,,24.028078131059413,24.028078131059413,,,0.92,0.92,,,0.6688309177529075,0.6688309177529075,,,0.97,0.97,,,35.172557958404234,35.172557958404234,,,70.34511591680845,1688.2827820034026,0.14985683702275068
1985-08-15,1985-08-26,361.7746,0.9247732073317808,334.5594571731722,0.7340000000000001,1985,8,15,1985.08,1984,11,319,46,0.02890593709976208,2.8262018421243624,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3437356127119568,219.55945717317215,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,270.5594571731722,1,219.55945717317215,,,,965.0093347113776,990.0,0.1318094138213487,0.013911891434634435,989.8542786947439,0.3412217872606046,,,,24.50372219610582,,,,0.94,,,,0.8782378286926887,,,,0.98,,,,48.619125742154075,,,,48.619125742154075,1166.8590178116976,0.14532282588259998
1985-09-15,1985-09-26,268.1972,0.9537160360653644,255.7839704678297,0.862,1985,9,15,1985.09,1984,12,350,50,0.022099735048420485,0.0,0.64,3,Normal,40,6,4,3,65,118.0,0.4613267977042409,137.7839704678297,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,187.7839704678297,1,137.7839704678297,,,,964.7699863871941,990.0,0.10390362629585104,0.0037783970467829705,989.8923179766574,0.1342634972581299,,,,24.9880680922052,,,,0.91,,,,0.5511358818713188,,,,0.97,,,,29.81353751723542,,,,29.81353751723542,715.52490041365,0.11655748975475815
1985-10-15,1985-10-26,209.197,1.0022228233403263,209.66200797432626,0.945,1985,10,15,1985.1,1985,1,15,3,0.01811479748898179,3.8054220492952884,0.62,3,Normal,37,5,3,2,50,97.0,0.4626493895445185,112.66200797432627,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.66200797432626,1,112.66200797432627,,,,964.7071672830003,990.0,0.09363477544579303,0.0012662007974326259,989.9050990237567,0.08953658714397471,,,,25.10839515361244,,,,0.9,,,,0.450648031897305,,,,0.97,,,,24.225887348509122,,,,24.225887348509122,581.421296364219,0.11554734013362905
1985-11-15,1985-11-26,231.0479,0.973371662644245,224.89547857346128,0.914,1985,11,15,1985.11,1985,2,46,7,0.01943096934874705,0.0,0.68,3,Normal,36,5,3,2,47,93.0,0.4135254323026414,131.89547857346128,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,175.89547857346128,1,131.89547857346128,,,,964.7182091057922,990.0,0.0998507313318618,0.003189547857346128,989.8969597208107,0.12298462257526435,,,,25.05576599244328,,,,0.91,,,,0.5275819142938452,,,,0.97,,,,28.61671157431653,,,,28.61671157431653,686.8010777835967,0.1272444948908521
1985-12-15,1985-12-26,312.7836,0.93773961286087,293.3095719732292,0.795,1985,12,15,1985.12,1985,3,76,11,0.025341947018487,0.0,0.88,4,Mod_Dry,31,5,3,2,36,77.0,0.26252126543973786,216.30957197322917,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,255.30957197322917,1,216.30957197322917,,,,964.8698414530277,990.0,0.12674487630107242,0.01326191439464584,989.8599932093043,0.3312054441813603,,,,24.658946312095285,,,,0.94,,,,0.8652382878929168,,,,0.98,,,,48.20290249418707,,,,48.20290249418707,1156.8696598604895,0.16434138909925047
1986-01-15,1986-01-26,458.6166,0.9050988557447359,415.09335988554136,0.633,1986,1,15,1986.01,1985,4,107,16,0.035864066294110784,4.909025335078013,0.96,5,Dry,29,5,4,2,33,73.0,0.17586405145129078,342.09335988554136,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,380.09335988554136,2,171.04667994277068,171.04667994277068,,,965.3302367946769,990.0,0.16818598667785506,0.03841867197710827,989.7933953413452,0.2071171854660274,0.2071171854660274,,,24.25604136120204,24.25604136120204,,,0.92,0.92,,,0.6841867197710827,0.6841867197710827,,,0.97,0.97,,,36.321447034432175,36.321447034432175,,,72.64289406886435,1743.4294576527448,0.17500374876845792
1986-02-15,1986-02-26,710.868,0.9038667360018572,642.5299388881682,0.47100000000000003,1986,2,15,1986.02,1985,5,138,20,0.05551458671993773,18.111004129249068,0.97,5,Dry,31,6,4,3,41,85.0,0.13228955548294566,557.5299388881682,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,598.5299388881682,3,185.84331296272273,185.84331296272273,185.84331296272273,,966.3314385994873,990.0,0.26364054428299605,0.09301197555526727,989.6433474801618,0.2445175656967329,0.2445175656967329,0.2445175656967329,,23.067391314977804,23.067391314977804,23.067391314977804,,0.93,0.93,0.93,,0.743373251850891,0.743373251850891,0.743373251850891,,0.97,0.97,0.97,,37.937535265690734,37.937535265690734,37.937535265690734,,113.8126057970722,2731.502539129733,0.1771319885794165
1986-03-15,1986-03-26,963.4877,0.9348295795407284,900.6968014836636,0.366,1986,3,15,1986.03,1985,6,166,24,0.07782020364818854,0.0,0.93,5,Dry,36,8,6,4,53,107.0,0.11879691348270065,793.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,843.6968014836636,3,264.56560049455453,264.56560049455453,264.56560049455453,,967.4276711507193,990.0,0.42653491769419377,0.18684840074183184,989.3866166815641,0.4951796081616192,0.4951796081616192,0.4951796081616192,,21.463765922683013,21.463765922683013,21.463765922683013,,0.94,0.94,0.94,,1.0582624019782179,1.0582624019782179,1.0582624019782179,,0.98,0.98,0.98,,51.31711532425505,51.31711532425505,51.31711532425505,,153.95134597276515,3694.832303346364,0.1709247170847841
1986-04-15,1986-04-26,2233.2716,1.0065752615353063,2247.955944849372,0.15,1986,4,15,1986.04,1985,7,197,29,0.19422339363498567,87.39462093449856,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.06583758918367814,1100.0,999.9559448493719,55.0,7.0,15.0,67.56459086820082,855.3913539811713,100.0,18.0,25.0,77.56459086820082,927.3913539811713,1243.0,4,275.0,275.0,275.0,275.0,971.8068792939205,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.256218712964895,16.256218712964895,16.256218712964895,16.256218712964895,0.9220793870168916,0.9220793870168916,0.9220793870168916,0.9220793870168916,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.62922909549293,39.62922909549293,39.62922909549293,39.62922909549293,158.5169163819717,3804.405993167321,0.0705160244555386
1986-05-15,1986-05-26,2024.6043,1.0101060669885706,2045.0650866811482,0.17300000000000001,1986,5,15,1986.05,1985,8,227,33,0.1766936234892512,45.614750706593675,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.13495902981156901,1100.0,669.0650866811483,45.0,5.0,12.0,41.21053070137507,565.8545559797731,100.0,18.0,25.0,58.21053070137508,743.854555979773,1243.0,4,275.0,275.0,275.0,275.0,971.2584349808507,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.804663026034707,16.804663026034707,16.804663026034707,16.804663026034707,0.925868411843094,0.925868411843094,0.925868411843094,0.925868411843094,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.134559652932076,41.134559652932076,41.134559652932076,41.134559652932076,164.5382386117283,3948.9177266814795,0.08045623568820033
1986-06-15,1986-06-26,1147.7361,0.9415014400124119,1080.59519090423,0.311,1986,6,15,1986.06,1985,9,258,37,0.09336342449412548,45.32463767027025,0.58,3,Normal,53,12,12,13,120,210.0,0.19433734461123625,870.5951909042302,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,947.5951909042301,4,217.64879772605755,217.64879772605755,217.64879772605755,217.64879772605755,968.1352883318764,990.0,0.521740613179175,0.2464761527233841,989.2317832340974,0.3353150562816021,0.3353150562816021,0.3353150562816021,0.3353150562816021,20.761179845939537,20.761179845939537,20.761179845939537,20.761179845939537,0.94,0.94,0.94,0.94,0.8705951909042301,0.8705951909042301,0.8705951909042301,0.8705951909042301,0.98,0.98,0.98,0.98,40.83487586932065,40.83487586932065,40.83487586932065,40.83487586932065,163.3395034772826,3920.148083454782,0.15115697798044234
1986-07-15,1986-07-26,520.5884,0.9017017261169356,469.4154588764537,0.581,1986,7,15,1986.07,1985,10,288,42,0.0405574956469256,7.434394897130176,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.3962374831991923,283.4154588764537,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,352.4154588764537,2,141.70772943822686,141.70772943822686,,,965.5645125111294,990.0,0.1589940638335086,0.026683091775290747,989.8143228443912,0.14204937974670967,0.14204937974670967,,,24.10776095351525,24.10776095351525,,,0.91,0.91,,,0.5668309177529075,0.5668309177529075,,,0.97,0.97,,,29.5823417458531,29.5823417458531,,,59.1646834917062,1419.9524038009488,0.12603906065070145
1986-08-15,1986-08-26,370.3799,0.9229572749850776,341.84482321324555,0.725,1986,8,15,1986.08,1985,11,319,46,0.029535392725624405,2.1804758921642247,0.63,3,Normal,47,8,6,5,89,155.0,0.4534221069754499,186.84482321324555,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.84482321324555,1,186.84482321324555,,,,965.0362342881024,990.0,0.12426580844720332,0.008684482321324556,989.8670497092315,0.2471600812550815,,,,24.58365533987419,,,,0.93,,,,0.7473792928529822,,,,0.97,,,,40.64912657467463,,,,40.64912657467463,975.579037792191,0.11891104914968208
1986-09-15,1986-09-26,286.2506,0.9535236891577901,272.9467281356309,0.833,1986,9,15,1986.09,1985,12,350,50,0.02358259731091851,0.0,0.59,3,Normal,40,6,4,3,65,118.0,0.4323187927768975,154.9467281356309,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,204.9467281356309,1,154.9467281356309,,,,964.8116027085257,990.0,0.10975456640987416,0.005494672813563091,989.8847507607767,0.16991448385905772,,,,24.903233568391705,,,,0.92,,,,0.6197869125425236,,,,0.97,,,,33.780550362173386,,,,33.780550362173386,810.7332086921613,0.123762430100966
1986-10-15,1986-10-26,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1986,10,15,1986.1,1986,1,15,3,0.02475294932751636,4.9069498270170016,0.39,2,Mod_Wet,41,6,4,3,56,110.0,0.3839542461889573,176.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.4924690684764,1,176.4924690684764,,,,964.8494041962176,990.0,0.1174406144551624,0.0076492469068476406,989.874910138638,0.22052463565943173,,,,24.80498130676109,,,,0.93,,,,0.7059698762739056,,,,0.97,,,,38.742600925778845,,,,38.742600925778845,929.822422218692,0.13523078303506372
1986-11-15,1986-11-26,443.8904,0.9052010754051416,401.81006744201835,0.647,1986,11,15,1986.11,1986,2,46,7,0.03471638982699038,7.596295346586545,0.07,1,Wet,42,7,6,3,56,114.0,0.28371613664570594,287.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,342.81006744201835,2,143.90503372100918,143.90503372100918,,,965.2745105913214,990.0,0.15580408143830868,0.027562013488403668,989.8166339050732,0.14650389033694808,0.14650389033694808,,,24.39561942341502,24.39561942341502,,,0.91,0.91,,,0.5756201348840367,0.5756201348840367,,,0.97,0.97,,,30.399746998594022,30.399746998594022,,,60.799493997188044,1459.1878559325128,0.15131401356926294
1986-12-15,1986-12-26,641.2365,0.8960891635723506,574.6050789370614,0.504,1986,12,15,1986.12,1986,3,76,11,0.0496458788201621,2.21137907436912,0.07,1,Wet,44,8,6,4,64,126.0,0.2192810412206629,448.60507893706136,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,506.60507893706136,2,224.30253946853068,224.30253946853068,,,966.030654927672,990.0,0.21035077039829647,0.05972101578741229,989.7299282138142,0.3561063915970325,0.3561063915970325,,,23.343166894545185,23.343166894545185,,,0.94,0.94,,,0.8972101578741228,0.8972101578741228,,,0.98,0.98,,,47.31696738677912,47.31696738677912,,,94.63393477355824,2271.214434565398,0.1646938710472551
1987-01-15,1987-01-26,806.1332,0.9227500637267859,743.859461672278,0.43,1987,1,15,1987.01,1986,4,107,16,0.06426945748848481,0.0,0.24,2,Mod_Wet,46,7,6,4,76,139.0,0.18686325463618175,604.859461672278,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,663.859461672278,3,201.61982055742598,201.61982055742598,201.61982055742598,,966.7722210286586,990.0,0.30151273140421914,0.1114578385016834,989.587029430094,0.2877807125377011,0.2877807125377011,0.2877807125377011,,22.52702768889777,22.52702768889777,22.52702768889777,,0.93,0.93,0.93,,0.8064792822297041,0.8064792822297041,0.8064792822297041,,0.97,0.97,0.97,,40.193961014683616,40.193961014683616,40.193961014683616,,120.58188304405088,2893.965193057221,0.16210304399835085
1987-02-15,1987-02-26,971.4252,0.9326160073295544,905.9666914433141,0.362,1987,2,15,1987.02,1986,5,138,20,0.07827552214070234,5.2698899596504125,0.51,3,Normal,43,7,5,4,78,137.0,0.15121968753811746,768.9666914433141,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,823.9666914433141,3,256.3222304811047,256.3222304811047,256.3222304811047,,967.4490744573927,990.0,0.4084555339918814,0.17448334572165702,989.4170611202865,0.4648531354389454,0.4648531354389454,0.4648531354389454,,21.503133527454793,21.503133527454793,21.503133527454793,,0.94,0.94,0.94,,1.0252889219244188,1.0252889219244188,1.0252889219244188,,0.98,0.98,0.98,,49.809360056819315,49.809360056819315,49.809360056819315,,149.4280801704579,3586.27392409099,0.16493771965545553
1987-03-15,1987-03-26,1504.8959,0.9504774686633058,1430.3696456337875,0.24,1987,3,15,1987.03,1986,6,166,24,0.12358393738275925,44.83291972520101,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.12793895658972398,1100.0,147.36964563378748,39.45963189101415,7.247687490186272,7.247687490186272,7.247687490186272,86.16695127221456,88.45963189101414,16.247687490186273,16.247687490186273,16.247687490186273,193.16695127221453,1220.9550068713868,4,275.0,275.0,275.0,275.0,969.3847171149484,990.0,0.8712752676494242,0.48,988.6487247323503,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.72907283740217,18.72907283740217,18.72907283740217,18.72907283740217,0.9320253612901488,0.9320253612901488,0.9320253612901488,0.9320253612901488,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.15000852716214,46.15000852716214,46.15000852716214,46.15000852716214,184.60003410864857,4430.400818607566,0.1290575724059451
1987-04-15,1987-04-26,1937.3349,1.0033366635975038,1943.799134837004,0.183,1987,4,15,1987.04,1986,7,197,29,0.1679442452499171,16.42726451171552,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.07613955441564205,1100.0,695.799134837004,55.0,7.0,15.0,47.01345505655433,571.7856797804498,100.0,18.0,25.0,57.01345505655433,643.7856797804498,1243.0,4,275.0,275.0,275.0,275.0,970.9730743523736,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.09002365451154,17.09002365451154,17.09002365451154,17.09002365451154,0.9274829737122562,0.9274829737122562,0.9274829737122562,0.9274829737122562,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.90601716325161,41.90601716325161,41.90601716325161,41.90601716325161,167.6240686530064,4022.977647672154,0.08623528308497906
1987-05-15,1987-05-26,1536.5597,0.9560685524574756,1469.0564081434936,0.235,1987,5,15,1987.05,1986,8,227,33,0.12692647366359786,22.77698016592217,0.8,4,Mod_Dry,47,10,10,10,115,192.0,0.13069613864769036,1100.0,177.05640814349363,43.341933243459366,8.0,9.221687924140292,9.221687924140292,107.2710990517537,90.34193324345938,18.0,19.221687924140294,19.221687924140294,222.27109905175368,1227.5636211675994,4,275.0,275.0,275.0,275.0,969.5137182838107,990.0,0.8814783506035401,0.48,988.6385216493964,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.58986858558565,18.58986858558565,18.58986858558565,18.58986858558565,0.931952754041573,0.931952754041573,0.931952754041573,0.931952754041573,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.8034290722649,45.8034290722649,45.8034290722649,45.8034290722649,183.2137162890596,4397.1291909374295,0.12471523576184132
1987-06-15,1987-06-26,813.2284,0.9247833120353294,752.0600531931917,0.424,1987,6,15,1987.06,1986,9,258,37,0.06497798859589178,28.561131638643133,0.8300000000000001,4,Mod_Dry,45,10,9,9,88,161.0,0.21407864879460867,591.0600531931917,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,655.0600531931917,3,197.02001773106392,197.02001773106392,197.02001773106392,,966.8073484735687,990.0,0.29641162503953145,0.10642402127727668,989.5971643536833,0.2748059950496696,0.2748059950496696,0.2748059950496696,,22.515009885064693,22.515009885064693,22.515009885064693,,0.93,0.93,0.93,,0.7880800709242557,0.7880800709242557,0.7880800709242557,,0.97,0.97,0.97,,39.25601274676809,39.25601274676809,39.25601274676809,,117.76803824030428,2826.432917767302,0.15659392855699467
1987-07-15,1987-07-26,478.7252,0.8963317925491331,429.0966166544422,0.615,1987,7,15,1987.07,1986,10,288,42,0.037073947678943814,12.212674498246884,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.3146144592156444,294.0966166544422,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,353.0966166544422,2,147.0483083272211,147.0483083272211,,,965.3897695786427,990.0,0.15922027859372614,0.02881932333088844,989.8119603980754,0.15299397431628425,0.15299397431628425,,,24.269196845116273,24.269196845116273,,,0.92,0.92,,,0.5881932333088844,0.5881932333088844,,,0.97,0.97,,,31.242372479527774,31.242372479527774,,,62.48474495905555,1499.6338790173334,0.14561929070015353
1987-08-15,1987-08-26,370.3799,0.9229572749850776,341.84482321324555,0.725,1987,8,15,1987.08,1986,11,319,46,0.029535392725624405,0.0,0.66,3,Normal,47,8,6,5,89,155.0,0.4534221069754499,186.84482321324555,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.84482321324555,1,186.84482321324555,,,,965.0362342881024,990.0,0.12426580844720332,0.008684482321324556,989.8670497092315,0.2471600812550815,,,,24.58365533987419,,,,0.93,,,,0.7473792928529822,,,,0.97,,,,40.64912657467463,,,,40.64912657467463,975.579037792191,0.11891104914968208
1987-09-15,1987-09-26,282.5805,0.9598759003814196,271.2422118677317,0.841,1987,9,15,1987.09,1986,12,350,50,0.02343532710537202,1.70451626789918,0.5700000000000001,3,Normal,40,6,4,3,65,118.0,0.4350355322184933,153.24221186773173,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.2422118677317,1,153.24221186773173,,,,964.8071356627071,990.0,0.1091734813185449,0.005324221186773173,989.8855022974948,0.16618884363294148,,,,24.91217779115476,,,,0.92,,,,0.6129688474709271,,,,0.97,,,,33.42094113971646,,,,33.42094113971646,802.1025873531952,0.12321438064372447
1987-10-15,1987-10-26,254.284,0.9662864708773888,245.7111889605859,0.884,1987,10,15,1987.1,1987,1,15,3,0.021229446726194624,0.0,0.44,3,Normal,37,5,3,2,50,97.0,0.3947724172038401,148.7111889605859,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,193.7111889605859,1,148.7111889605859,,,,964.7494425155032,990.0,0.1059242689638361,0.00487111889605859,989.88920461214,0.15648351547520167,,,,24.98327858116181,,,,0.92,,,,0.5948447558423436,,,,0.97,,,,32.525325054325755,,,,32.525325054325755,780.6078013038181,0.13237217723749276
1987-11-15,1987-11-26,231.0479,0.973371662644245,224.89547857346128,0.914,1987,11,15,1987.11,1987,2,46,7,0.01943096934874705,3.10195750001202,0.58,3,Normal,36,5,3,2,47,93.0,0.4135254323026414,131.89547857346128,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,175.89547857346128,1,131.89547857346128,,,,964.7182091057922,990.0,0.0998507313318618,0.003189547857346128,989.8969597208107,0.12298462257526435,,,,25.05576599244328,,,,0.91,,,,0.5275819142938452,,,,0.97,,,,28.61671157431653,,,,28.61671157431653,686.8010777835967,0.1272444948908521
1987-12-15,1987-12-26,424.724,0.910031385755582,386.5121702836538,0.667,1987,12,15,1987.12,1987,3,76,11,0.033394651512507686,8.03223447436676,0.58,3,Normal,38,5,4,3,54,104.0,0.2690730279558245,282.51217028365386,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.51217028365386,2,141.25608514182693,141.25608514182693,,,965.211413920674,990.0,0.15138780562925772,0.02650243405673076,989.822109760314,0.14114217721421435,0.14114217721421435,,,24.46955366242569,24.46955366242569,,,0.91,0.91,,,0.5650243405673077,0.5650243405673077,,,0.97,0.97,,,29.930594793318942,29.930594793318942,,,59.861189586637884,1436.6685500793094,0.15487530326071472
1988-01-15,1988-01-26,515.2343,0.9036965476026252,465.61545811645516,0.584,1988,1,15,1988.01,1987,4,107,16,0.04022917558126174,20.65846528655732,0.92,5,Dry,29,5,4,2,33,73.0,0.15678173636095638,392.61545811645516,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,430.61545811645516,2,196.30772905822758,196.30772905822758,,,965.5478793225467,990.0,0.1849645432859076,0.048523091623291034,989.7665123650908,0.2728233959545855,0.2728233959545855,,,23.94580964658937,23.94580964658937,,,0.93,0.93,,,0.7852309162329103,0.7852309162329103,,,0.97,0.97,,,41.59973988455828,41.59973988455828,,,83.19947976911656,1996.7875144587972,0.17868710825384052
1988-02-15,1988-02-26,963.4877,0.9348295795407284,900.6968014836636,0.366,1988,2,15,1988.02,1987,5,138,20,0.07782020364818854,1.5712984701393682,0.91,5,Dry,31,6,4,3,41,85.0,0.0943713798694351,815.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,856.6968014836636,3,271.8989338278879,271.8989338278879,271.8989338278879,,967.4276711507193,990.0,0.43844726829180336,0.20255744118693086,989.3589952905212,0.5229600423885388,0.5229600423885388,0.5229600423885388,,21.40836409741332,21.40836409741332,21.40836409741332,,0.94,0.94,0.94,,1.0875957353115515,1.0875957353115515,1.0875957353115515,,0.98,0.98,0.98,,52.60341309305897,52.60341309305897,52.60341309305897,,157.8102392791769,3787.445742700245,0.17520905927413707
1988-03-15,1988-03-26,1147.7361,0.9415014400124119,1080.59519090423,0.311,1988,3,15,1988.03,1987,6,167,24,0.09336342449412548,29.52026878199604,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.11937865454690227,951.5951909042301,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1007.5951909042301,4,237.89879772605755,237.89879772605755,237.89879772605755,237.89879772605755,968.1352883318764,990.0,0.5767206928604499,0.31127615272338405,989.112003154416,0.4005241897130975,0.4005241897130975,0.4005241897130975,0.4005241897130975,20.576190632826766,20.576190632826766,20.576190632826766,20.576190632826766,0.94,0.94,0.94,0.94,0.95159519090423,0.95159519090423,0.95159519090423,0.95159519090423,0.98,0.98,0.98,0.98,44.23643894604979,44.23643894604979,44.23643894604979,44.23643894604979,176.94575578419915,4246.69813882078,0.16374842056823602
1988-04-15,1988-04-26,2246.7435,1.0063105022677217,2260.9215799517387,0.149,1988,4,15,1988.04,1987,7,198,29,0.19534362450783024,36.93265008589788,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.06546003245418144,1100.0,1012.9215799517387,55.0,7.0,15.0,68.44064729403641,867.4809326577023,100.0,18.0,25.0,78.44064729403641,939.4809326577023,1243.0,4,275.0,275.0,275.0,275.0,971.8409354494521,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.22216255743327,16.22216255743327,16.22216255743327,16.22216255743327,0.9218143474352948,0.9218143474352948,0.9218143474352948,0.9218143474352948,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.534840341753934,39.534840341753934,39.534840341753934,39.534840341753934,158.13936136701574,3795.3446728083777,0.0699446468065431
1988-05-15,1988-05-26,1900.6727,0.9984129228287122,1897.6561857477398,0.187,1988,5,15,1988.05,1987,8,228,33,0.1639574944486047,10.952385245840333,0.65,3,Normal,55,13,13,17,178,276.0,0.14544257388292225,1100.0,521.6561857477398,45.0,5.0,12.0,32.130996948230354,427.52518879950935,100.0,18.0,25.0,49.130996948230354,605.5251887995094,1243.0,4,275.0,275.0,275.0,275.0,970.8402931537767,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.22280485310837,17.22280485310837,17.22280485310837,17.22280485310837,0.9281509636882432,0.9281509636882432,0.9281509636882432,0.9281509636882432,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.26202256591184,42.26202256591184,42.26202256591184,42.26202256591184,169.04809026364737,4057.154166327537,0.08908257013745448
1988-06-15,1988-06-26,1165.5017,0.9467150832165221,1103.398038904498,0.306,1988,6,15,1988.06,1987,9,259,37,0.09533359056134864,12.619088034658265,0.6,3,Normal,53,12,12,13,120,210.0,0.19032116479787947,893.398038904498,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,970.398038904498,4,223.3495097261245,223.3495097261245,223.3495097261245,223.3495097261245,968.2216564044362,990.0,0.5426356531794204,0.2647184311235984,989.192645915697,0.35309026462070275,0.35309026462070275,0.35309026462070275,0.35309026462070275,20.617899246640068,20.617899246640068,20.617899246640068,20.617899246640068,0.94,0.94,0.94,0.94,0.8933980389044979,0.8933980389044979,0.8933980389044979,0.8933980389044979,0.98,0.98,0.98,0.98,41.61523516940978,41.61523516940978,41.61523516940978,41.61523516940978,166.46094067763906,3995.0625762633367,0.15086209582437612
1988-07-15,1988-07-26,547.8849,0.8866356760088309,485.7742986865307,0.5640000000000001,1988,7,15,1988.07,1987,10,289,42,0.041970899406516264,5.896700531369108,0.66,3,Normal,50,10,9,9,108,186.0,0.3828938675901944,299.7742986865307,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,368.7742986865307,2,149.88714934326538,149.88714934326538,,,965.6364011321933,990.0,0.16442688886268547,0.029954859737306137,989.8056182514,0.15897469386289842,0.15897469386289842,,,24.01024242534378,24.01024242534378,,,0.92,0.92,,,0.5995485973730614,0.5995485973730614,,,0.97,0.97,,,31.50572761780013,31.50572761780013,,,63.01145523560025,1512.2749256544062,0.129713439772287
1988-08-15,1988-08-26,374.7305,0.9180605771492042,344.0252991054098,0.72,1988,8,15,1988.08,1987,11,320,46,0.029723785842707406,0.0,0.63,3,Normal,47,8,6,5,89,155.0,0.4505482602676491,189.02529910540974,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,250.02529910540974,1,189.02529910540974,,,,965.044392301412,990.0,0.1249899517324239,0.008902529910540977,989.8661075183569,0.25296204034535164,,,,24.568753176599646,,,,0.93,,,,0.7561011964216391,,,,0.97,,,,41.098572870754325,,,,41.098572870754325,986.3657488981038,0.11946380971871975
1988-09-15,1988-09-26,297.4406,0.9466949678068808,281.5855192414594,0.8200000000000001,1988,9,15,1988.09,1987,12,351,51,0.024328988862462098,0.0,0.55,3,Normal,40,6,4,3,65,118.0,0.4190556400693854,163.5855192414594,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.5855192414594,1,163.5855192414594,,,,964.8352581366378,990.0,0.1126996088323157,0.00635855192414594,989.8809418392436,0.18942395283891,,,,24.856259749766828,,,,0.92,,,,0.6543420769658376,,,,0.97,,,,35.59665623446043,,,,35.59665623446043,854.3197496270503,0.12641508103950588
1988-10-15,1988-10-26,224.6649,0.9803017387111999,220.23939209737784,0.924,1988,10,15,1988.1,1988,1,15,3,0.019028683477213447,2.3690160025040257,0.42,3,Normal,37,5,3,2,50,97.0,0.4404298389868053,123.23939209737783,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,168.23939209737784,1,123.23939209737783,,,,964.7136474452408,990.0,0.0972407018513788,0.002323939209737785,989.9004353589388,0.1072884821750969,,,,25.079499431522816,,,,0.91,,,,0.4929575683895114,,,,0.97,,,,26.763970678896264,,,,26.763970678896264,642.3352962935103,0.12152217831705008
