Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1988-11-15,1988-11-26,301.2308,0.9405443187056236,283.3209175591498,0.8140000000000001,1988,11,15,1988.11,1988,2,46,7,0.024478927277110547,4.376577198474308,0.37,2,Mod_Wet,40,6,4,3,53,106.0,0.3741340417545064,177.32091755914982,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,227.32091755914982,1,177.32091755914982,,,,964.8402047922,990.0,0.11738213098607378,0.00773209175591498,989.874885777258,0.22260075240907864,,,,24.81208023264904,,,,0.93,,,,0.7092836702365992,,,,0.97,,,,38.93559689499792,,,,38.93559689499792,934.45432547995,0.13742577579669604
1988-12-15,1988-12-26,429.4657,0.904607701727103,388.4979798476216,0.662,1988,12,15,1988.12,1988,3,76,11,0.0335662254588345,0.0,0.39,2,Mod_Wet,42,7,5,3,61,118.0,0.3037338831112648,270.4979798476216,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,324.4979798476216,1,270.4979798476216,,,,965.2195314687616,990.0,0.14972257633315844,0.02409959596952432,989.8261778276973,0.517594547884951,,,,24.08905181105061,,,,0.95,,,,1.0819919193904863,,,,0.98,,,,59.51170872661599,,,,59.51170872661599,1428.2810094387835,0.1531840879840815
1989-01-15,1989-01-26,653.5614,0.8951587180264686,585.0411849755841,0.4970000000000001,1989,1,15,1989.01,1988,4,107,16,0.050547558381890484,24.41207356186533,0.63,3,Normal,41,6,4,3,66,120.0,0.20511376477710372,465.0411849755841,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,516.0411849755841,2,232.52059248779202,232.52059248779202,,,966.0770319530808,990.0,0.21582097679744008,0.06300823699511683,989.7211707862076,0.3826437864235127,0.3826437864235127,,,23.261495046703075,23.261495046703075,,,0.94,0.94,,,0.9300823699511682,0.9300823699511682,,,0.98,0.98,,,48.87896278254129,48.87896278254129,,,97.75792556508257,2346.1902135619816,0.1670958012454497
1989-02-15,1989-02-26,1352.7466,0.9273398371821364,1254.4558117926888,0.266,1989,2,15,1989.02,1988,5,138,20,0.1083849821388883,108.3619709796319,0.47,3,Normal,43,7,5,4,78,137.0,0.10921070213244036,1100.0,17.455811792688788,5.478831438581153,0.8919027923271645,0.6370734230908318,0.5096587384726654,9.938345400216976,48.47883143858115,7.891902792327166,5.637073423090833,4.509658738472665,87.93834540021696,1162.0078076539992,4,275.0,275.0,275.0,275.0,968.7758979430223,990.0,0.7861968357892772,0.48,988.7338031642108,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.422970441188184,19.422970441188184,19.422970441188184,19.422970441188184,0.9315201587882276,0.9315201587882276,0.9315201587882276,0.9315201587882276,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.83388817701235,47.83388817701235,47.83388817701235,47.83388817701235,191.3355527080493,4592.053264993184,0.15252474492076365
1989-03-15,1989-03-26,3235.6269,1.0280956726482575,3326.534014194297,0.068,1989,3,15,1989.03,1988,6,166,24,0.2874125388263873,0.0,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.07184655229142065,1100.0,1987.5340141942968,41.000000000000064,7.0,13.0,67.0,1859.5340141942968,100.0,18.0,25.0,80.0,2003.5340141942968,1243.0,4,275.0,275.0,275.0,275.0,974.3140028403386,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.749095166546635,13.749095166546635,13.749095166546635,13.749095166546635,0.8932674500617509,0.8932674500617509,0.8932674500617509,0.8932674500617509,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.47008338019288,32.47008338019288,32.47008338019288,32.47008338019288,129.88033352077153,3117.128004498517,0.0390437413135032
1989-04-15,1989-04-26,3218.6702,1.031443027585942,3319.87493588865,0.069,1989,4,15,1989.04,1988,7,197,29,0.2868371944607794,37.359383645963135,0.5,3,Normal,54,13,14,19,117,217.0,0.06536390803586532,1100.0,2002.8749358886496,45.999999999999936,4.999999999999987,11.0,61.0,1879.8749358886496,100.0,18.0,25.0,80.0,1996.8749358886496,1243.0,4,275.0,275.0,275.0,275.0,974.3002217908207,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.762876216064413,13.762876216064413,13.762876216064413,13.762876216064413,0.8934773635995721,0.8934773635995721,0.8934773635995721,0.8934773635995721,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.510266888347026,32.510266888347026,32.510266888347026,32.510266888347026,130.0410675533881,3120.9856212813147,0.039170471799287614
1989-05-15,1989-05-26,3304.0166,1.0204728694073757,3371.6593003716016,0.064,1989,5,15,1989.05,1988,8,227,33,0.2913113635521064,55.358635608856275,0.11,2,Mod_Wet,65,14,17,23,202,321.0,0.09520534888107512,1100.0,1950.6593003716016,35.0,4.0,8.0,57.0,1846.6593003716011,100.0,18.0,25.0,80.0,2048.6593003716016,1243.0,4,275.0,275.0,275.0,275.0,974.4069264473587,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.656171559526413,13.656171559526413,13.656171559526413,13.656171559526413,0.8918371606184153,0.8918371606184153,0.8918371606184153,0.8918371606184153,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.198994162428434,32.198994162428434,32.198994162428434,32.198994162428434,128.79597664971374,3091.103439593129,0.03819958221624549
1989-06-15,1989-06-26,1864.4507,0.9920497178673972,1849.627790912672,0.191,1989,6,15,1989.06,1988,9,258,37,0.15980784113485486,48.02839483506818,0.09,1,Wet,67,13,15,17,181,293.0,0.15841024958617395,1100.0,456.62779091267197,33.0,4.9999999999999964,10.0,26.49376261268063,382.13402829999137,100.0,18.0,25.0,43.493762612680634,563.1340282999912,1243.0,4,275.0,275.0,275.0,275.0,970.7001801227836,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.36291788410172,17.36291788410172,17.36291788410172,17.36291788410172,0.9287984842766582,0.9287984842766582,0.9287984842766582,0.9287984842766582,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.635561430938466,42.635561430938466,42.635561430938466,42.635561430938466,170.54224572375392,4093.0138973700928,0.09220354849858864
1989-07-15,1989-07-26,863.9982,0.9291276628783046,802.764628297062,0.404,1989,7,15,1989.07,1988,10,288,42,0.06935886388486616,30.663871053666305,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.2827727979016023,575.764628297062,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,655.764628297062,3,191.9215427656873,191.9215427656873,191.9215427656873,,967.0225103386833,990.0,0.2968200743751084,0.10030585131882483,989.602874074306,0.2607717811564463,0.2607717811564463,0.2607717811564463,,22.31959195446621,22.31959195446621,22.31959195446621,,0.93,0.93,0.93,,0.7676861710627494,0.7676861710627494,0.7676861710627494,,0.97,0.97,0.97,,37.908243957347544,37.908243957347544,37.908243957347544,,113.7247318720426,2729.3935649290224,0.14166634635271813
1989-08-15,1989-08-26,473.647,0.9024684104325792,427.45145519615977,0.621,1989,8,15,1989.08,1988,11,319,46,0.0369318057289482,1.6451614582824163,0.29,2,Mod_Wet,54,9,8,6,107,184.0,0.4304582374519264,243.45145519615974,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,314.45145519615977,1,243.45145519615974,,,,965.3827381534196,990.0,0.14638609213156598,0.01869029103923196,989.8349236168292,0.4194106588733036,,,,24.03277480453617,,,,0.94,,,,0.9738058207846392,,,,0.98,,,,52.873642282248404,,,,52.873642282248404,1268.9674147739618,0.12369508078521901
1989-09-15,1989-09-26,339.665,0.9360015605047864,317.92697004885827,0.765,1989,9,15,1989.09,1988,12,350,50,0.027468890212221358,2.8806666747266827,0.33,2,Mod_Wet,46,7,6,4,75,138.0,0.4340619481851209,179.9269700488583,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,238.9269700488583,1,179.9269700488583,,,,964.9502159974164,990.0,0.12130415979482374,0.007992697004885826,989.8707031432003,0.22919443050104604,,,,24.69129271528275,,,,0.93,,,,0.7197078801954331,,,,0.97,,,,39.31549833176045,,,,39.31549833176045,943.5719599622508,0.12366204202719427
1989-10-15,1989-10-26,289.9506,0.9469336970794502,274.56399362840483,0.8290000000000001,1989,10,15,1989.1,1989,1,15,3,0.023722329049494176,7.4371964351521465,0.28,2,Mod_Wet,41,6,4,3,56,110.0,0.4006351981785132,164.56399362840486,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,215.56399362840486,1,164.56399362840486,,,,964.8159039443277,990.0,0.1133740887369562,0.006456399362840483,989.8801695119001,0.19169975665065453,,,,24.872565810922108,,,,0.92,,,,0.6582559745136193,,,,0.97,,,,35.833066528485006,,,,35.833066528485006,859.9935966836405,0.13050897918166765
1989-11-15,1989-11-26,254.284,0.9662864708773888,245.7111889605859,0.884,1989,11,15,1989.11,1989,2,46,7,0.021229446726194624,0.0,0.46,3,Normal,36,5,3,2,47,93.0,0.3784931422675992,152.7111889605859,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,196.7111889605859,1,152.7111889605859,,,,964.7494425155032,990.0,0.10694699623656337,0.00527111889605859,989.8877818848672,0.16503649584722815,,,,24.97330287351696,,,,0.92,,,,0.6108447558423437,,,,0.97,,,,33.38684736839447,,,,33.38684736839447,801.2843368414673,0.13587841689110053
1989-12-15,1989-12-26,271.7487,0.949916058961914,258.13845413202347,0.861,1989,12,15,1989.12,1989,3,76,11,0.022303162437006828,0.0,0.94,5,Dry,26,4,3,2,24,59.0,0.228559515467714,199.13845413202347,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,232.13845413202347,1,199.13845413202347,,,,964.7752285404243,990.0,0.11902447299955345,0.009913845413202348,989.8710616815872,0.2807445918659047,,,,24.81508854929697,,,,0.93,,,,0.7965538165280939,,,,0.97,,,,43.731527886067255,,,,43.731527886067255,1049.5566692656143,0.16941113261529414
1990-01-15,1990-01-26,520.5884,0.9017017261169356,469.4154588764537,0.581,1990,1,15,1990.01,1989,4,107,16,0.0405574956469256,3.800000759998397,0.92,5,Dry,29,5,4,2,33,73.0,0.1555125606104357,396.4154588764537,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,434.4154588764537,2,198.2077294382269,198.2077294382269,,,965.5645125111294,990.0,0.18622653615823187,0.04928309177529075,989.7644903720667,0.27812773820087744,0.27812773820087744,,,23.921850122736462,23.921850122736462,,,0.93,0.93,,,0.7928309177529075,0.7928309177529075,,,0.97,0.97,,,41.96034417484098,41.96034417484098,,,83.92068834968195,2014.096520392367,0.17877700182807396
1990-02-15,1990-02-26,799.0771,0.92453122517959,738.7717302759537,0.4320000000000001,1990,2,15,1990.02,1989,5,138,20,0.0638298774958424,5.08773139632433,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.14212779901686182,633.7717302759537,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,680.7717302759537,3,211.2572434253179,211.2572434253179,211.2572434253179,,966.7503830958354,990.0,0.3113169450875094,0.12013151908278613,989.5685515358298,0.315928318994289,0.315928318994289,0.315928318994289,,22.502240121000053,22.502240121000053,22.502240121000053,,0.94,0.94,0.94,,0.8450289737012716,0.8450289737012716,0.8450289737012716,,0.97,0.97,0.97,,42.52124369246146,42.52124369246146,42.52124369246146,,127.56373107738438,3061.5295458572245,0.17267002221340474
1990-03-15,1990-03-26,939.9208,0.9401080003131372,883.6270637407242,0.374,1990,3,15,1990.03,1989,6,166,24,0.07634537830719856,11.78045516909276,0.94,5,Dry,36,8,6,4,53,107.0,0.1210918094190426,776.6270637407242,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,826.6270637407242,3,258.87568791357467,258.87568791357467,258.87568791357467,,967.3580619925923,990.0,0.41089332534010586,0.1783135318703621,989.4107931427897,0.4741450377978965,0.4741450377978965,0.4741450377978965,,21.578586112399464,21.578586112399464,21.578586112399464,,0.94,0.94,0.94,,1.035502751654299,1.035502751654299,1.035502751654299,,0.98,0.98,0.98,,50.48207384264025,50.48207384264025,50.48207384264025,,151.44622152792073,3634.7093166700975,0.17139156069619707
1990-04-15,1990-04-26,963.4877,0.9348295795407284,900.6968014836636,0.366,1990,4,15,1990.04,1989,7,197,29,0.07782020364818854,0.0,0.96,5,Dry,40,10,8,5,62,125.0,0.13878144098446338,775.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.6968014836636,3,258.56560049455453,258.56560049455453,258.56560049455453,,967.4276711507193,990.0,0.4173715710806479,0.17784840074183186,989.4047800281777,0.473011761975958,0.473011761975958,0.473011761975958,,21.50409711548229,21.50409711548229,21.50409711548229,,0.94,0.94,0.94,,1.034262401978218,1.034262401978218,1.034262401978218,,0.98,0.98,0.98,,50.247550499666175,50.247550499666175,50.247550499666175,,150.7426514989985,3617.823635975964,0.16736225914279834
1990-05-15,1990-05-26,1069.9044,0.9298454857233508,994.8457764955499,0.332,1990,5,15,1990.05,1989,8,227,33,0.08595467508921552,12.087135161656876,0.97,5,Dry,42,9,8,6,82,147.0,0.14776159629266672,847.8457764955499,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,906.8457764955499,4,211.96144412388747,211.96144412388747,211.96144412388747,211.96144412388747,967.8038799739494,990.0,0.4844005123265995,0.22827662119643996,989.2873228664771,0.3180361713876865,0.3180361713876865,0.3180361713876865,0.3180361713876865,21.165406721139906,21.165406721139906,21.165406721139906,21.165406721139906,0.94,0.94,0.94,0.94,0.8478457764955499,0.8478457764955499,0.8478457764955499,0.8478457764955499,0.97,0.97,0.97,0.97,40.12842213462359,40.12842213462359,40.12842213462359,40.12842213462359,160.51368853849436,3852.3285249238647,0.16134529826715546
1990-06-15,1990-06-26,863.9982,0.9291276628783046,802.764628297062,0.404,1990,6,15,1990.06,1989,9,258,37,0.06935886388486616,0.5072255602408404,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.20055691833549769,641.764628297062,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,705.764628297062,3,213.9215427656873,213.9215427656873,213.9215427656873,,967.0225103386833,990.0,0.3258055816214852,0.1225293884891186,989.5516650298894,0.3239399072859118,0.3239399072859118,0.3239399072859118,,22.205214783920006,22.205214783920006,22.205214783920006,,0.94,0.94,0.94,,0.8556861710627494,0.8556861710627494,0.8556861710627494,,0.98,0.98,0.98,,42.927187662058756,42.927187662058756,42.927187662058756,,128.78156298617625,3090.75751166823,0.16042256776979066
1990-07-15,1990-07-26,448.7655,0.902084244462788,404.8242870084652,0.643,1990,7,15,1990.07,1989,10,288,42,0.0349768183975314,5.360047541998141,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.33347801585129955,269.8242870084652,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,328.8242870084652,1,269.8242870084652,,,,965.2870852122247,990.0,0.1511593573090844,0.02396485740169304,989.8248757852894,0.5150241925633872,,,,24.022766380501015,,,,0.95,,,,1.079297148033861,,,,0.98,,,,59.2001414399541,,,,59.2001414399541,1420.8033945588984,0.14623663485564584
1990-08-15,1990-08-26,336.7179,0.9360015605047864,315.16847984989465,0.765,1990,8,15,1990.08,1989,11,319,46,0.0272305566590309,0.0,0.81,4,Mod_Dry,39,7,5,4,60,115.0,0.3648842043302397,200.16847984989465,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,251.16847984989465,1,200.16847984989465,,,,964.9407538234392,990.0,0.12536960585420856,0.010033695969978931,989.864596698176,0.2836548210458908,,,,24.640188053690807,,,,0.94,,,,0.8006739193995787,,,,0.97,,,,44.117236889345065,,,,44.117236889345065,1058.8136853442813,0.1399798511271076
1990-09-15,1990-09-26,227.8423,0.9770284451126146,222.60840809988187,0.92,1990,9,15,1990.09,1989,12,350,50,0.0192333664598298,0.0,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.40878959054938,131.60840809988187,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.60840809988187,1,131.60840809988187,,,,964.7158456498622,990.0,0.099752866397687,0.003160840809988187,989.8970862927923,0.12244721020405044,,,,25.058793432726056,,,,0.91,,,,0.5264336323995275,,,,0.97,,,,28.557877486123136,,,,28.557877486123136,685.3890596669553,0.12828750598364433
1990-10-15,1990-10-26,224.6649,0.9803017387111999,220.23939209737784,0.924,1990,10,15,1990.1,1990,1,15,3,0.019028683477213447,0.0,0.67,3,Normal,37,5,3,2,50,97.0,0.4404298389868053,123.23939209737783,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,168.23939209737784,1,123.23939209737783,,,,964.7136474452408,990.0,0.0972407018513788,0.002323939209737785,989.9004353589388,0.1072884821750969,,,,25.079499431522816,,,,0.91,,,,0.4929575683895114,,,,0.97,,,,26.763970678896264,,,,26.763970678896264,642.3352962935103,0.12152217831705008
1990-11-15,1990-11-26,218.3943,0.9870826717204976,215.5732291325278,0.932,1990,11,15,1990.11,1990,2,46,7,0.018625526997050404,0.7964907587716823,0.7000000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.3107992595815803,148.5732291325278,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,183.5732291325278,1,148.5732291325278,,,,964.7100946778007,990.0,0.10246814629517992,0.004857322913252781,989.8926745307916,0.1561925310728537,,,,25.02638732191793,,,,0.92,,,,0.5942929165301113,,,,0.97,,,,32.551221715198395,,,,32.551221715198395,781.2293211647617,0.15099844190387346
1990-12-15,1990-12-26,336.7179,0.9360015605047864,315.16847984989465,0.765,1990,12,15,1990.12,1990,3,76,11,0.0272305566590309,7.537300390334168,0.79,4,Mod_Dry,31,5,3,2,36,77.0,0.2443137715950301,238.16847984989465,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,277.16847984989465,1,238.16847984989465,,,,964.9407538234392,990.0,0.13400429220107202,0.017633695969978932,989.8483620118291,0.4014314684154065,,,,24.506176719974352,,,,0.94,,,,0.9526739193995786,,,,0.98,,,,52.74518043987872,,,,52.74518043987872,1265.8843305570892,0.1673555060613919
1991-01-15,1991-01-26,547.8849,0.8866356760088309,485.7742986865307,0.5640000000000001,1991,1,15,1991.01,1990,4,107,16,0.041970899406516264,3.3553190394027297,0.91,5,Dry,29,5,4,2,33,73.0,0.1502755501832483,412.7742986865307,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,450.7742986865307,2,206.3871493432653,206.3871493432653,,,965.6364011321933,990.0,0.19165936118740876,0.052554859737306135,989.7557857790753,0.30154145895093704,0.30154145895093704,,,23.81784318793112,23.81784318793112,,,0.94,0.94,,,0.8255485973730614,0.8255485973730614,,,0.97,0.97,,,43.96971791119402,43.96971791119402,,,87.93943582238803,2110.546459737313,0.18102941234265507
1991-02-15,1991-02-26,979.4038,0.9351257454830142,915.8657086038968,0.358,1991,2,15,1991.02,1990,5,138,20,0.0791307972233767,16.740205590372625,0.67,3,Normal,43,7,5,4,78,137.0,0.1495852489213036,778.8657086038968,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,833.8657086038968,3,259.62190286796556,259.62190286796556,259.62190286796556,,967.4891677180316,990.0,0.4175263465294672,0.1794328543019484,989.4030407991687,0.4768777613483001,0.4768777613483001,0.4768777613483001,,21.436995319788824,21.436995319788824,21.436995319788824,,0.94,0.94,0.94,,1.0384876114718624,1.0384876114718624,1.0384876114718624,,0.98,0.98,0.98,,50.295389815996494,50.295389815996494,50.295389815996494,,150.88616944798946,3621.268066751747,0.16474704536977733
1991-03-15,1991-03-26,2273.8406,1.0054033463898624,2286.1269483971328,0.146,1991,3,15,1991.03,1990,6,166,24,0.19752136834151227,25.20536844539401,0.46,3,Normal,49,9,9,9,107,183.0,0.08004804813149435,1100.0,1003.1269483971328,51.0,9.0,16.0,49.33411221625243,877.7928361808803,100.0,18.0,25.0,58.33411221625243,984.7928361808804,1243.0,4,275.0,275.0,275.0,275.0,971.9068156987677,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.156282308117582,16.156282308117582,16.156282308117582,16.156282308117582,0.9212917633792536,0.9212917633792536,0.9212917633792536,0.9212917633792536,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.35196276372517,39.35196276372517,39.35196276372517,39.35196276372517,157.40785105490068,3777.788425317617,0.06885350403015184
1991-04-15,1991-04-26,1888.5499,0.9933673137622764,1876.023741069016,0.189,1991,4,15,1991.04,1990,7,197,29,0.1620884512283629,0.0,0.74,4,Mod_Dry,45,11,10,10,72,148.0,0.07889025962734621,1100.0,628.0237410690161,55.0,7.0,15.0,42.434036558717295,508.5897045102988,100.0,18.0,25.0,52.434036558717295,580.5897045102988,1243.0,4,275.0,275.0,275.0,275.0,970.7774289981653,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.28566900871995,17.28566900871995,17.28566900871995,17.28566900871995,0.9284487693741452,0.9284487693741452,0.9284487693741452,0.9284487693741452,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.429890850602206,42.429890850602206,42.429890850602206,42.429890850602206,169.71956340240882,4073.2695216578113,0.09046770554497212
1991-05-15,1991-05-26,1623.0388,0.9607842033501004,1559.3900404643032,0.222,1991,5,15,1991.05,1990,8,227,33,0.1347312994961158,7.928078534278256,0.79,4,Mod_Dry,47,10,10,10,115,192.0,0.12312506494066912,1100.0,267.3900404643032,53.0,7.999999999999997,13.926564607515793,13.926564607515793,178.53691124927158,100.0,18.0,23.926564607515797,23.926564607515797,293.5369112492716,1241.9265646075155,4,275.0,275.0,275.0,275.0,969.8085191206966,990.0,0.9191516448721724,0.48,988.6008483551277,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.257394454431232,18.257394454431232,18.257394454431232,18.257394454431232,0.93154410827832,0.93154410827832,0.93154410827832,0.93154410827832,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.96452386591981,44.96452386591981,44.96452386591981,44.96452386591981,179.85809546367923,4316.594291128302,0.11533874835453425
1991-06-15,1991-06-26,724.0169999999997,0.9048002220330807,655.0907423557253,0.466,1991,6,15,1991.06,1990,9,258,37,0.056599840139534674,30.984562686931444,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.2457674785954681,494.09074235572535,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,558.0907423557253,2,247.04537117786262,247.04537117786262,,,966.3866833879563,990.0,0.24019753180042044,0.06881814847114506,989.6909843197284,0.4318655462136829,0.4318655462136829,,,22.87243538555865,22.87243538555865,,,0.94,0.94,,,0.9881814847114506,0.9881814847114506,,,0.98,0.98,,,51.06367497499701,51.06367497499701,,,102.12734994999406,2451.0563987998567,0.15589802045246606
1991-07-15,1991-07-26,406.0875,0.9092807217705192,369.2475351019857,0.6890000000000001,1991,7,15,1991.07,1990,10,288,42,0.03190298703281157,3.990895613183113,0.91,5,Dry,37,8,6,4,53,108.0,0.29248671888945865,261.2475351019857,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,312.2475351019857,1,261.2475351019857,,,,965.1418900515196,990.0,0.14565416294899894,0.02224950702039714,989.8320963300307,0.4828580778013502,,,,24.20734820070968,,,,0.95,,,,1.044990140407943,,,,0.98,,,,57.758792727712574,,,,57.758792727712574,1386.211025465102,0.1564229608513424
1991-08-15,1991-08-26,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1991,8,15,1991.08,1990,11,319,46,0.02475294932751636,3.331042702686545,0.9,4,Mod_Dry,39,7,5,4,60,115.0,0.4014067119248189,171.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,222.4924690684764,1,171.4924690684764,,,,964.8494041962176,990.0,0.11573606900061695,0.007149246906847641,989.8771146840926,0.2081990643308247,,,,24.819511423544263,,,,0.93,,,,0.6859698762739056,,,,0.97,,,,37.66708147424847,,,,37.66708147424847,904.0099553819632,0.13147668975984642
1991-09-15,1991-09-26,227.8423,0.9770284451126146,222.60840809988187,0.92,1991,9,15,1991.09,1990,12,350,50,0.0192333664598298,0.0,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.40878959054938,131.60840809988187,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.60840809988187,1,131.60840809988187,,,,964.7158456498622,990.0,0.099752866397687,0.003160840809988187,989.8970862927923,0.12244721020405044,,,,25.058793432726056,,,,0.91,,,,0.5264336323995275,,,,0.97,,,,28.557877486123136,,,,28.557877486123136,685.3890596669553,0.12828750598364433
1991-10-15,1991-10-26,188.6959,1.0273325571973282,193.8534414796513,0.971,1991,10,15,1991.1,1991,1,15,3,0.016748937343841874,3.031444358182398,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3765731443445268,120.85344147965132,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.8534414796513,1,120.85344147965132,,,,964.4105440285066,990.0,0.09404094595897204,0.002085344147965131,989.903873709893,0.10314696891601506,,,,25.390182712470388,,,,0.9,,,,0.4834137659186053,,,,0.97,,,,26.278955490396374,,,,26.278955490396374,630.694931769513,0.13556094382340314
1991-11-15,1991-11-26,278.9403,0.9576486337515688,267.1267971932527,0.85,1991,11,15,1991.11,1991,2,46,7,0.02307975527749704,0.0,0.53,3,Normal,36,5,3,2,47,93.0,0.34814927209537583,174.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,218.12679719325268,1,174.12679719325268,,,,964.7966394216797,990.0,0.11424777177042705,0.007412679719325269,989.8783395485103,0.2146492358409985,,,,24.86705089098947,,,,0.93,,,,0.6965071887730108,,,,0.97,,,,38.31894867856213,,,,38.31894867856213,919.6547682854912,0.14344853860109105
1991-12-15,1991-12-26,605.1438,0.9027428533285372,546.2892406860739,0.526,1991,12,15,1991.12,1991,3,76,11,0.047199390395276784,3.2412572376763364,0.6,3,Normal,38,5,4,3,54,104.0,0.19037534012090088,442.2892406860738,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,489.2892406860738,2,221.1446203430369,221.1446203430369,,,965.9047130781848,990.0,0.20445030133485848,0.05845784813721476,989.7370918505279,0.3461611598576309,0.3461611598576309,,,23.486217612485557,23.486217612485557,,,0.94,0.94,,,0.8845784813721478,0.8845784813721478,,,0.98,0.98,,,46.936683142101295,46.936683142101295,,,93.87336628420259,2252.9607908208623,0.1718382118716248
1992-01-15,1992-01-26,611.0679,0.8992953122292141,549.5304979237502,0.522,1992,1,15,1992.01,1991,4,107,16,0.04747943502061202,0.0,0.71,4,Mod_Dry,34,5,4,3,45,91.0,0.16559590476564715,458.53049792375015,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,501.53049792375015,2,229.26524896187507,229.26524896187507,,,965.9191310836662,990.0,0.2085156635171126,0.06170609958475005,989.729778236898,0.3720183562003763,0.3720183562003763,,,23.438628797031537,23.438628797031537,,,0.94,0.94,,,0.9170609958475004,0.9170609958475004,,,0.98,0.98,,,48.561642669181474,48.561642669181474,,,97.12328533836292,2330.95884812071,0.1767386627408607
1992-02-15,1992-02-26,737.3183,0.9131374440182216,673.2729478898602,0.458,1992,2,15,1992.02,1991,5,138,20,0.05817078269768392,0.0,0.88,4,Mod_Dry,36,6,5,4,54,105.0,0.15595458027696785,568.2729478898602,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,615.2729478898602,3,189.42431596328674,189.42431596328674,189.42431596328674,,966.4663797375476,990.0,0.27334663645789004,0.0973091791559441,989.6293441843862,0.2540309970500195,0.2540309970500195,0.2540309970500195,,22.90893344978858,22.90893344978858,22.90893344978858,,0.93,0.93,0.93,,0.7576972638531471,0.7576972638531471,0.7576972638531471,,0.97,0.97,0.97,,38.40292361223553,38.40292361223553,38.40292361223553,,115.20877083670658,2765.010500080958,0.17111748095298998
1992-03-15,1992-03-26,955.5912,0.9409101957128996,899.1255030135243,0.369,1992,3,15,1992.03,1991,6,167,24,0.07768444346036851,6.841188429789781,0.91,5,Dry,36,8,6,4,53,107.0,0.11900452121686793,792.1255030135243,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,842.1255030135243,3,264.0418343378414,264.0418343378414,264.0418343378414,,967.42128148655,990.0,0.4250950824426716,0.18606275150676216,989.3888421660506,0.4932243450014148,0.4932243450014148,0.4932243450014148,,21.474336334499068,21.474336334499068,21.474336334499068,,0.94,0.94,0.94,,1.0561673373513656,1.0561673373513656,1.0561673373513656,,0.98,0.98,0.98,,51.240744205898714,51.240744205898714,51.240744205898714,,153.72223261769616,3689.333582824708,0.1709686046080087
1992-04-15,1992-04-26,916.7204,0.9297778495391316,852.3463221406523,0.382,1992,4,15,1992.04,1991,7,198,29,0.07364272223295236,10.863307123515826,0.98,5,Dry,40,10,8,5,62,125.0,0.14665400290115027,727.3463221406523,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,785.3463221406523,3,242.44877404688407,242.44877404688407,242.44877404688407,,967.2293876226221,990.0,0.373066350965538,0.15367316107032614,989.473260487964,0.4159681741288797,0.4159681741288797,0.4159681741288797,,21.827904691213273,21.827904691213273,21.827904691213273,,0.94,0.94,0.94,,0.9697950961875365,0.9697950961875365,0.9697950961875365,,0.98,0.98,0.98,,47.824999914506165,47.824999914506165,47.824999914506165,,143.4749997435185,3443.399993844444,0.168329464229028
1992-05-15,1992-05-26,878.8611,0.928907461559927,816.3806334647653,0.399,1992,5,15,1992.05,1991,8,228,33,0.07053528673135571,6.958910248276196,0.99,5,Dry,42,9,8,6,82,147.0,0.18006306614124806,669.3806334647652,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,728.3806334647653,3,223.12687782158844,223.12687782158844,223.12687782158844,,967.0796753684731,990.0,0.33891630925493643,0.1308141900394296,989.5302695007056,0.35238752161730713,0.35238752161730713,0.35238752161730713,,22.098206610615286,22.098206610615286,22.098206610615286,,0.94,0.94,0.94,,0.8925075112863537,0.8925075112863537,0.8925075112863537,,0.98,0.98,0.98,,44.55863260095896,44.55863260095896,44.55863260095896,,133.67589780287685,3208.221547269044,0.16374212263653146
1992-06-15,1992-06-26,488.9841,0.9025023332101986,441.30929115268907,0.608,1992,6,15,1992.06,1991,9,259,37,0.03812912275559233,3.6477016772089432,0.95,5,Dry,39,9,7,5,59,119.0,0.2696521518710266,322.30929115268907,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,377.30929115268907,2,161.15464557634454,161.15464557634454,,,965.442241630208,990.0,0.1672613882056901,0.034461858230537816,989.7982767535636,0.18382823734220674,0.18382823734220674,,,24.172206886013488,24.172206886013488,,,0.92,0.92,,,0.6446185823053782,0.6446185823053782,,,0.97,0.97,,,34.102616482742356,34.102616482742356,,,68.20523296548471,1636.9255911716327,0.15455199863871955
1992-07-15,1992-07-26,353.2963,0.9346756104534872,330.2174348734584,0.7440000000000001,1992,7,15,1992.07,1991,10,289,42,0.028530786373066806,0.0,0.96,5,Dry,37,8,6,4,53,108.0,0.3270572313705554,222.21743487345842,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,273.2174348734584,1,222.21743487345842,,,,964.9935795264377,990.0,0.13269213704284594,0.014443486974691675,989.8528643759827,0.349524070399696,,,,24.50976077914532,,,,0.94,,,,0.8888697394938335,,,,0.98,,,,49.219833383720214,,,,49.219833383720214,1181.2760012092854,0.14905280032407012
1992-08-15,1992-08-26,271.7487,0.949916058961914,258.13845413202347,0.861,1992,8,15,1992.08,1991,11,320,46,0.022303162437006828,0.0,0.95,5,Dry,34,7,5,3,44,93.0,0.36027177861860005,165.13845413202347,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,211.13845413202347,1,165.13845413202347,,,,964.7752285404243,990.0,0.11186538209046254,0.006513845413202347,989.8816207724964,0.19304213940144208,,,,24.91335009267037,,,,0.92,,,,0.6605538165280939,,,,0.97,,,,36.01711435562121,,,,36.01711435562121,864.4107445349091,0.13952634246891574
1992-09-15,1992-09-26,200.2476,1.0233266638974086,204.9187084614628,0.9570000000000001,1992,9,15,1992.09,1991,12,351,51,0.01770497641107038,0.14616668671436628,0.93,5,Dry,30,6,4,2,30,72.0,0.3513588414673245,132.9187084614628,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,172.9187084614628,1,132.9187084614628,,,,964.7061865036726,990.0,0.09883592333913503,0.0032918708461462816,989.8978722058148,0.12490957952497685,,,,25.066776122617107,,,,0.91,,,,0.5316748338458512,,,,0.97,,,,28.85138917062354,,,,28.85138917062354,692.4333400949649,0.14079431491268332
1992-10-15,1992-10-26,154.0815,1.0704283137517374,164.93320022533834,0.99,1992,10,15,1992.1,1992,1,15,3,0.014250228499469234,0.0,0.94,5,Dry,24,4,2,2,20,52.0,0.3152791550091523,112.93320022533834,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,142.93320022533834,1,112.93320022533834,,,,964.4681097172513,990.0,0.08861359098591079,0.0012933200225338339,989.9100930889917,0.08997210518323327,,,,25.3520112665572,,,,0.9,,,,0.4517328009013534,,,,0.97,,,,24.519821559905854,,,,24.519821559905854,588.4757174377403,0.14866516581504444
1992-11-15,1992-11-26,203.2033,1.0091611462420986,205.06487514817712,0.955,1992,11,15,1992.11,1992,2,46,7,0.017717605212802502,2.4876542520393343,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.3267258712716485,138.06487514817712,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,173.06487514817712,1,138.06487514817712,,,,964.7061975946197,990.0,0.098885752891424,0.003806487514817713,989.8973077595938,0.13481371056356425,,,,25.05629645441068,,,,0.91,,,,0.5522595005927085,,,,0.97,,,,29.955889316486093,,,,29.955889316486093,718.941343595666,0.14608006024844752
1992-12-15,1992-12-26,308.9022,0.9382371241485588,289.82351177116294,0.8,1992,12,15,1992.12,1992,3,76,11,0.02504075141702848,3.331042702686545,0.95,5,Dry,26,4,3,2,24,59.0,0.2035721658309932,230.8235117711629,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,263.8235117711629,1,230.8235117711629,,,,964.8592802842841,990.0,0.12957238398304305,0.016164702354232587,989.8542629136628,0.3770859563483589,,,,24.617896673030444,,,,0.94,,,,0.9232940470846518,,,,0.98,,,,51.35159356190655,,,,51.35159356190655,1232.438245485757,0.17718229017407125
1993-01-15,1993-01-26,429.4657,0.904607701727103,388.4979798476216,0.662,1993,1,15,1993.01,1992,4,107,16,0.0335662254588345,10.018044038334553,0.97,5,Dry,29,5,4,2,33,73.0,0.18790316497561296,315.4979798476216,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,353.4979798476216,2,157.7489899238108,157.7489899238108,,,965.2195314687616,990.0,0.15935357264312155,0.03309959596952432,989.8075468313873,0.1761281741460216,0.1761281741460216,,,24.411887188479675,24.411887188479675,,,0.92,0.92,,,0.6309959596952431,0.6309959596952431,,,0.97,0.97,,,33.71293090274795,33.71293090274795,,,67.4258618054959,1618.2206833319015,0.17355524430768465
1993-02-15,1993-02-26,924.4132,0.9327916622884068,862.2849254693456,0.379,1993,2,15,1993.02,1992,5,138,20,0.07450141756055148,81.66374063751074,0.95,5,Dry,31,6,4,3,41,85.0,0.09857530555081212,777.2849254693456,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,818.2849254693456,3,259.0949751564485,259.0949751564485,259.0949751564485,,967.2704261662798,990.0,0.40324913489222897,0.1786424627346728,989.418108402373,0.4749472813292537,0.4749472813292537,0.4749472813292537,,21.67273495476401,21.67273495476401,21.67273495476401,,0.94,0.94,0.94,,1.036379900625794,1.036379900625794,1.036379900625794,,0.98,0.98,0.98,,50.745279272596605,50.745279272596605,50.745279272596605,,152.23583781778984,3653.6601076269562,0.17654934386673546
1993-03-15,1993-03-26,1156.5974,0.9462179677469708,1094.3932413294303,0.308,1993,3,15,1993.03,1992,6,166,24,0.09455557605086276,23.52119804365634,0.8200000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.1178735349674632,965.3932413294303,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1021.3932413294303,4,241.34831033235758,241.34831033235758,241.34831033235758,241.34831033235758,968.1876369453487,990.0,0.5893643247241792,0.32231459306354426,989.0883210822122,0.41220622182799177,0.41220622182799177,0.41220622182799177,0.41220622182799177,20.488477915035684,20.488477915035684,20.488477915035684,20.488477915035684,0.94,0.94,0.94,0.94,0.9653932413294304,0.9653932413294304,0.9653932413294304,0.9653932413294304,0.98,0.98,0.98,0.98,44.68655708107926,44.68655708107926,44.68655708107926,44.68655708107926,178.74622832431703,4289.909479783608,0.16332906817588014
1993-04-15,1993-04-26,2766.3764,1.0191961579043791,2819.480198197347,0.102,1993,4,15,1993.04,1992,7,197,29,0.2436030891242508,9.420022409046396,0.67,3,Normal,54,13,14,19,117,217.0,0.0769645412437159,1100.0,1502.4801981973471,46.0,5.0,11.0,61.0,1379.4801981973471,100.0,18.0,25.0,80.0,1496.4801981973471,1243.0,4,275.0,275.0,275.0,275.0,973.2099039850862,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.853194021799098,14.853194021799098,14.853194021799098,14.853194021799098,0.9082794032578364,0.9082794032578364,0.9082794032578364,0.9082794032578364,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.66704231136316,35.66704231136316,35.66704231136316,35.66704231136316,142.66816924545265,3424.0360618908635,0.05060087647952572
1993-05-15,1993-05-26,2454.9977,1.0141688091921033,2489.7820939783523,0.128,1993,5,15,1993.05,1992,8,227,33,0.2151171729197296,51.48035780540066,0.33,2,Mod_Wet,65,14,17,23,202,321.0,0.12892694536455726,1100.0,1068.7820939783523,35.0,4.0,7.999999999999992,57.0,964.7820939783522,100.0,18.0,25.0,80.0,1166.7820939783526,1243.0,4,275.0,275.0,275.0,275.0,972.4240457534733,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.639052253412116,15.639052253412116,15.639052253412116,15.639052253412116,0.9167365192403528,0.9167365192403528,0.9167365192403528,0.9167365192403528,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.9037989621001,37.9037989621001,37.9037989621001,37.9037989621001,151.6151958484004,3638.7647003616094,0.060894965955088365
1993-06-15,1993-06-26,1266.3107,0.9342800327994668,1183.088802330316,0.28400000000000003,1993,6,15,1993.06,1992,9,258,37,0.1022188725213393,18.720689186207885,0.48,3,Normal,53,12,12,13,120,210.0,0.177501468686345,973.088802330316,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1050.088802330316,4,243.272200582579,243.272200582579,243.272200582579,243.272200582579,968.517852092225,990.0,0.6246642507860231,0.32847104186425274,989.0468647073498,0.4187941914905278,0.4187941914905278,0.4187941914905278,0.4187941914905278,20.11021842363413,20.11021842363413,20.11021842363413,20.11021842363413,0.94,0.94,0.94,0.94,0.973088802330316,0.973088802330316,0.973088802330316,0.973088802330316,0.98,0.98,0.98,0.98,44.21119034015987,44.21119034015987,44.21119034015987,44.21119034015987,176.8447613606395,4244.274272655348,0.14947716605237954
1993-07-15,1993-07-26,499.3804,0.9009930497195572,449.9382695661725,0.598,1993,7,15,1993.07,1992,10,288,42,0.0388746664905173,8.949119332012343,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.4133900416591368,263.9382695661725,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,332.9382695661725,1,263.9382695661725,,,,965.4795791594028,990.0,0.15252562457917168,0.0227876539132345,989.8246867215075,0.4928381850744735,,,,23.8522693770303,,,,0.95,,,,1.0557530782646898,,,,0.98,,,,57.497737901045504,,,,57.497737901045504,1379.945709625092,0.1277902810011792
1993-08-15,1993-08-26,324.6118,0.932416130348578,302.6732784214865,0.7809999999999999,1993,8,15,1993.08,1992,11,319,46,0.02615097125561644,0.0,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3799476471783452,187.67327842148651,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,238.67327842148651,1,187.67327842148651,,,,964.8992785744756,990.0,0.12121990796285527,0.00876732784214865,989.8700127641948,0.24935662840061315,,,,24.721377561318842,,,,0.93,,,,0.7506931136859459,,,,0.97,,,,41.058095292900866,,,,41.058095292900866,985.3942870296208,0.13565153655793022
1993-09-15,1993-09-26,225.2982,0.9803017387111999,220.8602171885037,0.922,1993,9,15,1993.09,1992,12,350,50,0.01908232276508672,1.2447871478154582,0.89,4,Mod_Dry,34,6,4,3,44,91.0,0.41202531247323604,129.8602171885037,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.8602171885037,1,129.8602171885037,,,,964.7141984518324,990.0,0.09915689222335353,0.00298602171885037,989.8978570860577,0.11919947401249845,,,,25.064459160212984,,,,0.91,,,,0.5194408687540147,,,,0.97,,,,28.18490638816455,,,,28.18490638816455,676.4377533159491,0.12761422924848792
1993-10-15,1993-10-26,185.8753,1.0319730598834047,191.81830209774586,0.972,1993,10,15,1993.1,1993,1,15,3,0.016573101301245244,2.3767032826821435,0.85,4,Mod_Dry,31,4,3,2,33,73.0,0.38056848174373376,118.81830209774586,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.81830209774589,1,118.81830209774586,,,,964.4151108696786,990.0,0.09334714844241336,0.0018818302097745856,989.904771021348,0.09967755357670202,,,,25.389982598092534,,,,0.9,,,,0.4752732083909834,,,,0.97,,,,25.836221331218802,,,,25.836221331218802,620.0693119492513,0.1346911167947535
1993-11-15,1993-11-26,200.2476,1.0233266638974086,204.9187084614628,0.9570000000000001,1993,11,15,1993.11,1993,2,46,7,0.01770497641107038,16.93130960250025,0.88,4,Mod_Dry,29,4,2,2,30,67.0,0.3269589219209825,137.9187084614628,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,172.9187084614628,1,137.9187084614628,,,,964.7061865036726,990.0,0.09883592333913503,0.003791870846146281,989.8973722058148,0.13452727285897156,,,,25.05665842928312,,,,0.91,,,,0.5516748338458513,,,,0.97,,,,29.92460787836184,,,,29.92460787836184,718.1905890806842,0.14603160493757206
1993-12-15,1993-12-26,320.6383,0.933147630767266,299.2028699782439,0.785,1993,12,15,1993.12,1993,3,76,11,0.025851127966120272,3.935080365594216,0.76,4,Mod_Dry,31,5,3,2,36,77.0,0.25735047262614474,222.20286997824385,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,261.2028699782439,1,222.20286997824385,,,,964.8881935394943,990.0,0.1287020601403762,0.014440573995648775,989.8568573658639,0.3494783061802255,,,,24.61918552018927,,,,0.94,,,,0.8888114799129755,,,,0.98,,,,49.436336725440086,,,,49.436336725440086,1186.472081410562,0.16522681326230185
1994-01-15,1994-01-26,587.589,0.8960981554647983,526.5374190714055,0.536,1994,1,15,1994.01,1993,4,107,16,0.045492833007769434,44.118439424277476,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.1728272231069283,435.5374190714055,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,478.5374190714055,2,217.76870953570275,217.76870953570275,,,965.816897169212,990.0,0.20087958566947045,0.05710748381428109,989.7420129305162,0.3356842516612385,0.3356842516612385,,,23.589431509642907,23.589431509642907,,,0.94,0.94,,,0.871074838142811,0.871074838142811,,,0.98,0.98,,,46.423287171866185,46.423287171866185,,,92.84657434373241,2228.317784249577,0.17633423756943126
1994-02-15,1994-02-26,913.6545,0.924844602152214,844.9884325570799,0.386,1994,2,15,1994.02,1993,5,138,20,0.0730070005729317,11.559933206351616,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.16213239699082566,707.9884325570799,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,762.9884325570799,3,235.9961441856933,235.9961441856933,235.9961441856933,,967.1989122914281,990.0,0.3589788014823652,0.14399421627853998,989.497026982239,0.3941521982645856,0.3941521982645856,0.3941521982645856,,21.903962492546377,21.903962492546377,21.903962492546377,,0.94,0.94,0.94,,0.9439845767427733,0.9439845767427733,0.9439845767427733,,0.98,0.98,0.98,,46.71437375219488,46.71437375219488,46.71437375219488,,140.14312125658458,3363.4349101580306,0.16585211803727004
1994-03-15,1994-03-26,1570.7935,0.9510362373859136,1493.88153995025,0.231,1994,3,15,1994.03,1993,6,166,24,0.1290713650517016,6.58597737492164,0.65,3,Normal,49,9,9,9,107,183.0,0.12249967290317702,1100.0,210.88153995025002,51.0,8.999999999999998,10.371223276241805,10.371223276241805,130.13909339776643,100.0,18.0,19.371223276241807,19.371223276241807,237.13909339776643,1237.3712232762418,4,275.0,275.0,275.0,275.0,969.5956171106709,990.0,0.9072032085934212,0.48,988.6127967914066,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.48224490073558,18.48224490073558,18.48224490073558,18.48224490073558,0.9318567720354108,0.9318567720354108,0.9318567720354108,0.9318567720354108,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.533565938414576,45.533565938414576,45.533565938414576,45.533565938414576,182.13426375365836,4371.2223300878,0.12192015155346513
1994-04-15,1994-04-26,1623.0388,0.9607842033501004,1559.3900404643032,0.222,1994,4,15,1994.04,1993,7,197,29,0.1347312994961158,21.907670715520677,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.09490890422509912,1100.0,311.3900404643032,54.99999999999999,7.0,15.0,21.039867598939406,213.35017286536382,100.0,18.0,25.0,31.03986759893941,285.3501728653638,1243.0,4,275.0,275.0,275.0,275.0,969.8085191206966,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.254578886188668,18.254578886188668,18.254578886188668,18.254578886188668,0.931539231601532,0.931539231601532,0.931539231601532,0.931539231601532,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.95735429655901,44.95735429655901,44.95735429655901,44.95735429655901,179.829417186236,4315.906012469663,0.1153203576525937
1994-05-15,1994-05-26,820.3628,0.9242018706314454,758.1808343564502,0.421,1994,5,15,1994.05,1993,8,227,33,0.0655068240883973,29.09353517034151,0.96,5,Dry,42,9,8,6,82,147.0,0.193885143673903,611.1808343564503,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,670.1808343564503,3,203.7269447854834,203.7269447854834,203.7269447854834,,966.8335086301936,990.0,0.30517729527910153,0.11335425030693505,989.5814684544141,0.2938235113729492,0.2938235113729492,0.2938235113729492,,22.45413631284734,22.45413631284734,22.45413631284734,,0.93,0.93,0.93,,0.8149077791419336,0.8149077791419336,0.8149077791419336,,0.97,0.97,0.97,,40.4826111804736,40.4826111804736,40.4826111804736,,121.4478335414208,2914.748004994099,0.1601832017351199
1994-06-15,1994-06-26,392.4543,0.9111728051411276,357.5936854206976,0.7040000000000001,1994,6,15,1994.06,1993,9,258,37,0.030896094420348283,1.1252638876954957,0.98,5,Dry,39,9,7,5,59,119.0,0.33277992551798075,238.5936854206976,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,293.5936854206976,1,238.5936854206976,,,,965.0961692764764,990.0,0.13945915751978888,0.017718737084139524,989.842822105396,0.40286404143033305,,,,24.343788787489203,,,,0.94,,,,0.9543747416827904,,,,0.98,,,,52.489212072015675,,,,52.489212072015675,1259.741089728376,0.14678450490607456
1994-07-15,1994-07-26,297.4406,0.9466949678068808,281.5855192414594,0.8200000000000001,1994,7,15,1994.07,1993,10,288,42,0.024328988862462098,4.9069498270170016,0.98,5,Dry,37,8,6,4,53,108.0,0.3835424502329968,173.5855192414594,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,224.5855192414594,1,173.5855192414594,,,,964.8352581366378,990.0,0.1164496088323157,0.007358551924145941,989.8761918392436,0.2133159597404109,,,,24.82761774286527,,,,0.93,,,,0.6943420769658376,,,,0.97,,,,38.13925744294804,,,,38.13925744294804,915.3421786307532,0.13544466897903104
1994-08-15,1994-08-26,237.5439,0.986301183111156,234.28982961083813,0.907,1994,8,15,1994.08,1993,11,319,46,0.02024264127837641,0.0,0.98,5,Dry,34,7,5,3,44,93.0,0.3969442470229099,141.28982961083813,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,187.28982961083813,1,141.28982961083813,,,,964.7302492634468,990.0,0.10373516918551297,0.004128982961083813,989.8921358478534,0.14120985958638416,,,,25.020676724820103,,,,0.91,,,,0.5651593184433525,,,,0.97,,,,30.612026955193247,,,,30.612026955193247,734.6886469246381,0.13065879558681942
1994-09-15,1994-09-26,174.8589,1.0413749400391294,182.09367650280808,0.98,1994,9,15,1994.09,1993,12,350,50,0.01573289364984262,0.5631755675732109,0.98,5,Dry,30,6,4,2,30,72.0,0.3954008803753801,110.09367650280808,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,150.09367650280808,1,110.09367650280808,,,,964.435976532942,990.0,0.09105466244413912,0.001009367650280808,989.9079359699057,0.08546320083240529,,,,25.38649623613134,,,,0.9,,,,0.4403747060112323,,,,0.96,,,,23.689063377630877,,,,23.689063377630877,568.5375210631413,0.13009272937199207
1994-10-15,1994-10-26,146.7127,1.0815159765386777,158.67212901112606,0.993,1994,10,15,1994.1,1994,1,15,3,0.013709271946561291,2.0964398234188764,0.96,5,Dry,24,4,2,2,20,52.0,0.3277198101775881,106.67212901112606,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,136.67212901112606,1,106.67212901112606,,,,964.4779773175391,990.0,0.0864791348901566,0.000667212901112606,989.9128536522087,0.08018048220830723,,,,25.354695852461447,,,,0.89,,,,0.42668851604450425,,,,0.96,,,,22.669378583097448,,,,22.669378583097448,544.0650859943388,0.14286931627108804
1994-11-15,1994-11-26,154.5809,1.0704283137517374,165.46777212522596,0.989,1994,11,15,1994.11,1994,2,46,7,0.014296415511619524,0.5345718998876237,0.96,5,Dry,23,4,2,2,19,50.0,0.3021736460086017,115.46777212522595,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,144.46777212522596,1,115.46777212522595,,,,964.4672159832762,990.0,0.08913674049723612,0.0015467772125225966,989.9093164822904,0.09409239353244056,,,,25.34800810548159,,,,0.9,,,,0.4618710885009039,,,,0.97,,,,25.06616388955632,,,,25.06616388955632,601.5879333493516,0.1514866826791277
1994-12-15,1994-12-26,250.8784,0.9735607140529976,244.24535424447362,0.89,1994,12,15,1994.12,1994,3,76,11,0.021102798606722515,16.247918171000265,1.0,5,Dry,26,4,3,2,24,59.0,0.24156037760679314,185.24535424447362,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,218.24535424447362,1,185.24535424447362,,,,964.7467230507073,990.0,0.11428818894697965,0.008524535424447362,989.8771872756287,0.24294654729498885,,,,24.887517677626423,,,,0.93,,,,0.7409814169778944,,,,0.97,,,,40.79928919333457,,,,40.79928919333457,979.1829406400296,0.16704223226492632
