Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
1995-01-15,1995-01-26,349.1046,0.9293406221276715,324.43708615163195,0.754,1995,1,15,1995.01,1994,4,107,16,0.028031364243501004,0.0,0.99,5,Dry,29,5,4,2,33,73.0,0.2250051030414015,251.43708615163197,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,289.43708615163195,1,251.43708615163197,,,,964.9729489882187,990.0,0.13807873709832796,0.020287417230326392,989.8416338456714,0.4473314397505461,,,,24.421353417702107,,,,0.95,,,,1.0057483446065278,,,,0.98,,,,56.081258651218775,,,,56.081258651218775,1345.9502076292506,0.17285711481519134
1995-02-15,1995-02-26,520.5884,0.9017017261169356,469.4154588764537,0.581,1995,2,15,1995.02,1994,5,138,20,0.0405574956469256,3.800000759998397,0.99,5,Dry,31,6,4,3,41,85.0,0.18107626920393202,384.4154588764537,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,425.4154588764537,2,192.2077294382269,192.2077294382269,,,965.5645125111294,990.0,0.18323760626893296,0.04688309177529075,989.7698793019557,0.2615498790730013,0.2615498790730013,,,23.943816911753586,23.943816911753586,,,0.93,0.93,,,0.7688309177529075,0.7688309177529075,,,0.97,0.97,,,40.72751586934466,40.72751586934466,,,81.45503173868933,1954.920761728544,0.1735243912368204
1995-03-15,1995-03-26,764.3804,0.9161225843595906,700.2661474818176,0.445,1995,3,15,1995.03,1994,6,166,24,0.06050299514242904,14.190842439160859,0.99,5,Dry,36,8,6,4,53,107.0,0.15279904702629973,593.2661474818176,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,643.2661474818176,3,197.75538249393918,197.75538249393918,197.75538249393918,,966.5840412583374,990.0,0.28957457825032906,0.10730645899272703,989.6031189627568,0.2768602977776909,0.2768602977776909,0.2768602977776909,,22.742217406641803,22.742217406641803,22.742217406641803,,0.93,0.93,0.93,,0.7910215299757568,0.7910215299757568,0.7910215299757568,,0.97,0.97,0.97,,39.800159271830424,39.800159271830424,39.800159271830424,,119.40047781549126,2865.6114675717895,0.17050728247375616
1995-04-15,1995-04-26,1342.9646,0.9237974489565206,1240.627271518914,0.269,1995,4,15,1995.04,1994,7,197,29,0.10719019625923416,0.0,0.9,4,Mod_Dry,45,11,10,10,72,148.0,0.11929449190553575,1092.627271518914,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1158.627271518914,4,273.1568178797285,273.1568178797285,273.1568178797285,273.1568178797285,968.7264154785375,990.0,0.7813177114705976,0.4704154529745883,988.7482668355548,0.5278010737883404,0.5278010737883404,0.5278010737883404,0.5278010737883404,19.494050283228887,19.494050283228887,19.494050283228887,19.494050283228887,0.94,0.94,0.94,0.94,1.092627271518914,1.092627271518914,1.092627271518914,1.092627271518914,0.98,0.98,0.98,0.98,48.121268099960524,48.121268099960524,48.121268099960524,48.121268099960524,192.4850723998421,4619.64173759621,0.15515141156310422
1995-05-15,1995-05-26,901.4559,0.9245360747549916,833.4284993507283,0.392,1995,5,15,1995.05,1994,8,227,33,0.07200822234390293,28.856426118617268,0.95,5,Dry,42,9,8,6,82,147.0,0.17637985755768906,686.4284993507282,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,745.4284993507283,3,228.8094997835761,228.8094997835761,228.8094997835761,,967.1508733610277,990.0,0.34879913005839325,0.1359285498052185,989.5152723201364,0.3705426655474788,0.3705426655474788,0.3705426655474788,,21.993856293561233,21.993856293561233,21.993856293561233,,0.94,0.94,0.94,,0.9152379991343044,0.9152379991343044,0.9152379991343044,,0.98,0.98,0.98,,45.477687324786366,45.477687324786366,45.477687324786366,,136.4330619743591,3274.3934873846183,0.16370097984487633
1995-06-15,1995-06-26,353.2963,0.9346756104534872,330.2174348734584,0.7440000000000001,1995,6,15,1995.06,1994,9,258,37,0.028530786373066806,2.532495580511977,1.0,5,Dry,39,9,7,5,59,119.0,0.3603686160471861,211.21743487345842,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,266.2174348734584,1,211.21743487345842,,,,964.9935795264377,990.0,0.13036741379561348,0.012243486974691678,989.8573890992296,0.3158093697578391,,,,24.54800020303425,,,,0.94,,,,0.8448697394938336,,,,0.97,,,,46.37826283586012,,,,46.37826283586012,1113.078308060643,0.14044765035992904
1995-07-15,1995-07-26,257.7185,0.9611332445675008,247.70181809006942,0.8809999999999999,1995,7,15,1995.07,1994,10,288,42,0.021401437082982,1.7093866931600132,1.0,5,Dry,37,8,6,4,53,108.0,0.43600810374645294,139.70181809006942,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,190.70181809006942,1,139.70181809006942,,,,964.7532493833372,990.0,0.10489834707616004,0.003970181809006943,989.8911314711148,0.13804206027393431,,,,24.999840027503662,,,,0.91,,,,0.5588072723602777,,,,0.97,,,,30.242759909962288,,,,30.242759909962288,725.826237839095,0.12209341111483248
1995-08-15,1995-08-26,203.2033,1.0091611462420986,205.06487514817712,0.955,1995,8,15,1995.08,1994,11,319,46,0.017717605212802502,2.4876542520393343,1.0,5,Dry,34,7,5,3,44,93.0,0.4535150153472137,112.06487514817712,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,158.06487514817712,1,112.06487514817712,,,,964.7061975946197,990.0,0.09377211652778764,0.0012064875148177126,989.9050213959573,0.08858126853947362,,,,25.11024253279841,,,,0.9,,,,0.4482595005927085,,,,0.96,,,,23.85081198736107,,,,23.85081198736107,572.4194876966657,0.11630861682248987
1995-09-15,1995-09-26,144.3068,1.1140747964374855,160.76856883454494,0.993,1995,9,15,1995.09,1994,12,350,50,0.013890404347304682,0.5327255155466446,1.0,5,Dry,30,6,4,2,30,72.0,0.4478487338784414,88.76856883454495,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,128.76856883454494,1,88.76856883454495,,,,964.4748004331627,990.0,0.08378473937541303,0.0,989.9162152606244,0.055218377209049034,,,,25.386196450252882,,,,0.87,,,,0.35507427533817976,,,,0.96,,,,18.46359849830548,,,,18.46359849830548,443.1263639593315,0.11484582236536113
1995-10-15,1995-10-26,105.1722,1.4073046119343686,148.00932210728382,0.995,1995,10,15,1995.1,1995,1,15,3,0.01278800543006932,0.0,0.97,5,Dry,24,4,2,2,20,52.0,0.3513292221033757,96.00932210728382,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,126.00932210728382,1,96.00932210728382,,,,964.4919034857865,990.0,0.08284408708202858,0.0,989.9171559129179,0.06477183282923937,,,,25.36048059430233,,,,0.88,,,,0.3840372884291353,,,,0.96,,,,20.17872841645553,,,,20.17872841645553,484.28948199493277,0.13633417226131936
1995-11-15,1995-11-26,137.2387,1.0744650090699546,147.45818104024875,0.996,1995,11,15,1995.11,1995,2,46,7,0.01274038684187749,0.0,0.99,5,Dry,23,4,2,2,19,50.0,0.3390791860259858,97.45818104024876,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,126.45818104024876,1,97.45818104024876,,,,964.4925119611377,990.0,0.08299710717281207,0.0,989.9170028928273,0.06677184041270671,,,,25.35771909127695,,,,0.88,,,,0.38983272416099496,,,,0.96,,,,20.481011456582454,,,,20.481011456582454,491.544274957979,0.1388936938737374
1995-12-15,1995-12-26,254.9686,0.9662864708773888,246.37270867854855,0.884,1995,12,15,1995.12,1995,3,76,11,0.0212866020298266,2.1595925786642454,0.97,5,Dry,26,4,3,2,24,59.0,0.23947457620794946,187.37270867854855,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,220.37270867854855,1,187.37270867854855,,,,964.7506931969847,990.0,0.11501342341314155,0.008737270867854856,989.8762493057187,0.2485585908370888,,,,24.876997517897173,,,,0.93,,,,0.7494908347141942,,,,0.97,,,,41.25038327026053,,,,41.25038327026053,990.0091984862528,0.16743081444171398
1996-01-15,1996-01-26,458.6166,0.9050988557447359,415.09335988554136,0.633,1996,1,15,1996.01,1995,4,107,16,0.035864066294110784,13.283292443523008,1.0,5,Dry,29,5,4,2,33,73.0,0.17586405145129078,342.09335988554136,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,380.09335988554136,2,171.04667994277068,171.04667994277068,,,965.3302367946769,990.0,0.16818598667785506,0.03841867197710827,989.7933953413452,0.2071171854660274,0.2071171854660274,,,24.25604136120204,24.25604136120204,,,0.92,0.92,,,0.6841867197710827,0.6841867197710827,,,0.97,0.97,,,36.321447034432175,36.321447034432175,,,72.64289406886435,1743.4294576527448,0.17500374876845792
1996-02-15,1996-02-26,509.9149,0.8999293586011801,458.88738889818484,0.591,1996,2,15,1996.02,1995,5,138,20,0.03964787040080316,0.0,1.0,5,Dry,31,6,4,3,41,85.0,0.18523062968474666,373.88738889818484,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,414.88738889818484,2,186.94369444909242,186.94369444909242,,,965.5185004296802,990.0,0.17974119926507984,0.04477747777963697,989.7754813229553,0.2474217197962517,0.2474217197962517,,,24.009559173478753,24.009559173478753,,,0.93,0.93,,,0.7477747777963697,0.7477747777963697,,,0.97,0.97,,,39.720865005918405,39.720865005918405,,,79.44173001183681,1906.6015202840838,0.1731181373333902
1996-03-15,1996-03-26,653.5614,0.8951587180264686,585.0411849755841,0.4970000000000001,1996,3,15,1996.03,1995,6,167,24,0.050547558381890484,0.0,1.0,5,Dry,36,8,6,4,53,107.0,0.18289310692625085,478.0411849755841,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,528.0411849755841,2,239.02059248779202,239.02059248779202,,,966.0770319530808,990.0,0.22277749853657047,0.06560823699511682,989.7116142644684,0.4043049006939485,0.4043049006939485,,,23.23027741069353,23.23027741069353,,,0.94,0.94,,,0.956082369951168,0.956082369951168,,,0.98,0.98,,,50.17791960563019,50.17791960563019,,,100.35583921126036,2408.540141070249,0.17153636664989422
1996-04-15,1996-04-26,849.2947,0.9269743111864368,787.2743695267917,0.409,1996,4,15,1996.04,1995,7,198,29,0.0680205055271148,6.653184694956849,1.0,5,Dry,40,10,8,5,62,125.0,0.1587756503176065,662.2743695267918,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,720.2743695267917,3,220.75812317559726,220.75812317559726,220.75812317559726,,966.9571567057666,990.0,0.33421702581263285,0.12868231085803752,989.5371006633293,0.3449535814369341,0.3449535814369341,0.3449535814369341,,22.234990376125765,22.234990376125765,22.234990376125765,,0.94,0.94,0.94,,0.8830324927023889,0.8830324927023889,0.8830324927023889,,0.98,0.98,0.98,,44.35847178435375,44.35847178435375,44.35847178435375,,133.07541535306126,3193.8099684734702,0.16903308491174318
1996-05-15,1996-05-26,827.5366,0.9266376969804004,766.8266091909909,0.419,1996,5,15,1996.05,1995,8,228,33,0.06625381903410163,13.794575640843961,1.0,5,Dry,42,9,8,6,82,147.0,0.19169913802950364,619.8266091909909,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,678.8266091909909,3,206.60886973033033,206.60886973033033,206.60886973033033,,966.8703745157296,990.0,0.31018933866144394,0.11594798275729727,989.5738626785812,0.3021892132999342,0.3021892132999342,0.3021892132999342,,22.401298949551798,22.401298949551798,22.401298949551798,,0.93,0.93,0.93,,0.8264354789213212,0.8264354789213212,0.8264354789213212,,0.97,0.97,0.97,,40.95867075513893,40.95867075513893,40.95867075513893,,122.87601226541679,2949.024294370003,0.16023963017539533
1996-06-15,1996-06-26,374.7305,0.9180605771492042,344.0252991054098,0.72,1996,6,15,1996.06,1995,9,259,37,0.029723785842707406,3.1791563439376773,0.99,5,Dry,39,9,7,5,59,119.0,0.34590479336677576,225.02529910540974,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,280.02529910540983,1,225.02529910540974,,,,965.044392301412,990.0,0.1349530513634202,0.015005059821081954,989.8500418888157,0.3584022675251899,,,,24.44724731987835,,,,0.94,,,,0.9001011964216391,,,,0.98,,,,49.714634447357035,,,,49.714634447357035,1193.1512267365688,0.14450865845225064
1996-07-15,1996-07-26,268.1972,0.9537160360653644,255.7839704678297,0.862,1996,7,15,1996.07,1995,10,289,42,0.022099735048420485,0.0,0.99,5,Dry,37,8,6,4,53,108.0,0.42223130637337297,147.78397046782968,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,198.7839704678297,1,147.78397046782968,,,,964.7699863871941,990.0,0.10765362629585104,0.004778397046782971,989.8875679766575,0.15453296671181316,,,,24.963048622751455,,,,0.92,,,,0.5911358818713188,,,,0.97,,,,32.29635588518173,,,,32.29635588518173,775.1125412443615,0.1262641901527746
1996-08-15,1996-08-26,209.197,1.0022228233403263,209.66200797432626,0.945,1996,8,15,1996.08,1995,11,320,46,0.01811479748898179,0.6067456972502328,0.99,5,Dry,34,7,5,3,44,93.0,0.4435710642024765,116.66200797432627,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,162.66200797432626,1,116.66200797432627,,,,964.7071672830003,990.0,0.09533932090033848,0.001666200797432626,989.9029944783023,0.09606504551181287,,,,25.099762149790017,,,,0.9,,,,0.466648031897305,,,,0.97,,,,25.077388280873624,,,,25.077388280873624,601.8573187409669,0.11960864308780456
1996-09-15,1996-09-26,149.1437,1.0815159765386777,161.30129435009158,0.992,1996,9,15,1996.09,1995,12,351,51,0.013936431831847914,0.6875563144950831,0.99,5,Dry,30,6,4,2,30,72.0,0.4463696357186679,89.30129435009157,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,129.30129435009158,1,89.30129435009157,,,,964.4739722475247,990.0,0.08396635034662213,0.0,989.9160336496533,0.05589616944389696,,,,25.386165232684718,,,,0.87,,,,0.35720517740036634,,,,0.96,,,,18.5743809812212,,,,18.5743809812212,445.78514354930877,0.11515332878177027
1996-10-15,1996-10-26,105.1722,1.4073046119343686,148.00932210728382,0.995,1996,10,15,1996.1,1996,1,15,3,0.01278800543006932,8.620967854424237,0.98,5,Dry,24,4,2,2,20,52.0,0.3513292221033757,96.00932210728382,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,126.00932210728382,1,96.00932210728382,,,,964.4919034857865,990.0,0.08284408708202858,0.0,989.9171559129179,0.06477183282923937,,,,25.36048059430233,,,,0.88,,,,0.3840372884291353,,,,0.96,,,,20.17872841645553,,,,20.17872841645553,484.28948199493277,0.13633417226131936
1996-11-15,1996-11-26,146.7127,1.0815159765386777,158.67212901112606,0.993,1996,11,15,1996.11,1996,2,46,7,0.013709271946561291,24.975741750982365,0.97,5,Dry,23,4,2,2,19,50.0,0.3151152020938347,108.67212901112606,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,137.67212901112606,1,108.67212901112606,,,,964.4779773175391,990.0,0.0868200439810657,0.0008672129011126061,989.9123127431177,0.08324843559093968,,,,25.35108698998793,,,,0.89,,,,0.43468851604450426,,,,0.96,,,,23.09112052182197,,,,23.09112052182197,554.1868925237274,0.1455272621961405
1996-12-15,1996-12-26,229.1212,0.9721857880800148,222.74837438783862,0.92,1996,12,15,1996.12,1996,3,76,11,0.019245459547109253,3.837862728960971,0.99,5,Dry,26,4,3,2,24,59.0,0.2648728645591463,163.74837438783862,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,196.74837438783862,1,163.74837438783862,,,,964.7159835605936,990.0,0.10695967308676316,0.006374837438783863,989.8866654894744,0.18980180021878484,,,,24.9808801286622,,,,0.92,,,,0.6549934975513545,,,,0.97,,,,35.81074050955822,,,,35.81074050955822,859.4577722293974,0.16076768509747374
1997-01-15,1997-01-26,442.9194,0.9049469868681428,400.8185764554456,0.653,1997,1,15,1997.01,1996,4,107,16,0.0346307250057505,11.579004486989506,0.98,5,Dry,29,5,4,2,33,73.0,0.1821272872269546,327.8185764554456,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,365.8185764554456,2,163.9092882277228,163.9092882277228,,,965.2703839550884,990.0,0.16344528369369046,0.03556371529108912,989.8009910010153,0.19017550922252646,0.19017550922252646,,,24.340431536704145,24.340431536704145,,,0.92,0.92,,,0.6556371529108912,0.6556371529108912,,,0.97,0.97,,,34.92692945670719,34.92692945670719,,,69.85385891341438,1676.4926139219451,0.17427799761965182
1997-02-15,1997-02-26,834.7498,0.927846870651145,774.5199897066693,0.415,1997,2,15,1997.02,1996,5,138,20,0.06691852711065623,0.0,0.79,4,Mod_Dry,36,6,5,4,54,105.0,0.13556783736436062,669.5199897066692,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,716.5199897066693,3,223.17332990222312,223.17332990222312,223.17332990222312,,966.9030936770212,990.0,0.3320405737429967,0.1308559969120008,989.5371034293448,0.35253409128474195,0.35253409128474195,0.35253409128474195,,22.281475661039032,22.281475661039032,22.281475661039032,,0.94,0.94,0.94,,0.8926933196088924,0.8926933196088924,0.8926933196088924,,0.98,0.98,0.98,,44.93752818339461,44.93752818339461,44.93752818339461,,134.81258455018386,3235.5020292044123,0.1740595289235089
1997-03-15,1997-03-26,955.5912,0.9409101957128996,899.1255030135243,0.369,1997,3,15,1997.03,1996,6,166,24,0.07768444346036851,0.0,0.95,5,Dry,36,8,6,4,53,107.0,0.11900452121686793,792.1255030135243,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,842.1255030135243,3,264.0418343378414,264.0418343378414,264.0418343378414,,967.42128148655,990.0,0.4250950824426716,0.18606275150676216,989.3888421660506,0.4932243450014148,0.4932243450014148,0.4932243450014148,,21.474336334499068,21.474336334499068,21.474336334499068,,0.94,0.94,0.94,,1.0561673373513656,1.0561673373513656,1.0561673373513656,,0.98,0.98,0.98,,51.240744205898714,51.240744205898714,51.240744205898714,,153.72223261769616,3689.333582824708,0.1709686046080087
1997-04-15,1997-04-26,1372.4449,0.9181104180817221,1260.055960933127,0.265,1997,4,15,1997.04,1996,7,197,29,0.10886883502462216,4.3922822129188726,0.91,5,Dry,40,10,8,5,62,125.0,0.0992019433068925,1100.0,35.05596093312693,11.217907498600617,2.8044768746501543,2.2435814997201238,1.4022384373250771,17.387756622830956,51.21790749860062,12.804476874650154,10.243581499720122,6.402238437325077,79.38775662283095,1174.2659658729708,4,275.0,275.0,275.0,275.0,968.7958671174484,990.0,0.8038890229094424,0.48,988.7161109770906,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.38530907964214,19.38530907964214,19.38530907964214,19.38530907964214,0.9315846508298969,0.9315846508298969,0.9315846508298969,0.9315846508298969,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.74444298909725,47.74444298909725,47.74444298909725,47.74444298909725,190.97777195638898,4583.466526953335,0.15156292885195474
1997-05-15,1997-05-26,1463.3217,0.9468435586710608,1385.5367259085865,0.248,1997,5,15,1997.05,1996,8,227,33,0.11971037311850187,0.0,0.85,4,Mod_Dry,47,10,10,10,115,192.0,0.1385744573995995,1100.0,93.5367259085865,22.897011029706068,4.871704474405547,4.871704474405547,4.871704474405547,56.024601455663785,69.89701102970608,14.871704474405545,14.871704474405545,14.871704474405545,171.02460145566383,1199.6404199785172,4,275.0,275.0,275.0,275.0,969.2330793760786,990.0,0.8405119463607466,0.48,988.6794880536393,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.911473897560608,18.911473897560608,18.911473897560608,18.911473897560608,0.932032507745,0.932032507745,0.932032507745,0.932032507745,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.59981736814647,46.59981736814647,46.59981736814647,46.59981736814647,186.39926947258587,4473.582467342061,0.13453217513981938
1997-06-15,1997-06-26,792.06,0.9216969826517336,730.0393120791321,0.435,1997,6,15,1997.06,1996,9,258,37,0.063075396563637,44.48067762753726,0.8200000000000001,4,Mod_Dry,45,10,9,9,88,161.0,0.22053606886110885,569.0393120791322,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,633.0393120791322,3,189.67977069304402,189.67977069304402,189.67977069304402,,966.712822846168,990.0,0.2836459780168881,0.09761572483165283,989.6187382971516,0.2547165278749908,0.2547165278749908,0.2547165278749908,,22.651198923108353,22.651198923108353,22.651198923108353,,0.93,0.93,0.93,,0.7587190827721759,0.7587190827721759,0.7587190827721759,,0.97,0.97,0.97,,38.02208253305796,38.02208253305796,38.02208253305796,,114.06624759917386,2737.589942380173,0.15624671947366275
1997-07-15,1997-07-26,377.3562,0.9139720874536076,344.89303382756106,0.718,1997,7,15,1997.07,1996,10,288,42,0.029798758122701267,2.311421621786394,0.93,5,Dry,37,8,6,4,53,108.0,0.3131405665154653,236.89303382756103,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,287.89303382756106,1,236.89303382756103,,,,965.047652005571,990.0,0.13756595219365494,0.01737860676551221,989.8450554410408,0.3971495514547039,,,,24.400253884015147,,,,0.94,,,,0.9475721353102442,,,,0.98,,,,52.235958927962606,,,,52.235958927962606,1253.6630142711028,0.15145553491834066
1997-08-15,1997-08-26,250.8784,0.9735607140529976,244.24535424447362,0.89,1997,8,15,1997.08,1996,11,319,46,0.021102798606722515,1.4658347161123402,0.97,5,Dry,34,7,5,3,44,93.0,0.380764663007318,151.24535424447362,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,197.24535424447362,1,151.24535424447362,,,,964.7467230507073,990.0,0.10712909803788873,0.005124535424447361,989.8877463665376,0.1618761049928469,,,,24.97914721083762,,,,0.92,,,,0.6049814169778944,,,,0.97,,,,33.07411406847552,,,,33.07411406847552,793.7787376434123,0.13541348276934054
1997-09-15,1997-09-26,188.6959,1.0273325571973282,193.8534414796513,0.971,1997,9,15,1997.09,1996,12,350,50,0.016748937343841874,0.0,0.97,5,Dry,30,6,4,2,30,72.0,0.3714146081206291,121.85344147965132,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,161.8534414796513,1,121.85344147965132,,,,964.4105440285066,990.0,0.09506367323169933,0.0021853441479651307,989.9027509826204,0.10487303123438936,,,,25.38733392287934,,,,0.91,,,,0.4874137659186053,,,,0.97,,,,26.787798823826808,,,,26.787798823826808,642.9071717718433,0.13818583059119285
1997-10-15,1997-10-26,153.4252,1.0704283137517374,164.23067812302304,0.99,1997,10,15,1997.1,1997,1,15,3,0.014189530589829188,2.278192580157878,0.93,5,Dry,24,4,2,2,20,52.0,0.3166278103111009,112.23067812302305,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,142.23067812302304,1,112.23067812302305,,,,964.4692724479761,990.0,0.08837409481466695,0.001223067812302304,989.9104028373732,0.08884602518093278,,,,25.352284364216317,,,,0.9,,,,0.44892271249209215,,,,0.96,,,,24.11634201615303,,,,24.11634201615303,578.7922083876726,0.14684431856323332
1997-11-15,1997-11-26,157.162,1.062432026792087,166.973942194698,0.989,1997,11,15,1997.11,1997,2,46,7,0.01442654860562191,0.0,0.9,4,Mod_Dry,29,4,2,2,30,67.0,0.4012602153327341,99.97394219469801,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,134.973942194698,1,99.97394219469801,,,,964.464656923794,990.0,0.08590020756637431,0.0,989.9140997924336,0.07031461956125466,,,,25.37912824907835,,,,0.88,,,,0.399895768778792,,,,0.96,,,,21.02744136358448,,,,21.02744136358448,504.65859272602745,0.12593247237982605
1997-12-15,1997-12-26,282.0511,0.9533976414541344,268.90685350954425,0.845,1997,12,15,1997.12,1997,3,76,11,0.023233552143224617,13.163722415055759,0.96,5,Dry,26,4,3,2,24,59.0,0.21940682890741545,209.90685350954425,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,242.90685350954425,1,209.90685350954425,,,,964.8011283762553,990.0,0.12262589230944275,0.01198137070190885,989.8653927369887,0.3119057343540689,,,,24.752358626379127,,,,0.94,,,,0.839627414038177,,,,0.97,,,,46.47418715452514,,,,46.47418715452514,1115.3804917086031,0.17282633948515425
1998-01-15,1998-01-26,591.2615,0.8960981554647983,529.8283395473499,0.535,1998,1,15,1998.01,1997,4,107,16,0.04577716853689103,5.103944504605352,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.17175374212286254,438.8283395473498,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,481.8283395473498,2,219.4141697736749,219.4141697736749,,,965.8315200659224,990.0,0.20197251128878774,0.05776566790946998,989.7402618208017,0.3407708362594087,0.3407708362594087,,,23.567970918619796,23.567970918619796,,,0.94,0.94,,,0.8776566790946997,0.8776566790946997,,,0.98,0.98,,,46.731508589699345,46.731508589699345,,,93.46301717939869,2243.1124123055683,0.17640245000719906
1998-02-15,1998-02-26,980.5704,0.9351257454830142,916.9566262985776,0.358,1998,2,15,1998.02,1997,5,138,20,0.0792250525121971,0.0,0.54,3,Normal,43,7,5,4,78,137.0,0.14940728500214834,779.9566262985776,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,834.9566262985776,3,259.98554209952584,259.98554209952584,259.98554209952584,,967.4935773232968,990.0,0.4185259922257881,0.1799783131492888,989.4014956946248,0.4782122825146414,0.4782122825146414,0.4782122825146414,,21.42970608881351,21.42970608881351,21.42970608881351,,0.94,0.94,0.94,,1.0399421683981034,1.0399421683981034,1.0399421683981034,,0.98,0.98,0.98,,50.34871010013584,50.34871010013584,50.34871010013584,,151.04613030040753,3625.107127209781,0.1647254907902527
1998-03-15,1998-03-26,2349.8899,0.9997147682920008,2349.219636890213,0.139,1998,3,15,1998.03,1997,6,166,24,0.2029725766273144,0.0,0.34,2,Mod_Wet,59,11,12,13,144,239.0,0.1017359110433697,1100.0,1010.2196368902133,41.0,7.0,13.0,54.949185270178965,894.2704516200344,100.0,18.0,25.0,67.94918527017896,1038.2704516200342,1243.0,4,275.0,275.0,275.0,275.0,972.0698750784534,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.993222928431877,15.993222928431877,15.993222928431877,15.993222928431877,0.9199423259986224,0.9199423259986224,0.9199423259986224,0.9199423259986224,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.897739968680035,38.897739968680035,38.897739968680035,38.897739968680035,155.59095987472014,3734.183036993284,0.06623091235551061
1998-04-15,1998-04-26,3188.9642,1.0304528717003212,3286.0773176395173,0.07200000000000001,1998,4,15,1998.04,1997,7,197,29,0.2839170802440543,26.008767605707817,0.37,2,Mod_Wet,70,14,18,25,168,295.0,0.08977268989273414,1100.0,1891.077317639517,30.0,4.0,7.0,55.0,1795.077317639517,100.0,18.0,25.0,80.0,1963.077317639517,1243.0,4,275.0,275.0,275.0,275.0,974.2300024376117,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.833095569273567,13.833095569273567,13.833095569273567,13.833095569273567,0.8945381001209725,0.8945381001209725,0.8945381001209725,0.8945381001209725,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.71493012418703,32.71493012418703,32.71493012418703,32.71493012418703,130.85972049674808,3140.633291921955,0.03982247155120147
1998-05-15,1998-05-26,2595.6253,1.0118289298618588,2626.3287696213665,0.117,1998,5,15,1998.05,1997,8,227,33,0.22691480569528605,16.223986375527602,0.32,2,Mod_Wet,65,14,17,23,202,321.0,0.12222384482590047,1100.0,1205.3287696213665,35.000000000000036,4.0,7.999999999999992,57.0,1101.3287696213665,100.0,18.0,25.0,80.0,1303.3287696213665,1243.0,4,275.0,275.0,275.0,275.0,972.7567807534552,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.306317253430125,15.306317253430125,15.306317253430125,15.306317253430125,0.913381903024823,0.913381903024823,0.913381903024823,0.913381903024823,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.96161084599558,36.96161084599558,36.96161084599558,36.96161084599558,147.84644338398232,3548.314641215576,0.056293958735903836
1998-06-15,1998-06-26,1286.0988,0.9330601561152032,1200.0075471075754,0.28,1998,6,15,1998.06,1997,9,258,37,0.10368065207009453,22.88983114213397,0.47,3,Normal,53,12,12,13,120,210.0,0.17499889938706728,990.0075471075754,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1067.0075471075754,4,247.50188677689385,247.50188677689385,247.50188677689385,247.50188677689385,968.5796310267917,990.0,0.6490830576810367,0.3420060376860603,989.0089109046327,0.4334606033856728,0.4334606033856728,0.4334606033856728,0.4334606033856728,19.995819274455727,19.995819274455727,19.995819274455727,19.995819274455727,0.94,0.94,0.94,0.94,0.9900075471075754,0.9900075471075754,0.9900075471075754,0.9900075471075754,0.98,0.98,0.98,0.98,44.72400152154307,44.72400152154307,44.72400152154307,44.72400152154307,178.8960060861723,4293.504146068135,0.14907906747534402
1998-07-15,1998-07-26,567.6156,0.8867594755746399,503.33851178398453,0.551,1998,7,15,1998.07,1997,10,288,42,0.04348844741813626,11.677480577446945,0.54,3,Normal,50,10,9,9,108,186.0,0.36953262197394654,317.3385117839845,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,386.33851178398453,2,158.66925589199224,158.66925589199224,,,965.7139924309944,990.0,0.1702600223636849,0.033467702356796906,989.7962722752796,0.17819280564869178,0.17819280564869178,,,23.90408703863646,23.90408703863646,,,0.92,0.92,,,0.6346770235679691,0.6346770235679691,,,0.97,0.97,,,33.204237800398325,33.204237800398325,,,66.40847560079665,1593.8034144191195,0.131936011344383
1998-08-15,1998-08-26,386.4594,0.9049291365376484,349.71837114885767,0.71,1998,8,15,1998.08,1997,11,319,46,0.030215667267261305,8.366034857688703,0.56,3,Normal,47,8,6,5,89,155.0,0.4432137765334159,194.7183711488577,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,255.7183711488577,1,194.7183711488577,,,,965.0659112807813,990.0,0.12688063986493428,0.00947183711488577,989.8636475230203,0.2684252242630808,,,,24.529311017975818,,,,0.93,,,,0.7788734845954307,,,,0.97,,,,42.26841551170497,,,,42.26841551170497,1014.4419722809192,0.12086415527113792
1998-09-15,1998-09-26,260.6582,0.957986650048282,249.7070758256152,0.877,1998,9,15,1998.09,1997,12,350,50,0.02157469135133316,0.2951173608661861,0.62,3,Normal,40,6,4,3,65,118.0,0.4725536895975114,131.7070758256152,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,181.7070758256152,1,131.7070758256152,,,,964.7572136133988,990.0,0.10183195766782337,0.0031707075825615195,989.8949973347496,0.12263179134206932,,,,25.01515193000877,,,,0.91,,,,0.5268283033024608,,,,0.97,,,,28.529514852721586,,,,28.529514852721586,684.708356465318,0.11425192801763208
1998-10-15,1998-10-26,197.7856,1.0295865348095183,203.63739053922143,0.9590000000000001,1998,10,15,1998.1,1998,1,15,3,0.01759427054258873,0.6427708736815987,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.35848033510299715,130.63739053922143,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.63739053922143,1,130.63739053922143,,,,964.7061429033126,990.0,0.09737638313837094,0.003063739053922143,989.8995598778076,0.12063798551782046,,,,25.07277898897706,,,,0.91,,,,0.5225495621568857,,,,0.97,,,,28.362995972699853,,,,28.362995972699853,680.7119033447964,0.13928186713449864
1998-11-15,1998-11-26,197.7856,1.0295865348095183,203.63739053922143,0.9590000000000001,1998,11,15,1998.11,1998,2,46,7,0.01759427054258873,0.0,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.329016197971244,136.63739053922143,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.63739053922143,1,136.63739053922143,,,,964.7061429033126,990.0,0.0983991104110982,0.003663739053922143,989.897937150535,0.13202915929684444,,,,25.059765087925264,,,,0.91,,,,0.5465495621568857,,,,0.97,,,,29.650272489204106,,,,29.650272489204106,711.6065397408986,0.1456032824359598
1998-12-15,1998-12-26,362.9525,0.9241282523231424,335.4146595013153,0.733,1998,12,15,1998.12,1998,3,76,11,0.028979826580913644,0.722786339678521,0.77,4,Mod_Dry,31,5,3,2,36,77.0,0.2295665911396996,258.4146595013153,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,297.4146595013153,1,258.4146595013153,,,,965.0124628309703,990.0,0.14072811570154384,0.02168293190026306,989.8375889523983,0.47246060676166796,,,,24.352665514666057,,,,0.95,,,,1.0336586380052613,,,,0.98,,,,57.47544454873166,,,,57.47544454873166,1379.4106691695597,0.17135638804274228
1999-01-15,1999-01-26,663.2533,0.8879609824087967,588.9430518538762,0.494,1999,1,15,1999.01,1998,4,107,16,0.050884679680174905,2.118757610898683,0.75,4,Mod_Dry,34,5,4,3,45,91.0,0.15451409047708434,497.94305185387617,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,540.9430518538762,2,248.97152592693809,248.97152592693809,,,966.094361073447,990.0,0.230256841654421,0.06958861037077525,989.7001545479746,0.4386153676382975,0.4386153676382975,,,23.167178106889487,23.167178106889487,,,0.94,0.94,,,0.9958861037077524,0.9958861037077524,,,0.98,0.98,,,52.12496246347935,52.12496246347935,,,104.2499249269587,2501.9981982470085,0.1770118937625642
1999-02-15,1999-02-26,989.3226,0.932674931803682,922.7163884868414,0.355,1999,2,15,1999.02,1998,5,138,20,0.0797226959652631,0.0,0.56,3,Normal,43,7,5,4,78,137.0,0.14847465777069996,785.7163884868414,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,840.7163884868414,3,261.9054628289471,261.9054628289471,261.9054628289471,,967.5168297415927,990.0,0.4238038619600539,0.1828581942434207,989.3933379437964,0.4852889852492802,0.4852889852492802,0.4852889852492802,,21.3912192169543,21.3912192169543,21.3912192169543,,0.94,0.94,0.94,,1.0476218513157884,1.0476218513157884,1.0476218513157884,,0.98,0.98,0.98,,50.629429311337425,50.629429311337425,50.629429311337425,,151.88828793401225,3645.318910416294,0.16460993846992705
1999-03-15,1999-03-26,2373.8032,1.0055836851994109,2387.057769794155,0.136,1999,3,15,1999.03,1998,6,166,24,0.20624179131021486,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.07666341481789139,1100.0,1104.0577697941549,51.0,9.0,16.0,54.29792310463056,973.7598466895242,100.0,18.0,25.0,63.29792310463056,1080.7598466895242,1243.0,4,275.0,275.0,275.0,275.0,972.1664279139052,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.896670092980187,15.896670092980187,15.896670092980187,15.896670092980187,0.9191056801858044,0.9191056801858044,0.9191056801858044,0.9191056801858044,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.62774789679383,38.62774789679383,38.62774789679383,38.62774789679383,154.5109915871753,3708.2637980922073,0.06472863520202922
1999-04-15,1999-04-26,2802.8990000000013,1.0179528994061418,2853.219163792576,0.099,1999,4,15,1999.04,1998,7,197,29,0.2465181357516785,24.234482983701128,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.07605444501205359,1100.0,1536.2191637925762,46.0,5.0,11.0,61.0,1413.219163792576,100.0,18.0,25.0,80.0,1530.219163792576,1243.0,4,275.0,275.0,275.0,275.0,973.2870710752874,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.77602693159811,14.77602693159811,14.77602693159811,14.77602693159811,0.9073490638103242,0.9073490638103242,0.9073490638103242,0.9073490638103242,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.44539711540647,35.44539711540647,35.44539711540647,35.44539711540647,141.7815884616259,3402.758123079021,0.04969179734274809
1999-05-15,1999-05-26,2750.1807,1.0199745415557635,2805.114298678009,0.10300000000000001,1999,5,15,1999.05,1998,8,227,33,0.24236187540578,64.28993465955864,0.25,2,Mod_Wet,65,14,17,23,202,321.0,0.1144338397017478,1100.0,1384.1142986780094,35.0,4.000000000000006,8.0,57.0,1280.114298678009,100.0,18.0,25.0,80.0,1482.114298678009,1243.0,4,275.0,275.0,275.0,275.0,973.1768728651007,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.886225141784465,14.886225141784465,14.886225141784465,14.886225141784465,0.9086721720529785,0.9086721720529785,0.9086721720529785,0.9086721720529785,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.761817948726765,35.761817948726765,35.761817948726765,35.761817948726765,143.04727179490706,3433.1345230777697,0.05099516688582786
1999-06-15,1999-06-26,1328.0906,0.9255800826003848,1229.2542072487947,0.272,1999,6,15,1999.06,1998,9,258,37,0.10620756350629586,32.07254359952776,0.29,2,Mod_Wet,62,12,14,16,153,257.0,0.209069855921172,972.2542072487947,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1060.2542072487947,4,243.06355181219868,243.06355181219868,243.06355181219868,243.06355181219868,968.6855344808928,990.0,0.6393359692250645,0.3278033657990358,989.032860664976,0.4180772040046605,0.4180772040046605,0.4180772040046605,0.4180772040046605,19.929248980078498,19.929248980078498,19.929248980078498,19.929248980078498,0.94,0.94,0.94,0.94,0.9722542072487949,0.9722542072487949,0.9722542072487949,0.9722542072487949,0.98,0.98,0.98,0.98,43.775761483910244,43.775761483910244,43.775761483910244,43.775761483910244,175.10304593564098,4202.473102455383,0.14244657037012767
1999-07-15,1999-07-26,560.2769999999998,0.8894834638697153,498.3571266865325,0.5539999999999999,1999,7,15,1999.07,1998,10,288,42,0.04305805574571641,7.162724731418053,0.54,3,Normal,50,10,9,9,108,186.0,0.3732263271455016,312.3571266865325,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,381.3571266865325,2,156.17856334326626,156.17856334326626,,,965.6919520408323,990.0,0.16860568782947574,0.032471425337306514,989.7989228868332,0.17263235522874687,0.17263235522874687,,,23.934338490772127,23.934338490772127,,,0.92,0.92,,,0.6247142533730651,0.6247142533730651,,,0.97,0.97,,,32.72437955851369,32.72437955851369,,,65.44875911702738,1570.7702188086569,0.13132903215848815
1999-08-15,1999-08-26,376.9428,0.9139720874536076,344.51519776660774,0.718,1999,8,15,1999.08,1998,11,319,46,0.02976611308703491,5.041942213039079,0.65,3,Normal,47,8,6,5,89,155.0,0.4499075831917434,189.5151977666077,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,250.5151977666077,1,189.5151977666077,,,,965.0462317270284,990.0,0.12515264870477746,0.008951519776660775,989.8658958315184,0.2542747797975901,,,,24.565389324692426,,,,0.93,,,,0.758060791066431,,,,0.97,,,,41.19944680200096,,,,41.19944680200096,988.7867232480232,0.11958673251306487
1999-09-15,1999-09-26,251.8195,0.9681883405773783,243.80870383002514,0.894,1999,9,15,1999.09,1998,12,350,50,0.021065072010914173,4.474037444298175,0.78,4,Mod_Dry,34,6,4,3,44,91.0,0.3732434427912877,152.8087038300251,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,196.80870383002514,1,152.8087038300251,,,,964.7459269367728,990.0,0.10698023994205402,0.005280870383002514,989.887738889675,0.16524781151006698,,,,24.97656414139205,,,,0.92,,,,0.6112348153201006,,,,0.97,,,,33.412529567147644,,,,33.412529567147644,801.9007096115432,0.13704403920887778
1999-10-15,1999-10-26,197.7856,1.0295865348095183,203.63739053922143,0.9590000000000001,1999,10,15,1999.1,1999,1,15,3,0.01759427054258873,0.0,0.78,4,Mod_Dry,31,4,3,2,33,73.0,0.35848033510299715,130.63739053922143,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.63739053922143,1,130.63739053922143,,,,964.7061429033126,990.0,0.09737638313837094,0.003063739053922143,989.8995598778076,0.12063798551782046,,,,25.07277898897706,,,,0.91,,,,0.5225495621568857,,,,0.97,,,,28.362995972699853,,,,28.362995972699853,680.7119033447964,0.13928186713449864
1999-11-15,1999-11-26,210.5129,1.0024170273126274,211.02171542896042,0.9420000000000001,1999,11,15,1999.11,1999,2,46,7,0.01823227621306218,2.365118960081105,0.8300000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.3175028686682972,144.0217154289604,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,179.02171542896042,1,144.0217154289604,,,,964.7076779943956,990.0,0.1009164938962365,0.004402171542896042,989.8946813345607,0.14674233008145388,,,,25.04026101008389,,,,0.91,,,,0.5760868617158417,,,,0.97,,,,31.228344730314642,,,,31.228344730314642,749.4802735275514,0.14798640351697612
1999-12-15,1999-12-26,312.8435,0.93773961286087,293.3657425760396,0.795,1999,12,15,1999.12,1999,3,76,11,0.025346800158569827,2.9764738190150983,0.89,4,Mod_Dry,31,5,3,2,36,77.0,0.26247100061467404,216.3657425760396,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,255.3657425760396,1,216.3657425760396,,,,964.870013459764,990.0,0.1267635307448102,0.013273148515207923,989.85996332074,0.3313773060443196,,,,24.658572554931823,,,,0.94,,,,0.8654629703041585,,,,0.98,,,,48.214688871230024,,,,48.214688871230024,1157.1525329095205,0.16435009912151854
2000-01-15,2000-01-26,507.1746,0.8971909315216052,455.0324518180975,0.595,2000,1,15,2000.01,1999,4,107,16,0.03931480383708362,3.2250359386407013,0.89,4,Mod_Dry,34,5,4,3,45,91.0,0.1999857364818848,364.0324518180975,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,407.0324518180975,2,182.0162259090488,182.0162259090488,,,965.5017115583207,990.0,0.1771325485742759,0.04280649036361951,989.780060961062,0.234549404777836,0.234549404777836,,,24.043799997963518,24.043799997963518,,,0.93,0.93,,,0.7280649036361949,0.7280649036361949,,,0.97,0.97,,,38.72905516111951,38.72905516111951,,,77.45811032223902,1858.994647733736,0.17022546416800058
2000-02-15,2000-02-26,746.4925,0.911534305429568,680.4535224958818,0.456,2000,2,15,2000.02,1999,5,138,20,0.05879118434364417,37.01917455167006,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.1543088492140703,575.4535224958818,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,622.4535224958818,3,191.81784083196055,191.81784083196055,191.81784083196055,,966.4977586701207,990.0,0.2775092884034097,0.1001814089983527,989.6223093025984,0.2604901152481957,0.2604901152481957,0.2604901152481957,,22.86406051722954,22.86406051722954,22.86406051722954,,0.93,0.93,0.93,,0.7672713633278423,0.7672713633278423,0.7672713633278423,,0.97,0.97,0.97,,38.81200237328261,38.81200237328261,38.81200237328261,,116.43600711984786,2794.4641708763484,0.1711152977690001
2000-03-15,2000-03-26,1061.1535,0.9246738905725612,981.2209353396901,0.335,2000,3,15,2000.03,1999,6,167,24,0.08477748881334922,0.0,0.85,4,Mod_Dry,41,8,7,6,67,129.0,0.1314688622652974,852.2209353396901,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,908.2209353396901,4,213.0552338349225,213.0552338349225,213.0552338349225,213.0552338349225,967.7502429942174,990.0,0.4856606180403533,0.231776748271752,989.282562633688,0.3213239688096289,0.3213239688096289,0.3213239688096289,0.3213239688096289,21.2109956706609,21.2109956706609,21.2109956706609,21.2109956706609,0.94,0.94,0.94,0.94,0.85222093533969,0.85222093533969,0.85222093533969,0.85222093533969,0.98,0.98,0.98,0.98,40.8391034519476,40.8391034519476,40.8391034519476,40.8391034519476,163.3564138077904,3920.5539313869695,0.16648280517092498
2000-04-15,2000-04-26,2950.9948,1.021093007986116,3013.240156883386,0.08800000000000001,2000,4,15,2000.04,1999,7,198,29,0.2603439495547245,305.62716231161494,0.42,3,Normal,54,13,14,19,117,217.0,0.07201550115555493,1100.0,1696.240156883386,46.0,5.0,11.0,61.0,1573.2401568833866,100.0,18.0,25.0,80.0,1690.2401568833866,1243.0,4,275.0,275.0,275.0,275.0,973.6455300422616,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.417567964623757,14.417567964623757,14.417567964623757,14.417567964623757,0.9027931909794245,0.9027931909794245,0.9027931909794245,0.9027931909794245,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.41185301072292,34.41185301072292,34.41185301072292,34.41185301072292,137.64741204289172,3303.5378890294005,0.04568086341490328
2000-05-15,2000-05-26,2175.0,1.0070373982720155,2190.3063412416336,0.157,2000,5,15,2000.05,1999,8,228,33,0.1892424678832772,8.585070948215161,0.56,3,Normal,55,13,13,17,178,276.0,0.12600977078098674,1100.0,814.3063412416336,45.0,5.0,12.0,50.156550004013674,702.1497912376201,100.0,18.0,25.0,67.15655000401367,880.14979123762,1243.0,4,275.0,275.0,275.0,275.0,971.6540519157683,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.409046091117105,16.409046091117105,16.409046091117105,16.409046091117105,0.9232259137175082,0.9232259137175082,0.9232259137175082,0.9232259137175082,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.05152877534516,40.05152877534516,40.05152877534516,40.05152877534516,160.20611510138065,3844.946762433136,0.0731432458030339
2000-06-15,2000-06-26,1175.0,0.9429162381882324,1107.9265798711729,0.304,2000,6,15,2000.06,1999,9,259,37,0.09572485650086934,31.465527761366268,0.55,3,Normal,53,12,12,13,120,210.0,0.18954324574866527,897.926579871173,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,974.9265798711727,4,224.4816449677932,224.4816449677932,224.4816449677932,224.4816449677932,968.2387221187273,990.0,0.5467853122325488,0.2683412638969383,989.1848734238704,0.3566746440876565,0.3566746440876565,0.3566746440876565,0.3566746440876565,20.58947666105553,20.58947666105553,20.58947666105553,20.58947666105553,0.94,0.94,0.94,0.94,0.8979265798711729,0.8979265798711729,0.8979265798711729,0.8979265798711729,0.98,0.98,0.98,0.98,41.768519399055364,41.768519399055364,41.768519399055364,41.768519399055364,167.07407759622146,4009.777862309315,0.15079887118120086
2000-07-15,2000-07-26,484.6547,0.9009139367002006,436.6321737172547,0.611,2000,7,15,2000.07,1999,10,289,42,0.037725019809170805,10.292994222795645,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.3091847283050207,301.63217371725466,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,360.6321737172547,2,150.8160868586274,150.8160868586274,,,965.4220914307926,990.0,0.1617228621201215,0.030326434743450943,989.8079507031365,0.16095630032202327,0.16095630032202327,,,24.224902972021713,24.224902972021713,,,0.92,0.92,,,0.6032643474345094,0.6032643474345094,,,0.97,0.97,,,31.984405545774163,31.984405545774163,,,63.968811091548325,1535.2514661971595,0.1465050331654486
2000-08-15,2000-08-26,329.8819,0.9361415325042216,308.81614741140436,0.773,2000,8,15,2000.08,1999,11,320,46,0.026681715136345343,2.5927411667807405,0.85,4,Mod_Dry,39,7,5,4,60,115.0,0.3723898538465905,193.81614741140442,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,244.81614741140442,1,193.81614741140442,,,,964.919374408727,990.0,0.12325997515507893,0.009381614741140435,989.8673584101036,0.2659443144031204,,,,24.68203968697365,,,,0.93,,,,0.7752645896456174,,,,0.97,,,,42.33452517774475,,,,42.33452517774475,1016.028604265874,0.1370865012487406
2000-09-15,2000-09-26,230.5719,0.9693470006454092,223.50417969811318,0.918,2000,9,15,2000.09,1999,12,351,51,0.019310761125916967,8.024511222694002,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.407151222509188,132.5041796981132,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.50417969811318,1,132.5041796981132,,,,964.7167435258948,990.0,0.1000582430789022,0.003250417969811318,989.8966913389513,0.12412797365511848,,,,25.055819839401284,,,,0.91,,,,0.5300167187924527,,,,0.97,,,,28.74884023921853,,,,28.74884023921853,689.9721657412448,0.1286277521881226
2000-10-15,2000-10-26,136.5781,1.0811154088807666,147.65668842565825,0.995,2000,10,15,2000.1,2000,1,15,3,0.012757537879976872,0.0,0.92,5,Dry,24,4,2,2,20,52.0,0.352168266500036,95.65668842565823,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,125.65668842565823,1,95.65668842565823,,,,964.492294165482,990.0,0.08272387105420168,0.0,989.9172761289458,0.06428951620911064,,,,25.36069244725467,,,,0.88,,,,0.382626753702633,,,,0.96,,,,20.104781692959325,,,,20.104781692959325,482.51476063102376,0.1361589637917528
2000-11-15,2000-11-26,156.0885,1.0532027022639283,164.3928299923232,0.99,2000,11,15,2000.11,2000,2,46,7,0.014203540511336722,1.2935945969357192,0.98,5,Dry,23,4,2,2,19,50.0,0.30414951797067363,114.39282999232321,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,143.3928299923232,1,114.39282999232321,,,,964.4690052713687,990.0,0.08877028295192835,0.0014392829992323187,989.9097904340488,0.09233391566227003,,,,25.348451247017692,,,,0.9,,,,0.4575713199692927,,,,0.97,,,,24.833245676864728,,,,24.833245676864728,595.9978962447533,0.15106039404531446
2000-12-15,2000-12-26,360.1952,0.9291958170504128,334.6918731616368,0.7340000000000001,2000,12,15,2000.12,2000,3,76,11,0.028917377841165427,10.0947264966033,0.89,4,Mod_Dry,31,5,3,2,36,77.0,0.23006235338978026,257.6918731616368,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,296.6918731616368,1,257.6918731616368,,,,965.009818527936,990.0,0.14048807595773916,0.02153837463232736,989.83797354941,0.4698258135813208,,,,24.35832920789257,,,,0.95,,,,1.030767492646547,,,,0.98,,,,57.328015272738746,,,,57.328015272738746,1375.8723665457294,0.17128594946508496
2001-01-15,2001-01-26,656.4879,0.8938844025045665,586.8242942429775,0.496,2001,1,15,2001.01,2000,4,107,16,0.050701619022593264,0.0,0.6,3,Normal,41,6,4,3,66,120.0,0.20449051134599647,466.8242942429776,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,517.8242942429775,2,233.4121471214888,233.4121471214888,,,966.0849519529962,990.0,0.21685466332926234,0.06336485884859551,989.7197804778223,0.38557977197044624,0.38557977197044624,,,23.249248752855486,23.249248752855486,,,0.94,0.94,,,0.9336485884859552,0.9336485884859552,,,0.98,0.98,,,49.0405479984959,49.0405479984959,,,98.0810959969918,2353.9463039278035,0.1671387789483386
2001-02-15,2001-02-26,1107.7035,0.9227982591203212,1022.1868614214868,0.322,2001,2,15,2001.02,2000,5,138,20,0.08831694482681647,14.296446955801349,0.48,3,Normal,43,7,5,4,78,137.0,0.1340263753825629,885.1868614214868,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,940.1868614214868,4,221.2967153553717,221.2967153553717,221.2967153553717,221.2967153553717,967.9106982776759,990.0,0.5149521040914022,0.2581494891371895,989.2268984067714,0.3466369431978869,0.3466369431978869,0.3466369431978869,0.3466369431978869,20.96956318589748,20.96956318589748,20.96956318589748,20.96956318589748,0.94,0.94,0.94,0.94,0.8851868614214868,0.8851868614214868,0.8851868614214868,0.8851868614214868,0.98,0.98,0.98,0.98,41.93602749726418,41.93602749726418,41.93602749726418,41.93602749726418,167.74410998905668,4025.858639737361,0.16410317557377546
