Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
2001-03-15,2001-03-26,3047.6373,1.0252944951920568,3124.7257470319832,0.08,2001,3,15,2001.03,2000,6,166,24,0.26997630454356336,89.02300565079443,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.07648671254653751,1100.0,1785.7257470319832,41.0,7.0,13.0,67.0,1657.7257470319832,100.0,18.0,25.0,80.0,1801.7257470319832,1243.0,4,275.0,275.0,275.0,275.0,973.8882535889962,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.17484441788902,14.17484441788902,14.17484441788902,14.17484441788902,0.8994893882036903,0.8994893882036903,0.8994893882036903,0.8994893882036903,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.70870914548584,33.70870914548584,33.70870914548584,33.70870914548584,134.83483658194336,3236.036077966641,0.04315093467323206
2001-04-15,2001-04-26,3117.8186,1.0287088985574897,3207.327737908054,0.076,2001,4,15,2001.04,2000,7,197,29,0.2771131165552559,59.66776078816884,0.49,3,Normal,54,13,14,19,117,217.0,0.06765756970677901,1100.0,1890.327737908054,46.000000000000064,5.0,10.999999999999986,61.0,1767.327737908054,100.0,18.0,25.0,80.0,1884.327737908054,1243.0,4,275.0,275.0,275.0,275.0,974.064576798818,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.998521208067205,13.998521208067205,13.998521208067205,13.998521208067205,0.8969785542367361,0.8969785542367361,0.8969785542367361,0.8969785542367361,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.19647698744319,33.19647698744319,33.19647698744319,33.19647698744319,132.78590794977276,3186.8617907945463,0.04140079181193406
2001-05-15,2001-05-26,3019.8338,1.024651185222314,3094.276282344404,0.08199999999999999,2001,5,15,2001.05,2000,8,227,33,0.2673454707945565,79.21529707990341,0.2,2,Mod_Wet,65,14,17,23,202,321.0,0.10373992840639028,1100.0,1673.276282344404,35.0,4.0,8.0,57.00000000000002,1569.276282344404,100.0,18.0,25.0,80.0,1771.276282344404,1243.0,4,275.0,275.0,275.0,275.0,973.8225102449924,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.240587761892884,14.240587761892884,14.240587761892884,14.240587761892884,0.9004016988406879,0.9004016988406879,0.9004016988406879,0.9004016988406879,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.89939888763087,33.89939888763087,33.89939888763087,33.89939888763087,135.5975955505235,3254.342293212564,0.04382207119778808
2001-06-15,2001-06-26,1683.6732,0.970288607203964,1633.648924214641,0.215,2001,6,15,2001.06,2000,9,258,37,0.14114726705214498,28.40408829485137,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.15731654224517666,1100.0,276.64892421464106,38.0,6.0,11.0,17.223279328537966,204.4256448861031,100.0,18.0,25.0,33.22327932853797,357.42564488610316,1243.0,4,275.0,275.0,275.0,275.0,970.0444263988963,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.018671607988907,18.018671607988907,18.018671607988907,18.018671607988907,0.9310461560765548,0.9310461560765548,0.9310461560765548,0.9310461560765548,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.35287317260147,44.35287317260147,44.35287317260147,44.35287317260147,177.41149269040588,4257.875824569741,0.10859829799459178
2001-07-15,2001-07-26,733.3846,0.9121880356032922,668.9846576157063,0.46,2001,7,15,2001.07,2000,10,288,42,0.05780027441799704,12.804900711643539,0.22,2,Mod_Wet,58,11,11,11,136,227.0,0.3393201883119996,441.98465761570634,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,521.9846576157063,2,220.99232880785317,220.99232880785317,,,966.4476137790544,990.0,0.21926646818301807,0.058396931523141266,989.7223366002937,0.3456850871705291,0.3456850871705291,,,22.929037734068853,22.929037734068853,,,0.94,0.94,,,0.8839693152314125,0.8839693152314125,,,0.98,0.98,,,45.791615369123114,45.791615369123114,,,91.58323073824623,2197.9975377179103,0.13689885066221594
2001-08-15,2001-08-26,441.566,0.9049469868681428,399.5938212034184,0.654,2001,8,15,2001.08,2000,11,319,46,0.03452490615197535,3.397233480201919,0.42,3,Normal,47,8,6,5,89,155.0,0.3878938856792164,244.5938212034184,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,305.5938212034184,1,244.5938212034184,,,,965.2652931920674,990.0,0.1434444424660799,0.018918764240683672,989.8376367932933,0.4233499228036344,,,,24.148993678422322,,,,0.94,,,,0.9783752848136736,,,,0.98,,,,53.37863409250744,,,,53.37863409250744,1281.0872182201786,0.13358223090575358
2001-09-15,2001-09-26,314.5212,0.9305996667156292,292.6933238949998,0.799,2001,9,15,2001.09,2000,12,350,50,0.025288703184527986,0.0,0.43,3,Normal,40,6,4,3,65,118.0,0.4031523453617653,174.69332389499982,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,224.69332389499985,1,174.69332389499982,,,,964.867958144005,990.0,0.11648636041874992,0.007469332389499981,989.8760443071916,0.2160491104325556,,,,24.792037052754143,,,,0.93,,,,0.6987732955799992,,,,0.97,,,,38.32765165569132,,,,38.32765165569132,919.8636397365916,0.13094815811187036
2001-10-15,2001-10-26,204.0855,1.0117693721308976,206.48745819602038,0.953,2001,10,15,2001.1,2001,1,15,3,0.017840516388136156,4.534257232940092,0.59,3,Normal,37,5,3,2,50,97.0,0.4697621872410141,109.48745819602037,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,154.48745819602038,1,109.48745819602037,,,,964.7063700617579,990.0,0.09255254256682513,0.0009487458196020383,989.9064987116136,0.08451524540506508,,,,25.115613404450677,,,,0.89,,,,0.4379498327840816,,,,0.96,,,,23.048274098654108,,,,23.048274098654108,553.1585783676986,0.11162069745066153
2001-11-15,2001-11-26,285.986,0.9517517652591158,272.18768033939347,0.838,2001,11,15,2001.11,2001,2,46,7,0.023517015581323592,8.972230449184224,0.51,3,Normal,36,5,3,2,47,93.0,0.3416760078341437,179.18768033939347,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,223.18768033939347,1,179.18768033939347,,,,964.8096049838373,990.0,0.11597307284297505,0.00791876803393935,989.8761081591232,0.2273142357579517,,,,24.839188939528064,,,,0.93,,,,0.7167507213575739,,,,0.97,,,,39.388482431353296,,,,39.388482431353296,945.3235783524792,0.1447107465783882
2001-12-15,2001-12-26,452.097,0.8968029923901701,405.4419424506187,0.6409999999999999,2001,12,15,2001.12,2001,3,76,11,0.035030183827733465,0.0,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.29104043673126384,287.4419424506187,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,341.4419424506187,2,143.72097122530934,143.72097122530934,,,965.2896672613276,990.0,0.15534972258507632,0.02748838849012374,989.8171618889247,0.14612814616049766,0.14612814616049766,,,24.3813664814366,24.3813664814366,,,0.91,0.91,,,0.5748838849012373,0.5748838849012373,,,0.97,0.97,,,30.34312595358919,30.34312595358919,,,60.68625190717838,1456.4700457722809,0.14967926490380246
2002-01-15,2002-01-26,629.8704,0.8970953412770625,565.0538014483199,0.511,2002,1,15,2002.01,2001,4,107,16,0.04882064844513484,2.6967785792397763,0.65,3,Normal,41,6,4,3,66,120.0,0.21236915793225625,445.0538014483199,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,496.0538014483199,2,222.52690072415996,222.52690072415996,,,965.9881833723242,990.0,0.2066968344293313,0.059010760289663976,989.734292405281,0.3504971440623387,0.3504971440623387,,,23.3956118888945,23.3956118888945,,,0.94,0.94,,,0.8901076028966397,0.8901076028966397,,,0.98,0.98,,,47.04785892649961,47.04785892649961,,,94.09571785299921,2258.297228471981,0.16652523637893846
2002-02-15,2002-02-26,785.2032,0.9269046836937492,727.8085237313197,0.436,2002,2,15,2002.02,2001,5,138,20,0.06288265645038603,36.7331559557515,0.87,4,Mod_Dry,36,6,5,4,54,105.0,0.1442687143339395,622.8085237313197,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,669.8085237313197,3,207.60284124377324,207.60284124377324,207.60284124377324,,966.7032119872232,990.0,0.3049614630326491,0.11684255711939592,989.578195979848,0.3051015758873473,0.3051015758873473,0.3051015758873473,,22.56988241673737,22.56988241673737,22.56988241673737,,0.93,0.93,0.93,,0.8304113649750929,0.8304113649750929,0.8304113649750929,,0.97,0.97,0.97,,41.465440145720365,41.465440145720365,41.465440145720365,,124.39632043716111,2985.5116904918664,0.1709190211175428
2002-03-15,2002-03-26,1296.5155,0.9282364084042066,1203.472891160384,0.278,2002,3,15,2002.03,2001,6,166,24,0.10398005779625716,52.43548255638325,0.8,4,Mod_Dry,41,8,7,6,67,129.0,0.10718978462042356,1074.472891160384,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1130.472891160384,4,268.618222790096,268.618222790096,268.618222790096,268.618222790096,968.5922379090648,990.0,0.7406825233242657,0.4468147585084992,988.8125027181673,0.5104385839359733,0.5104385839359733,0.5104385839359733,0.5104385839359733,19.709826225166587,19.709826225166587,19.709826225166587,19.709826225166587,0.94,0.94,0.94,0.94,1.074472891160384,1.074472891160384,1.074472891160384,1.074472891160384,0.98,0.98,0.98,0.98,47.845511669443006,47.845511669443006,47.845511669443006,47.845511669443006,191.38204667777202,4593.16912026653,0.15902480902020336
2002-04-15,2002-04-26,1797.234,0.9826804491492692,1766.1067143463379,0.199,2002,4,15,2002.04,2001,7,197,29,0.1525916201195236,10.919709926313544,0.77,4,Mod_Dry,45,11,10,10,72,148.0,0.08380014570907568,1100.0,518.1067143463379,55.0,7.0,15.0,35.007210428806616,406.0995039175313,100.0,18.0,25.0,45.00721042880662,478.0995039175313,1243.0,4,275.0,275.0,275.0,275.0,970.4517170087872,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.61138099809814,17.61138099809814,17.61138099809814,17.61138099809814,0.9298019154022866,0.9298019154022866,0.9298019154022866,0.9298019154022866,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.29239636066901,43.29239636066901,43.29239636066901,43.29239636066901,173.16958544267604,4156.070050624225,0.09805159792213837
2002-05-15,2002-05-26,1958.9797,1.0052263508695702,1969.2180152585654,0.18,2002,5,15,2002.05,2001,8,227,33,0.17014043651834004,15.791097122134945,0.68,3,Normal,55,13,13,17,178,276.0,0.1401571577455634,1100.0,593.2180152585654,45.0,4.9999999999999964,11.999999999999995,36.53879079491164,494.6792244636537,100.0,18.0,25.0,53.53879079491164,672.6792244636537,1243.0,4,275.0,275.0,275.0,275.0,971.0454720407223,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.017625966162953,17.017625966162953,17.017625966162953,17.017625966162953,0.9270964768018716,0.9270964768018716,0.9270964768018716,0.9270964768018716,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.71110368583725,41.71110368583725,41.71110368583725,41.71110368583725,166.84441474334895,4004.265953840376,0.0847262281019919
2002-06-15,2002-06-26,1381.8066,0.9142082933417748,1263.2590535144004,0.264,2002,6,15,2002.06,2001,9,258,37,0.1091455822236442,37.650985916902755,0.41,3,Normal,53,12,12,13,120,210.0,0.1662366870957922,1053.2590535144004,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1130.2590535144004,4,263.3147633786001,263.3147633786001,263.3147633786001,263.3147633786001,968.8072708038716,990.0,0.7403738916702687,0.4192367695687205,988.840389338761,0.4905165122169673,0.4905165122169673,0.4905165122169673,0.4905165122169673,19.54260202267261,19.54260202267261,19.54260202267261,19.54260202267261,0.94,0.94,0.94,0.94,1.0532590535144004,1.0532590535144004,1.0532590535144004,1.0532590535144004,0.98,0.98,0.98,0.98,46.50295322087604,46.50295322087604,46.50295322087604,46.50295322087604,186.01181288350415,4464.2835092041,0.14724755968779107
2002-07-15,2002-07-26,597.5875,0.8960904052225498,535.4924250309305,0.531,2002,7,15,2002.07,2001,10,288,42,0.04626654552267239,11.571695651312554,0.48,3,Normal,50,10,9,9,108,186.0,0.3473438489615544,349.49242503093046,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,418.49242503093046,2,174.74621251546523,174.74621251546523,,,965.8566973600588,990.0,0.18093844373720933,0.03989848500618609,989.7791630712566,0.2161800269858652,0.2161800269858652,,,23.70628568421204,23.70628568421204,,,0.93,0.93,,,0.698984850061861,0.698984850061861,,,0.97,0.97,,,36.66021228884117,36.66021228884117,,,73.32042457768235,1759.6901898643766,0.1369214972059545
2002-08-15,2002-08-26,376.9428,0.9139720874536076,344.51519776660774,0.718,2002,8,15,2002.08,2001,11,319,46,0.02976611308703491,4.1710761926172495,0.59,3,Normal,47,8,6,5,89,155.0,0.4499075831917434,189.5151977666077,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,250.5151977666077,1,189.5151977666077,,,,965.0462317270284,990.0,0.12515264870477746,0.008951519776660775,989.8658958315184,0.2542747797975901,,,,24.565389324692426,,,,0.93,,,,0.758060791066431,,,,0.97,,,,41.19944680200096,,,,41.19944680200096,988.7867232480232,0.11958673251306487
2002-09-15,2002-09-26,266.66,0.9462703585678895,252.33245381571342,0.872,2002,9,15,2002.09,2001,12,350,50,0.02180152400967764,7.486021858190043,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.3606353389107065,161.3324538157134,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,205.33245381571342,1,161.3324538157134,,,,964.7625945039103,990.0,0.1098860638008114,0.006133245381571342,989.8839806908176,0.1842347282144169,,,,24.9371514586928,,,,0.92,,,,0.6453298152628537,,,,0.97,,,,35.22063254068302,,,,35.22063254068302,845.2951809763923,0.1395802720105349
2002-10-15,2002-10-26,204.0855,1.0117693721308976,206.48745819602038,0.953,2002,10,15,2002.1,2002,1,15,3,0.017840516388136156,0.0,0.65,3,Normal,37,5,3,2,50,97.0,0.4697621872410141,109.48745819602037,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,154.48745819602038,1,109.48745819602037,,,,964.7063700617579,990.0,0.09255254256682513,0.0009487458196020383,989.9064987116136,0.08451524540506508,,,,25.115613404450677,,,,0.89,,,,0.4379498327840816,,,,0.96,,,,23.048274098654108,,,,23.048274098654108,553.1585783676986,0.11162069745066153
2002-11-15,2002-11-26,213.7748,1.003044280223082,214.42559039583332,0.937,2002,11,15,2002.11,2002,2,46,7,0.0185263710102,0.0,0.79,4,Mod_Dry,29,4,2,2,30,67.0,0.31246270501723633,147.42559039583332,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,182.42559039583332,1,147.42559039583332,,,,964.7093849708403,990.0,0.10207690581676136,0.00474255903958333,989.8931805351438,0.15378229266120255,,,,25.03001327164232,,,,0.92,,,,0.5897023615833332,,,,0.97,,,,32.30446288320759,,,,32.30446288320759,775.3071091969821,0.15065581875546194
2002-12-15,2002-12-26,323.8523,0.9286376153549488,300.7414275992155,0.784,2002,12,15,2002.12,2002,3,76,11,0.025984059344572208,4.185572455833493,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.25603389800561305,223.7414275992155,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,262.7414275992155,1,223.7414275992155,,,,964.8930832692308,990.0,0.12921302023590184,0.014748285519843102,989.8560386942444,0.3543290536757862,,,,24.608626371337646,,,,0.94,,,,0.894965710396862,,,,0.98,,,,49.75728945330802,,,,49.75728945330802,1194.1749468793926,0.16544873731070173
2003-01-15,2003-01-26,619.4209999999998,0.9001263282088467,557.5571503454521,0.519,2003,1,15,2003.01,2002,4,107,16,0.04817293778984706,14.852241230267625,0.78,4,Mod_Dry,34,5,4,3,45,91.0,0.16321196839394506,466.5571503454521,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,509.5571503454521,2,233.27857517272602,233.27857517272602,,,965.9548375836233,990.0,0.21206211614229106,0.06331143006909043,989.7246264537886,0.3851391943983576,0.3851391943983576,,,23.384649675766788,23.384649675766788,,,0.94,0.94,,,0.9331143006909042,0.9331143006909042,,,0.98,0.98,,,49.297927168648044,49.297927168648044,,,98.59585433729609,2366.3005040951066,0.17683542265794264
2003-02-15,2003-02-26,958.0479,0.9409101957128996,901.4370370913324,0.366,2003,2,15,2003.02,2002,5,138,20,0.07788416000469113,9.101574356692481,0.64,3,Normal,43,7,5,4,78,137.0,0.1519795552688383,764.4370370913324,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,819.4370370913324,3,254.81234569711083,254.81234569711083,254.81234569711083,,967.4306800451056,990.0,0.40430485470520505,0.17221851854566622,989.4234766267492,0.4594018100832582,0.4594018100832582,0.4594018100832582,,21.53339477156032,21.53339477156032,21.53339477156032,,0.94,0.94,0.94,,1.0192493827884432,1.0192493827884432,1.0192493827884432,,0.98,0.98,0.98,,49.58563792657819,49.58563792657819,49.58563792657819,,148.7569137797346,3570.1659307136297,0.16502196787889772
2003-03-15,2003-03-26,1516.372,0.9518623720911455,1443.3774488925947,0.23800000000000002,2003,3,15,2003.03,2002,6,166,24,0.1247078115843202,22.52810167924849,0.68,3,Normal,49,9,9,9,107,183.0,0.12678596311755005,1100.0,160.37744889259466,42.94259560512098,7.8874155193079325,7.8874155193079325,7.8874155193079325,93.77260672954986,91.94259560512094,16.88741551930793,16.88741551930793,16.88741551930793,200.77260672954984,1225.7174266437366,4,275.0,275.0,275.0,275.0,969.4282803533148,990.0,0.878148863197146,0.48,988.6418511368029,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.678636003488194,18.678636003488194,18.678636003488194,18.678636003488194,0.9320057697708748,0.9320057697708748,0.9320057697708748,0.9320057697708748,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.02476045430944,46.02476045430944,46.02476045430944,46.02476045430944,184.09904181723775,4418.3770036137075,0.1275474006875225
2003-04-15,2003-04-26,2654.2357,1.0196902089097957,2706.498155428838,0.111,2003,4,15,2003.04,2002,7,197,29,0.2338414406290516,143.24133775491282,0.7000000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.05468320741439773,1100.0,1458.498155428838,55.0,7.0,15.0,70.0,1311.4981554288374,100.0,18.0,25.0,80.0,1383.4981554288377,1243.0,4,275.0,275.0,275.0,275.0,972.9472578864032,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.115840120482133,15.115840120482133,15.115840120482133,15.115840120482133,0.9113120329852744,0.9113120329852744,0.9113120329852744,0.9113120329852744,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.418929117188,36.418929117188,36.418929117188,36.418929117188,145.675716468752,3496.217195250048,0.053824428506092974
2003-05-15,2003-05-26,3098.0708,1.03183032828526,3196.6834106149768,0.077,2003,5,15,2003.05,2002,8,227,33,0.27619344667713397,73.77553321410278,0.16,2,Mod_Wet,65,14,17,23,202,321.0,0.10041657517102896,1100.0,1775.6834106149768,35.0,4.0,8.0,56.99999999999999,1671.6834106149768,100.0,18.0,25.0,80.0,1873.6834106149768,1243.0,4,275.0,275.0,275.0,275.0,974.0420186348014,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.021079372083891,14.021079372083891,14.021079372083891,14.021079372083891,0.8973049843853252,0.8973049843853252,0.8973049843853252,0.8973049843853252,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.262072429392184,33.262072429392184,33.262072429392184,33.262072429392184,133.04828971756874,3193.158953221649,0.041620727681623296
2003-06-15,2003-06-26,1810.1471,0.9809886046014236,1775.7336777523135,0.198,2003,6,15,2003.06,2002,9,258,37,0.1534233897577999,79.23344986459574,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.1447289102075854,1100.0,418.73367775231355,37.99999999999999,6.0,11.000000000000005,26.069022739443646,337.6646550128698,100.0,18.0,25.0,42.06902273944364,490.66465501286973,1243.0,4,275.0,275.0,275.0,275.0,970.4806752299994,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.58242277688585,17.58242277688585,17.58242277688585,17.58242277688585,0.9296945008363192,0.9296945008363192,0.9296945008363192,0.9296945008363192,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.21621800431801,43.21621800431801,43.21621800431801,43.21621800431801,172.86487201727203,4148.756928414528,0.09734842233553896
2003-07-15,2003-07-26,791.2707,0.9269046836937492,733.4325178996316,0.434,2003,7,15,2003.07,2002,10,288,42,0.06336856954652817,18.32798077562268,0.21,2,Mod_Wet,58,11,11,11,136,227.0,0.3095035936640382,506.43251789963165,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,586.4325178996316,2,253.21625894981582,253.21625894981582,,,966.7274295227027,990.0,0.2566275466084821,0.07257300715985268,989.6707994462317,0.4536740599759349,0.4536740599759349,,,22.48969586355325,22.48969586355325,,,0.94,0.94,,,1.0128650357992632,1.0128650357992632,,,0.98,0.98,,,51.46335640631174,51.46335640631174,,,102.92671281262348,2470.241107502964,0.14033562775124833
2003-08-15,2003-08-26,446.8115,0.9019263261657774,402.9910546836203,0.6459999999999999,2003,8,15,2003.08,2002,11,319,46,0.0348184271246648,8.561789973897305,0.39,2,Mod_Wet,54,9,8,6,107,184.0,0.4565858171329745,218.9910546836203,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,289.9910546836203,1,218.9910546836203,,,,965.2794321919504,990.0,0.13826271188754918,0.013798210936724058,989.8479390771756,0.33945923673799683,,,,24.229047648487484,,,,0.94,,,,0.8759642187344812,,,,0.98,,,,47.94967367409141,,,,47.94967367409141,1150.792168178194,0.1189844616073071
2003-09-15,2003-09-26,285.986,0.9517517652591158,272.18768033939347,0.838,2003,9,15,2003.09,2002,12,350,50,0.023517015581323592,12.79179776871365,0.53,3,Normal,40,6,4,3,65,118.0,0.4335243970368705,154.18768033939347,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,204.18768033939347,1,154.18768033939347,,,,964.8096049838373,990.0,0.10949580011570233,0.005418768033939347,989.8850854318505,0.16825035995882465,,,,24.907230088054487,,,,0.92,,,,0.6167507213575739,,,,0.97,,,,33.62046195528041,,,,33.62046195528041,806.8910869267299,0.12351941099376257
2003-10-15,2003-10-26,202.1822,1.0200517493291694,206.23630679322,0.9540000000000001,2003,10,15,2003.1,2003,1,15,3,0.01781881690693421,0.2511514028003319,0.43,3,Normal,37,5,3,2,50,97.0,0.4703342564083817,109.23630679321998,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,154.23630679322,1,109.23630679321998,,,,964.7063311616437,990.0,0.0924669227704159,0.0009236306793219996,989.9066094465504,0.08412402665641089,,,,25.11615425825011,,,,0.89,,,,0.43694522717288004,,,,0.96,,,,22.99589925395888,,,,22.99589925395888,551.9015820950129,0.1115026719180702
2003-11-15,2003-11-26,223.755,0.9707485583142056,217.209843665595,0.93,2003,11,15,2003.11,2003,2,46,7,0.018766930492707404,2.784253269761706,0.67,3,Normal,36,5,3,2,47,93.0,0.4281573911685972,124.209843665595,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,168.209843665595,1,124.209843665595,,,,964.7112204358272,990.0,0.09723062852236193,0.0024209843665595004,989.9003483871112,0.10899584966928563,,,,25.080132101614524,,,,0.91,,,,0.49683937466238,,,,0.97,,,,26.975404692259776,,,,26.975404692259776,647.4097126142346,0.1241905257930654
2003-12-15,2003-12-26,355.6296,0.9330882788202376,331.8338113615296,0.741,2003,12,15,2003.12,2003,3,76,11,0.028670441301636155,9.738766712136227,0.78,4,Mod_Dry,31,5,3,2,36,77.0,0.23204386462026094,254.83381136152963,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,293.8338113615296,1,254.83381136152963,,,,964.999419485484,990.0,0.1395389041422054,0.020966762272305924,989.8394943335853,0.4594790859604742,,,,24.380595762141017,,,,0.95,,,,1.0193352454461184,,,,0.98,,,,56.744013720792964,,,,56.744013720792964,1361.8563292990311,0.17100130179010278
2004-01-15,2004-01-26,653.7943,0.8951587180264686,585.2496674410123,0.4970000000000001,2004,1,15,2004.01,2003,4,107,16,0.05056557126690346,8.232710998776497,0.66,3,Normal,41,6,4,3,66,120.0,0.2050406974594221,465.2496674410123,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,516.2496674410123,2,232.62483372050616,232.62483372050616,,,966.0779580315677,990.0,0.21594183619768828,0.06304993348820248,989.7210082303142,0.3829864879083403,0.3829864879083403,,,23.260063710837983,23.260063710837983,,,0.94,0.94,,,0.9304993348820246,0.9304993348820246,,,0.98,0.98,,,48.8978667060052,48.8978667060052,,,97.7957334120104,2347.097601888249,0.16710087822795264
2004-02-15,2004-02-26,1061.1535,0.9246738905725612,981.2209353396901,0.335,2004,2,15,2004.02,2003,5,138,20,0.08477748881334922,17.717982714035546,0.49,3,Normal,43,7,5,4,78,137.0,0.1396219700026802,844.2209353396901,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,899.2209353396901,4,211.0552338349225,211.0552338349225,211.0552338349225,211.0552338349225,967.7502429942174,990.0,0.4774136060881621,0.225376748271752,989.29720964564,0.3153249378435443,0.3153249378435443,0.3153249378435443,0.3153249378435443,21.231641713579194,21.231641713579194,21.231641713579194,21.231641713579194,0.93,0.93,0.93,0.93,0.84422093533969,0.84422093533969,0.84422093533969,0.84422093533969,0.97,0.97,0.97,0.97,39.655496654451426,39.655496654451426,39.655496654451426,39.655496654451426,158.6219866178057,3806.927678827337,0.16165776830158254
2004-03-15,2004-03-26,2802.8990000000013,1.0179528994061418,2853.219163792576,0.099,2004,3,15,2004.03,2003,6,167,24,0.2465181357516785,89.78936617194452,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.08376503390728482,1100.0,1514.2191637925762,41.0,7.0,13.0,67.0,1386.2191637925762,100.0,18.0,25.0,80.0,1530.2191637925762,1243.0,4,275.0,275.0,275.0,275.0,973.2870710752874,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.77602693159811,14.77602693159811,14.77602693159811,14.77602693159811,0.9073490638103242,0.9073490638103242,0.9073490638103242,0.9073490638103242,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.44539711540647,35.44539711540647,35.44539711540647,35.44539711540647,141.7815884616259,3402.758123079021,0.04969179734274809
2004-04-15,2004-04-26,3889.5171,1.02308732979176,3979.3156640183893,0.04,2004,4,15,2004.04,2003,7,198,29,0.3438128733711889,33.11866687888778,0.24,2,Mod_Wet,70,14,18,25,168,295.0,0.07413334977856552,1100.0,2584.315664018389,30.0,3.9999999999999862,7.0,55.0,2488.315664018389,100.0,18.0,25.0,80.0,2656.315664018389,1243.0,4,275.0,275.0,275.0,275.0,975.586273665882,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.476824341003365,12.476824341003365,12.476824341003365,12.476824341003365,0.8714338568123091,0.8714338568123091,0.8714338568123091,0.8714338568123091,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.745261692058648,28.745261692058648,28.745261692058648,28.745261692058648,114.98104676823459,2759.545122437631,0.02889467850161064
2004-05-15,2004-05-26,3275.6178,1.020991907322436,3344.379265281321,0.067,2004,5,15,2004.05,2003,8,228,33,0.2889543685203061,19.87006429033089,0.16,2,Mod_Wet,65,14,17,23,202,321.0,0.09598193701664344,1100.0,1923.3792652813208,35.0,4.0,8.0,57.0,1819.3792652813208,100.0,18.0,25.0,80.0,2021.3792652813208,1243.0,4,275.0,275.0,275.0,275.0,974.3508466951936,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.71225131169156,13.71225131169156,13.71225131169156,13.71225131169156,0.8927034450580928,0.8927034450580928,0.8927034450580928,0.8927034450580928,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.36262581786122,32.36262581786122,32.36262581786122,32.36262581786122,129.45050327144492,3106.812078514677,0.038706884896487916
2004-06-15,2004-06-26,1862.3957,0.9960112813925148,1854.9671276169088,0.191,2004,6,15,2004.06,2003,9,259,37,0.16026915982610093,64.46819800535422,0.11,2,Mod_Wet,62,12,14,16,153,257.0,0.1385469295782993,1100.0,497.9671276169088,38.0,6.0,10.999999999999995,31.001844520897045,411.96528309601166,100.0,18.0,25.0,47.001844520897045,564.9652830960117,1243.0,4,275.0,275.0,275.0,275.0,970.7158544104352,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.347243596450156,17.347243596450156,17.347243596450156,17.347243596450156,0.9287289726075624,0.9287289726075624,0.9287289726075624,0.9287289726075624,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.593884407375675,42.593884407375675,42.593884407375675,42.593884407375675,170.3755376295027,4089.012903108066,0.09184827865299454
2004-07-15,2004-07-26,777.6610000000003,0.9112973911114444,708.6804404691168,0.443,2004,7,15,2004.07,2003,10,289,42,0.06122999005653167,26.162445721636338,0.25,2,Mod_Wet,58,11,11,11,136,227.0,0.3203136237959884,481.68044046911683,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,561.6804404691168,2,240.84022023455842,240.84022023455842,,,966.6205466726454,990.0,0.2422785162139807,0.06633608809382335,989.691385395692,0.410475045314488,0.410475045314488,,,22.660363677732192,22.660363677732192,,,0.94,0.94,,,0.9633608809382336,0.9633608809382336,,,0.98,0.98,,,49.31951849611986,49.31951849611986,,,98.63903699223972,2367.336887813753,0.13918690478736054
2004-08-15,2004-08-26,446.8115,0.9019263261657774,402.9910546836203,0.6459999999999999,2004,8,15,2004.08,2003,11,320,46,0.0348184271246648,8.561789973897305,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4565858171329745,218.9910546836203,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,289.9910546836203,1,218.9910546836203,,,,965.2794321919504,990.0,0.13826271188754918,0.013798210936724058,989.8479390771756,0.33945923673799683,,,,24.229047648487484,,,,0.94,,,,0.8759642187344812,,,,0.98,,,,47.94967367409141,,,,47.94967367409141,1150.792168178194,0.1189844616073071
2004-09-15,2004-09-26,292.3549,0.9521901028527936,278.37744230051817,0.8280000000000001,2004,9,15,2004.09,2003,12,351,51,0.02405181101476477,2.1387159868015715,0.45,3,Normal,40,6,4,3,65,118.0,0.4238849205052142,160.37744230051814,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,210.37744230051814,1,160.37744230051814,,,,964.826281300334,990.0,0.111605946238813,0.006037744230051817,989.8823563095312,0.1820566683375789,,,,24.874018340859646,,,,0.92,,,,0.6415097692020727,,,,0.97,,,,34.92350325540332,,,,34.92350325540332,838.1640781296795,0.12545378306084934
2004-10-15,2004-10-26,220.3957,0.9780724481737112,215.5629618659588,0.934,2004,10,15,2004.1,2004,1,15,3,0.018624639905218843,1.6468817996361906,0.53,3,Normal,37,5,3,2,50,97.0,0.4499845389038422,118.56296186595881,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,163.5629618659588,1,118.56296186595881,,,,964.7100880348953,990.0,0.09564646427248596,0.0018562961865958808,989.9024972395407,0.09924636653466644,,,,25.093162838110967,,,,0.9,,,,0.4742518474638353,,,,0.97,,,,25.479311950622677,,,,25.479311950622677,611.5034868149443,0.11819893236791855
2004-11-15,2004-11-26,227.147,0.9717794655517541,220.73679026168426,0.923,2004,11,15,2004.11,2004,2,46,7,0.019071658678609518,2.767389436428914,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.3035289220277746,153.73679026168423,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,188.73679026168426,1,153.73679026168423,,,,964.714087475926,990.0,0.10422845122557416,0.005373679026168427,989.8903978697482,0.1672656657245801,,,,25.00904472809771,,,,0.92,,,,0.6149471610467371,,,,0.97,,,,33.65917614688885,,,,33.65917614688885,807.8202275253321,0.15248557391355455
2004-12-15,2004-12-26,376.9428,0.9139720874536076,344.51519776660774,0.718,2004,12,15,2004.12,2004,3,76,11,0.02976611308703491,0.0,0.74,4,Mod_Dry,31,5,3,2,36,77.0,0.2235024768113822,267.5151977666077,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,306.51519776660774,1,267.5151977666077,,,,965.0462317270284,990.0,0.14375043468263726,0.023503039553321545,989.832746525764,0.5062626231757575,,,,24.280252175559784,,,,0.95,,,,1.070060791066431,,,,0.98,,,,59.32262239964426,,,,59.32262239964426,1423.7429375914621,0.17219159788658278
2005-01-15,2005-01-26,683.8179,0.8843595114503098,604.7408639649767,0.484,2005,1,15,2005.01,2004,4,107,16,0.05224961064657399,57.67674328273371,0.8,4,Mod_Dry,34,5,4,3,45,91.0,0.1504776763444751,513.7408639649766,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,556.7408639649766,2,256.8704319824884,256.8704319824884,,,966.1644484874204,990.0,0.23941499360288504,0.07549634558599069,989.6850886608113,0.4668402959805588,0.4668402959805588,,,23.05379987741036,23.05379987741036,,,0.94,0.94,,,1.0274817279299535,1.0274817279299535,,,0.98,0.98,,,53.515498051361064,53.515498051361064,,,107.03099610272213,2568.7439064653313,0.17698654494914498
2005-02-15,2005-02-26,892.4834,0.9224697956886336,823.288979653497,0.397,2005,2,15,2005.02,2004,5,138,20,0.07113216784206215,1.8627066390307616,0.74,4,Mod_Dry,36,6,5,4,54,105.0,0.12753723491378693,718.288979653497,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,765.288979653497,3,239.42965988449902,239.42965988449902,239.42965988449902,,967.108577613184,990.0,0.36031245197304174,0.1491444898267485,989.4905430582003,0.4056879496965251,0.4056879496965251,0.4056879496965251,,21.97627749531961,21.97627749531961,21.97627749531961,,0.94,0.94,0.94,,0.9577186395379959,0.9577186395379959,0.9577186395379959,,0.98,0.98,0.98,,47.55049207436218,47.55049207436218,47.55049207436218,,142.65147622308652,3423.6354293540758,0.17327023651297407
2005-03-15,2005-03-26,1290.259,0.9330601561152032,1203.889263969046,0.278,2005,3,15,2005.03,2004,6,166,24,0.10401603240692556,9.891465632629432,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.1071527123472353,1074.889263969046,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1130.889263969046,4,268.7223159922615,268.7223159922615,268.7223159922615,268.7223159922615,968.5937516010167,990.0,0.7412834737697571,0.4473560431597597,988.8113604830704,0.5108335542019464,0.5108335542019464,0.5108335542019464,0.5108335542019464,19.70677532785175,19.70677532785175,19.70677532785175,19.70677532785175,0.94,0.94,0.94,0.94,1.074889263969046,1.074889263969046,1.074889263969046,1.074889263969046,0.98,0.98,0.98,0.98,47.85664354469979,47.85664354469979,47.85664354469979,47.85664354469979,191.42657417879917,4594.2377802911815,0.15900679564804318
2005-04-15,2005-04-26,1349.4128,0.9237974489565206,1246.5841022292755,0.268,2005,4,15,2005.04,2004,7,197,29,0.10770486643260938,8.759081053613045,0.88,4,Mod_Dry,45,11,10,10,72,148.0,0.11872444044114674,1098.5841022292757,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1164.5841022292755,4,274.64602555731886,274.64602555731886,274.64602555731886,274.64602555731886,968.7477608657667,990.0,0.7899151990937996,0.4781593328980581,988.7319254680083,0.5335610847970147,0.5335610847970147,0.5335610847970147,0.5335610847970147,19.45060351744442,19.45060351744442,19.45060351744442,19.45060351744442,0.94,0.94,0.94,0.94,1.0985841022292755,1.0985841022292755,1.0985841022292755,1.0985841022292755,0.98,0.98,0.98,0.98,48.275784125127245,48.275784125127245,48.275784125127245,48.275784125127245,193.10313650050895,4634.475276012216,0.15490582316522505
2005-05-15,2005-05-26,1414.6961,0.927335957739452,1311.8985628037676,0.257,2005,5,15,2005.05,2004,8,227,33,0.11334803582624553,10.067534240160512,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.14635277867037286,1100.0,19.898562803767614,4.871002353005616,1.0363834793628968,1.0363834793628968,1.0363834793628968,11.918410012673313,51.87100235300562,11.036383479362895,11.036383479362895,11.036383479362895,126.91841001267332,1173.9437693117313,4,275.0,275.0,275.0,275.0,968.9788477547604,990.0,0.8034239969447668,0.48,988.7165760030553,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.202793468294846,19.202793468294846,19.202793468294846,19.202793468294846,0.9318369154796782,0.9318369154796782,0.9318369154796782,0.9318369154796782,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.30772888560579,47.30772888560579,47.30772888560579,47.30772888560579,189.23091554242316,4541.541973018157,0.14424203281235554
2005-06-15,2005-06-26,940.9512,0.9401080003131372,884.5957510242469,0.374,2005,6,15,2005.06,2004,9,258,37,0.07642907288849493,1.5989356869324638,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.1820040394876224,723.5957510242469,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,787.5957510242469,3,241.19858367474896,241.19858367474896,241.19858367474896,,967.3620237371847,990.0,0.37512758061982776,0.15179787551212345,989.4730745438679,0.4116956929748681,0.4116956929748681,0.4116956929748681,,21.699355113708254,21.699355113708254,21.699355113708254,,0.94,0.94,0.94,,0.964794334698996,0.964794334698996,0.964794334698996,,0.98,0.98,0.98,,47.29818952047553,47.29818952047553,47.29818952047553,,141.8945685614266,3405.4696454742384,0.16040611589772066
2005-07-15,2005-07-26,468.1939,0.9029282165066084,422.74548310627335,0.627,2005,7,15,2005.07,2004,10,288,42,0.036525209740382016,6.3081590636946885,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3193410820336608,287.7454831062733,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,346.74548310627335,2,143.8727415531367,143.8727415531367,,,965.3626776965317,990.0,0.15711104605005388,0.027549096621254668,989.8153398573288,0.14643793487632278,0.14643793487632278,,,24.30622422592055,24.30622422592055,,,0.91,0.91,,,0.5754909662125467,0.5754909662125467,,,0.97,0.97,,,30.2815536229702,30.2815536229702,,,60.5631072459404,1453.5145739025695,0.14326139406843888
2005-08-15,2005-08-26,327.2891,0.9259274401818391,303.045958562418,0.778,2005,8,15,2005.08,2004,11,319,46,0.02618317081979292,5.226556465310806,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.379480394807224,188.04595856241798,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,239.04595856241798,1,188.04595856241798,,,,964.9004807507043,990.0,0.12134367627534175,0.008804595856241798,989.8698517278683,0.2503478864098429,,,,24.719023090754128,,,,0.93,,,,0.752183834249672,,,,0.97,,,,41.13570999102821,,,,41.13570999102821,987.2570397846769,0.1357408301571378
2005-09-15,2005-09-26,230.5719,0.9693470006454092,223.50417969811318,0.918,2005,9,15,2005.09,2004,12,350,50,0.019310761125916967,15.368073866512418,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.407151222509188,132.5041796981132,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.50417969811318,1,132.5041796981132,,,,964.7167435258948,990.0,0.1000582430789022,0.003250417969811318,989.8966913389513,0.12412797365511848,,,,25.055819839401284,,,,0.91,,,,0.5300167187924527,,,,0.97,,,,28.74884023921853,,,,28.74884023921853,689.9721657412448,0.1286277521881226
2005-10-15,2005-10-26,160.4111,1.062432026792087,170.42589009294815,0.988,2005,10,15,2005.1,2005,1,15,3,0.014724796904030722,1.9997349547283816,0.9,4,Mod_Dry,31,4,3,2,33,73.0,0.42833867530447817,97.42589009294815,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,135.42589009294815,1,97.42589009294815,,,,964.4585722121487,990.0,0.08605428071350504,0.0,989.9139457192864,0.06672694481749956,,,,25.38864656232028,,,,0.88,,,,0.3897035603717926,,,,0.96,,,,20.499196787833625,,,,20.499196787833625,491.98072290800695,0.1202821753000886
2005-11-15,2005-11-26,186.7636,1.0319730598834047,192.73500376684024,0.972,2005,11,15,2005.11,2005,2,46,7,0.016652304325454996,4.225597529593415,0.93,5,Dry,23,4,2,2,19,50.0,0.25942355577758536,142.73500376684024,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,171.73500376684024,1,142.73500376684024,,,,964.4130617877616,990.0,0.09843238764778643,0.004273500376684025,989.8972941119756,0.14412349591209553,,,,25.340108828301638,,,,0.91,,,,0.5709400150673609,,,,0.97,,,,31.319952917320446,,,,31.319952917320446,751.6788700156908,0.16250267105195654
2005-12-15,2005-12-26,351.1014,0.9338994385710044,327.8934003414936,0.748,2005,12,15,2005.12,2005,3,76,11,0.02832998978950505,12.910761818809533,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.23483241785228445,250.89340034149362,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,289.8934003414936,1,250.89340034149362,,,,964.9852364208487,990.0,0.13823028055621558,0.02017868006829872,989.8415910393757,0.4454021054027188,,,,24.410952513124176,,,,0.95,,,,1.0035736013659744,,,,0.98,,,,55.93616036974085,,,,55.93616036974085,1342.4678488737804,0.17059251668830355
2006-01-15,2006-01-26,629.8704,0.8970953412770625,565.0538014483199,0.511,2006,1,15,2006.01,2005,4,107,16,0.04882064844513484,0.0,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.2459942746048635,426.0538014483199,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,485.0538014483199,2,213.02690072415996,213.02690072415996,,,965.9881833723242,990.0,0.20304369789796603,0.05521076028966398,989.7417455418124,0.3212385910437502,0.3212385910437502,,,23.43232357844433,23.43232357844433,,,0.94,0.94,,,0.8521076028966397,0.8521076028966397,,,0.98,0.98,,,45.10999111504856,45.10999111504856,,,90.21998223009712,2165.279573522331,0.15966618045724038
2006-02-15,2006-02-26,1088.9293,0.9255792956123832,1007.8904144656856,0.326,2006,2,15,2006.02,2005,5,138,20,0.08708173180983522,9.010060135398703,0.44,3,Normal,43,7,5,4,78,137.0,0.13592747587804774,870.8904144656856,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,925.8904144656856,4,217.7226036164214,217.7226036164214,217.7226036164214,217.7226036164214,967.8549791967152,990.0,0.5018517742115844,0.2467123315725485,989.251435894216,0.3355422726776052,0.3355422726776052,0.3355422726776052,0.3355422726776052,21.060914424823142,21.060914424823142,21.060914424823142,21.060914424823142,0.94,0.94,0.94,0.94,0.8708904144656856,0.8708904144656856,0.8708904144656856,0.8708904144656856,0.98,0.98,0.98,0.98,41.43846688935209,41.43846688935209,41.43846688935209,41.43846688935209,165.75386755740834,3978.0928213778,0.1644562396649835
2006-03-15,2006-03-26,1555.9703,0.9546796759146036,1485.4532217367484,0.233,2006,3,15,2006.03,2005,6,166,24,0.12834315835805507,35.46956242312967,0.66,3,Normal,49,9,9,9,107,183.0,0.12319472422432914,1100.0,202.45322173674842,51.0,8.999999999999998,9.956715823118774,9.956715823118774,122.5397900905109,100.0,18.0,18.956715823118774,18.956715823118774,229.5397900905109,1236.9567158231187,4,275.0,275.0,275.0,275.0,969.5678880997084,990.0,0.906115975929492,0.48,988.6138840240704,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.511061144362046,18.511061144362046,18.511061144362046,18.511061144362046,0.9318858776209904,0.9318858776209904,0.9318858776209904,0.9318858776209904,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.60598315051993,45.60598315051993,45.60598315051993,45.60598315051993,182.42393260207973,4378.1743824499135,0.1228069184089116
2006-04-15,2006-04-26,2633.7601,1.018934078299127,2683.6279199545165,0.112,2006,4,15,2006.04,2005,7,197,29,0.23186545228407016,0.0,0.63,3,Normal,54,13,14,19,117,217.0,0.08086068802104199,1100.0,1366.6279199545165,46.0,5.0,11.0,61.0,1243.6279199545165,100.0,18.0,25.0,80.0,1360.6279199545165,1243.0,4,275.0,275.0,275.0,275.0,972.8932755191032,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.169822487782042,15.169822487782042,15.169822487782042,15.169822487782042,0.9119096990934588,0.9119096990934588,0.9119096990934588,0.9119096990934588,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.57295997060231,36.57295997060231,36.57295997060231,36.57295997060231,146.29183988240925,3511.0041571778224,0.05451271347813697
2006-05-15,2006-05-26,2397.8624,1.0103595878388494,2422.7032661582743,0.133,2006,5,15,2006.05,2005,8,227,33,0.2093215621960749,5.0877291889037215,0.49,3,Normal,55,13,13,17,178,276.0,0.11392232959575704,1100.0,1046.7032661582743,44.99999999999997,5.0,12.0,63.0,921.7032661582743,100.0,18.0,25.0,80.0,1099.7032661582743,1243.0,4,275.0,275.0,275.0,275.0,972.2565580879983,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.806539918886829,15.806539918886829,15.806539918886829,15.806539918886829,0.9182994491060616,0.9182994491060616,0.9182994491060616,0.9182994491060616,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.375046359971705,38.375046359971705,38.375046359971705,38.375046359971705,153.50018543988682,3684.004450557283,0.0633590533285964
2006-06-15,2006-06-26,1574.8324,0.9530935162095696,1500.9625495567554,0.23,2006,6,15,2006.06,2005,9,258,37,0.12968316428170365,34.82510772901446,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.1712234592901028,1100.0,143.96254955675542,34.730264873614146,5.999999999999999,7.842317874687067,8.962648999642363,86.42731780881185,96.73026487361416,18.0,21.842317874687073,24.962648999642358,239.42731780881184,1236.5725827483009,4,275.0,275.0,275.0,275.0,969.6188533309253,990.0,0.9051084137660356,0.48,988.614891586234,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.461103475308693,18.461103475308693,18.461103475308693,18.461103475308693,0.9318338340658592,0.9318338340658592,0.9318338340658592,0.9318338340658592,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.4803615715156,45.4803615715156,45.4803615715156,45.4803615715156,181.9214462860624,4366.114710865497,0.12120318814069345
2006-07-15,2006-07-26,643.0906,0.8973398499888784,577.0708225332578,0.502,2006,7,15,2006.07,2005,10,288,42,0.04985891906687347,9.753471709719749,0.38,2,Mod_Wet,58,11,11,11,136,227.0,0.3933659286454697,350.07082253325785,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,430.07082253325785,2,175.03541126662893,175.03541126662893,,,966.0416156592444,990.0,0.18478366799997487,0.040014164506651566,989.7752021674935,0.21689658253968613,0.21689658253968613,,,23.516689925709205,23.516689925709205,,,0.93,0.93,,,0.7001416450665155,0.7001416450665155,,,0.97,0.97,,,36.42720102592664,36.42720102592664,,,72.85440205185327,1748.5056492444785,0.12624863224245672
2006-08-15,2006-08-26,389.3441,0.9127458493268136,355.3722112348838,0.706,2006,8,15,2006.08,2005,11,319,46,0.03070415905069396,2.7121947716625527,0.55,3,Normal,47,8,6,5,89,155.0,0.4361624097207548,200.37221123488385,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,261.3722112348838,1,200.37221123488385,,,,965.087578998292,990.0,0.12875829893409424,0.010074442246976765,989.8611672588188,0.28423220712889,,,,24.48935605339793,,,,0.94,,,,0.8014888449395353,,,,0.97,,,,43.89180607319736,,,,43.89180607319736,1053.4033457567366,0.1235093929282698
2006-09-15,2006-09-26,255.4785,0.9609371816839836,245.4987897708516,0.887,2006,9,15,2006.09,2005,12,350,50,0.02121109543620158,0.0,0.6,3,Normal,40,6,4,3,65,118.0,0.480654100617527,127.49878977085159,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,177.4987897708516,1,127.49878977085159,,,,964.7490440202116,990.0,0.1003973146946085,0.0027498789770851605,989.8968528063284,0.11488061163938247,,,,25.032928174477306,,,,0.91,,,,0.5099951590834064,,,,0.97,,,,27.63756962481469,,,,27.63756962481469,663.3016709955527,0.11257721331584396
2006-10-15,2006-10-26,237.5208,0.9747722764524503,231.52869092080718,0.909,2006,10,15,2006.1,2006,1,15,3,0.020004078895557744,5.3807478567140095,0.68,3,Normal,37,5,3,2,50,97.0,0.418954556406049,134.52869092080718,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,179.52869092080718,1,134.52869092080718,,,,964.726336899208,990.0,0.10108932645027516,0.003452869092080718,989.8954578044576,0.12796812879957695,,,,25.041152776449966,,,,0.91,,,,0.5381147636832287,,,,0.97,,,,29.171003407491032,,,,29.171003407491032,700.1040817797847,0.12599303909798712
2006-11-15,2006-11-26,271.9838,0.949916058961914,258.3617793974854,0.861,2006,11,15,2006.11,2006,2,46,7,0.022322457739942736,8.359586211004059,0.49,3,Normal,36,5,3,2,47,93.0,0.3599603633977184,165.3617793974854,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.36177939748538,1,165.3617793974854,,,,964.7757339591542,990.0,0.11125969752187,0.006536177939748541,989.8822041245385,0.19356525016961648,,,,24.912904915214554,,,,0.92,,,,0.6614471175899417,,,,0.97,,,,36.06517769929936,,,,36.06517769929936,865.5642647831846,0.13959176850153854
2006-12-15,2006-12-26,466.0267,0.906087681012762,422.2610518930302,0.628,2006,12,15,2006.12,2006,3,76,11,0.036483354883557806,10.708207235512589,0.45,3,Normal,38,5,4,3,54,104.0,0.2462931391227291,318.2610518930302,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,365.2610518930302,2,159.1305259465151,159.1305259465151,,,965.3606172685601,990.0,0.16326012793495467,0.03365221037860604,989.8030876616864,0.17923214600943133,0.17923214600943133,,,24.26323824711711,24.26323824711711,,,0.92,0.92,,,0.6365221037860603,0.6365221037860603,,,0.97,0.97,,,33.801099686167866,33.801099686167866,,,67.60219937233573,1622.4527849360575,0.16009574899051107
