Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
2007-01-15,2007-01-26,815.842,0.92554829529288,755.1011723283336,0.423,2007,1,15,2007.01,2006,4,107,16,0.06524074128916803,7.6256702296929015,0.34,2,Mod_Wet,46,7,6,4,76,139.0,0.18408129280397928,616.1011723283336,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,675.1011723283336,3,205.36705744277785,205.36705744277785,205.36705744277785,,966.8203524613133,990.0,0.3080296651178745,0.11483035169850007,989.5771399831835,0.2985701612432669,0.2985701612432669,0.2985701612432669,,22.458217360626982,22.458217360626982,22.458217360626982,,0.93,0.93,0.93,,0.8214682297711116,0.8214682297711116,0.8214682297711116,,0.97,0.97,0.97,,40.81593517161824,40.81593517161824,40.81593517161824,,122.44780551485469,2938.747332356513,0.16216079381427825
2007-02-15,2007-02-26,3408.2305,1.028635987339456,3505.828545447948,0.059000000000000004,2007,2,15,2007.02,2006,5,138,20,0.3029035863267027,298.5008075398937,0.06,1,Wet,55,10,10,8,114,197.0,0.05619213759206495,1100.0,2208.828545447948,45.0,8.0,15.0,72.0,2068.828545447948,100.0,18.0,25.0,80.0,2182.828545447948,1243.0,4,275.0,275.0,275.0,275.0,974.6785628767656,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.3845351301198,13.3845351301198,13.3845351301198,13.3845351301198,0.8875075638776522,0.8875075638776522,0.8875075638776522,0.8875075638776522,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.405313415847782,31.405313415847782,31.405313415847782,31.405313415847782,125.62125366339113,3014.9100879213865,0.035832115585487136
2007-03-15,2007-03-26,3938.1347,1.02308732979176,4029.055714583274,0.039,2007,3,15,2007.03,2006,6,166,24,0.3481104137399949,108.24300040190474,0.09,1,Wet,68,14,17,21,195,315.0,0.07818209087053553,1100.0,2614.055714583274,32.0,3.9999999999999862,8.0,59.0,2511.055714583274,100.0,18.0,25.0,80.0,2706.055714583274,1243.0,4,275.0,275.0,275.0,275.0,975.6774094295247,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.385688577360568,12.385688577360568,12.385688577360568,12.385688577360568,0.869683482317832,0.869683482317832,0.869683482317832,0.869683482317832,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.47797829155169,28.47797829155169,28.47797829155169,28.47797829155169,113.91191316620674,2733.8859159889616,0.028272608083799774
2007-04-15,2007-04-26,3246.5778,1.0280956726482575,3337.7925870959007,0.068,2007,4,15,2007.04,2006,7,197,29,0.2883852795250858,0.0,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.08838176498458504,1100.0,1942.792587095901,30.000000000000053,4.0,7.000000000000013,55.0,1846.7925870959007,100.0,18.0,25.0,80.0,2014.7925870959007,1243.0,4,275.0,275.0,275.0,275.0,974.3372623734683,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.72583563341682,13.72583563341682,13.72583563341682,13.72583563341682,0.892911867534688,0.892911867534688,0.892911867534688,0.892911867534688,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.40224981032033,32.40224981032033,32.40224981032033,32.40224981032033,129.60899924128134,3110.615981790752,0.03883075291806844
2007-05-15,2007-05-26,2507.9427,1.0172977812203616,2551.324544137803,0.124,2007,5,15,2007.05,2006,8,227,33,0.2204344406135062,24.25505233463946,0.35000000000000003,2,Mod_Wet,65,14,17,23,202,321.0,0.12581699993345186,1100.0,1130.324544137803,35.0,4.0,8.0,57.0,1026.324544137803,100.0,18.0,25.0,80.0,1228.324544137803,1243.0,4,275.0,275.0,275.0,275.0,972.5753428638437,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.487755143041413,15.487755143041413,15.487755143041413,15.487755143041413,0.9152523265256312,0.9152523265256312,0.9152523265256312,0.9152523265256312,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.47633326705003,37.47633326705003,37.47633326705003,37.47633326705003,149.90533306820012,3597.727993636803,0.05875588560955081
2007-06-15,2007-06-26,1481.9755,0.9491258942869788,1406.5813217488926,0.245,2007,6,15,2007.06,2006,9,258,37,0.1215286261991043,20.076940684400824,0.33,2,Mod_Wet,62,12,14,16,153,257.0,0.1827125072871403,1100.0,49.58132174889261,11.961252717631679,2.3150811711545187,2.700928033013605,3.086774894872692,29.51728493222011,73.96125271763168,14.315081171154521,16.700928033013607,19.08677489487269,182.51728493222006,1204.9772619217995,4,275.0,275.0,275.0,275.0,969.3045485663789,990.0,0.8482146048355872,0.48,988.6717853951643,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.832302048785397,18.832302048785397,18.832302048785397,18.832302048785397,0.932041665071345,0.932041665071345,0.932041665071345,0.932041665071345,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.40518571905798,46.40518571905798,46.40518571905798,46.40518571905798,185.62074287623196,4454.897829029566,0.13196588068256002
2007-07-15,2007-07-26,750.8951,0.9149507268372497,687.0320175235291,0.452,2007,7,15,2007.07,2006,10,288,42,0.05935956631403293,18.533990721067084,0.28,2,Mod_Wet,58,11,11,11,136,227.0,0.3304067266300669,460.03201752352913,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,540.0320175235291,2,230.01600876176457,230.01600876176457,,,966.5264569566536,990.0,0.2297287058107415,0.062006403504705834,989.7082648906844,0.37445563364761575,0.37445563364761575,,,22.80735230038337,22.80735230038337,,,0.94,0.94,,,0.9200640350470582,0.9200640350470582,,,0.98,0.98,,,47.40846250686922,47.40846250686922,,,94.81692501373844,2275.6062003297225,0.13800947058554108
2007-08-15,2007-08-26,476.9275,0.8967561347731441,427.6876614670186,0.621,2007,8,15,2007.08,2006,11,319,46,0.03695221395075042,0.0,0.27,2,Mod_Wet,54,9,8,6,107,184.0,0.4302205010283872,243.68766146701861,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,314.68766146701864,1,243.68766146701861,,,,965.3837471241324,990.0,0.14646453701856707,0.01873753229340373,989.8347979306881,0.4202236753301311,,,,24.030827131225585,,,,0.94,,,,0.9747506458680746,,,,0.98,,,,52.92065322655793,,,,52.92065322655793,1270.0956774373903,0.1237366844884744
2007-09-15,2007-09-26,331.6178,0.9296018338814404,308.2725150277288,0.773,2007,9,15,2007.09,2006,12,350,50,0.026634745298395768,6.710123494955269,0.3,2,Mod_Wet,46,7,6,4,75,138.0,0.4476558670421431,170.27251502772882,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,229.27251502772882,1,170.27251502772882,,,,964.9175723839287,990.0,0.11804744830490756,0.007027251502772879,989.8749253001924,0.2052450063890715,,,,24.75210790987456,,,,0.93,,,,0.6810900601109151,,,,0.97,,,,37.297560817698155,,,,37.297560817698155,895.1414596247561,0.1209889270029256
2007-10-15,2007-10-26,266.66,0.9462703585678895,252.33245381571342,0.872,2007,10,15,2007.1,2007,1,15,3,0.02180152400967764,6.72603314538071,0.32,2,Mod_Wet,41,6,4,3,56,110.0,0.4359328272547001,142.3324538157134,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,193.33245381571342,1,142.3324538157134,,,,964.7625945039103,990.0,0.1057951547099023,0.004233245381571342,989.8899715999086,0.1433089628345372,,,,24.984068133163557,,,,0.91,,,,0.5693298152628536,,,,0.97,,,,30.792803187998942,,,,30.792803187998942,739.0272765119745,0.1220326704803811
2007-11-15,2007-11-26,289.956,0.9521901028527936,276.09323346278455,0.8280000000000001,2007,11,15,2007.11,2007,2,46,7,0.023854455371184587,0.0,0.4,2,Mod_Wet,40,6,4,3,53,106.0,0.3839282791198433,170.09323346278455,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,220.09323346278453,1,170.09323346278455,,,,964.8200262360632,990.0,0.11491814777140386,0.007009323346278456,989.8780725288824,0.2048126460270554,,,,24.853233646792145,,,,0.93,,,,0.6803729338511382,,,,0.97,,,,37.410510106569866,,,,37.410510106569866,897.852242557677,0.13549955439821582
2007-12-15,2007-12-26,501.4829,0.900942815556536,451.8074158794568,0.597,2007,12,15,2007.12,2007,3,76,11,0.03903616073198507,11.242713119577102,0.36,2,Mod_Wet,42,7,5,3,61,118.0,0.26117322525640585,333.8074158794568,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,387.8074158794568,2,166.9037079397284,166.9037079397284,,,965.4876925840364,990.0,0.1707478502920705,0.03676148317589136,989.792490666532,0.19719612756143007,0.19719612756143007,,,24.10760195493418,24.10760195493418,,,0.92,0.92,,,0.6676148317589137,0.6676148317589137,,,0.97,0.97,,,35.224802455773094,35.224802455773094,,,70.44960491154617,1690.7905178771082,0.1559283943456614
2008-01-15,2008-01-26,1098.2906,0.9228919608700616,1013.6035654391568,0.325,2008,1,15,2008.01,2007,4,107,16,0.08757534805394314,50.10061281350225,0.1,1,Wet,49,8,7,5,81,150.0,0.14798685118575974,863.6035654391568,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,927.6035654391568,4,215.9008913597892,215.9008913597892,215.9008913597892,215.9008913597892,967.8772812050263,990.0,0.5034215938287094,0.24088285235132545,989.25569555382,0.3299563619691284,0.3299563619691284,0.3299563619691284,0.3299563619691284,21.04845798682461,21.04845798682461,21.04845798682461,21.04845798682461,0.94,0.94,0.94,0.94,0.8636035654391568,0.8636035654391568,0.8636035654391568,0.8636035654391568,0.98,0.98,0.98,0.98,41.06744241839788,41.06744241839788,41.06744241839788,41.06744241839788,164.26976967359153,3942.474472166197,0.16206510639336547
2008-02-15,2008-02-26,2373.8032,1.0055836851994109,2387.057769794155,0.136,2008,2,15,2008.02,2007,5,138,20,0.20624179131021486,108.92853919150775,0.11,2,Mod_Wet,49,8,7,5,93,162.0,0.06786597377321534,1100.0,1125.0577697941549,51.0,10.0,18.0,34.724005240560324,1011.3337645535944,100.0,18.0,25.0,39.724005240560324,1104.3337645535944,1243.0,4,275.0,275.0,275.0,275.0,972.1664279139052,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.896670092980187,15.896670092980187,15.896670092980187,15.896670092980187,0.9191056801858044,0.9191056801858044,0.9191056801858044,0.9191056801858044,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.62774789679383,38.62774789679383,38.62774789679383,38.62774789679383,154.5109915871753,3708.2637980922073,0.06472863520202922
2008-03-15,2008-03-26,2883.1094,1.020219146567976,2941.403411530109,0.094,2008,3,15,2008.03,2007,6,167,24,0.2541372547562015,0.0,0.19,2,Mod_Wet,59,11,12,13,144,239.0,0.08125373046863807,1100.0,1602.4034115301092,41.0,7.0,13.0,67.0,1474.4034115301092,100.0,18.0,25.0,80.0,1618.4034115301092,1243.0,4,275.0,275.0,275.0,275.0,973.4861205416813,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.576977465203823,14.576977465203823,14.576977465203823,14.576977465203823,0.904866818752426,0.904866818752426,0.904866818752426,0.904866818752426,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.87224621368957,34.87224621368957,34.87224621368957,34.87224621368957,139.48898485475831,3347.7356365141986,0.04742259572691409
2008-04-15,2008-04-26,3103.7054,1.0276168213918058,3189.4198776845838,0.077,2008,4,15,2008.04,2007,7,198,29,0.275565877431948,0.0,0.47,3,Normal,54,13,14,19,117,217.0,0.06803745142440606,1100.0,1872.419877684584,46.0,5.0,10.999999999999986,61.0,1749.4198776845835,100.0,18.0,25.0,80.0,1866.4198776845835,1243.0,4,275.0,275.0,275.0,275.0,974.0265978026797,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.036500204205439,14.036500204205439,14.036500204205439,14.036500204205439,0.8975272545636184,0.8975272545636184,0.8975272545636184,0.8975272545636184,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.30690348574213,33.30690348574213,33.30690348574213,33.30690348574213,133.22761394296853,3197.4627346312445,0.04177173876513477
2008-05-15,2008-05-26,2361.8284,1.0058102037225491,2375.551104161701,0.138,2008,5,15,2008.05,2007,8,228,33,0.20524761539957093,34.97955175420793,0.43,3,Normal,55,13,13,17,178,276.0,0.11618356663280313,1100.0,999.551104161701,45.0,5.0,12.0,61.56655351720622,875.9845506444949,100.0,18.0,25.0,78.56655351720622,1053.984550644495,1243.0,4,275.0,275.0,275.0,275.0,972.1371625344476,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.92593547243753,15.92593547243753,15.92593547243753,15.92593547243753,0.9193622231843545,0.9193622231843545,0.9193622231843545,0.9193622231843545,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.709662352052405,38.709662352052405,38.709662352052405,38.709662352052405,154.83864940820962,3716.1275857970313,0.06518009616250713
2008-06-15,2008-06-26,1436.8995,0.9349084949287952,1343.3695489089382,0.253,2008,6,15,2008.06,2007,9,259,37,0.11606712902573227,28.843777248613147,0.38,2,Mod_Wet,62,12,14,16,153,257.0,0.19130997885781392,1086.3695489089382,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1174.3695489089382,4,271.59238722723455,271.59238722723455,271.59238722723455,271.59238722723455,969.0883004057381,990.0,0.8040385241984676,0.4622804135816197,988.7336810622197,0.5217836486341908,0.5217836486341908,0.5217836486341908,0.5217836486341908,19.123597007847547,19.123597007847547,19.123597007847547,19.123597007847547,0.94,0.94,0.94,0.94,1.0863695489089382,1.0863695489089382,1.0863695489089382,1.0863695489089382,0.98,0.98,0.98,0.98,46.93643631100016,46.93643631100016,46.93643631100016,46.93643631100016,187.74574524400063,4505.897885856015,0.1397573328921178
2008-07-15,2008-07-26,643.0906,0.8973398499888784,577.0708225332578,0.502,2008,7,15,2008.07,2007,10,289,42,0.04985891906687347,0.0,0.42,3,Normal,50,10,9,9,108,186.0,0.3223174569517946,391.07082253325785,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,460.07082253325785,2,195.53541126662893,195.53541126662893,,,966.0416156592444,990.0,0.1947467676309712,0.048214164506651565,989.7570390678624,0.2706817596104472,0.2706817596104472,,,23.444741649007433,23.444741649007433,,,0.93,0.93,,,0.7821416450665156,0.7821416450665156,,,0.97,0.97,,,40.569024096747064,40.569024096747064,,,81.13804819349411,1947.3131566438587,0.1406032761062321
2008-08-15,2008-08-26,413.9237,0.9087920244792668,376.1705573029487,0.6829999999999999,2008,8,15,2008.08,2007,11,320,46,0.03250113615097477,3.1247851835567526,0.5,3,Normal,47,8,6,5,89,155.0,0.41204713391529707,221.17055730294868,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,282.1705573029487,1,221.17055730294868,,,,965.1695309456073,990.0,0.1356654987352966,0.014234111460589737,989.850100389804,0.34624227283779585,,,,24.334327171358954,,,,0.94,,,,0.8846822292117947,,,,0.98,,,,48.637314979685094,,,,48.637314979685094,1167.2955595124424,0.12929591121751471
2008-09-15,2008-09-26,291.5539,0.9521901028527936,277.61473802813305,0.8280000000000001,2008,9,15,2008.09,2007,12,351,51,0.023985913365630697,5.048904898369358,0.53,3,Normal,40,6,4,3,65,118.0,0.4250494798588181,159.61473802813302,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,209.61473802813305,1,159.61473802813302,,,,964.8241798711788,990.0,0.11134593341868172,0.005961473802813305,989.8826925927783,0.18032639353094884,,,,24.878186328068924,,,,0.92,,,,0.6384589521125322,,,,0.97,,,,34.76324223354511,,,,34.76324223354511,834.3178136050825,0.12522116974215633
2008-10-15,2008-10-26,196.5408,1.0349762790769002,203.4150658707972,0.962,2008,10,15,2008.1,2008,1,15,3,0.017575061691236876,0.8650955421058198,0.74,4,Mod_Dry,31,4,3,2,33,73.0,0.3588721400133031,130.4150658707972,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.4150658707972,1,130.4150658707972,,,,964.7061452185887,990.0,0.09730059063777176,0.003041506587079721,989.8996579027753,0.12022560699699625,,,,25.07328707718921,,,,0.91,,,,0.5216602634831888,,,,0.97,,,,28.315300317542825,,,,28.315300317542825,679.5672076210277,0.13919962219282128
2008-11-15,2008-11-26,266.66,0.9462703585678895,252.33245381571342,0.872,2008,11,15,2008.11,2008,2,46,7,0.02180152400967764,34.04070722539723,0.55,3,Normal,36,5,3,2,47,93.0,0.3685613903153374,159.3324538157134,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,203.33245381571342,1,159.3324538157134,,,,964.7625945039103,990.0,0.1092042456189932,0.005933245381571342,989.8848625089993,0.17968807291127167,,,,24.942579932177647,,,,0.92,,,,0.6373298152628537,,,,0.97,,,,34.791582747518675,,,,34.791582747518675,834.9979859404483,0.1378799366526515
2008-12-15,2008-12-26,578.739,0.8937291702258799,517.2359262473557,0.542,2008,12,15,2008.12,2008,3,76,11,0.044689184027771535,14.985823043691482,0.13,2,Mod_Wet,42,7,5,3,61,118.0,0.22813573847453386,399.2359262473557,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,453.2359262473557,2,199.61796312367784,199.61796312367784,,,965.7755952827232,990.0,0.19247687587550555,0.04984718524947114,989.757675938875,0.282097540894688,0.282097540894688,,,23.699983115256963,23.699983115256963,,,0.93,0.93,,,0.7984718524947113,0.7984718524947113,,,0.97,0.97,,,41.86695220046854,41.86695220046854,,,83.73390440093708,2009.6137056224895,0.16188725521918473
2009-01-15,2009-01-26,946.0594,0.9401080003131372,889.3980107114462,0.3720000000000001,2009,1,15,2009.01,2008,4,107,16,0.07684398812546896,35.78563347276179,0.17,2,Mod_Wet,46,7,6,4,76,139.0,0.15628548560482086,750.3980107114462,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,809.3980107114462,3,250.13267023714874,250.13267023714874,250.13267023714874,,967.3816436169144,990.0,0.39510574686706224,0.1651990053557231,989.4396952477773,0.4427095293336416,0.4427095293336416,0.4427095293336416,,21.61534210152915,21.61534210152915,21.61534210152915,,0.94,0.94,0.94,,1.000530680948595,1.000530680948595,1.000530680948595,,0.98,0.98,0.98,,48.86022577361784,48.86022577361784,48.86022577361784,,146.5806773208535,3517.9362557004847,0.1648088657221089
2009-02-15,2009-02-26,1574.8324,0.9530935162095696,1500.9625495567554,0.23,2009,2,15,2009.02,2008,5,138,20,0.12968316428170365,19.98935313517154,0.17,2,Mod_Wet,49,8,7,5,93,162.0,0.10793074087547334,1100.0,238.96254955675545,51.0,10.0,10.325542264798074,7.375387331998625,160.26161995995875,100.0,18.0,17.325542264798074,12.375387331998624,253.26161995995875,1235.325542264798,4,275.0,275.0,275.0,275.0,969.6188533309253,990.0,0.901837487907667,0.48,988.6181625120925,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.464374401167067,18.464374401167067,18.464374401167067,18.464374401167067,0.9318374706262288,0.9318374706262288,0.9318374706262288,0.9318374706262288,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.48859727370039,45.48859727370039,45.48859727370039,45.48859727370039,181.9543890948016,4366.905338275237,0.1212251359292968
2009-03-15,2009-03-26,5158.6618,1.046897610788912,5400.590713288028,0.012,2009,3,15,2009.03,2008,6,166,24,0.4666110376280857,230.4838075899097,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.0442544182087241,1100.0,4061.5907132880293,41.00000000000011,7.0,13.0,67.0,3933.5907132880293,100.0,18.0,25.0,80.0,4077.5907132880293,1243.0,4,275.0,275.0,275.0,275.0,977.9370397597148,990.0391058291252,0.9219672131147539,0.48,988.6371386160106,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.16516407629588,10.16516407629588,10.16516407629588,10.16516407629588,0.8193359292636928,0.8193359292636928,0.8193359292636928,0.8193359292636928,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,22.019333524430852,22.019333524430852,22.019333524430852,22.019333524430852,88.07733409772341,2113.8560183453615,0.0163088333802099
2009-04-15,2009-04-26,4462.0015,1.029195848428464,4592.273419481579,0.026000000000000002,2009,4,15,2009.04,2008,7,197,29,0.3967724234432085,134.18284654415856,0.09,1,Wet,84,14,20,27,219,364.0,0.07926357312607311,1100.0,3128.2734194815794,16.0,4.0,5.0,53.0,3050.2734194815794,100.0,18.0,25.0,80.0,3269.2734194815794,1243.0,4,275.0,275.0,275.0,275.0,976.6604324241966,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.402665582688613,11.402665582688613,11.402665582688613,11.402665582688613,0.8492194318359595,0.8492194318359595,0.8492194318359595,0.8492194318359595,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.600832466008907,25.600832466008907,25.600832466008907,25.600832466008907,102.40332986403558,2457.6799167368545,0.022299048969866408
2009-05-15,2009-05-26,2582.9881,1.018561997736883,2630.9335192665962,0.117,2009,5,15,2009.05,2008,8,227,33,0.22731265606463394,41.66680770618268,0.28,2,Mod_Wet,65,14,17,23,202,321.0,0.12200992448090535,1100.0,1209.9335192665962,34.999999999999964,4.000000000000006,8.0,57.0,1105.9335192665962,100.0,18.0,25.0,80.0,1307.9335192665962,1243.0,4,275.0,275.0,275.0,275.0,972.7678166587102,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.295281348175036,15.295281348175036,15.295281348175036,15.295281348175036,0.9132649488921428,0.9132649488921428,0.9132649488921428,0.9132649488921428,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.93023205951802,36.93023205951802,36.93023205951802,36.93023205951802,147.72092823807208,3545.3022777137303,0.05614772367157763
2009-06-15,2009-06-26,1516.372,0.9518623720911455,1443.3774488925947,0.23800000000000002,2009,6,15,2009.06,2008,9,258,37,0.1247078115843202,42.63881145927781,0.26,2,Mod_Wet,62,12,14,16,153,257.0,0.17805460394104025,1100.0,86.37744889259466,20.838139421559802,4.033188275140606,4.705386320997374,5.377584366854142,51.423150508042724,82.8381394215598,16.033188275140606,18.705386320997373,21.377584366854144,204.42315050804277,1217.5767140176974,4,275.0,275.0,275.0,275.0,969.4282803533148,990.0,0.8663993810564709,0.48,988.6536006189436,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.69038548562885,18.69038548562885,18.69038548562885,18.69038548562885,0.9320110155359216,0.9320110155359216,0.9320110155359216,0.9320110155359216,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.05397076842927,46.05397076842927,46.05397076842927,46.05397076842927,184.21588307371707,4421.181193769209,0.12762835058497926
2009-07-15,2009-07-26,704.7879,0.8932640479498787,629.5616925000942,0.473,2009,7,15,2009.07,2008,10,288,42,0.054394130232008134,21.27764766156031,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.36056831713909604,402.56169250009424,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,482.56169250009424,2,201.28084625004712,201.28084625004712,,,966.2742551589573,990.0,0.20221606023988367,0.050512338500018836,989.7472716012602,0.28681442468881435,0.28681442468881435,,,23.18620201761395,23.18620201761395,,,0.94,0.94,,,0.8051233850001883,0.8051233850001883,,,0.97,0.97,,,41.74463426179637,41.74463426179637,,,83.48926852359274,2003.742444566226,0.13261491211773538
2009-08-15,2009-08-26,446.8115,0.9019263261657774,402.9910546836203,0.6459999999999999,2009,8,15,2009.08,2008,11,319,46,0.0348184271246648,2.450887766998392,0.39,2,Mod_Wet,54,9,8,6,107,184.0,0.4565858171329745,218.9910546836203,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,289.9910546836203,1,218.9910546836203,,,,965.2794321919504,990.0,0.13826271188754918,0.013798210936724058,989.8479390771756,0.33945923673799683,,,,24.229047648487484,,,,0.94,,,,0.8759642187344812,,,,0.98,,,,47.94967367409141,,,,47.94967367409141,1150.792168178194,0.1189844616073071
2009-09-15,2009-09-26,293.9613,0.9498224783759068,279.2110505126035,0.8220000000000001,2009,9,15,2009.09,2008,12,350,50,0.024123834764288938,5.1556986505798355,0.5,3,Normal,40,6,4,3,65,118.0,0.42261937621510265,161.2110505126035,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,211.2110505126035,1,161.2110505126035,,,,964.8285926259316,990.0,0.11189013085656938,0.006121105051260349,989.8819887640923,0.18395713769219849,,,,24.86943900046848,,,,0.92,,,,0.6448442020504139,,,,0.97,,,,35.09856539654206,,,,35.09856539654206,842.3655695170095,0.12570621876213212
2009-10-15,2009-10-26,223.755,0.9707485583142056,217.209843665595,0.93,2009,10,15,2009.1,2009,1,15,3,0.018766930492707404,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.44657276283176267,120.209843665595,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,165.209843665595,1,120.209843665595,,,,964.7112204358272,990.0,0.09620790124963466,0.0020209843665595,989.9017711143837,0.10204350484902583,,,,25.08850717370749,,,,0.9,,,,0.48083937466237997,,,,0.97,,,,25.828435702541718,,,,25.828435702541718,619.8824568610013,0.11891006073511952
2009-11-15,2009-11-26,310.3376,0.9337410267597056,289.7749492661428,0.805,2009,11,15,2009.11,2009,2,46,7,0.025036555616594743,3.4017882250321345,0.44,3,Normal,36,5,3,2,47,93.0,0.3209387154946388,196.7749492661428,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,240.7749492661428,1,196.7749492661428,,,,964.8591347688696,990.0,0.12191787983008433,0.009677494926614282,989.8684046252432,0.2741230625946897,,,,24.735146793778945,,,,0.93,,,,0.7870997970645712,,,,0.97,,,,43.07328467496765,,,,43.07328467496765,1033.7588321992234,0.14864392102923685
2009-12-15,2009-12-26,495.8325,0.9013631981365692,446.92516794005036,0.601,2009,12,15,2009.12,2009,3,76,11,0.038614334510020346,6.3604651801706495,0.28,2,Mod_Wet,42,7,5,3,61,118.0,0.2640263034276653,328.9251679400504,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,382.92516794005036,2,164.4625839700252,164.4625839700252,,,965.4665188382808,990.0,0.1691264395372861,0.03578503358801007,989.7950885268747,0.1914632666323778,0.1914632666323778,,,24.137106421961537,24.137106421961537,,,0.92,0.92,,,0.6578503358801007,0.6578503358801007,,,0.97,0.97,,,34.75208643107151,34.75208643107151,,,69.50417286214302,1668.1001486914324,0.1555163545219413
2010-01-15,2010-01-26,847.2388,0.9207331898395462,780.0808828798292,0.414,2010,1,15,2010.01,2009,4,107,16,0.06739898828081724,9.48911558052248,0.26,2,Mod_Wet,46,7,6,4,76,139.0,0.17818665096220904,641.0808828798292,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,700.0808828798292,3,213.69362762660973,213.69362762660973,213.69362762660973,,966.9266928533212,990.0,0.32251065674193,0.12232426486394878,989.555165078394,0.3232506648982738,0.3232506648982738,0.3232506648982738,,22.305221560174708,22.305221560174708,22.305221560174708,,0.94,0.94,0.94,,0.854774510506439,0.854774510506439,0.854774510506439,,0.98,0.98,0.98,,43.07457982761486,43.07457982761486,43.07457982761486,,129.2237394828446,3101.3697475882695,0.1656542831889285
2010-02-15,2010-02-26,1563.0265,0.9507300486280128,1486.0162603518725,0.233,2010,2,15,2010.02,2009,5,138,20,0.12839180489440175,24.07685567714202,0.2,2,Mod_Wet,49,8,7,5,93,162.0,0.10901630373926068,1100.0,224.0162603518725,51.0,10.000000000000002,9.67971495347597,6.914082109625692,146.4224632887708,100.0,18.0,16.679714953475973,11.914082109625692,239.42246328877084,1234.679714953476,4,275.0,275.0,275.0,275.0,969.5697429206848,990.0,0.900143514632068,0.48,988.619856485368,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.5151787846831,18.5151787846831,18.5151787846831,18.5151787846831,0.9318898331914266,0.9318898331914266,0.9318898331914266,0.9318898331914266,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.61632147017141,45.61632147017141,45.61632147017141,45.61632147017141,182.46528588068568,4379.166861136457,0.12278821621876455
2010-03-15,2010-03-26,4784.4181,1.0482425677584868,5015.23071437418,0.018000000000000002,2010,3,15,2010.03,2009,6,166,24,0.4333159337219292,109.87192004067127,0.13,2,Mod_Wet,59,11,12,13,144,239.0,0.04765483655916383,1100.0,3676.2307143741796,41.0,7.0,13.0,67.0,3548.2307143741796,100.0,18.0,25.0,80.0,3692.2307143741796,1243.0,4,275.0,275.0,275.0,275.0,977.3461164183963,990.0077733636937,0.9219672131147539,0.48,988.6058061505788,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.72475495218255,10.72475495218255,10.72475495218255,10.72475495218255,0.8334181016217679,0.8334181016217679,0.8334181016217679,0.8334181016217679,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,23.630781456924858,23.630781456924858,23.630781456924858,23.630781456924858,94.52312582769943,2268.5550198647866,0.01884721385933177
2010-04-15,2010-04-26,4514.7987,1.035380161908873,4674.533008991969,0.024,2010,4,15,2010.04,2009,7,197,29,0.4038796519769061,100.28698399146288,0.2,2,Mod_Wet,70,14,18,25,168,295.0,0.06310790819800302,1100.0,3279.533008991969,30.0,4.0,7.0,55.0,3183.5330089919685,100.0,18.0,25.0,80.0,3351.5330089919685,1243.0,4,275.0,275.0,275.0,275.0,976.7970677510792,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.266030255806145,11.266030255806145,11.266030255806145,11.266030255806145,0.8461455528659381,0.8461455528659381,0.8461455528659381,0.8461455528659381,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.20250829623591,25.20250829623591,25.20250829623591,25.20250829623591,100.81003318494363,2419.4407964386473,0.021565797693806992
2010-05-15,2010-05-26,3889.5171,1.02308732979176,3979.3156640183893,0.04,2010,5,15,2010.05,2009,8,227,33,0.3438128733711889,53.086587905137996,0.06,1,Wet,71,14,18,24,213,340.0,0.08544182686343146,1100.0,2539.315664018389,29.0,4.0,7.0,56.0,2443.315664018389,100.0,18.0,25.0,80.0,2656.315664018389,1243.0,4,275.0,275.0,275.0,275.0,975.586273665882,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.476824341003365,12.476824341003365,12.476824341003365,12.476824341003365,0.8714338568123091,0.8714338568123091,0.8714338568123091,0.8714338568123091,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.745261692058648,28.745261692058648,28.745261692058648,28.745261692058648,114.98104676823459,2759.545122437631,0.02889467850161064
2010-06-15,2010-06-26,2129.9338,1.0094231444392237,2150.0044738433844,0.161,2010,6,15,2010.06,2009,9,258,37,0.1857603865400684,15.579659390573852,0.05,1,Wet,67,13,15,17,181,293.0,0.13627878619072278,1100.0,757.0044738433844,33.0,5.0,10.0,43.92176128101547,665.0827125623689,100.0,18.0,25.0,60.92176128101547,846.0827125623689,1243.0,4,275.0,275.0,275.0,275.0,971.5458237675142,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.517274239371048,16.517274239371048,16.517274239371048,16.517274239371048,0.9239954720765784,0.9239954720765784,0.9239954720765784,0.9239954720765784,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.34929950539475,40.34929950539475,40.34929950539475,40.34929950539475,161.39719802157904,3873.532752517896,0.07506830798963998
2010-07-15,2010-07-26,1061.1535,0.9246738905725612,981.2209353396901,0.335,2010,7,15,2010.07,2009,10,288,42,0.08477748881334922,32.382630099466716,0.05,1,Wet,63,12,13,13,155,256.0,0.2608994475962491,725.2209353396901,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,813.2209353396901,3,241.74031177989662,241.74031177989662,241.74031177989662,,967.7502429942174,990.0,0.3986088252116681,0.15261046766984498,989.4487807071184,0.4135443352831008,0.4135443352831008,0.4135443352831008,,21.284993377617944,21.284993377617944,21.284993377617944,,0.94,0.94,0.94,,0.9669612471195864,0.9669612471195864,0.9669612471195864,,0.98,0.98,0.98,,46.4992056603069,46.4992056603069,46.4992056603069,,139.49761698092072,3347.942807542097,0.14216738754420066
2010-08-15,2010-08-26,603.9569,0.8989716108678091,542.9401072877282,0.528,2010,8,15,2010.08,2009,11,319,46,0.04691002526965971,4.1240133945148045,0.05,1,Wet,58,10,10,7,117,202.0,0.3720484032927617,340.9401072877282,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,418.9401072877282,2,170.4700536438641,170.4700536438641,,,965.8898164476982,990.0,0.18108712050145956,0.038188021457545636,989.7807248580408,0.2057219185032926,0.2057219185032926,,,23.685186491839428,23.685186491839428,,,0.92,0.92,,,0.6818802145754564,0.6818802145754564,,,0.97,0.97,,,35.3470745146145,35.3470745146145,,,70.694149029229,1696.659576701496,0.13020616469537222
2010-09-15,2010-09-26,391.275,0.9127458493268136,357.1346321953489,0.706,2010,9,15,2010.09,2009,12,350,50,0.030856432221678144,0.9497738111974742,0.14,2,Mod_Wet,46,7,6,4,75,138.0,0.3864088989401494,219.1346321953489,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,278.1346321953489,1,219.1346321953489,,,,965.0943907072307,990.0,0.1343251546036214,0.01382692643906978,989.8518479189572,0.33990402584495216,,,,24.417553185881818,,,,0.94,,,,0.8765385287813956,,,,0.98,,,,48.35441107485467,,,,48.35441107485467,1160.505865796512,0.13539546914734754
2010-10-15,2010-10-26,266.66,0.9462703585678895,252.33245381571342,0.872,2010,10,15,2010.1,2010,1,15,3,0.02180152400967764,3.41067727877504,0.29,2,Mod_Wet,41,6,4,3,56,110.0,0.4359328272547001,142.3324538157134,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,193.33245381571342,1,142.3324538157134,,,,964.7625945039103,990.0,0.1057951547099023,0.004233245381571342,989.8899715999086,0.1433089628345372,,,,24.984068133163557,,,,0.91,,,,0.5693298152628536,,,,0.97,,,,30.792803187998942,,,,30.792803187998942,739.0272765119745,0.1220326704803811
2010-11-15,2010-11-26,266.66,0.9462703585678895,252.33245381571342,0.872,2010,11,15,2010.11,2010,2,46,7,0.02180152400967764,4.049712541390137,0.56,3,Normal,36,5,3,2,47,93.0,0.3685613903153374,159.3324538157134,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,203.33245381571342,1,159.3324538157134,,,,964.7625945039103,990.0,0.1092042456189932,0.005933245381571342,989.8848625089993,0.17968807291127167,,,,24.942579932177647,,,,0.92,,,,0.6373298152628537,,,,0.97,,,,34.791582747518675,,,,34.791582747518675,834.9979859404483,0.1378799366526515
2010-12-15,2010-12-26,457.4224,0.8997216678884059,411.5528446575176,0.636,2010,12,15,2010.12,2010,3,76,11,0.03555816577840952,8.561789973897305,0.43,3,Normal,38,5,4,3,54,104.0,0.2527014485504184,307.5528446575176,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,354.5528446575176,2,153.7764223287588,153.7764223287588,,,965.3153070944397,990.0,0.15970389674972907,0.031510568931503516,989.8087855343186,0.16735210337195233,0.16735210337195233,,,24.32612633650719,24.32612633650719,,,0.92,0.92,,,0.6151056893150352,0.6151056893150352,,,0.97,0.97,,,32.74848997212811,32.74848997212811,,,65.49697994425622,1571.9275186621494,0.15914597795760815
2011-01-15,2011-01-26,1165.2711,0.9439478325268534,1099.9551291511823,0.307,2011,1,15,2011.01,2010,4,107,16,0.09503612315866217,64.72895021881345,0.13,2,Mod_Wet,46,7,6,4,76,139.0,0.12636879115902125,960.9551291511824,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,1019.9551291511824,4,240.2387822877956,240.2387822877956,240.2387822877956,240.2387822877956,968.2086627299504,990.0,0.5880465326883344,0.31876410332094585,989.0931893639907,0.4084304963498887,0.4084304963498887,0.4084304963498887,0.4084304963498887,20.476096137690412,20.476096137690412,20.476096137690412,20.476096137690412,0.94,0.94,0.94,0.94,0.9609551291511824,0.9609551291511824,0.9609551291511824,0.9609551291511824,0.98,0.98,0.98,0.98,44.45424252175062,44.45424252175062,44.45424252175062,44.45424252175062,177.8169700870025,4267.60728208806,0.16165838530542695
2011-02-15,2011-02-26,2737.0952,1.0199745415557635,2791.767421814481,0.10400000000000001,2011,2,15,2011.02,2010,5,138,20,0.2412087052447712,119.16709484170224,0.09,1,Wet,55,10,10,8,114,197.0,0.0705646174035378,1100.0,1494.7674218144812,45.0,8.0,15.0,60.701215099065216,1366.066206715416,100.0,18.0,25.0,68.70121509906522,1480.066206715416,1243.0,4,275.0,275.0,275.0,275.0,973.146090835607,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.917007171278286,14.917007171278286,14.917007171278286,14.917007171278286,0.9090352507552714,0.9090352507552714,0.9090352507552714,0.9090352507552714,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.850085859697586,35.850085859697586,35.850085859697586,35.850085859697586,143.40034343879034,3441.6082425309687,0.051365433351747015
2011-03-15,2011-03-26,3698.669,1.0280034766151964,3802.244590848852,0.046,2011,3,15,2011.03,2010,6,166,24,0.3285139326493408,13.64259754809791,0.14,2,Mod_Wet,59,11,12,13,144,239.0,0.06285760799692353,1100.0,2463.244590848852,41.0,7.0,13.000000000000016,67.0,2335.244590848852,100.0,18.0,25.0,80.0,2479.244590848852,1243.0,4,275.0,275.0,275.0,275.0,975.2555751759089,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.807522830976223,12.807522830976223,12.807522830976223,12.807522830976223,0.8775760783511908,0.8775760783511908,0.8775760783511908,0.8775760783511908,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.715133930447283,29.715133930447283,29.715133930447283,29.715133930447283,118.86053572178909,2852.6528573229384,0.03126062326654621
2011-04-15,2011-04-26,4288.7031,1.0185112798101397,4368.092483106713,0.031,2011,4,15,2011.04,2010,7,197,29,0.37740319054042,18.067699740775424,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.06753520012245426,1100.0,2973.092483106713,30.0,4.0,7.0,54.99999999999997,2877.092483106713,100.0,18.0,25.0,80.0,3045.092483106713,1243.0,4,275.0,275.0,275.0,275.0,976.2794362919377,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.783661714947428,11.783661714947428,11.783661714947428,11.783661714947428,0.8574948617760532,0.8574948617760532,0.8574948617760532,0.8574948617760532,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,26.714039855445318,26.714039855445318,26.714039855445318,26.714039855445318,106.85615942178127,2564.547826122751,0.024462888511413136
2011-05-15,2011-05-26,3574.6356,1.0327168421786028,3691.5863887712153,0.051,2011,5,15,2011.05,2010,8,227,33,0.318953063989833,80.96461315628767,0.07,1,Wet,71,14,18,24,213,340.0,0.09210132560738277,1100.0,2251.5863887712153,29.000000000000053,4.0,7.0,56.0,2155.586388771215,100.0,18.0,25.0,80.0,2368.586388771215,1243.0,4,275.0,275.0,275.0,275.0,975.0437261517573,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.019371855128,13.019371855128,13.019371855128,13.019371855128,0.8813384445615835,0.8813384445615835,0.8813384445615835,0.8813384445615835,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.33615418632103,30.33615418632103,30.33615418632103,30.33615418632103,121.34461674528411,2912.270801886819,0.03287058840458966
2011-06-15,2011-06-26,1942.5703,1.0033366635975038,1949.0520036056025,0.183,2011,6,15,2011.06,2010,9,258,37,0.16839809311152404,29.485122882082123,0.07,1,Wet,67,13,15,17,181,293.0,0.15032949323977585,1100.0,556.0520036056025,33.0,5.000000000000004,10.000000000000004,32.262402939574216,475.7896006660282,100.0,18.0,25.0,49.262402939574216,656.7896006660283,1243.0,4,275.0,275.0,275.0,275.0,970.9880785845212,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.075019422364065,17.075019422364065,17.075019422364065,17.075019422364065,0.9274041649524046,0.9274041649524046,0.9274041649524046,0.9274041649524046,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.86566801088055,41.86566801088055,41.86566801088055,41.86566801088055,167.4626720435222,4019.1041290445332,0.08592006356614837
2011-07-15,2011-07-26,954.6127,0.9347617758852778,892.3354627346399,0.3720000000000001,2011,7,15,2011.07,2010,10,288,42,0.0770977839802729,17.897054240683698,0.1,1,Wet,63,12,13,13,155,256.0,0.28688762319886474,636.3354627346399,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,724.3354627346399,3,212.11182091154663,212.11182091154663,212.11182091154663,,967.3936279554164,990.0,0.3365712827447188,0.12090063882039198,989.5425280784348,0.31848718961778344,0.31848718961778344,0.31848718961778344,,21.830412933400726,21.830412933400726,21.830412933400726,,0.94,0.94,0.94,,0.8484472836461865,0.8484472836461865,0.8484472836461865,,0.97,0.97,0.97,,41.41860029362041,41.41860029362041,41.41860029362041,,124.25580088086123,2982.1392211406687,0.13924785696633468
2011-08-15,2011-08-26,566.3882,0.8867594755746399,502.2501032036642,0.551,2011,8,15,2011.08,2010,11,319,46,0.04339440891679658,3.575087478463161,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.3663513433373798,318.2501032036642,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,389.2501032036642,2,159.1250516018321,159.1250516018321,,,965.7091746475149,990.0,0.1712269715436523,0.03365002064073284,989.7951230078155,0.1792197936206026,0.1792197936206026,,,23.90672856667996,23.90672856667996,,,0.92,0.92,,,0.6365002064073284,0.6365002064073284,,,0.97,0.97,,,33.303300581482766,33.303300581482766,,,66.60660116296555,1598.558427911173,0.13261640114776907
2011-09-15,2011-09-26,391.275,0.9127458493268136,357.1346321953489,0.706,2011,9,15,2011.09,2010,12,350,50,0.030856432221678144,0.9497738111974742,0.15,2,Mod_Wet,46,7,6,4,75,138.0,0.3864088989401494,219.1346321953489,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,278.1346321953489,1,219.1346321953489,,,,965.0943907072307,990.0,0.1343251546036214,0.01382692643906978,989.8518479189572,0.33990402584495216,,,,24.417553185881818,,,,0.94,,,,0.8765385287813956,,,,0.98,,,,48.35441107485467,,,,48.35441107485467,1160.505865796512,0.13539546914734754
2011-10-15,2011-10-26,310.3376,0.9337410267597056,289.7749492661428,0.805,2011,10,15,2011.1,2011,1,15,3,0.025036555616594743,2.9183746288570087,0.18,2,Mod_Wet,41,6,4,3,56,110.0,0.3796049323054868,179.7749492661428,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,230.7749492661428,1,179.7749492661428,,,,964.8591347688696,990.0,0.11855964179527595,0.007977494926614282,989.8734628632781,0.2288071777038468,,,,24.78552091670452,,,,0.93,,,,0.7190997970645713,,,,0.97,,,,39.43219165272861,,,,39.43219165272861,946.3725996654864,0.13607867675446386
2011-11-15,2011-11-26,331.6178,0.9296018338814404,308.2725150277288,0.773,2011,11,15,2011.11,2011,2,46,7,0.026634745298395768,17.255045850675007,0.34,2,Mod_Wet,40,6,4,3,53,106.0,0.343851608017878,202.27251502772882,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,252.27251502772882,1,202.27251502772882,,,,964.9175723839287,990.0,0.12573625960330476,0.010454503005545757,989.8638092373913,0.28964584194072945,,,,24.656591011521712,,,,0.94,,,,0.8090900601109151,,,,0.97,,,,44.610644857156636,,,,44.610644857156636,1070.6554765717594,0.1447117166872433
2011-12-15,2011-12-26,566.3882,0.8867594755746399,502.2501032036642,0.551,2011,12,15,2011.12,2011,3,76,11,0.04339440891679658,9.905449421292587,0.23,2,Mod_Wet,42,7,5,3,61,118.0,0.2349427093141892,384.2501032036642,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,438.2501032036642,2,192.1250516018321,192.1250516018321,,,965.7091746475149,990.0,0.1875000342742796,0.04685002064073284,989.765649945085,0.2613249725287634,0.2613249725287634,,,23.79515032504117,23.79515032504117,,,0.93,0.93,,,0.7685002064073284,0.7685002064073284,,,0.97,0.97,,,40.45722959788705,40.45722959788705,,,80.91445919577413,1941.947020698579,0.16110391750972528
2012-01-15,2012-01-26,887.5632,0.9224697956886336,818.7502437647497,0.397,2012,1,15,2012.01,2011,4,107,16,0.07074002106127437,15.58983641433258,0.2,2,Mod_Wet,46,7,6,4,76,139.0,0.16977094182085967,679.7502437647497,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,738.7502437647497,3,226.5834145882499,226.5834145882499,226.5834145882499,,967.0895967696301,990.0,0.34492767754478243,0.13392507312942492,989.5211472493257,0.3633766340493589,0.3633766340493589,0.3633766340493589,,22.068173845646466,22.068173845646466,22.068173845646466,,0.94,0.94,0.94,,0.9063336583529996,0.9063336583529996,0.9063336583529996,,0.98,0.98,0.98,,45.187410085957964,45.187410085957964,45.187410085957964,,135.56223025787392,3253.493526188974,0.16557214033248555
2012-02-15,2012-02-26,1683.6732,0.970288607203964,1633.648924214641,0.215,2012,2,15,2012.02,2011,5,138,20,0.14114726705214498,65.69488457347326,0.16,2,Mod_Wet,49,8,7,5,93,162.0,0.09916451301057827,1100.0,371.64892421464106,50.99999999999999,10.0,16.058904132731403,11.47064580909386,283.11937427281583,100.0,18.0,23.058904132731403,16.47064580909386,376.1193742728158,1241.0589041327314,4,275.0,275.0,275.0,275.0,970.0444263988963,990.0,0.9168758141186396,0.48,988.6031241858814,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.02376300698502,18.02376300698502,18.02376300698502,18.02376300698502,0.9310585604967112,0.9310585604967112,0.9310585604967112,0.9310585604967112,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.36599671134366,44.36599671134366,44.36599671134366,44.36599671134366,177.46398684537465,4259.135684288992,0.10863043106442746
2012-03-15,2012-03-26,2279.0226,1.0054033463898624,2291.3369485381245,0.145,2012,3,15,2012.03,2011,6,167,24,0.19797151235369392,0.0,0.43,3,Normal,49,9,9,9,107,183.0,0.07986603634037945,1100.0,1008.3369485381244,51.0,9.0,16.0,49.59034173138317,882.7466068067412,100.0,18.0,25.0,58.59034173138317,989.7466068067412,1243.0,4,275.0,275.0,275.0,275.0,971.920380126886,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.142717879999353,16.142717879999353,16.142717879999353,16.142717879999353,0.9211825493900871,0.9211825493900871,0.9211825493900871,0.9211825493900871,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.314262758557376,39.314262758557376,39.314262758557376,39.314262758557376,157.2570510342295,3774.169224821508,0.06863113307475781
2012-04-15,2012-04-26,3117.8186,1.0287088985574897,3207.327737908054,0.076,2012,4,15,2012.04,2011,7,198,29,0.2771131165552559,33.836158483746665,0.55,3,Normal,54,13,14,19,117,217.0,0.06765756970677901,1100.0,1890.327737908054,46.000000000000064,5.0,10.999999999999986,61.0,1767.327737908054,100.0,18.0,25.0,80.0,1884.327737908054,1243.0,4,275.0,275.0,275.0,275.0,974.064576798818,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.998521208067205,13.998521208067205,13.998521208067205,13.998521208067205,0.8969785542367361,0.8969785542367361,0.8969785542367361,0.8969785542367361,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.19647698744319,33.19647698744319,33.19647698744319,33.19647698744319,132.78590794977276,3186.8617907945463,0.04140079181193406
2012-05-15,2012-05-26,2789.6629,1.0160199745827974,2834.353228752573,0.101,2012,5,15,2012.05,2011,8,228,33,0.2448881189642223,46.44730306945985,0.23,2,Mod_Wet,65,14,17,23,202,321.0,0.1132533506211134,1100.0,1413.3532287525732,35.0,4.0,8.0,57.0,1309.353228752573,100.0,18.0,25.0,80.0,1511.353228752573,1243.0,4,275.0,275.0,275.0,275.0,973.2439914830873,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.819106523797998,14.819106523797998,14.819106523797998,14.819106523797998,0.9078706413490784,0.9078706413490784,0.9078706413490784,0.9078706413490784,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.569173095577725,35.569173095577725,35.569173095577725,35.569173095577725,142.2766923823109,3414.6406171754616,0.050197234042324464
2012-06-15,2012-06-26,1493.3847,0.9514288898321686,1420.8493472133462,0.242,2012,6,15,2012.06,2011,9,259,37,0.12276138359923312,41.09005746138428,0.25,2,Mod_Wet,62,12,14,16,153,257.0,0.18087772676536296,1100.0,63.84934721334616,15.403344463920087,2.9812924768877584,3.478174556369052,3.9750566358503447,38.01147908031892,77.40334446392009,14.98129247688776,17.47817455636905,19.975056635850343,191.0114790803189,1209.8628114971768,4,275.0,275.0,275.0,275.0,969.3527111243227,990.0,0.8552659135010799,0.48,988.6647340864987,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.777088182176346,18.777088182176346,18.777088182176346,18.777088182176346,0.9320369213911236,0.9320369213911236,0.9320369213911236,0.9320369213911236,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.26889624495228,46.26889624495228,46.26889624495228,46.26889624495228,185.07558497980912,4441.814039515419,0.13025700813586627
2012-07-15,2012-07-26,663.2533,0.8879609824087967,588.9430518538762,0.494,2012,7,15,2012.07,2011,10,289,42,0.050884679680174905,14.414176130962234,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.385436247673606,361.94305185387617,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,441.94305185387617,2,180.97152592693809,180.97152592693809,,,966.094361073447,990.0,0.18872647478542012,0.04238861037077525,989.7688849148441,0.2318640724053312,0.2318640724053312,,,23.44265976899155,23.44265976899155,,,0.93,0.93,,,0.7238861037077524,0.7238861037077524,,,0.97,0.97,,,37.54402436598677,37.54402436598677,,,75.08804873197353,1802.1131695673648,0.12749628082988873
