Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
2012-08-15,2012-08-26,457.4224,0.8997216678884059,411.5528446575176,0.636,2012,8,15,2012.08,2011,11,320,46,0.03555816577840952,0.0,0.41,3,Normal,47,8,6,5,89,155.0,0.3766223512049504,256.5528446575176,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,317.5528446575176,1,256.5528446575176,,,,965.3153070944397,990.0,0.1474160738715003,0.02131056893150352,989.831273357197,0.4656885682771642,,,,24.05027769448023,,,,0.95,,,,1.0262113786300704,,,,0.98,,,,56.35281536621044,,,,56.35281536621044,1352.4675687890503,0.13692728916284286
2012-09-15,2012-09-26,310.3376,0.9337410267597056,289.7749492661428,0.805,2012,9,15,2012.09,2011,12,351,51,0.025036555616594743,2.9183746288570087,0.41,3,Normal,40,6,4,3,65,118.0,0.40721256374588577,171.7749492661428,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,221.7749492661428,1,171.7749492661428,,,,964.8591347688696,990.0,0.11549145997709412,0.007177494926614281,989.8773310450964,0.2088860554022736,,,,24.809310220824326,,,,0.93,,,,0.6870997970645712,,,,0.97,,,,37.71361895433056,,,,37.71361895433056,905.1268549039336,0.13014796154685068
2012-10-15,2012-10-26,255.4785,0.9609371816839836,245.4987897708516,0.887,2012,10,15,2012.1,2012,1,15,3,0.02121109543620158,0.0,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.4480673819315929,135.4987897708516,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,186.4987897708516,1,135.4987897708516,,,,964.7490440202116,990.0,0.10346549651279033,0.00354987897708516,989.8929846245102,0.12982863570644454,,,,25.01411196859212,,,,0.91,,,,0.5419951590834065,,,,0.97,,,,29.3496306154988,,,,29.3496306154988,704.3911347719713,0.11955101955041705
2012-11-15,2012-11-26,349.3005,0.9319412966153892,325.5275608784038,0.748,2012,11,15,2012.11,2012,2,46,7,0.02812558125989409,46.3165103658003,0.34,2,Mod_Wet,40,6,4,3,53,106.0,0.3256252702965289,219.52756087840382,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.5275608784038,1,219.52756087840382,,,,964.9768098520419,990.0,0.13146671763489426,0.013905512175680758,989.8546277701894,0.34112276040140666,,,,24.536695157746053,,,,0.94,,,,0.8781102435136151,,,,0.98,,,,48.67747652958874,,,,48.67747652958874,1168.25943671013,0.1495341174745309
2012-12-15,2012-12-26,518.6822,0.8972006880567664,465.36202672279717,0.588,2012,12,15,2012.12,2012,3,76,11,0.040207279108849685,13.554610843340411,0.32,2,Mod_Wet,42,7,5,3,61,118.0,0.2535660264998141,347.36202672279717,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,401.36202672279717,2,173.68101336139858,173.68101336139858,,,965.5467710058573,990.0,0.17524938156845662,0.03947240534455943,989.7852782130867,0.21355088206116574,0.21355088206116574,,,24.024956325168592,24.024956325168592,,,0.93,0.93,,,0.6947240534455943,0.6947240534455943,,,0.97,0.97,,,36.926542131764386,36.926542131764386,,,73.85308426352877,1772.4740223246902,0.15870028069033
2013-01-15,2013-01-26,1098.2906,0.9228919608700616,1013.6035654391568,0.325,2013,1,15,2013.01,2012,4,107,16,0.08757534805394314,16.295852571180035,0.08,1,Wet,49,8,7,5,81,150.0,0.14798685118575974,863.6035654391568,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,927.6035654391568,4,215.9008913597892,215.9008913597892,215.9008913597892,215.9008913597892,967.8772812050263,990.0,0.5034215938287094,0.24088285235132545,989.25569555382,0.3299563619691284,0.3299563619691284,0.3299563619691284,0.3299563619691284,21.04845798682461,21.04845798682461,21.04845798682461,21.04845798682461,0.94,0.94,0.94,0.94,0.8636035654391568,0.8636035654391568,0.8636035654391568,0.8636035654391568,0.98,0.98,0.98,0.98,41.06744241839788,41.06744241839788,41.06744241839788,41.06744241839788,164.26976967359153,3942.474472166197,0.16206510639336547
2013-02-15,2013-02-26,3146.1609,1.0395078471126764,3270.45894382908,0.07400000000000001,2013,2,15,2013.02,2012,5,138,20,0.2825676527468325,81.0390661444967,0.05,1,Wet,55,10,10,8,114,197.0,0.060236194180548486,1100.0,1973.4589438290802,45.0,8.0,15.0,72.0,1833.45894382908,100.0,18.0,25.0,80.0,1947.45894382908,1243.0,4,275.0,275.0,275.0,275.0,974.1973966992513,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.865701307634096,13.865701307634096,13.865701307634096,13.865701307634096,0.8950256147525377,0.8950256147525377,0.8950256147525377,0.8950256147525377,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.80991323824913,32.80991323824913,32.80991323824913,32.80991323824913,131.23965295299652,3149.751670871917,0.040128818372916215
2013-03-15,2013-03-26,3393.3391,1.028635987339456,3490.510715506081,0.059000000000000004,2013,3,15,2013.03,2012,6,166,24,0.3015801258197254,50.42981793767831,0.15,2,Mod_Wet,59,11,12,13,144,239.0,0.0684713554776605,1100.0,2151.510715506081,41.0,7.0,13.0,67.00000000000001,2023.5107155060807,100.0,18.0,25.0,80.0,2167.5107155060814,1243.0,4,275.0,275.0,275.0,275.0,974.6478945103715,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.415203496513598,13.415203496513598,13.415203496513598,13.415203496513598,0.8880074702737124,0.8880074702737124,0.8880074702737124,0.8880074702737124,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.495003508677662,31.495003508677662,31.495003508677662,31.495003508677662,125.98001403471065,3023.520336833056,0.03609214361527754
2013-04-15,2013-04-26,2978.4157,1.0211184479111792,3041.315216818289,0.08600000000000001,2013,4,15,2013.04,2012,7,197,29,0.26276963473310017,0.0,0.52,3,Normal,54,13,14,19,117,217.0,0.07135070998231394,1100.0,1724.3152168182892,46.0,5.0,11.0,61.0,1601.3152168182892,100.0,18.0,25.0,80.0,1718.3152168182892,1243.0,4,275.0,275.0,275.0,275.0,973.7071810028293,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.355917004056053,14.355917004056053,14.355917004056053,14.355917004056053,0.9019707811881484,0.9019707811881484,0.9019707811881484,0.9019707811881484,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.23349066560249,34.23349066560249,34.23349066560249,34.23349066560249,136.93396266240995,3286.415103897839,0.04502458735785539
2013-05-15,2013-05-26,2302.4999,1.002537194790382,2308.341790751135,0.14300000000000002,2013,5,15,2013.05,2012,8,227,33,0.19944073072089807,40.87784613907843,0.42,3,Normal,55,13,13,17,178,276.0,0.11956634892885146,1100.0,932.3417907511348,45.0,5.0,12.0,57.42684943032352,812.9149413208113,100.0,18.0,25.0,74.42684943032353,990.9149413208113,1243.0,4,275.0,275.0,275.0,275.0,971.9645272855647,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.098570721320314,16.098570721320314,16.098570721320314,16.098570721320314,0.9208232768505704,0.9208232768505704,0.9208232768505704,0.9208232768505704,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.191454867887224,39.191454867887224,39.191454867887224,39.191454867887224,156.7658194715489,3762.379667317173,0.06791274156178459
2013-06-15,2013-06-26,1042.8919,0.9238761492208872,963.5029526256544,0.341,2013,6,15,2013.06,2012,9,258,37,0.08324665510685654,17.717982714035546,0.6900000000000001,3,Normal,53,12,12,13,120,210.0,0.21795470312543025,753.5029526256544,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,830.5029526256544,3,251.16765087521813,251.16765087521813,251.16765087521813,,967.6800859649361,990.0,0.4144449366689264,0.16675147631282722,989.4188035870185,0.4463747976086341,0.4463747976086341,0.4463747976086341,,21.292342824473764,21.292342824473764,21.292342824473764,,0.94,0.94,0.94,,1.0046706035008726,1.0046706035008726,1.0046706035008726,,0.98,0.98,0.98,,48.32925388310707,48.32925388310707,48.32925388310707,,144.9877616493212,3479.706279583709,0.15047983117665928
2013-07-15,2013-07-26,578.739,0.8937291702258799,517.2359262473557,0.542,2013,7,15,2013.07,2012,10,288,42,0.044689184027771535,3.42260856556652,0.61,3,Normal,50,10,9,9,108,186.0,0.35960379115477364,331.2359262473557,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,400.2359262473557,2,165.61796312367784,165.61796312367784,,,965.7755952827232,990.0,0.1748753998607454,0.03624718524947114,989.7888774148897,0.1941661900179692,0.1941661900179692,,,23.819115942148443,23.819115942148443,,,0.92,0.92,,,0.6624718524947114,0.6624718524947114,,,0.97,0.97,,,34.53517384295356,34.53517384295356,,,69.07034768590712,1657.6883444617708,0.13353741335607822
2013-08-15,2013-08-26,391.275,0.9127458493268136,357.1346321953489,0.706,2013,8,15,2013.08,2012,11,319,46,0.030856432221678144,0.9497738111974742,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4340099951863997,202.1346321953489,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,263.1346321953489,1,202.1346321953489,,,,965.0943907072307,990.0,0.12934360478812326,0.01042692643906978,989.8602294687728,0.2892513318325663,,,,24.47658742970966,,,,0.94,,,,0.8085385287813956,,,,0.97,,,,44.254780536680975,,,,44.254780536680975,1062.1147328803434,0.12391623927548442
2013-09-15,2013-09-26,274.2861,0.9444827388668044,259.05848696109416,0.856,2013,9,15,2013.09,2012,12,350,50,0.02238265327343853,4.156962929115082,0.58,3,Normal,40,6,4,3,65,118.0,0.455495596319612,141.05848696109416,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.05848696109416,1,141.05848696109416,,,,964.7773197107897,990.0,0.10501993873673664,0.004105848696109415,989.8908742125673,0.14074616906090126,,,,24.972808332716784,,,,0.91,,,,0.5642339478443766,,,,0.97,,,,30.503434364587612,,,,30.503434364587612,732.0824247501027,0.1177472883533388
2013-10-15,2013-10-26,204.0855,1.0117693721308976,206.48745819602038,0.953,2013,10,15,2013.1,2013,1,15,3,0.017840516388136156,0.0,0.58,3,Normal,37,5,3,2,50,97.0,0.4697621872410141,109.48745819602037,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,154.48745819602038,1,109.48745819602037,,,,964.7063700617579,990.0,0.09255254256682513,0.0009487458196020383,989.9064987116136,0.08451524540506508,,,,25.115613404450677,,,,0.89,,,,0.4379498327840816,,,,0.96,,,,23.048274098654108,,,,23.048274098654108,553.1585783676986,0.11162069745066153
2013-11-15,2013-11-26,263.5231,0.9509453195508892,250.59605853854092,0.8740000000000001,2013,11,15,2013.11,2013,2,46,7,0.02165149945772993,0.5938653520595379,0.63,3,Normal,36,5,3,2,47,93.0,0.3711151745257673,157.5960585385409,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,201.59605853854092,1,157.5960585385409,,,,964.759011729652,990.0,0.10861229268359347,0.005759605853854089,989.8856281014624,0.17578622228458804,,,,24.95083014952595,,,,0.92,,,,0.6303842341541636,,,,0.97,,,,34.42380876292184,,,,34.42380876292184,826.1714103101241,0.13736771824616534
2013-12-15,2013-12-26,524.4984,0.8952174296616509,469.54010950964835,0.58,2013,12,15,2013.12,2013,3,76,11,0.04056826546163361,10.614229666138158,0.26,2,Mod_Wet,42,7,5,3,61,118.0,0.2513097339505887,351.54010950964835,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,405.54010950964835,2,175.77005475482414,175.77005475482414,,,965.5650585873559,990.0,0.17663693673752154,0.04030802190192967,989.7830550413603,0.21872210870140987,0.21872210870140987,,,23.999274345302968,23.999274345302968,,,0.93,0.93,,,0.7030802190192967,0.7030802190192967,,,0.97,0.97,,,37.33074770373453,37.33074770373453,,,74.66149540746906,1791.8758897792575,0.15900983514579786
2014-01-15,2014-01-26,815.842,0.92554829529288,755.1011723283336,0.423,2014,1,15,2014.01,2013,4,107,16,0.06524074128916803,7.6256702296929015,0.17,2,Mod_Wet,46,7,6,4,76,139.0,0.18408129280397928,616.1011723283336,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,675.1011723283336,3,205.36705744277785,205.36705744277785,205.36705744277785,,966.8203524613133,990.0,0.3080296651178745,0.11483035169850007,989.5771399831835,0.2985701612432669,0.2985701612432669,0.2985701612432669,,22.458217360626982,22.458217360626982,22.458217360626982,,0.93,0.93,0.93,,0.8214682297711116,0.8214682297711116,0.8214682297711116,,0.97,0.97,0.97,,40.81593517161824,40.81593517161824,40.81593517161824,,122.44780551485469,2938.747332356513,0.16216079381427825
2014-02-15,2014-02-26,1470.6225,0.9482245310383056,1394.4803303968804,0.248,2014,2,15,2014.02,2013,5,138,20,0.12048310054629045,39.373123973465226,0.22,2,Mod_Wet,49,8,7,5,93,162.0,0.11617230911668255,1100.0,132.4803303968804,40.07121104597,6.54223853811755,5.724458720852857,4.088899086323469,76.05352300561653,89.07121104596999,14.542238538117552,12.724458720852857,9.088899086323467,169.05352300561648,1216.3379083049406,4,275.0,275.0,275.0,275.0,969.2635158647987,990.0,0.8646114140483676,0.48,988.6553885859516,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.856937941152704,18.856937941152704,18.856937941152704,18.856937941152704,0.9320408309004012,0.9320408309004012,0.9320408309004012,0.9320408309004012,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.46585010226621,46.46585010226621,46.46585010226621,46.46585010226621,185.86340040906484,4460.721609817556,0.13328506423333095
2014-03-15,2014-03-26,2141.187,1.0079102677722054,2158.124362520365,0.161,2014,3,15,2014.03,2013,6,166,24,0.18646194492175955,30.88553761740241,0.45,3,Normal,49,9,9,9,107,183.0,0.08479585476079028,1100.0,875.1243625203651,51.00000000000003,9.0,16.0,43.038903074772065,756.0854594455931,100.0,18.0,25.0,52.038903074772065,863.0854594455931,1243.0,4,275.0,275.0,275.0,275.0,971.5677227838572,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.49537522302792,16.49537522302792,16.49537522302792,16.49537522302792,0.9238425944783524,0.9238425944783524,0.9238425944783524,0.9238425944783524,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.28913634062311,40.28913634062311,40.28913634062311,40.28913634062311,161.15654536249244,3867.7570886998174,0.074674355269446
2014-04-15,2014-04-26,3363.6740000000004,1.0218526157189636,3437.1790753258692,0.061,2014,4,15,2014.04,2013,7,197,29,0.29697227210815513,33.59545094378882,0.32,2,Mod_Wet,70,14,18,25,168,295.0,0.08582619454356823,1100.0,2042.1790753258688,29.999999999999947,4.0,7.0,55.0,1946.1790753258688,100.0,18.0,25.0,80.0,2114.179075325869,1243.0,4,275.0,275.0,275.0,275.0,974.5404323086881,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.522665698197287,13.522665698197287,13.522665698197287,13.522665698197287,0.8897368805703445,0.8897368805703445,0.8897368805703445,0.8897368805703445,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.809121980247685,31.809121980247685,31.809121980247685,31.809121980247685,127.23648792099074,3053.675710103778,0.03701770700117736
2014-05-15,2014-05-26,3261.0784,1.024739249399809,3341.755031849931,0.068,2014,5,15,2014.05,2013,8,227,33,0.28872763475183405,2.6242334313901665,0.19,2,Mod_Wet,65,14,17,23,202,321.0,0.09605731028773244,1100.0,1920.7550318499314,35.0,4.0,8.0,57.0,1816.7550318499314,100.0,18.0,25.0,80.0,2018.7550318499314,1243.0,4,275.0,275.0,275.0,275.0,974.3454365553416,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.717661451543519,13.717661451543519,13.717661451543519,13.717661451543519,0.8927865184634642,0.8927865184634642,0.8927865184634642,0.8927865184634642,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.37840722066712,32.37840722066712,32.37840722066712,32.37840722066712,129.51362888266848,3108.3270931840434,0.03875617082888695
2014-06-15,2014-06-26,2074.2022,1.0135401963862714,2102.287305132836,0.16699999999999998,2014,6,15,2014.06,2013,9,258,37,0.18163762316347706,17.29409244948647,0.06,1,Wet,67,13,15,17,181,293.0,0.13937200652100518,1100.0,709.2873051328362,33.0,4.9999999999999964,10.0,41.15318835241711,620.1341167804188,100.0,18.0,25.0,58.153188352417104,801.1341167804188,1243.0,4,275.0,275.0,275.0,275.0,971.416161897596,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.646936109289147,16.646936109289147,16.646936109289147,16.646936109289147,0.9248711674347044,0.9248711674347044,0.9248711674347044,0.9248711674347044,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.7045849060598,40.7045849060598,40.7045849060598,40.7045849060598,162.8183396242392,3907.6401509817406,0.07744818666159965
2014-07-15,2014-07-26,1051.9972,0.9226176187640416,970.5911516104393,0.34,2014,7,15,2014.07,2013,10,288,42,0.08385907549914197,28.289202719847477,0.06,1,Wet,63,12,13,13,155,256.0,0.2637567832503271,714.5911516104393,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,802.5911516104393,3,238.1970505368131,238.1970505368131,238.1970505368131,,967.708208030267,990.0,0.3888683859378527,0.14729557580521965,989.463836038257,0.4015276472336978,0.4015276472336978,0.4015276472336978,,21.354100360756327,21.354100360756327,21.354100360756327,,0.94,0.94,0.94,,0.9527882021472523,0.9527882021472523,0.9527882021472523,,0.98,0.98,0.98,,45.966410981392634,45.966410981392634,45.966410981392634,,137.89923294417787,3309.5815906602693,0.14207757067985893
2014-08-15,2014-08-26,536.2561,0.8904247644581523,477.49571153174736,0.5720000000000001,2014,8,15,2014.08,2013,11,319,46,0.041255629476342974,9.195680015236746,0.14,2,Mod_Wet,54,9,8,6,107,184.0,0.3853437749414559,293.49571153174736,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,364.49571153174736,2,146.74785576587368,146.74785576587368,,,965.5999675312047,990.0,0.16300595585925187,0.028699142306349467,989.8082949018344,0.15236761813595764,0.15236761813595764,,,24.05595975249353,24.05595975249353,,,0.91,0.91,,,0.5869914230634947,0.5869914230634947,,,0.97,0.97,,,30.568673030068823,30.568673030068823,,,61.137346060137645,1467.2963054433035,0.1280374767430195
2014-09-15,2014-09-26,358.3644,0.9285146286888628,332.7465878013071,0.738,2014,9,15,2014.09,2013,12,350,50,0.028749305186032924,2.668071700008227,0.21,2,Mod_Wet,46,7,6,4,75,138.0,0.4147300229639137,194.7465878013071,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,253.7465878013071,1,194.7465878013071,,,,965.0027305997153,990.0,0.12622580406685474,0.009474658780130709,989.864299537153,0.2685029979354276,,,,24.59306593950228,,,,0.93,,,,0.7789863512052284,,,,0.97,,,,42.384417749467524,,,,42.384417749467524,1017.2260259872203,0.1273774677286143
2014-10-15,2014-10-26,259.1714,0.957986650048282,248.2827412743233,0.879,2014,10,15,2014.1,2014,1,15,3,0.021451628846101536,0.0,0.32,2,Mod_Wet,41,6,4,3,56,110.0,0.4430432797520264,138.28274127432329,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,189.2827412743233,1,138.28274127432329,,,,964.754384609516,990.0,0.10441457088897384,0.003828274127432332,989.8917571549837,0.13524121189184335,,,,25.002131333575807,,,,0.91,,,,0.5531309650972932,,,,0.97,,,,29.93830071867177,,,,29.93830071867177,718.5192172481226,0.12058148127820716
2014-11-15,2014-11-26,274.2861,0.9444827388668044,259.05848696109416,0.856,2014,11,15,2014.11,2014,2,46,7,0.02238265327343853,9.848366548450088,0.44,3,Normal,36,5,3,2,47,93.0,0.3589922920146094,166.05848696109416,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,210.05848696109416,1,166.05848696109416,,,,964.7773197107897,990.0,0.11149721146400936,0.006605848696109418,989.88189693984,0.19520169798424528,,,,24.909375531066146,,,,0.92,,,,0.6642339478443766,,,,0.97,,,,36.21199782386568,,,,36.21199782386568,869.0879477727761,0.13978309781954396
2014-12-15,2014-12-26,410.923,0.9087920244792668,373.44354507509377,0.6829999999999999,2014,12,15,2014.12,2014,3,76,11,0.032265522294488105,0.0,0.53,3,Normal,38,5,4,3,54,104.0,0.27848921576375674,269.44354507509377,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.44354507509377,1,269.44354507509377,,,,965.1586030160048,990.0,0.1470476717961566,0.02388870901501875,989.8290636191887,0.5135743576714629,,,,24.156886245512638,,,,0.95,,,,1.077774180300375,,,,0.98,,,,59.44665556261731,,,,59.44665556261731,1426.7197335028156,0.15918512007126406
2015-01-15,2015-01-26,663.2533,0.8879609824087967,588.9430518538762,0.494,2015,1,15,2015.01,2014,4,107,16,0.050884679680174905,4.6922324762732615,0.56,3,Normal,41,6,4,3,66,120.0,0.20375484458516616,468.94305185387617,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,519.9430518538762,2,234.47152592693809,234.47152592693809,,,966.094361073447,990.0,0.21808292861094272,0.06378861037077525,989.7181284610184,0.3890829293900915,0.3890829293900915,,,23.234684458181228,23.234684458181228,,,0.94,0.94,,,0.9378861037077524,0.9378861037077524,,,0.98,0.98,,,49.23226599466786,49.23226599466786,,,98.46453198933573,2363.148767744057,0.16718854510531853
2015-02-15,2015-02-26,937.5556,0.936537064642114,878.055569562776,0.375,2015,2,15,2015.02,2014,5,138,20,0.07586400121022385,11.397903338954848,0.6,3,Normal,43,7,5,4,78,137.0,0.15602657138000794,741.055569562776,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,796.055569562776,3,247.01852318759202,247.01852318759202,247.01852318759202,,967.335248796481,990.0,0.3828796055754521,0.16052778478138802,989.4565926096433,0.4317718309265638,0.4317718309265638,0.4317718309265638,,21.689571982235623,21.689571982235623,21.689571982235623,,0.94,0.94,0.94,,0.988074092750368,0.988074092750368,0.988074092750368,,0.98,0.98,0.98,,48.41762020374225,48.41762020374225,48.41762020374225,,145.25286061122674,3486.068654669443,0.16542558995845194
2015-03-15,2015-03-26,1234.8221,0.9321483706875676,1151.0374086040008,0.29,2015,3,15,2015.03,2014,6,166,24,0.09944963210338567,0.0,0.72,4,Mod_Dry,41,8,7,6,67,129.0,0.11207281278238694,1022.0374086040007,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1078.0374086040008,4,255.50935215100017,255.50935215100017,255.50935215100017,255.50935215100017,968.3997645888144,990.0,0.6650024454078362,0.3786486311852009,988.956348923407,0.4619143220159805,0.4619143220159805,0.4619143220159805,0.4619143220159805,20.09467001257659,20.09467001257659,20.09467001257659,20.09467001257659,0.94,0.94,0.94,0.94,1.0220374086040007,1.0220374086040007,1.0220374086040007,1.0220374086040007,0.98,0.98,0.98,0.98,46.39921320319717,46.39921320319717,46.39921320319717,46.39921320319717,185.59685281278868,4454.324467506928,0.16124311114951853
2015-04-15,2015-04-26,1448.0846,0.9357928441635353,1355.1072064234152,0.251,2015,4,15,2015.04,2014,7,197,29,0.1170812626349831,0.0,0.86,4,Mod_Dry,45,11,10,10,72,148.0,0.10921645114014404,1100.0,107.10720642341516,32.5663803314438,7.000000000000001,7.236973406987512,7.236973406987512,53.06687927799635,77.56638033144381,18.0,17.23697340698751,17.23697340698751,125.06687927799636,1212.8033537384313,4,275.0,275.0,275.0,275.0,969.1288146167624,990.0,0.8595099950863956,0.48,988.6604900049136,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.996740608151146,18.996740608151146,18.996740608151146,18.996740608151146,0.9320016137604716,0.9320016137604716,0.9320016137604716,0.9320016137604716,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.80837171194973,46.80837171194973,46.80837171194973,46.80837171194973,187.23348684779893,4493.603684347174,0.13816876329805022
2015-05-15,2015-05-26,1527.9505,0.9567976218305048,1461.9394046747304,0.23600000000000002,2015,5,15,2015.05,2014,8,227,33,0.12631156456389672,0.0,0.86,4,Mod_Dry,47,10,10,10,115,192.0,0.13133239270113142,1100.0,169.93940467473044,41.59975010266839,8.0,8.851010660142213,8.851010660142213,102.63763325177764,88.5997501026684,18.0,18.85101066014221,18.85101066014221,217.6376332517776,1225.450760762811,4,275.0,275.0,275.0,275.0,969.4901129919377,990.0,0.8777639846061185,0.48,988.642236015394,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.617188243456052,18.617188243456052,18.617188243456052,18.617188243456052,0.9319715886168496,0.9319715886168496,0.9319715886168496,0.9319715886168496,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.87166879793652,45.87166879793652,45.87166879793652,45.87166879793652,183.4866751917461,4403.680204601907,0.12550908375889244
2015-06-15,2015-06-26,1175.0486,0.9433799081724926,1108.517240366216,0.303,2015,6,15,2015.06,2014,9,258,37,0.09577588956764106,30.58836452058631,0.59,3,Normal,53,12,12,13,120,210.0,0.18944224983873345,898.5172403662158,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,975.517240366216,4,224.629310091554,224.629310091554,224.629310091554,224.629310091554,968.2409459051247,990.0,0.5473265549172497,0.26881379229297275,989.1838596527898,0.35714348364713466,0.35714348364713466,0.35714348364713466,0.35714348364713466,20.585770264018077,20.585770264018077,20.585770264018077,20.585770264018077,0.94,0.94,0.94,0.94,0.8985172403662159,0.8985172403662159,0.8985172403662159,0.8985172403662159,0.98,0.98,0.98,0.98,41.78847106506811,41.78847106506811,41.78847106506811,41.78847106506811,167.15388426027243,4011.6932222465375,0.15079051382642505
2015-07-15,2015-07-26,554.2083,0.8883747388524704,492.3446537823716,0.5579999999999999,2015,7,15,2015.07,2014,10,288,42,0.0425385780867969,9.905449421292587,0.56,3,Normal,50,10,9,9,108,186.0,0.3777841367243048,306.3446537823716,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,375.3446537823716,2,153.1723268911858,153.1723268911858,,,965.6653843724663,990.0,0.1666089256103817,0.03126893075647432,989.8021221436333,0.166036963307925,0.166036963307925,,,23.97070080785904,23.97070080785904,,,0.92,0.92,,,0.6126893075647433,0.6126893075647433,,,0.97,0.97,,,32.14323697838239,32.14323697838239,,,64.28647395676478,1542.8753749623547,0.13057209713336498
2015-08-15,2015-08-26,367.5781,0.9231771091555642,339.3396877468948,0.728,2015,8,15,2015.08,2014,11,319,46,0.029318949021331708,5.175510019712932,0.62,3,Normal,47,8,6,5,89,155.0,0.4567694425286639,184.3396877468948,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,245.3396877468948,1,184.3396877468948,,,,965.026921343616,990.0,0.12343384463919015,0.008433968774689481,989.868132186586,0.2405766472091771,,,,24.600634195761035,,,,0.93,,,,0.7373587509875792,,,,0.97,,,,40.13181863587904,,,,40.13181863587904,963.1636472610973,0.11826444145788333
2015-09-15,2015-09-26,244.603,0.9782600444086572,239.2853416424908,0.903,2015,9,15,2015.09,2014,12,350,50,0.020674253517911204,0.0,0.75,4,Mod_Dry,34,6,4,3,44,91.0,0.3802990997081653,148.2853416424908,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,192.2853416424908,1,148.2853416424908,,,,964.7380681005556,990.0,0.10543818465084914,0.004828534164249081,989.8897332811847,0.15558618037809396,,,,24.996079000251054,,,,0.92,,,,0.5931413665699632,,,,0.97,,,,32.448802917501375,,,,32.448802917501375,778.771270020033,0.13560714874871932
2015-10-15,2015-10-26,197.7856,1.0295865348095183,203.63739053922143,0.9590000000000001,2015,10,15,2015.1,2015,1,15,3,0.01759427054258873,1.9690957730467176,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.35848033510299715,130.63739053922143,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,168.63739053922143,1,130.63739053922143,,,,964.7061429033126,990.0,0.09737638313837094,0.003063739053922143,989.8995598778076,0.12063798551782046,,,,25.07277898897706,,,,0.91,,,,0.5225495621568857,,,,0.97,,,,28.362995972699853,,,,28.362995972699853,680.7119033447964,0.13928186713449864
2015-11-15,2015-11-26,207.2832,1.0066257008232184,208.6565964688793,0.946,2015,11,15,2015.11,2015,2,46,7,0.018027929934911167,0.0,0.87,4,Mod_Dry,29,4,2,2,30,67.0,0.32110175826620896,141.65659646887931,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,176.65659646887931,1,141.65659646887931,,,,964.7068542408832,990.0,0.1001102033416634,0.004165659646887932,989.8957241370116,0.14194652692588858,,,,25.04692336920249,,,,0.91,,,,0.5666263858755173,,,,0.97,,,,30.723686428726737,,,,30.723686428726737,737.3684742894417,0.14724521989080325
2015-12-15,2015-12-26,310.3376,0.9337410267597056,289.7749492661428,0.805,2015,12,15,2015.12,2015,3,76,11,0.025036555616594743,5.408200102959484,0.91,5,Dry,26,4,3,2,24,59.0,0.20360628187294288,230.7749492661428,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,263.7749492661428,1,230.7749492661428,,,,964.8591347688696,990.0,0.12955625621384814,0.016154989853228562,989.8542887539328,0.3769275123763757,,,,24.618226472686835,,,,0.94,,,,0.9230997970645712,,,,0.98,,,,51.341477600465936,,,,51.341477600465936,1232.1954624111825,0.1771770738998958
2016-01-15,2016-01-26,548.182,0.8878281146534983,486.6913915469841,0.56,2016,1,15,2016.01,2015,4,107,16,0.04205013622965943,0.0,0.9,4,Mod_Dry,34,5,4,3,45,91.0,0.18697680209783424,395.6913915469841,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,438.6913915469841,2,197.84569577349205,197.84569577349205,,,965.640443255083,990.0,0.1876465875986294,0.04913827830939682,989.763215134092,0.27711311892732005,0.27711311892732005,,,23.84565876008163,23.84565876008163,,,0.93,0.93,,,0.7913827830939683,0.7913827830939683,,,0.97,0.97,,,41.75030200818722,41.75030200818722,,,83.50060401637444,2004.0144963929865,0.17156786716724468
2016-02-15,2016-02-26,863.2239999999997,0.9231491968993152,796.8845423442143,0.406,2016,2,15,2016.02,2015,5,138,20,0.06885082445854011,16.803659464385078,0.8200000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.13176312805757154,691.8845423442143,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,738.8845423442143,3,230.6281807814048,230.6281807814048,230.6281807814048,,966.9977420182668,990.0,0.3450055317937474,0.1375653627032643,989.517429105503,0.3764488548533871,0.3764488548533871,0.3764488548533871,,22.14323823238282,22.14323823238282,22.14323823238282,,0.94,0.94,0.94,,0.9225127231256192,0.9225127231256192,0.9225127231256192,,0.98,0.98,0.98,,46.150503385115606,46.150503385115606,46.150503385115606,,138.4515101553468,3322.8362437283226,0.173740991070125
2016-03-15,2016-03-26,2483.2232,1.0125550059440391,2514.400082036375,0.126,2016,3,15,2016.03,2015,6,167,24,0.21724416708794286,20.913026564282067,0.35000000000000003,2,Mod_Wet,59,11,12,13,144,239.0,0.09505249451250317,1100.0,1175.400082036375,41.0,7.0,12.999999999999993,63.933895675618714,1050.4661863607562,100.0,18.0,25.0,76.9338956756187,1194.4661863607562,1243.0,4,275.0,275.0,275.0,275.0,972.4848344484027,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.578263558482446,15.578263558482446,15.578263558482446,15.578263558482446,0.916148447807945,0.916148447807945,0.916148447807945,0.916148447807945,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.73224747113644,37.73224747113644,37.73224747113644,37.73224747113644,150.92898988454576,3622.295757229098,0.06002584511622774
2016-04-15,2016-04-26,2923.7265,1.0234353086019463,2992.244932795189,0.09,2016,4,15,2016.04,2015,7,198,29,0.2585299621935043,0.0,0.54,3,Normal,54,13,14,19,117,217.0,0.07252080122909277,1100.0,1675.244932795189,46.0,5.0,11.0,61.0,1552.2449327951892,100.0,18.0,25.0,80.0,1669.2449327951892,1243.0,4,275.0,275.0,275.0,275.0,973.5991894365924,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.463908570292759,14.463908570292759,14.463908570292759,14.463908570292759,0.9034038575268584,0.9034038575268584,0.9034038575268584,0.9034038575268584,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.545810424196056,34.545810424196056,34.545810424196056,34.545810424196056,138.18324169678422,3316.397800722821,0.046180458084258864
2016-05-15,2016-05-26,2483.2232,1.0125550059440391,2514.400082036375,0.126,2016,5,15,2016.05,2015,8,228,33,0.21724416708794286,36.924462101428155,0.37,2,Mod_Wet,65,14,17,23,202,321.0,0.12766464744147912,1100.0,1093.400082036375,35.0,4.0,8.0,57.0,989.4000820363748,100.0,18.0,25.0,80.0,1191.400082036375,1243.0,4,275.0,275.0,275.0,275.0,972.4848344484027,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.578263558482446,15.578263558482446,15.578263558482446,15.578263558482446,0.916148447807945,0.916148447807945,0.916148447807945,0.916148447807945,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.73224747113644,37.73224747113644,37.73224747113644,37.73224747113644,150.92898988454576,3622.295757229098,0.06002584511622774
2016-06-15,2016-06-26,1349.4128,0.9237974489565206,1246.5841022292755,0.268,2016,6,15,2016.06,2015,9,259,37,0.10770486643260938,16.674951285124962,0.41,3,Normal,53,12,12,13,120,210.0,0.16846035468000553,1036.5841022292757,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1113.5841022292757,4,259.14602555731886,259.14602555731886,259.14602555731886,259.14602555731886,968.7477608657667,990.0,0.7163069516711192,0.3975593328980581,988.8861337154308,0.475134141715231,0.475134141715231,0.475134141715231,0.475134141715231,19.66323870794893,19.66323870794893,19.66323870794893,19.66323870794893,0.94,0.94,0.94,0.94,1.0365841022292754,1.0365841022292754,1.0365841022292754,1.0365841022292754,0.98,0.98,0.98,0.98,46.049247824491424,46.049247824491424,46.049247824491424,46.049247824491424,184.1969912979657,4420.7277911511765,0.14776138326211993
2016-07-15,2016-07-26,548.182,0.8878281146534983,486.6913915469841,0.56,2016,7,15,2016.07,2015,10,289,42,0.04205013622965943,11.665735139548412,0.65,3,Normal,50,10,9,9,108,186.0,0.38217236472744137,300.69139154698416,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,369.6913915469841,2,150.34569577349203,150.34569577349203,,,965.640443255083,990.0,0.1647314584473379,0.030138278309396818,989.8051302632432,0.15995134941597824,0.15995134941597824,,,24.004735658744195,24.004735658744195,,,0.92,0.92,,,0.6013827830939682,0.6013827830939682,,,0.97,0.97,,,31.594864423729497,31.594864423729497,,,63.189728847458994,1516.5534923390162,0.1298353123662324
2016-08-15,2016-08-26,367.5781,0.9231771091555642,339.3396877468948,0.728,2016,8,15,2016.08,2015,11,320,46,0.029318949021331708,4.223312729462975,0.68,3,Normal,47,8,6,5,89,155.0,0.4567694425286639,184.3396877468948,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,245.3396877468948,1,184.3396877468948,,,,965.026921343616,990.0,0.12343384463919015,0.008433968774689481,989.868132186586,0.2405766472091771,,,,24.600634195761035,,,,0.93,,,,0.7373587509875792,,,,0.97,,,,40.13181863587904,,,,40.13181863587904,963.1636472610973,0.11826444145788333
2016-09-15,2016-09-26,251.8195,0.9681883405773783,243.80870383002514,0.894,2016,9,15,2016.09,2015,12,351,51,0.021065072010914173,0.0,0.7000000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.3732434427912877,152.8087038300251,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,196.80870383002514,1,152.8087038300251,,,,964.7459269367728,990.0,0.10698023994205402,0.005280870383002514,989.887738889675,0.16524781151006698,,,,24.97656414139205,,,,0.92,,,,0.6112348153201006,,,,0.97,,,,33.412529567147644,,,,33.412529567147644,801.9007096115432,0.13704403920887778
2016-10-15,2016-10-26,182.5865,1.0425551793174386,190.3565012484435,0.974,2016,10,15,2016.1,2016,1,15,3,0.016446801707865517,0.22065146194060506,0.8300000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3834909736270271,117.35650124844351,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,155.35650124844352,1,117.35650124844351,,,,964.4183506771744,990.0,0.09284880724378757,0.0017356501248443493,989.9054155426314,0.0972214253824273,,,,25.38984344007468,,,,0.9,,,,0.469426004993774,,,,0.97,,,,25.51822294426074,,,,25.51822294426074,612.4373506622578,0.13405490633049444
2016-11-15,2016-11-26,185.5639,1.027016314651633,190.5771527103841,0.973,2016,11,15,2016.11,2016,2,46,7,0.016465865994177185,0.0,0.95,5,Dry,23,4,2,2,19,50.0,0.2623609351325754,140.5771527103841,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,169.5771527103841,1,140.5771527103841,,,,964.4178638588496,990.0,0.09769675660581276,0.00405771527103841,989.8982455281233,0.13978381718572688,,,,25.34059785208763,,,,0.91,,,,0.5623086108415364,,,,0.97,,,,30.847056827875534,,,,30.847056827875534,740.3293638690128,0.16186125350898234
2016-12-15,2016-12-26,358.3644,0.9285146286888628,332.7465878013071,0.738,2016,12,15,2016.12,2016,3,76,11,0.028749305186032924,7.2190269229033115,0.72,4,Mod_Dry,31,5,3,2,36,77.0,0.2314073316537779,255.7465878013071,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,294.7465878013071,1,255.7465878013071,,,,965.0027305997153,990.0,0.13984204022921634,0.021149317560261418,989.8390086422104,0.4627710455919791,,,,24.37350699690325,,,,0.95,,,,1.0229863512052284,,,,0.98,,,,56.93070458929962,,,,56.93070458929962,1366.3369101431908,0.17109327841791316
2017-01-15,2017-01-26,1006.9774,0.9310588346892579,937.5552046024188,0.35100000000000003,2017,1,15,2017.01,2016,4,107,16,0.081004769677649,0.0,0.47,3,Normal,41,6,4,3,66,120.0,0.12799246317542165,817.5552046024188,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,868.5552046024188,3,272.51840153413957,272.51840153413957,272.51840153413957,,967.5765089583496,990.0,0.44931353409783403,0.20404416368193504,989.3466423022203,0.5253413194247023,0.5253413194247023,0.5253413194247023,,21.244792024446024,21.244792024446024,21.244792024446024,,0.94,0.94,0.94,,1.0900736061365586,1.0900736061365586,1.0900736061365586,,0.98,0.98,0.98,,52.32042384238285,52.32042384238285,52.32042384238285,,156.96127152714854,3767.070516651565,0.16741549804921602
2017-02-15,2017-02-26,1360.1559,0.9273398371821364,1261.3267508483225,0.264,2017,2,15,2017.02,2016,5,138,20,0.10897863127329507,57.85385968793845,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.1284361882367473,1099.3267508483225,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1163.3267508483225,4,274.8316877120806,274.8316877120806,274.8316877120806,274.8316877120806,968.8003929628352,990.0,0.7881004651419088,0.4791247761028192,988.7327747587552,0.5342813784945785,0.5342813784945785,0.5342813784945785,0.5342813784945785,19.39810041742557,19.39810041742557,19.39810041742557,19.39810041742557,0.94,0.94,0.94,0.94,1.0993267508483224,1.0993267508483224,1.0993267508483224,1.0993267508483224,0.98,0.98,0.98,0.98,48.17801968022722,48.17801968022722,48.17801968022722,48.17801968022722,192.7120787209089,4625.089889301813,0.15278521492650315
2017-03-15,2017-03-26,2019.3579,1.0072823849014862,2034.0636414816568,0.17400000000000002,2017,3,15,2017.03,2016,6,166,24,0.1757430986240152,79.46419142341959,0.54,3,Normal,49,9,9,9,107,183.0,0.08996768649121459,1100.0,751.0636414816568,51.0,9.0,16.0,36.93755613844213,638.1260853432146,100.0,18.0,25.0,45.93755613844213,745.1260853432145,1243.0,4,275.0,275.0,275.0,275.0,971.227824548605,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.83527345828027,16.83527345828027,16.83527345828027,16.83527345828027,0.926053301770221,0.926053301770221,0.926053301770221,0.926053301770221,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.217717329098505,41.217717329098505,41.217717329098505,41.217717329098505,164.87086931639402,3956.900863593457,0.08105492176060845
2017-04-15,2017-04-26,3378.487,1.0273162295044078,3470.774526269658,0.06,2017,4,15,2017.04,2016,7,197,29,0.29987491906969843,35.054019178289764,0.29,2,Mod_Wet,70,14,18,25,168,295.0,0.08499543769472748,1100.0,2075.774526269658,29.999999999999947,4.0,7.000000000000013,55.0,1979.7745262696578,100.0,18.0,25.0,80.0,2147.774526269658,1243.0,4,275.0,275.0,275.0,275.0,974.6082511494537,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.454846857431404,13.454846857431404,13.454846857431404,13.454846857431404,0.8886494915094768,0.8886494915094768,0.8886494915094768,0.8886494915094768,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.610912499528,31.610912499528,31.610912499528,31.610912499528,126.443649998112,3034.6475999546888,0.03643096059426595
2017-05-15,2017-05-26,2175.1611,1.0070373982720155,2190.4685749664955,0.157,2017,5,15,2017.05,2016,8,227,33,0.1892564848771052,29.83598363027659,0.5,3,Normal,55,13,13,17,178,276.0,0.126000438058885,1100.0,814.4685749664956,45.0,5.0,12.0,50.166542660979786,702.3020323055156,100.0,18.0,25.0,67.16654266097979,880.3020323055156,1243.0,4,275.0,275.0,275.0,275.0,971.6544852486093,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.40861275827588,16.40861275827588,16.40861275827588,16.40861275827588,0.9232227618660064,0.9232227618660064,0.9232227618660064,0.9232227618660064,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.05033435735963,40.05033435735963,40.05033435735963,40.05033435735963,160.20133742943852,3844.8320983065255,0.07313564744104531
2017-06-15,2017-06-26,1234.8221,0.9321483706875676,1151.0374086040008,0.29,2017,6,15,2017.06,2016,9,258,37,0.09944963210338567,28.165260918252216,0.53,3,Normal,53,12,12,13,120,210.0,0.18244411383179268,941.0374086040007,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1018.0374086040007,4,235.25935215100017,235.25935215100017,235.25935215100017,235.25935215100017,968.3997645888144,990.0,0.58628925888016,0.30282992688320065,989.1108808142368,0.3916983318559297,0.3916983318559297,0.3916983318559297,0.3916983318559297,20.31941789356637,20.31941789356637,20.31941789356637,20.31941789356637,0.94,0.94,0.94,0.94,0.9410374086040008,0.9410374086040008,0.9410374086040008,0.9410374086040008,0.98,0.98,0.98,0.98,43.19973628252614,43.19973628252614,43.19973628252614,43.19973628252614,172.79894513010456,4147.174683122509,0.15012452578728808
2017-07-15,2017-07-26,536.2561,0.8904247644581523,477.49571153174736,0.5720000000000001,2017,7,15,2017.07,2016,10,288,42,0.041255629476342974,5.1034363704692955,0.63,3,Normal,50,10,9,9,108,186.0,0.3895322942342978,291.49571153174736,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,360.49571153174736,2,145.74785576587368,145.74785576587368,,,965.5999675312047,990.0,0.16167754257511904,0.028299142306349476,989.8100233151184,0.1502920382410048,0.1502920382410048,,,24.05976374567261,24.05976374567261,,,0.91,0.91,,,0.5829914230634947,0.5829914230634947,,,0.97,0.97,,,30.365166485741398,30.365166485741398,,,60.730332971482795,1457.5279913155869,0.12718508565588446
2017-08-15,2017-08-26,349.3005,0.9319412966153892,325.5275608784038,0.748,2017,8,15,2017.08,2016,11,319,46,0.02812558125989409,4.6119487864440325,0.72,4,Mod_Dry,39,7,5,4,60,115.0,0.3532726989066116,210.52756087840382,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.5275608784038,1,210.52756087840382,,,,964.9768098520419,990.0,0.12880989106662855,0.012105512175680757,989.8590845967576,0.31375153780881154,,,,24.568523206906878,,,,0.94,,,,0.8421102435136152,,,,0.97,,,,46.2654303576225,,,,46.2654303576225,1110.3703285829401,0.1421244647696798
2017-09-15,2017-09-26,227.147,0.9717794655517541,220.73679026168426,0.923,2017,9,15,2017.09,2016,12,350,50,0.019071658678609518,0.0,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.4122557000675745,129.73679026168426,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.73679026168426,1,129.73679026168426,,,,964.714087475926,990.0,0.0991148148619378,0.0029736790261684267,989.8979115061121,0.11897179687800295,,,,25.064852233307967,,,,0.91,,,,0.5189471610467371,,,,0.97,,,,28.158559354700728,,,,28.158559354700728,675.8054245128174,0.12756622636996148
2017-10-15,2017-10-26,179.6399,1.028240835001413,184.7130807755704,0.977,2017,10,15,2017.1,2017,1,15,3,0.01595921017900928,0.0,0.88,4,Mod_Dry,31,4,3,2,33,73.0,0.39520752776949386,111.71308077557042,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,149.7130807755704,1,111.71308077557042,,,,964.4305213119452,990.0,0.09092491390076264,0.0011713080775570405,989.9079037780217,0.08802079634097539,,,,25.389361669735532,,,,0.9,,,,0.4468523231022816,,,,0.96,,,,24.040226810661363,,,,24.040226810661363,576.9654434558727,0.13014902198437509
2017-11-15,2017-11-26,210.5129,1.0024170273126274,211.02171542896042,0.9420000000000001,2017,11,15,2017.11,2017,2,46,7,0.01823227621306218,4.534257232940092,0.86,4,Mod_Dry,29,4,2,2,30,67.0,0.3175028686682972,144.0217154289604,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,179.02171542896042,1,144.0217154289604,,,,964.7076779943956,990.0,0.1009164938962365,0.004402171542896042,989.8946813345607,0.14674233008145388,,,,25.04026101008389,,,,0.91,,,,0.5760868617158417,,,,0.97,,,,31.228344730314642,,,,31.228344730314642,749.4802735275514,0.14798640351697612
2017-12-15,2017-12-26,405.9529,0.8960679683763831,363.76139035950104,0.6910000000000001,2017,12,15,2017.12,2017,3,76,11,0.03142898412706088,14.043019210643306,0.72,4,Mod_Dry,31,5,3,2,36,77.0,0.2116772203996192,286.761390359501,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,325.761390359501,2,143.3806951797505,143.3806951797505,,,965.1202338848108,990.0,0.15014215915998186,0.0273522780719002,989.8225055627679,0.14543476100130548,0.14543476100130548,,,24.55683691695605,24.55683691695605,,,0.91,0.91,,,0.5735227807190021,0.5735227807190021,,,0.97,0.97,,,30.48914472247032,30.48914472247032,,,60.97828944494064,1463.478946678575,0.16763265992764248
2018-01-15,2018-01-26,762.7167,0.9112159901742388,694.9996530129279,0.45,2018,1,15,2018.01,2017,4,107,16,0.06004797002031696,0.0,0.38,2,Mod_Wet,46,7,6,4,76,139.0,0.2000000998524447,555.9996530129279,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,614.9996530129279,3,185.33321767097598,185.33321767097598,185.33321767097598,,966.5611499413176,990.0,0.2731882046451756,0.09239986120517116,989.6344119341496,0.2431770764627429,0.2431770764627429,0.2431770764627429,,22.8300849163693,22.8300849163693,22.8300849163693,,0.93,0.93,0.93,,0.7413328706839039,0.7413328706839039,0.7413328706839039,,0.97,0.97,0.97,,37.444193672617374,37.444193672617374,37.444193672617374,,112.33258101785212,2695.981944428451,0.16162969367088675
2018-02-15,2018-02-26,2141.187,1.0079102677722054,2158.124362520365,0.161,2018,2,15,2018.02,2017,5,138,20,0.18646194492175955,179.58723603268055,0.15,2,Mod_Wet,49,8,7,5,93,162.0,0.07506518290299467,1100.0,896.1243625203651,51.0,10.0,18.0,27.658159337048307,789.4662031833168,100.0,18.0,25.0,32.6581593370483,882.4662031833168,1243.0,4,275.0,275.0,275.0,275.0,971.5677227838572,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.49537522302792,16.49537522302792,16.49537522302792,16.49537522302792,0.9238425944783524,0.9238425944783524,0.9238425944783524,0.9238425944783524,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.28913634062311,40.28913634062311,40.28913634062311,40.28913634062311,161.15654536249244,3867.7570886998174,0.074674355269446
2018-03-15,2018-03-26,3174.6577,1.035606352990832,3287.695682691263,0.07100000000000001,2018,3,15,2018.03,2017,6,166,24,0.2840569069845251,14.775824323202414,0.18,2,Mod_Wet,59,11,12,13,144,239.0,0.07269529271162893,1100.0,1948.6956826912628,41.0,7.0,13.0,67.0,1820.6956826912628,100.0,18.0,25.0,80.0,1964.6956826912628,1243.0,4,275.0,275.0,275.0,275.0,974.2333753441305,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.829722662754605,13.829722662754605,13.829722662754605,13.829722662754605,0.8944874870525727,0.8944874870525727,0.8944874870525727,0.8944874870525727,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.70510272021861,32.70510272021861,32.70510272021861,32.70510272021861,130.82041088087445,3139.689861140987,0.039790912391802234
2018-04-15,2018-04-26,4019.9735,1.0208008286481365,4103.592279943548,0.038,2018,4,15,2018.04,2017,7,197,29,0.3545503729871226,71.19002802002115,0.26,2,Mod_Wet,70,14,18,25,168,295.0,0.0718882334977144,1100.0,2708.5922799435484,30.0,4.0,7.0,55.0,2612.592279943549,100.0,18.0,25.0,80.0,2780.5922799435493,1243.0,4,275.0,275.0,275.0,275.0,975.8125877745816,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.250510232303512,12.250510232303512,12.250510232303512,12.250510232303512,0.8670413266974889,0.8670413266974889,0.8670413266974889,0.8670413266974889,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.081593767935285,28.081593767935285,28.081593767935285,28.081593767935285,112.32637507174114,2695.8330017217872,0.027372693827488723
