Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec
2018-05-15,2018-05-26,4305.8472,1.0185112798101397,4385.553942338906,0.03,2018,5,15,2018.05,2017,8,227,33,0.3789118606180815,47.67319631962801,0.03,1,Wet,71,14,18,24,213,340.0,0.07752726439357646,1100.0,2945.5539423389064,29.0,4.000000000000013,7.0,56.0,2849.5539423389064,100.0,18.0,25.0,80.0,3062.5539423389064,1243.0,4,275.0,275.0,275.0,275.0,976.3095802778372,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.753517729048054,11.753517729048054,11.753517729048054,11.753517729048054,0.8568559831806447,0.8568559831806447,0.8568559831806447,0.8568559831806447,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,26.625849770624537,26.625849770624537,26.625849770624537,26.625849770624537,106.50339908249815,2556.0815779799555,0.024285050527892427
2018-06-15,2018-06-26,2290.7432,1.0025586853016195,2296.604490955625,0.14400000000000002,2018,6,15,2018.06,2017,9,258,37,0.198426628018566,35.513780863755976,0.03,1,Wet,67,13,15,17,181,293.0,0.12757965124333695,1100.0,903.6044909556247,33.0,5.0,10.0,52.42756432165742,803.1769266339675,100.0,18.0,25.0,69.42756432165743,984.1769266339675,1243.0,4,275.0,275.0,275.0,275.0,971.9340759810277,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.129022025857765,16.129022025857765,16.129022025857765,16.129022025857765,0.9210717171950564,0.9210717171950564,0.9210717171950564,0.9210717171950564,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.27618154397222,39.27618154397222,39.27618154397222,39.27618154397222,157.10472617588889,3770.513428221333,0.06840739308600632
2018-07-15,2018-07-26,1107.7035,0.9227982591203212,1022.1868614214868,0.322,2018,7,15,2018.07,2017,10,288,42,0.08831694482681647,45.607932224085744,0.03,1,Wet,63,12,13,13,155,256.0,0.2504434459703365,766.1868614214868,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,854.1868614214868,3,255.3956204738289,255.3956204738289,255.3956204738289,,967.9106982776759,990.0,0.4361473232149081,0.1730934307107434,989.3907592460744,0.4615038856713761,0.4615038856713761,0.4615038856713761,,21.01855708272696,21.01855708272696,21.01855708272696,,0.94,0.94,0.94,,1.0215824818953156,1.0215824818953156,1.0215824818953156,,0.98,0.98,0.98,,48.510894297962295,48.510894297962295,48.510894297962295,,145.53268289388686,3492.784389453285,0.14237385392677065
2018-08-15,2018-08-26,554.2083,0.8883747388524704,492.3446537823716,0.5579999999999999,2018,8,15,2018.08,2017,11,319,46,0.0425385780867969,6.012472904160916,0.1,1,Wet,58,10,10,7,117,202.0,0.4102816968726321,290.3446537823716,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,368.3446537823716,2,145.1723268911858,145.1723268911858,,,965.6653843724663,990.0,0.16428420236314922,0.02806893075647432,989.8076468668803,0.149103847551507,0.149103847551507,,,23.99315864686261,23.99315864686261,,,0.91,0.91,,,0.5806893075647432,0.5806893075647432,,,0.97,0.97,,,30.161532043506213,30.161532043506213,,,60.323064087012426,1447.7535380882982,0.12252202521869306
2018-09-15,2018-09-26,376.9428,0.9139720874536076,344.51519776660774,0.718,2018,9,15,2018.09,2017,12,350,50,0.02976611308703491,5.041942213039079,0.23,2,Mod_Wet,46,7,6,4,75,138.0,0.40056288051910055,206.5151977666077,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,265.5151977666077,1,206.5151977666077,,,,965.0462317270284,990.0,0.13013419852027566,0.01130303955332155,989.8585627619265,0.30191546720052403,,,,24.51041556769733,,,,0.94,,,,0.8260607910664309,,,,0.97,,,,45.276337383093,,,,45.276337383093,1086.6320971942323,0.13142043566323458
2018-10-15,2018-10-26,220.3957,0.9780724481737112,215.5629618659588,0.934,2018,10,15,2018.1,2018,1,15,3,0.018624639905218843,1.331073011241699,0.53,3,Normal,37,5,3,2,50,97.0,0.4499845389038422,118.56296186595881,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,163.5629618659588,1,118.56296186595881,,,,964.7100880348953,990.0,0.09564646427248596,0.0018562961865958808,989.9024972395407,0.09924636653466644,,,,25.093162838110967,,,,0.9,,,,0.4742518474638353,,,,0.97,,,,25.479311950622677,,,,25.479311950622677,611.5034868149443,0.11819893236791855
2018-11-15,2018-11-26,210.5129,1.0024170273126274,211.02171542896042,0.9420000000000001,2018,11,15,2018.11,2018,2,46,7,0.01823227621306218,5.415229116692274,0.91,5,Dry,23,4,2,2,19,50.0,0.23694243930469935,161.0217154289604,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,190.02171542896042,1,161.0217154289604,,,,964.7076779943956,990.0,0.1046664938962365,0.006102171542896042,989.8892313345607,0.18352463312003814,,,,24.998028707045197,,,,0.92,,,,0.6440868617158417,,,,0.97,,,,35.238610918534995,,,,35.238610918534995,845.7266620448399,0.16699044857493792
2018-12-15,2018-12-26,255.4785,0.9609371816839836,245.4987897708516,0.887,2018,12,15,2018.12,2018,3,76,11,0.02121109543620158,0.0,0.98,5,Dry,26,4,3,2,24,59.0,0.2403270503087635,186.4987897708516,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,219.4987897708516,1,186.4987897708516,,,,964.7490440202116,990.0,0.11471549651279032,0.008649878977085159,989.8766346245102,0.2462454691339651,,,,24.881345135164608,,,,0.93,,,,0.7459951590834064,,,,0.97,,,,41.06516419091327,,,,41.06516419091327,985.5639405819186,0.1672723691601228
2019-01-15,2019-01-26,518.6822,0.8972006880567664,465.36202672279717,0.588,2019,1,15,2019.01,2018,4,107,16,0.040207279108849685,6.436146879287037,0.89,4,Mod_Dry,34,5,4,3,45,91.0,0.1955466814532465,374.36202672279717,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,417.36202672279717,2,187.18101336139856,187.18101336139856,,,965.5467710058573,990.0,0.180563034704988,0.04487240534455944,989.7745645599504,0.2480502863336853,0.2480502863336853,,,23.97974326775961,23.97974326775961,,,0.93,0.93,,,0.7487240534455943,0.7487240534455943,,,0.97,0.97,,,39.72189997579261,39.72189997579261,,,79.44379995158522,1906.6511988380453,0.17071397189635246
2019-02-15,2019-02-26,733.3846,0.9121880356032922,668.9846576157063,0.46,2019,2,15,2019.02,2018,5,138,20,0.05780027441799704,39.4229651156121,0.96,5,Dry,31,6,4,3,41,85.0,0.12705822029303948,583.9846576157063,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,624.9846576157063,3,194.6615525385688,194.6615525385688,194.6615525385688,,966.4476137790544,990.0,0.27897661311055433,0.10359386304628253,989.6174295238433,0.2682686488173248,0.2682686488173248,0.2682686488173248,,22.90154709597138,22.90154709597138,22.90154709597138,,0.93,0.93,0.93,,0.778646210154275,0.778646210154275,0.778646210154275,,0.97,0.97,0.97,,39.45197004991234,39.45197004991234,39.45197004991234,,118.355910149737,2840.5418435936876,0.17691872123280555
2019-03-15,2019-03-26,808.1115,0.924965802489682,747.4755020986407,0.426,2019,3,15,2019.03,2018,6,166,24,0.06458188338132255,7.6256702296929015,0.97,5,Dry,36,8,6,4,53,107.0,0.1431485041310153,640.4755020986407,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,690.4755020986407,3,213.49183403288026,213.49183403288026,213.49183403288026,,966.787721401703,990.0,0.31694232005718304,0.12214265062959224,989.5609150293132,0.3226410258806065,0.3226410258806065,0.3226410258806065,,22.450552601729623,22.450552601729623,22.450552601729623,,0.94,0.94,0.94,,0.853967336131521,0.853967336131521,0.853967336131521,,0.98,0.98,0.98,,43.31429400273378,43.31429400273378,43.31429400273378,,129.94288200820134,3118.6291681968323,0.17384232880324338
2019-04-15,2019-04-26,1079.6194,0.925215269686972,998.8803543302868,0.331,2019,4,15,2019.04,2018,7,197,29,0.08630326261413677,1.5726414623101164,0.97,5,Dry,40,10,8,5,62,125.0,0.12514011258516342,873.8803543302868,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,931.8803543302868,4,218.4700885825717,218.4700885825717,218.4700885825717,218.4700885825717,967.8197109191904,990.0,0.5073405637289481,0.2491042834642294,989.2435551528067,0.3378477650008906,0.3378477650008906,0.3378477650008906,0.3378477650008906,21.085996468615477,21.085996468615477,21.085996468615477,21.085996468615477,0.94,0.94,0.94,0.94,0.8738803543302868,0.8738803543302868,0.8738803543302868,0.8738803543302868,0.98,0.98,0.98,0.98,41.63025306279045,41.63025306279045,41.63025306279045,41.63025306279045,166.52101225116178,3996.5042940278827,0.16670766576724608
2019-05-15,2019-05-26,1107.7035,0.9227982591203212,1022.1868614214868,0.322,2019,5,15,2019.05,2018,8,227,33,0.08831694482681647,8.583295982330128,0.94,5,Dry,42,9,8,6,82,147.0,0.14380932249077918,875.1868614214868,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,934.1868614214868,4,218.7967153553717,218.7967153553717,218.7967153553717,218.7967153553717,967.9106982776759,990.0,0.5094540961232747,0.2501494891371895,989.2403964147397,0.3388576534889133,0.3388576534889133,0.3388576534889133,0.3388576534889133,20.99084048357456,20.99084048357456,20.99084048357456,20.99084048357456,0.94,0.94,0.94,0.94,0.8751868614214868,0.8751868614214868,0.8751868614214868,0.8751868614214868,0.98,0.98,0.98,0.98,41.504344854000614,41.504344854000614,41.504344854000614,41.504344854000614,166.01737941600246,3984.417105984058,0.16241392418714246
2019-06-15,2019-06-26,792.7923,0.9216969826517336,730.7142707795282,0.434,2019,6,15,2019.06,2018,9,258,37,0.06313371299535123,9.306778541010884,0.88,4,Mod_Dry,45,10,9,9,88,161.0,0.2203323603195059,569.7142707795283,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,633.7142707795283,3,189.9047569265094,189.9047569265094,189.9047569265094,,966.7157295051977,990.0,0.2840372584229149,0.09788570831181127,989.6180770332652,0.25532105314646675,0.25532105314646675,0.25532105314646675,,22.647026474921013,22.647026474921013,22.647026474921013,,0.93,0.93,0.93,,0.7596190277060376,0.7596190277060376,0.7596190277060376,,0.97,0.97,0.97,,38.0601698013336,38.0601698013336,38.0601698013336,,114.1805094040008,2740.332225696019,0.15625876484141016
2019-07-15,2019-07-26,484.6547,0.9009139367002006,436.6321737172547,0.611,2019,7,15,2019.07,2018,10,288,42,0.037725019809170805,3.9325290426249917,0.76,4,Mod_Dry,42,9,8,6,70,135.0,0.3091847283050207,301.63217371725466,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,360.6321737172547,2,150.8160868586274,150.8160868586274,,,965.4220914307926,990.0,0.1617228621201215,0.030326434743450943,989.8079507031365,0.16095630032202327,0.16095630032202327,,,24.224902972021713,24.224902972021713,,,0.92,0.92,,,0.6032643474345094,0.6032643474345094,,,0.97,0.97,,,31.984405545774163,31.984405545774163,,,63.968811091548325,1535.2514661971595,0.1465050331654486
2019-08-15,2019-08-26,302.0781,0.9413683056242186,284.36674916318333,0.8130000000000001,2019,8,15,2019.08,2018,11,319,46,0.02456928712769904,2.0064118779273485,0.87,4,Mod_Dry,39,7,5,4,60,115.0,0.4044073378424686,169.3667491631833,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,220.36674916318333,1,169.3667491631833,,,,964.843215866947,990.0,0.11501139176017612,0.006936674916318333,989.8780519333237,0.2030652558055472,,,,24.831770810570887,,,,0.92,,,,0.6774669966527334,,,,0.97,,,,36.81835763429565,,,,36.81835763429565,883.6405832230955,0.12947490430102115
2019-09-15,2019-09-26,185.5639,1.027016314651633,190.5771527103841,0.973,2019,9,15,2019.09,2018,12,350,50,0.016465865994177185,2.9364755465679195,0.94,5,Dry,30,6,4,2,30,72.0,0.3777997465909086,118.5771527103841,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,158.5771527103841,1,118.5771527103841,,,,964.4178638588496,990.0,0.09394675660581277,0.0018577152710384094,989.9041955281233,0.09927030625654344,,,,25.38706136301691,,,,0.9,,,,0.4743086108415364,,,,0.97,,,,25.7808185141818,,,,25.7808185141818,618.7396443403633,0.13527759307727902
2019-10-15,2019-10-26,113.3982,1.1835713612768408,134.21486194034347,1.0,2019,10,15,2019.1,2019,1,15,3,0.011596164071645676,2.59711063804977,1.0,5,Dry,24,4,2,2,20,52.0,0.3874384643267989,82.21486194034347,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,112.21486194034348,1,82.21486194034347,,,,964.5032018043272,990.0,0.07814143020693527,0.0,989.9218585697929,0.0472060531643576,,,,25.37145071230134,,,,0.86,,,,0.3288594477613739,,,,0.96,,,,16.894071345544127,,,,16.894071345544127,405.45771229305916,0.12587332804509602
2019-11-15,2019-11-26,207.2832,1.0066257008232184,208.6565964688793,0.946,2019,11,15,2019.11,2019,2,46,7,0.018027929934911167,2.1691382728589867,0.8300000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.32110175826620896,141.65659646887931,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,176.65659646887931,1,141.65659646887931,,,,964.7068542408832,990.0,0.1001102033416634,0.004165659646887932,989.8957241370116,0.14194652692588858,,,,25.04692336920249,,,,0.91,,,,0.5666263858755173,,,,0.97,,,,30.723686428726737,,,,30.723686428726737,737.3684742894417,0.14724521989080325
2019-12-15,2019-12-26,318.7409,0.9279282752464162,295.76869358749036,0.7879999999999999,2019,12,15,2019.12,2019,3,76,11,0.025554415125959167,4.178284531788961,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.2603385742623328,218.76869358749042,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,257.7686935874904,1,218.76869358749042,,,,964.8774250336785,990.0,0.1275615587559931,0.013753738717498071,989.8586847025264,0.3387709550029778,,,,24.64248871384525,,,,0.94,,,,0.8750747743499614,,,,0.98,,,,48.718361803228724,,,,48.718361803228724,1169.240683277489,0.16471777730193576
2020-01-15,2020-01-26,572.5422,0.8834723286460412,505.82519068212736,0.5489999999999999,2020,1,15,2020.01,2019,4,107,16,0.043703296474935815,3.575087478463161,0.8200000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.17990404921764086,414.82519068212736,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,457.82519068212736,2,207.41259534106368,207.41259534106368,,,965.725003660021,990.0,0.19400098583539285,0.052965038136425474,989.7530339760283,0.3045430770092252,0.3045430770092252,,,23.72348723899795,23.72348723899795,,,0.94,0.94,,,0.8296503813642547,0.8296503813642547,,,0.97,0.97,,,44.01312950268334,44.01312950268334,,,88.02625900536668,2112.6302161288004,0.17402505969831086
2020-02-15,2020-02-26,879.4018,0.928907461559927,816.8828937292305,0.398,2020,2,15,2020.02,2019,5,138,20,0.07057868201820551,13.722486378813414,0.75,4,Mod_Dry,36,6,5,4,54,105.0,0.12853739600379488,711.8828937292305,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,758.8828937292305,3,237.2942979097435,237.2942979097435,237.2942979097435,,967.0817789722028,990.0,0.35659877897346703,0.1459414468646153,989.4974597741619,0.3984942094912272,0.3984942094912272,0.3984942094912272,,22.01718659246784,22.01718659246784,22.01718659246784,,0.94,0.94,0.94,,0.949177191638974,0.949177191638974,0.949177191638974,,0.98,0.98,0.98,,47.214137677061004,47.214137677061004,47.214137677061004,,141.642413031183,3399.4179127483917,0.17339378033068806
2020-03-15,2020-03-26,3730.076,1.0268096737165175,3830.078120497813,0.045,2020,3,15,2020.03,2019,6,167,24,0.33091874961101103,231.16002630870392,0.3,2,Mod_Wet,59,11,12,13,144,239.0,0.0624008159836009,1100.0,2491.078120497813,41.0,7.0,13.000000000000016,67.0,2363.078120497813,100.0,18.0,25.0,80.0,2507.078120497813,1243.0,4,275.0,275.0,275.0,275.0,975.3082213015364,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.754876705348765,12.754876705348765,12.754876705348765,12.754876705348765,0.8766202141992323,0.8766202141992323,0.8766202141992323,0.8766202141992323,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.56075504728741,29.56075504728741,29.56075504728741,29.56075504728741,118.24302018914965,2837.832484539591,0.03087222152371687
2020-04-15,2020-04-26,4220.5382,1.0224433938877129,4315.2614012407375,0.033,2020,4,15,2020.04,2019,7,198,29,0.3728385850671997,37.53449052733504,0.25,2,Mod_Wet,70,14,18,25,168,295.0,0.06836202319404815,1100.0,2920.261401240737,30.0,4.0,7.0,55.0,2824.261401240737,100.0,18.0,25.0,80.0,2992.261401240737,1243.0,4,275.0,275.0,275.0,275.0,976.1877360312712,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.87536197561401,11.87536197561401,11.87536197561401,11.87536197561401,0.859421618544403,0.859421618544403,0.859421618544403,0.859421618544403,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,26.982420571054238,26.982420571054238,26.982420571054238,26.982420571054238,107.92968228421695,2590.3123748212074,0.025011157436067414
