Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1926-10-01,1926-10-12,203.2033,1.0091611462420986,205.06487514817712,0.955,1926,10,1,1926.1,1926,1,1,1,0.017717605212802502,2.4876542520393343,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3559849045198559,132.06487514817712,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,170.06487514817712,1,132.06487514817712,,,,964.7061975946197,990.0,0.09786302561869674,0.0032064875148177124,989.8989304868663,0.12330228548108176,,,,25.069430606765827,,,,0.91,,,,0.5282595005927085,,,,0.97,,,,28.669091398063426,,,,28.669091398063426,688.0581935535222,0.13980498306863876,0.955
1926-10-02,1926-10-13,203.2033,1.0091611462420986,205.06487514817712,0.955,1926,10,2,1926.1,1926,1,2,1,0.017717605212802502,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3559849045198559,132.06487514817712,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,170.06487514817712,1,132.06487514817712,,,,964.7061975946197,990.0,0.09786302561869674,0.0032064875148177124,989.8989304868663,0.12330228548108176,,,,25.069430606765827,,,,0.91,,,,0.5282595005927085,,,,0.97,,,,28.669091398063426,,,,28.669091398063426,688.0581935535222,0.13980498306863876,0.955
1926-10-03,1926-10-14,203.2033,1.0091611462420986,205.06487514817712,0.955,1926,10,3,1926.1,1926,1,3,1,0.017717605212802502,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3559849045198559,132.06487514817712,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,170.06487514817712,1,132.06487514817712,,,,964.7061975946197,990.0,0.09786302561869674,0.0032064875148177124,989.8989304868663,0.12330228548108176,,,,25.069430606765827,,,,0.91,,,,0.5282595005927085,,,,0.97,,,,28.669091398063426,,,,28.669091398063426,688.0581935535222,0.13980498306863876,0.955
1926-10-04,1926-10-15,203.2033,1.0091611462420986,205.06487514817712,0.955,1926,10,4,1926.1,1926,1,4,1,0.017717605212802502,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3559849045198559,132.06487514817712,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,170.06487514817712,1,132.06487514817712,,,,964.7061975946197,990.0,0.09786302561869674,0.0032064875148177124,989.8989304868663,0.12330228548108176,,,,25.069430606765827,,,,0.91,,,,0.5282595005927085,,,,0.97,,,,28.669091398063426,,,,28.669091398063426,688.0581935535222,0.13980498306863876,0.955
1926-10-05,1926-10-16,200.2476,1.0233266638974086,204.9187084614628,0.9570000000000001,1926,10,5,1926.1,1926,1,5,1,0.01770497641107038,0.14616668671436628,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3562388253765929,131.9187084614628,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,169.9187084614628,1,131.9187084614628,,,,964.7061865036726,990.0,0.09781319606640776,0.003191870846146281,989.8989949330874,0.1230281608581779,,,,25.069780268556574,,,,0.91,,,,0.5276748338458512,,,,0.97,,,,28.637760463882465,,,,28.637760463882465,687.3062511331792,0.13975181026122907,0.955
1926-10-06,1926-10-17,200.2476,1.0233266638974086,204.9187084614628,0.9570000000000001,1926,10,6,1926.1,1926,1,6,1,0.01770497641107038,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3562388253765929,131.9187084614628,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,169.9187084614628,1,131.9187084614628,,,,964.7061865036726,990.0,0.09781319606640776,0.003191870846146281,989.8989949330874,0.1230281608581779,,,,25.069780268556574,,,,0.91,,,,0.5276748338458512,,,,0.97,,,,28.637760463882465,,,,28.637760463882465,687.3062511331792,0.13975181026122907,0.955
1926-10-07,1926-10-18,200.2476,1.0233266638974086,204.9187084614628,0.9570000000000001,1926,10,7,1926.1,1926,1,7,1,0.01770497641107038,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3562388253765929,131.9187084614628,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,169.9187084614628,1,131.9187084614628,,,,964.7061865036726,990.0,0.09781319606640776,0.003191870846146281,989.8989949330874,0.1230281608581779,,,,25.069780268556574,,,,0.91,,,,0.5276748338458512,,,,0.97,,,,28.637760463882465,,,,28.637760463882465,687.3062511331792,0.13975181026122907,0.955
1926-10-08,1926-10-19,200.2476,1.0233266638974086,204.9187084614628,0.9570000000000001,1926,10,8,1926.1,1926,1,8,2,0.01770497641107038,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3562388253765929,131.9187084614628,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,169.9187084614628,1,131.9187084614628,,,,964.7061865036726,990.0,0.09781319606640776,0.003191870846146281,989.8989949330874,0.1230281608581779,,,,25.069780268556574,,,,0.91,,,,0.5276748338458512,,,,0.97,,,,28.637760463882465,,,,28.637760463882465,687.3062511331792,0.13975181026122907,0.955
1926-10-09,1926-10-20,197.3191,1.0267493313180351,202.5972539812765,0.961,1926,10,9,1926.1,1926,1,9,2,0.01750440274398229,2.321454480186248,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3603207771352442,129.59725398127648,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.59725398127648,1,129.59725398127648,,,,964.7061791647006,990.0,0.09702179112998062,0.0029597253981276514,989.900018483472,0.1187146615148254,,,,25.07512465725639,,,,0.91,,,,0.518389015925106,,,,0.97,,,,28.13980179498523,,,,28.13980179498523,675.3552430796458,0.13889527741370986,0.96
1926-10-10,1926-10-21,197.3191,1.0267493313180351,202.5972539812765,0.961,1926,10,10,1926.1,1926,1,10,2,0.01750440274398229,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3603207771352442,129.59725398127648,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.59725398127648,1,129.59725398127648,,,,964.7061791647006,990.0,0.09702179112998062,0.0029597253981276514,989.900018483472,0.1187146615148254,,,,25.07512465725639,,,,0.91,,,,0.518389015925106,,,,0.97,,,,28.13980179498523,,,,28.13980179498523,675.3552430796458,0.13889527741370986,0.96
1926-10-11,1926-10-22,197.3191,1.0267493313180351,202.5972539812765,0.961,1926,10,11,1926.1,1926,1,11,2,0.01750440274398229,0.0,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3603207771352442,129.59725398127648,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,167.59725398127648,1,129.59725398127648,,,,964.7061791647006,990.0,0.09702179112998062,0.0029597253981276514,989.900018483472,0.1187146615148254,,,,25.07512465725639,,,,0.91,,,,0.518389015925106,,,,0.97,,,,28.13980179498523,,,,28.13980179498523,675.3552430796458,0.13889527741370986,0.96
1926-10-12,1926-10-23,206.1864,1.0066257008232184,207.55252940021649,0.95,1926,10,12,1926.1,1926,1,12,2,0.0179325385401787,4.955275418939948,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.35171819014181505,134.55252940021649,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.55252940021649,1,134.55252940021649,,,,964.7065748145607,990.0,0.0987110895682556,0.003455252940021649,989.8978336574916,0.12801368914378158,,,,25.063245153787342,,,,0.91,,,,0.5382101176008659,,,,0.97,,,,29.201912977114816,,,,29.201912977114816,700.8459114507556,0.14069649289026856,0.95
1926-10-13,1926-10-24,206.1864,1.0066257008232184,207.55252940021649,0.95,1926,10,13,1926.1,1926,1,13,2,0.0179325385401787,0.0,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.35171819014181505,134.55252940021649,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.55252940021649,1,134.55252940021649,,,,964.7065748145607,990.0,0.0987110895682556,0.003455252940021649,989.8978336574916,0.12801368914378158,,,,25.063245153787342,,,,0.91,,,,0.5382101176008659,,,,0.97,,,,29.201912977114816,,,,29.201912977114816,700.8459114507556,0.14069649289026856,0.95
1926-10-14,1926-10-25,206.1864,1.0066257008232184,207.55252940021649,0.95,1926,10,14,1926.1,1926,1,14,2,0.0179325385401787,0.0,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.35171819014181505,134.55252940021649,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.55252940021649,1,134.55252940021649,,,,964.7065748145607,990.0,0.0987110895682556,0.003455252940021649,989.8978336574916,0.12801368914378158,,,,25.063245153787342,,,,0.91,,,,0.5382101176008659,,,,0.97,,,,29.201912977114816,,,,29.201912977114816,700.8459114507556,0.14069649289026856,0.95
1926-10-15,1926-10-26,206.1864,1.0066257008232184,207.55252940021649,0.95,1926,10,15,1926.1,1926,1,15,3,0.0179325385401787,0.0,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.35171819014181505,134.55252940021649,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.55252940021649,1,134.55252940021649,,,,964.7065748145607,990.0,0.0987110895682556,0.003455252940021649,989.8978336574916,0.12801368914378158,,,,25.063245153787342,,,,0.91,,,,0.5382101176008659,,,,0.97,,,,29.201912977114816,,,,29.201912977114816,700.8459114507556,0.14069649289026856,0.95
1926-10-16,1926-10-27,206.1864,1.0066257008232184,207.55252940021649,0.95,1926,10,16,1926.1,1926,1,16,3,0.0179325385401787,0.0,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.35171819014181505,134.55252940021649,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.55252940021649,1,134.55252940021649,,,,964.7065748145607,990.0,0.0987110895682556,0.003455252940021649,989.8978336574916,0.12801368914378158,,,,25.063245153787342,,,,0.91,,,,0.5382101176008659,,,,0.97,,,,29.201912977114816,,,,29.201912977114816,700.8459114507556,0.14069649289026856,0.95
1926-10-17,1926-10-28,206.1864,1.0066257008232184,207.55252940021649,0.95,1926,10,17,1926.1,1926,1,17,3,0.0179325385401787,0.0,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.35171819014181505,134.55252940021649,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.55252940021649,1,134.55252940021649,,,,964.7065748145607,990.0,0.0987110895682556,0.003455252940021649,989.8978336574916,0.12801368914378158,,,,25.063245153787342,,,,0.91,,,,0.5382101176008659,,,,0.97,,,,29.201912977114816,,,,29.201912977114816,700.8459114507556,0.14069649289026856,0.95
1926-10-18,1926-10-29,206.1864,1.0066257008232184,207.55252940021649,0.95,1926,10,18,1926.1,1926,1,18,3,0.0179325385401787,0.0,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.35171819014181505,134.55252940021649,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,172.55252940021649,1,134.55252940021649,,,,964.7065748145607,990.0,0.0987110895682556,0.003455252940021649,989.8978336574916,0.12801368914378158,,,,25.063245153787342,,,,0.91,,,,0.5382101176008659,,,,0.97,,,,29.201912977114816,,,,29.201912977114816,700.8459114507556,0.14069649289026856,0.95
1926-10-19,1926-10-30,203.2033,1.0091611462420986,205.06487514817712,0.955,1926,10,19,1926.1,1926,1,19,3,0.017717605212802502,2.4876542520393343,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3559849045198559,132.06487514817712,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,170.06487514817712,1,132.06487514817712,,,,964.7061975946197,990.0,0.09786302561869674,0.0032064875148177124,989.8989304868663,0.12330228548108176,,,,25.069430606765827,,,,0.91,,,,0.5282595005927085,,,,0.97,,,,28.669091398063426,,,,28.669091398063426,688.0581935535222,0.13980498306863876,0.955
1926-10-20,1926-10-31,203.2033,1.0091611462420986,205.06487514817712,0.955,1926,10,20,1926.1,1926,1,20,3,0.017717605212802502,0.0,0.76,4,Mod_Dry,31,4,3,2,33,73.0,0.3559849045198559,132.06487514817712,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,170.06487514817712,1,132.06487514817712,,,,964.7061975946197,990.0,0.09786302561869674,0.0032064875148177124,989.8989304868663,0.12330228548108176,,,,25.069430606765827,,,,0.91,,,,0.5282595005927085,,,,0.97,,,,28.669091398063426,,,,28.669091398063426,688.0581935535222,0.13980498306863876,0.955
1926-10-21,1926-11-01,200.2476,1.0233266638974086,204.9187084614628,0.9570000000000001,1926,10,21,1926.1,1926,1,21,3,0.01770497641107038,0.14616668671436628,0.64,3,Normal,37,5,3,2,50,97.0,0.4733584391990344,107.9187084614628,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,152.9187084614628,1,107.9187084614628,,,,964.7061865036726,990.0,0.09201774152095324,0.0007918708461462814,989.9071903876328,0.08208611285500339,,,,25.11891777110531,,,,0.89,,,,0.4316748338458513,,,,0.96,,,,22.721024525842353,,,,22.721024525842353,545.3045886202164,0.11087823408820324,0.955
1926-10-22,1926-11-02,200.2476,1.0233266638974086,204.9187084614628,0.9570000000000001,1926,10,22,1926.1,1926,1,22,4,0.01770497641107038,0.0,0.64,3,Normal,37,5,3,2,50,97.0,0.4733584391990344,107.9187084614628,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,152.9187084614628,1,107.9187084614628,,,,964.7061865036726,990.0,0.09201774152095324,0.0007918708461462814,989.9071903876328,0.08208611285500339,,,,25.11891777110531,,,,0.89,,,,0.4316748338458513,,,,0.96,,,,22.721024525842353,,,,22.721024525842353,545.3045886202164,0.11087823408820324,0.955
1926-10-23,1926-11-03,197.3191,1.0267493313180351,202.5972539812765,0.961,1926,10,23,1926.1,1926,1,23,4,0.01750440274398229,2.321454480186248,0.64,3,Normal,37,5,3,2,50,97.0,0.4787824024947766,105.59725398127651,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,150.59725398127648,1,105.59725398127651,,,,964.7061791647006,990.0,0.09122633658452607,0.0005597253981276509,989.9082139380173,0.07855485081329447,,,,25.12347992250336,,,,0.89,,,,0.422389015925106,,,,0.96,,,,22.236307251359147,,,,22.236307251359147,533.6713740326196,0.10975621245791499,0.96
1926-10-24,1926-11-04,194.4177,1.030992897051571,200.4432677611032,0.965,1926,10,24,1926.1,1926,1,24,4,0.017318298334559317,2.153986220173324,0.64,3,Normal,37,5,3,2,50,97.0,0.4839274528072887,103.44326776110321,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,148.4432677611032,1,103.44326776110321,,,,964.7064629788164,990.0,0.09049202310037607,0.00034432677611031864,989.9091636501234,0.07534600484893109,,,,25.127354666458025,,,,0.89,,,,0.4137730710444128,,,,0.96,,,,21.786087733789774,,,,21.786087733789774,522.8661056109546,0.10868954581081446,0.965
1926-10-25,1926-11-05,194.4177,1.030992897051571,200.4432677611032,0.965,1926,10,25,1926.1,1926,1,25,4,0.017318298334559317,0.0,0.64,3,Normal,37,5,3,2,50,97.0,0.4839274528072887,103.44326776110321,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,148.4432677611032,1,103.44326776110321,,,,964.7064629788164,990.0,0.09049202310037607,0.00034432677611031864,989.9091636501234,0.07534600484893109,,,,25.127354666458025,,,,0.89,,,,0.4137730710444128,,,,0.96,,,,21.786087733789774,,,,21.786087733789774,522.8661056109546,0.10868954581081446,0.965
1926-10-26,1926-11-06,194.4177,1.030992897051571,200.4432677611032,0.965,1926,10,26,1926.1,1926,1,26,4,0.017318298334559317,0.0,0.64,3,Normal,37,5,3,2,50,97.0,0.4839274528072887,103.44326776110321,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,148.4432677611032,1,103.44326776110321,,,,964.7064629788164,990.0,0.09049202310037607,0.00034432677611031864,989.9091636501234,0.07534600484893109,,,,25.127354666458025,,,,0.89,,,,0.4137730710444128,,,,0.96,,,,21.786087733789774,,,,21.786087733789774,522.8661056109546,0.10868954581081446,0.965
1926-10-27,1926-11-07,197.3191,1.0267493313180351,202.5972539812765,0.961,1926,10,27,1926.1,1926,1,27,4,0.01750440274398229,2.153986220173324,0.64,3,Normal,37,5,3,2,50,97.0,0.4787824024947766,105.59725398127651,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,150.59725398127648,1,105.59725398127651,,,,964.7061791647006,990.0,0.09122633658452607,0.0005597253981276509,989.9082139380173,0.07855485081329447,,,,25.12347992250336,,,,0.89,,,,0.422389015925106,,,,0.96,,,,22.236307251359147,,,,22.236307251359147,533.6713740326196,0.10975621245791499,0.96
1926-10-28,1926-11-08,200.2476,1.0233266638974086,204.9187084614628,0.9570000000000001,1926,10,28,1926.1,1926,1,28,4,0.01770497641107038,2.321454480186248,0.64,3,Normal,37,5,3,2,50,97.0,0.4733584391990344,107.9187084614628,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,152.9187084614628,1,107.9187084614628,,,,964.7061865036726,990.0,0.09201774152095324,0.0007918708461462814,989.9071903876328,0.08208611285500339,,,,25.11891777110531,,,,0.89,,,,0.4316748338458513,,,,0.96,,,,22.721024525842353,,,,22.721024525842353,545.3045886202164,0.11087823408820324,0.955
1926-10-29,1926-11-09,203.2033,1.0091611462420986,205.06487514817712,0.955,1926,10,29,1926.1,1926,1,29,5,0.017717605212802502,0.14616668671436628,0.64,3,Normal,37,5,3,2,50,97.0,0.4730210375126852,108.06487514817712,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.06487514817712,1,108.06487514817712,,,,964.7061975946197,990.0,0.0920675710732422,0.0008064875148177122,989.907125941412,0.08231098515115201,,,,25.118617361641196,,,,0.89,,,,0.4322595005927085,,,,0.96,,,,22.751526115869822,,,,22.751526115869822,546.0366267808756,0.1109479431786154,0.955
1926-10-30,1926-11-10,203.2033,1.0091611462420986,205.06487514817712,0.955,1926,10,30,1926.1,1926,1,30,5,0.017717605212802502,0.0,0.64,3,Normal,37,5,3,2,50,97.0,0.4730210375126852,108.06487514817712,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.06487514817712,1,108.06487514817712,,,,964.7061975946197,990.0,0.0920675710732422,0.0008064875148177122,989.907125941412,0.08231098515115201,,,,25.118617361641196,,,,0.89,,,,0.4322595005927085,,,,0.96,,,,22.751526115869822,,,,22.751526115869822,546.0366267808756,0.1109479431786154,0.955
1926-10-31,1926-11-11,203.2033,1.0091611462420986,205.06487514817712,0.955,1926,10,31,1926.1,1926,1,31,5,0.017717605212802502,0.0,0.64,3,Normal,37,5,3,2,50,97.0,0.4730210375126852,108.06487514817712,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.06487514817712,1,108.06487514817712,,,,964.7061975946197,990.0,0.0920675710732422,0.0008064875148177122,989.907125941412,0.08231098515115201,,,,25.118617361641196,,,,0.89,,,,0.4322595005927085,,,,0.96,,,,22.751526115869822,,,,22.751526115869822,546.0366267808756,0.1109479431786154,0.955
1926-11-01,1926-11-12,203.2033,1.0091611462420986,205.06487514817712,0.955,1926,11,1,1926.11,1926,2,32,5,0.017717605212802502,0.0,0.67,3,Normal,36,5,3,2,47,93.0,0.4535150153472137,112.06487514817712,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,156.06487514817712,1,112.06487514817712,,,,964.7061975946197,990.0,0.09309029834596946,0.0012064875148177126,989.9057032141393,0.08858126853947362,,,,25.11092435098028,,,,0.9,,,,0.4482595005927085,,,,0.96,,,,23.851459608237057,,,,23.851459608237057,572.4350305976893,0.1163117749492804,0.955
1926-11-02,1926-11-13,200.2476,1.0233266638974086,204.9187084614628,0.9570000000000001,1926,11,2,1926.11,1926,2,33,5,0.01770497641107038,0.14616668671436628,0.67,3,Normal,36,5,3,2,47,93.0,0.4538385035619608,111.9187084614628,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,155.9187084614628,1,111.9187084614628,,,,964.7061865036726,990.0,0.0930404687936805,0.0011918708461462813,989.9057676603603,0.08834818752219915,,,,25.111232969165396,,,,0.9,,,,0.4476748338458513,,,,0.96,,,,23.82064280619841,,,,23.82064280619841,571.695427348762,0.11624435360267822,0.955
1926-11-03,1926-11-14,200.2476,1.0233266638974086,204.9187084614628,0.9570000000000001,1926,11,3,1926.11,1926,2,34,5,0.01770497641107038,0.0,0.67,3,Normal,36,5,3,2,47,93.0,0.4538385035619608,111.9187084614628,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,155.9187084614628,1,111.9187084614628,,,,964.7061865036726,990.0,0.0930404687936805,0.0011918708461462813,989.9057676603603,0.08834818752219915,,,,25.111232969165396,,,,0.9,,,,0.4476748338458513,,,,0.96,,,,23.82064280619841,,,,23.82064280619841,571.695427348762,0.11624435360267822,0.955
1926-11-04,1926-11-15,203.2033,1.0091611462420986,205.06487514817712,0.955,1926,11,4,1926.11,1926,2,35,5,0.017717605212802502,0.14616668671436628,0.67,3,Normal,36,5,3,2,47,93.0,0.4535150153472137,112.06487514817712,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,156.06487514817712,1,112.06487514817712,,,,964.7061975946197,990.0,0.09309029834596946,0.0012064875148177126,989.9057032141393,0.08858126853947362,,,,25.11092435098028,,,,0.9,,,,0.4482595005927085,,,,0.96,,,,23.851459608237057,,,,23.851459608237057,572.4350305976893,0.1163117749492804,0.955
1926-11-05,1926-11-16,215.3008,0.9975659095263748,214.77673837375613,0.936,1926,11,5,1926.11,1926,2,36,6,0.018556710195492532,9.711863225579007,0.67,3,Normal,36,5,3,2,47,93.0,0.4330077861512204,121.77673837375612,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,165.77673837375613,1,121.77673837375612,,,,964.7095950657288,990.0,0.09640116080923504,0.0021776738373756135,989.9014211653532,0.10474013973903057,,,,25.08708595988553,,,,0.91,,,,0.4871069534950245,,,,0.97,,,,26.454325308525267,,,,26.454325308525267,634.9038074046064,0.12317127780611532,0.935
1926-11-06,1926-11-17,215.3008,0.9975659095263748,214.77673837375613,0.936,1926,11,6,1926.11,1926,2,37,6,0.018556710195492532,0.0,0.67,3,Normal,36,5,3,2,47,93.0,0.4330077861512204,121.77673837375612,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,165.77673837375613,1,121.77673837375612,,,,964.7095950657288,990.0,0.09640116080923504,0.0021776738373756135,989.9014211653532,0.10474013973903057,,,,25.08708595988553,,,,0.91,,,,0.4871069534950245,,,,0.97,,,,26.454325308525267,,,,26.454325308525267,634.9038074046064,0.12317127780611532,0.935
1926-11-07,1926-11-18,212.2351,1.005806438348895,213.46743002362155,0.9390000000000001,1926,11,7,1926.11,1926,2,38,6,0.0184435859540409,1.309308350134586,0.67,3,Normal,36,5,3,2,47,93.0,0.4356636513106892,120.46743002362156,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,164.46743002362155,1,120.46743002362156,,,,964.7088436681703,990.0,0.09595480568987096,0.0020467430023621545,989.9019984513077,0.1024844449017288,,,,25.0906703382359,,,,0.9,,,,0.4818697200944862,,,,0.97,,,,25.88601276014653,,,,25.88601276014653,621.2643062435168,0.12126446061247882,0.94
1926-11-08,1926-11-19,206.1864,1.0066257008232184,207.55252940021649,0.95,1926,11,8,1926.11,1926,2,39,6,0.0179325385401787,5.91490062340509,0.67,3,Normal,36,5,3,2,47,93.0,0.448079338125874,114.55252940021649,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,158.55252940021646,1,114.55252940021649,,,,964.7065748145607,990.0,0.09393836229552836,0.0014552529400216484,989.9046063847644,0.0925941388882008,,,,25.105437431315764,,,,0.9,,,,0.4582101176008659,,,,0.97,,,,24.62950746825873,,,,24.62950746825873,591.1081792382096,0.11866638069616815,0.95
1926-11-09,1926-11-20,206.1864,1.0066257008232184,207.55252940021649,0.95,1926,11,9,1926.11,1926,2,40,6,0.0179325385401787,0.0,0.67,3,Normal,36,5,3,2,47,93.0,0.448079338125874,114.55252940021649,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,158.55252940021646,1,114.55252940021649,,,,964.7065748145607,990.0,0.09393836229552836,0.0014552529400216484,989.9046063847644,0.0925941388882008,,,,25.105437431315764,,,,0.9,,,,0.4582101176008659,,,,0.97,,,,24.62950746825873,,,,24.62950746825873,591.1081792382096,0.11866638069616815,0.95
1926-11-10,1926-11-21,206.1864,1.0066257008232184,207.55252940021649,0.95,1926,11,10,1926.11,1926,2,41,6,0.0179325385401787,0.0,0.67,3,Normal,36,5,3,2,47,93.0,0.448079338125874,114.55252940021649,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,158.55252940021646,1,114.55252940021649,,,,964.7065748145607,990.0,0.09393836229552836,0.0014552529400216484,989.9046063847644,0.0925941388882008,,,,25.105437431315764,,,,0.9,,,,0.4582101176008659,,,,0.97,,,,24.62950746825873,,,,24.62950746825873,591.1081792382096,0.11866638069616815,0.95
1926-11-11,1926-11-22,206.1864,1.0066257008232184,207.55252940021649,0.95,1926,11,11,1926.11,1926,2,42,6,0.0179325385401787,0.0,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.3228098457465974,140.55252940021649,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.55252940021649,1,140.55252940021649,,,,964.7065748145607,990.0,0.0997338168409829,0.00405525294002165,989.896210930219,0.13973467422045582,,,,25.049901441438003,,,,0.91,,,,0.5622101176008659,,,,0.97,,,,30.487851546725988,,,,30.487851546725988,731.7084371214238,0.14689221873050415,0.95
1926-11-12,1926-11-23,206.1864,1.0066257008232184,207.55252940021649,0.95,1926,11,12,1926.11,1926,2,43,7,0.0179325385401787,0.0,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.3228098457465974,140.55252940021649,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.55252940021649,1,140.55252940021649,,,,964.7065748145607,990.0,0.0997338168409829,0.00405525294002165,989.896210930219,0.13973467422045582,,,,25.049901441438003,,,,0.91,,,,0.5622101176008659,,,,0.97,,,,30.487851546725988,,,,30.487851546725988,731.7084371214238,0.14689221873050415,0.95
1926-11-13,1926-11-24,209.197,1.0022228233403263,209.66200797432626,0.945,1926,11,13,1926.11,1926,2,44,7,0.01811479748898179,2.1094785741098008,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.3195619494792035,142.66200797432626,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.66200797432626,1,142.66200797432626,,,,964.7071672830003,990.0,0.10045295726397484,0.0042662007974326255,989.8952808419383,0.14397562490276092,,,,25.04413793403544,,,,0.91,,,,0.5706480318973051,,,,0.97,,,,30.93830762906152,,,,30.93830762906152,742.5193830974763,0.1475627746198539,0.945
1926-11-14,1926-11-25,209.197,1.0022228233403263,209.66200797432626,0.945,1926,11,14,1926.11,1926,2,45,7,0.01811479748898179,0.0,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.3195619494792035,142.66200797432626,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.66200797432626,1,142.66200797432626,,,,964.7071672830003,990.0,0.10045295726397484,0.0042662007974326255,989.8952808419383,0.14397562490276092,,,,25.04413793403544,,,,0.91,,,,0.5706480318973051,,,,0.97,,,,30.93830762906152,,,,30.93830762906152,742.5193830974763,0.1475627746198539,0.945
1926-11-15,1926-11-26,209.197,1.0022228233403263,209.66200797432626,0.945,1926,11,15,1926.11,1926,2,46,7,0.01811479748898179,0.0,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.3195619494792035,142.66200797432626,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.66200797432626,1,142.66200797432626,,,,964.7071672830003,990.0,0.10045295726397484,0.0042662007974326255,989.8952808419383,0.14397562490276092,,,,25.04413793403544,,,,0.91,,,,0.5706480318973051,,,,0.97,,,,30.93830762906152,,,,30.93830762906152,742.5193830974763,0.1475627746198539,0.945
1926-11-16,1926-11-27,206.1864,1.0066257008232184,207.55252940021649,0.95,1926,11,16,1926.11,1926,2,47,7,0.0179325385401787,2.1094785741098008,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.3228098457465974,140.55252940021649,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.55252940021649,1,140.55252940021649,,,,964.7065748145607,990.0,0.0997338168409829,0.00405525294002165,989.896210930219,0.13973467422045582,,,,25.049901441438003,,,,0.91,,,,0.5622101176008659,,,,0.97,,,,30.487851546725988,,,,30.487851546725988,731.7084371214238,0.14689221873050415,0.95
1926-11-17,1926-11-28,206.1864,1.0066257008232184,207.55252940021649,0.95,1926,11,17,1926.11,1926,2,48,7,0.0179325385401787,0.0,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.3228098457465974,140.55252940021649,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.55252940021649,1,140.55252940021649,,,,964.7065748145607,990.0,0.0997338168409829,0.00405525294002165,989.896210930219,0.13973467422045582,,,,25.049901441438003,,,,0.91,,,,0.5622101176008659,,,,0.97,,,,30.487851546725988,,,,30.487851546725988,731.7084371214238,0.14689221873050415,0.95
1926-11-18,1926-11-29,206.1864,1.0066257008232184,207.55252940021649,0.95,1926,11,18,1926.11,1926,2,49,7,0.0179325385401787,0.0,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.3228098457465974,140.55252940021649,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.55252940021649,1,140.55252940021649,,,,964.7065748145607,990.0,0.0997338168409829,0.00405525294002165,989.896210930219,0.13973467422045582,,,,25.049901441438003,,,,0.91,,,,0.5622101176008659,,,,0.97,,,,30.487851546725988,,,,30.487851546725988,731.7084371214238,0.14689221873050415,0.95
1926-11-19,1926-11-30,206.1864,1.0066257008232184,207.55252940021649,0.95,1926,11,19,1926.11,1926,2,50,8,0.0179325385401787,0.0,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.3228098457465974,140.55252940021649,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,175.55252940021649,1,140.55252940021649,,,,964.7065748145607,990.0,0.0997338168409829,0.00405525294002165,989.896210930219,0.13973467422045582,,,,25.049901441438003,,,,0.91,,,,0.5622101176008659,,,,0.97,,,,30.487851546725988,,,,30.487851546725988,731.7084371214238,0.14689221873050415,0.95
1926-11-20,1926-12-01,212.2351,1.005806438348895,213.46743002362155,0.9390000000000001,1926,11,20,1926.11,1926,2,51,8,0.0184435859540409,5.91490062340509,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.3138652111593137,146.46743002362155,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,181.46743002362155,1,146.46743002362155,,,,964.7088436681703,990.0,0.10175026023532552,0.004646743002362155,989.8936029967624,0.15178415555755165,,,,25.032975173034572,,,,0.91,,,,0.5858697200944862,,,,0.97,,,,31.74941034596642,,,,31.74941034596642,761.9858483031941,0.1487318713794097,0.94
1926-11-21,1926-12-02,218.3943,0.9870826717204976,215.5732291325278,0.932,1926,11,21,1926.11,1926,2,52,8,0.018625526997050404,2.105799108906268,0.88,4,Mod_Dry,29,4,2,2,30,67.0,0.3107992595815803,148.5732291325278,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,183.5732291325278,1,148.5732291325278,,,,964.7100946778007,990.0,0.10246814629517992,0.004857322913252781,989.8926745307916,0.1561925310728537,,,,25.02638732191793,,,,0.92,,,,0.5942929165301113,,,,0.97,,,,32.551221715198395,,,,32.551221715198395,781.2293211647617,0.15099844190387346,0.93
1926-11-22,1926-12-03,209.197,1.0022228233403263,209.66200797432626,0.945,1926,11,22,1926.11,1926,2,53,8,0.01811479748898179,5.911221158201556,0.88,4,Mod_Dry,29,4,2,2,30,67.0,0.3195619494792035,142.66200797432626,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.66200797432626,1,142.66200797432626,,,,964.7071672830003,990.0,0.10045295726397484,0.0042662007974326255,989.8952808419383,0.14397562490276092,,,,25.04413793403544,,,,0.91,,,,0.5706480318973051,,,,0.97,,,,30.93830762906152,,,,30.93830762906152,742.5193830974763,0.1475627746198539,0.945
1926-11-23,1926-12-04,221.5156,0.9810008156761044,217.3069842849817,0.928,1926,11,23,1926.11,1926,2,54,8,0.018775323442222408,7.644976310655438,0.88,4,Mod_Dry,29,4,2,2,30,67.0,0.3083195886246093,150.3069842849817,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,185.3069842849817,1,150.3069842849817,,,,964.711291398978,990.0,0.10305919918806196,0.0050306984284981685,989.8919101023836,0.15986878393460074,,,,25.020749919470855,,,,0.92,,,,0.6012279371399267,,,,0.97,,,,32.92365578442139,,,,32.92365578442139,790.1677388261135,0.15150758220106034,0.93
1926-11-24,1926-12-05,261.1822,0.9549318628269056,249.41120478322944,0.878,1926,11,24,1926.11,1926,2,55,8,0.021549128093271024,32.10422049824773,0.88,4,Mod_Dry,29,4,2,2,30,67.0,0.2686326785447817,182.41120478322944,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,217.41120478322944,1,182.41120478322944,,,,964.7566206649036,990.0,0.11400381981246455,0.008241120478322945,989.8777550597093,0.2355686637843689,,,,24.88556573102135,,,,0.93,,,,0.7296448191329178,,,,0.97,,,,40.171932113359844,,,,40.171932113359844,964.1263707206365,0.1610670705362834,0.88
1926-11-25,1926-12-06,268.1972,0.9537160360653644,255.7839704678297,0.862,1926,11,25,1926.11,1926,2,56,8,0.022099735048420485,6.372765684600267,0.88,4,Mod_Dry,29,4,2,2,30,67.0,0.2619397919168148,188.7839704678297,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,223.7839704678297,1,188.7839704678297,,,,964.7699863871941,990.0,0.1161763535685783,0.00887839704678297,989.8749452493846,0.2523166114719146,,,,24.852642250718606,,,,0.93,,,,0.7551358818713189,,,,0.97,,,,41.52038523384692,,,,41.52038523384692,996.4892456123262,0.1623259860964157,0.86
1926-11-26,1926-12-07,275.3297,0.9556444090204028,263.11728844226485,0.852,1926,11,26,1926.11,1926,2,57,9,0.022733333721411682,7.333317974435147,0.88,4,Mod_Dry,29,4,2,2,30,67.0,0.2546392918407626,196.11728844226485,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,231.11728844226485,1,196.11728844226485,,,,964.7868230713588,990.0,0.11867634833259028,0.009611728844226486,989.8717119228232,0.2722945264388693,,,,24.8125943250255,,,,0.93,,,,0.7844691537690595,,,,0.97,,,,43.063740051132505,,,,43.063740051132505,1033.5297612271802,0.16366746672589655,0.85
1926-11-27,1926-12-08,278.9403,0.9576486337515688,267.1267971932527,0.85,1926,11,27,1926.11,1926,2,58,9,0.02307975527749704,4.009508750987834,0.88,4,Mod_Dry,29,4,2,2,30,67.0,0.2508172175310772,200.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,235.12679719325268,1,200.12679719325268,,,,964.7966394216797,990.0,0.1200421097689769,0.010025359438650535,989.8699325307924,0.2835367618884234,,,,24.78975634722426,,,,0.94,,,,0.8005071887730107,,,,0.97,,,,44.375790084107564,,,,44.375790084107564,1065.0189620185813,0.16612257006923914,0.85
1926-11-28,1926-12-09,286.2506,0.9535236891577901,272.9467281356309,0.833,1926,11,28,1926.11,1926,2,59,9,0.02358259731091851,5.819930942378223,0.88,4,Mod_Dry,29,4,2,2,30,67.0,0.2454691450512893,205.9467281356309,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,240.9467281356309,1,205.9467281356309,,,,964.8116027085257,990.0,0.12197492816312465,0.011189345627126179,989.8668357262096,0.3002568190732948,,,,24.754976198610624,,,,0.94,,,,0.8237869125425237,,,,0.97,,,,45.602222063251155,,,,45.602222063251155,1094.4533295180277,0.16707370839261645,0.835
1926-11-29,1926-12-10,293.6805,0.9498224783759068,278.94434036067554,0.8250000000000001,1926,11,29,1926.11,1926,2,60,9,0.02410079100716236,5.997612225044635,0.88,4,Mod_Dry,29,4,2,2,30,67.0,0.24019128659634706,211.94434036067554,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,246.94434036067554,1,211.94434036067554,,,,964.8278514821144,990.0,0.12396675510133134,0.012388868072135108,989.8636443768263,0.31798489296110016,,,,24.71780800175092,,,,0.94,,,,0.8477773614427021,,,,0.97,,,,46.85979384618929,,,,46.85979384618929,1124.635052308543,0.16798976378441485,0.825
1926-11-30,1926-12-11,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1926,11,30,1926.11,1926,2,61,9,0.02475294932751636,7.548128707800857,0.88,4,Mod_Dry,29,4,2,2,30,67.0,0.2338630408605467,219.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,254.4924690684764,1,219.4924690684764,,,,964.8494041962176,990.0,0.12647351371277812,0.01389849381369528,989.8596279924736,0.3410138290854523,,,,24.669209967170566,,,,0.94,,,,0.8779698762739055,,,,0.98,,,,48.932544754013385,,,,48.932544754013385,1174.3810740963208,0.17079871213758746,0.805
1926-12-01,1926-12-12,320.6383,0.933147630767266,299.2028699782439,0.785,1926,12,1,1926.12,1926,3,62,9,0.025851127966120272,12.710400909767484,0.68,3,Normal,38,5,4,3,54,104.0,0.3475902487418059,195.20286997824385,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,242.20286997824385,1,195.20286997824385,,,,964.8881935394943,990.0,0.1223920970407452,0.009520286997824387,989.8680876159613,0.2697622022288729,,,,24.71013187423809,,,,0.93,,,,0.7808114799129755,,,,0.97,,,,42.6859500636455,,,,42.6859500636455,1024.462801527492,0.14266557692695042,0.785
1926-12-02,1926-12-13,344.9443,0.9316733749031896,321.37542013461825,0.7559999999999999,1926,12,2,1926.12,1926,3,63,9,0.027766836299631014,22.172550156374374,0.68,3,Normal,38,5,4,3,54,104.0,0.3236090674154119,217.37542013461825,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,264.37542013461825,1,217.37542013461825,,,,964.9621891971657,990.0,0.12975567458345255,0.01347508402692365,989.8567692413897,0.3344741112686832,,,,24.5601059329554,,,,0.94,,,,0.869501680538473,,,,0.98,,,,48.2462548699604,,,,48.2462548699604,1157.9101168790496,0.15012428408417464,0.755
1926-12-03,1926-12-14,357.5196,0.9262521267732834,331.15328986313364,0.741,1926,12,3,1926.12,1926,3,64,10,0.028611644244174745,9.777869728515382,0.68,3,Normal,38,5,4,3,54,104.0,0.3140539538139072,227.1532898631336,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,274.15328986313364,1,227.1532898631336,,,,964.9969570844327,990.0,0.13300293759292262,0.015430657972626724,989.8515664044344,0.3652045042437799,,,,24.48940481575816,,,,0.94,,,,0.9086131594525344,,,,0.98,,,,50.27130948465294,,,,50.27130948465294,1206.5114276316706,0.15180676449094066,0.74
1926-12-04,1926-12-15,370.3799,0.9229572749850776,341.84482321324555,0.725,1926,12,4,1926.12,1926,3,65,10,0.029535392725624405,10.69153335011191,0.68,3,Normal,38,5,4,3,54,104.0,0.30423160726094706,237.84482321324555,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,284.84482321324555,1,237.84482321324555,,,,965.0362342881024,990.0,0.1365536313254321,0.01756896464264911,989.845877404032,0.4003427284686938,,,,24.40930038746089,,,,0.94,,,,0.9513792928529822,,,,0.98,,,,52.46527721342154,,,,52.46527721342154,1259.166653122117,0.15347688088490746,0.725
1926-12-05,1926-12-16,392.4543,0.9111728051411276,357.5936854206976,0.7040000000000001,1926,12,5,1926.12,1926,3,66,10,0.030896094420348283,15.748862207452078,0.68,3,Normal,38,5,4,3,54,104.0,0.2908328760829412,253.5936854206976,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,300.5936854206976,1,253.5936854206976,,,,965.0961692764764,990.0,0.14178388076702134,0.020718737084139526,989.8374973821487,0.455025271579932,,,,24.286302834092393,,,,0.95,,,,1.0143747416827904,,,,0.98,,,,56.249482296745214,,,,56.249482296745214,1349.9875751218851,0.15729998763979705,0.705
1926-12-06,1926-12-17,410.6973,0.9087920244792668,373.2384307151688,0.684,1926,12,6,1926.12,1926,3,67,10,0.03224780041379058,15.644745294471193,0.68,3,Normal,38,5,4,3,54,104.0,0.2786422603929712,269.2384307151688,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.2384307151688,1,269.2384307151688,,,,965.1577831340835,990.0,0.1469795526360339,0.02384768614303376,989.8291727612207,0.5127941421369663,,,,24.158595485000195,,,,0.95,,,,1.0769537228606754,,,,0.98,,,,59.405604687209475,,,,59.405604687209475,1425.7345124930278,0.1591626150966859,0.685
1926-12-07,1926-12-18,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1926,12,7,1926.12,1926,3,68,10,0.03099331722024517,14.519481406775697,0.68,3,Normal,38,5,4,3,54,104.0,0.2899205637185074,254.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,301.7189493083931,1,254.71894930839312,,,,965.1005365199871,990.0,0.14215758464116374,0.020943789861678618,989.8368986254973,0.4590656606317425,,,,24.277296444878267,,,,0.95,,,,1.0188757972335725,,,,0.98,,,,56.47812423985954,,,,56.47812423985954,1355.4749817566294,0.15744393862869208,0.695
1926-12-08,1926-12-19,392.4543,0.9111728051411276,357.5936854206976,0.7040000000000001,1926,12,8,1926.12,1926,3,69,10,0.030896094420348283,1.1252638876954957,0.68,3,Normal,38,5,4,3,54,104.0,0.2908328760829412,253.5936854206976,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,300.5936854206976,1,253.5936854206976,,,,965.0961692764764,990.0,0.14178388076702134,0.020718737084139526,989.8374973821487,0.455025271579932,,,,24.286302834092393,,,,0.95,,,,1.0143747416827904,,,,0.98,,,,56.249482296745214,,,,56.249482296745214,1349.9875751218851,0.15729998763979705,0.705
1926-12-09,1926-12-20,410.6973,0.9087920244792668,373.2384307151688,0.684,1926,12,9,1926.12,1926,3,70,10,0.03224780041379058,15.644745294471193,0.68,3,Normal,38,5,4,3,54,104.0,0.2786422603929712,269.2384307151688,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.2384307151688,1,269.2384307151688,,,,965.1577831340835,990.0,0.1469795526360339,0.02384768614303376,989.8291727612207,0.5127941421369663,,,,24.158595485000195,,,,0.95,,,,1.0769537228606754,,,,0.98,,,,59.405604687209475,,,,59.405604687209475,1425.7345124930278,0.1591626150966859,0.685
1926-12-10,1926-12-21,410.6973,0.9087920244792668,373.2384307151688,0.684,1926,12,10,1926.12,1926,3,71,11,0.03224780041379058,0.0,0.68,3,Normal,38,5,4,3,54,104.0,0.2786422603929712,269.2384307151688,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.2384307151688,1,269.2384307151688,,,,965.1577831340835,990.0,0.1469795526360339,0.02384768614303376,989.8291727612207,0.5127941421369663,,,,24.158595485000195,,,,0.95,,,,1.0769537228606754,,,,0.98,,,,59.405604687209475,,,,59.405604687209475,1425.7345124930278,0.1591626150966859,0.685
1926-12-11,1926-12-22,410.6973,0.9087920244792668,373.2384307151688,0.684,1926,12,11,1926.12,1926,3,72,11,0.03224780041379058,0.0,0.52,3,Normal,38,5,4,3,54,104.0,0.2786422603929712,269.2384307151688,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.2384307151688,1,269.2384307151688,,,,965.1577831340835,990.0,0.1469795526360339,0.02384768614303376,989.8291727612207,0.5127941421369663,,,,24.158595485000195,,,,0.95,,,,1.0769537228606754,,,,0.98,,,,59.405604687209475,,,,59.405604687209475,1425.7345124930278,0.1591626150966859,0.685
1926-12-12,1926-12-23,420.0154,0.9082589998598968,381.4827671297545,0.6729999999999999,1926,12,12,1926.12,1926,3,73,11,0.03296011108001079,8.244336414585689,0.52,3,Normal,38,5,4,3,54,104.0,0.2726204404526254,277.4827671297545,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,324.4827671297545,2,138.74138356487725,138.74138356487725,,,965.1909607407028,990.0,0.14971752413903286,0.025496553425950898,989.824785922435,0.13614334722289884,0.13614334722289884,,,24.49768183450927,24.49768183450927,,,0.91,0.91,,,0.554965534259509,0.554965534259509,,,0.97,0.97,,,29.431550699698285,29.431550699698285,,,58.86310139939657,1412.7144335855178,0.15430081374914464,0.675
1926-12-13,1926-12-24,429.4657,0.904607701727103,388.4979798476216,0.662,1926,12,13,1926.12,1926,3,74,11,0.0335662254588345,7.015212717867088,0.52,3,Normal,38,5,4,3,54,104.0,0.26769765969128423,284.4979798476216,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,331.4979798476216,2,142.2489899238108,142.2489899238108,,,965.2195314687616,990.0,0.15204729958039093,0.02689959596952432,989.8210531044501,0.1431403639588019,0.1431403639588019,,,24.458381271729497,24.458381271729497,,,0.91,0.91,,,0.5689959596952432,0.5689959596952432,,,0.97,0.97,,,30.1272184137471,30.1272184137471,,,60.2544368274942,1446.1064838598609,0.15509588196862045,0.66
1926-12-14,1926-12-25,448.7655,0.902084244462788,404.8242870084652,0.643,1926,12,14,1926.12,1926,3,75,11,0.0349768183975314,16.326307160843612,0.52,3,Normal,38,5,4,3,54,104.0,0.2569015825817419,300.8242870084652,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,347.8242870084652,2,150.4121435042326,150.4121435042326,,,965.2870852122247,990.0,0.15746932040871536,0.030164857401693036,989.8123658221897,0.16009312096744002,0.16009312096744002,,,24.365187488997304,24.365187488997304,,,0.92,0.92,,,0.6016485740169304,0.6016485740169304,,,0.97,0.97,,,32.083462135070356,32.083462135070356,,,64.16692427014071,1540.0061824833767,0.1585056191769416,0.645
1926-12-15,1926-12-26,453.6742,0.9041385526231452,410.1843345504634,0.637,1926,12,15,1926.12,1926,3,76,11,0.035439926505160035,5.360047541998141,0.52,3,Normal,38,5,4,3,54,104.0,0.2535445438548441,306.18433455046335,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,353.1843345504634,2,153.09216727523167,153.09216727523167,,,965.3095506988823,990.0,0.1592494099983089,0.03123686691009268,989.8095137230915,0.16586283764435988,0.16586283764435988,,,24.334100186565003,24.334100186565003,,,0.92,0.92,,,0.6123686691009268,0.6123686691009268,,,0.97,0.97,,,32.61345669266675,32.61345669266675,,,65.2269133853335,1565.4459212480042,0.15901853847445968,0.635
1926-12-16,1926-12-27,463.5928,0.9083037498738388,421.08307865451246,0.628,1926,12,16,1926.12,1926,3,77,11,0.03638157799574989,10.898744104049118,0.52,3,Normal,38,5,4,3,54,104.0,0.2469821402757655,317.08307865451246,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,364.08307865451246,2,158.54153932725623,158.54153932725623,,,965.3556106805963,990.0,0.16286891911035467,0.033416615730902495,989.8037144651587,0.1779055609050614,0.1779055609050614,,,24.27019822365753,24.27019822365753,,,0.92,0.92,,,0.6341661573090249,0.6341661573090249,,,0.97,0.97,,,33.685652405768536,33.685652405768536,,,67.3713048115371,1616.9113154768902,0.1599952793800424,0.63
1926-12-17,1926-12-28,463.5928,0.9083037498738388,421.08307865451246,0.628,1926,12,17,1926.12,1926,3,78,12,0.03638157799574989,0.0,0.52,3,Normal,38,5,4,3,54,104.0,0.2469821402757655,317.08307865451246,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,364.08307865451246,2,158.54153932725623,158.54153932725623,,,965.3556106805963,990.0,0.16286891911035467,0.033416615730902495,989.8037144651587,0.1779055609050614,0.1779055609050614,,,24.27019822365753,24.27019822365753,,,0.92,0.92,,,0.6341661573090249,0.6341661573090249,,,0.97,0.97,,,33.685652405768536,33.685652405768536,,,67.3713048115371,1616.9113154768902,0.1599952793800424,0.63
1926-12-18,1926-12-29,468.6029,0.9058640760855352,424.4905330595024,0.623,1926,12,18,1926.12,1926,3,79,12,0.036675982056341004,3.4074544049899487,0.52,3,Normal,38,5,4,3,54,104.0,0.24499957454980964,320.49053305950235,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,367.4905330595024,2,160.24526652975118,160.24526652975118,,,965.3701071008963,990.0,0.16400054603452108,0.034098106611900485,989.8019013473537,0.18175622865819308,0.18175622865819308,,,24.25003801779915,24.25003801779915,,,0.92,0.92,,,0.6409810661190048,0.6409810661190048,,,0.97,0.97,,,34.019364977001445,34.019364977001445,,,68.03872995400286,1632.929518896069,0.16028326818884706,0.625
1926-12-19,1926-12-30,478.7252,0.8963317925491331,429.0966166544422,0.615,1926,12,19,1926.12,1926,3,80,12,0.037073947678943814,4.6060835949397765,0.52,3,Normal,38,5,4,3,54,104.0,0.2423696574698297,325.0966166544422,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,372.0966166544422,2,162.5483083272211,162.5483083272211,,,965.3897695786427,990.0,0.16553024169335714,0.03501932333088844,989.7994504349757,0.1870262121744541,0.1870262121744541,,,24.22265464415856,24.22265464415856,,,0.92,0.92,,,0.6501932333088843,0.6501932333088843,,,0.97,0.97,,,34.46932352674592,34.46932352674592,,,68.93864705349183,1654.527529283804,0.160659964161426,0.615
1926-12-20,1926-12-31,483.8375,0.8982841571615109,434.62356089063246,0.611,1926,12,20,1926.12,1926,3,81,12,0.03755147566095065,5.526944236190275,0.52,3,Normal,38,5,4,3,54,104.0,0.23928753376113054,330.6235608906325,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,377.62356089063246,2,165.31178044531626,165.31178044531626,,,965.4134581739293,990.0,0.16736575822936134,0.03612471217812649,989.7965095295924,0.1934480732057958,0.1934480732057958,,,24.189603282457472,24.189603282457472,,,0.92,0.92,,,0.6612471217812649,0.6612471217812649,,,0.97,0.97,,,35.0075016697413,35.0075016697413,,,70.0150033394826,1680.3600801475825,0.16109343726328956,0.61
1926-12-21,1927-01-01,494.165,0.9004219093418149,444.956992829898,0.601,1926,12,21,1926.12,1926,3,82,12,0.03844428418050319,10.333431939265553,0.45,3,Normal,38,5,4,3,54,104.0,0.2337304541244911,340.956992829898,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,387.956992829898,2,170.478496414949,170.478496414949,,,965.4580006487556,990.0,0.17079752529406206,0.038191398565979605,989.79101107614,0.2057423138643073,0.2057423138643073,,,24.12726811352016,24.12726811352016,,,0.92,0.92,,,0.681913985659796,0.681913985659796,,,0.97,0.97,,,36.00860739134683,36.00860739134683,,,72.01721478269366,1728.4131547846478,0.16185207996096154,0.6
1926-12-22,1927-01-02,504.6303,0.901282793837897,454.8146066392561,0.595,1926,12,22,1926.12,1926,3,83,12,0.03929598201363173,9.8576138093581,0.45,3,Normal,38,5,4,3,54,104.0,0.2286645997772217,350.8146066392561,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,397.8146066392561,2,175.40730331962806,175.40730331962806,,,965.5007638240158,990.0,0.1740712715776127,0.040162921327851216,989.7857658070944,0.2178197554181002,0.2178197554181002,,,24.067182227660602,24.067182227660602,,,0.93,0.93,,,0.7016292132785122,0.7016292132785122,,,0.97,0.97,,,37.35911746529214,37.35911746529214,,,74.71823493058427,1793.2376383340222,0.1642828392929084,0.595
1926-12-23,1927-01-03,509.9149,0.8999293586011801,458.88738889818484,0.591,1926,12,23,1926.12,1926,3,84,12,0.03964787040080316,4.072782258928727,0.45,3,Normal,38,5,4,3,54,104.0,0.2266351233789841,354.88738889818484,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,401.88738889818484,2,177.44369444909242,177.44369444909242,,,965.5185004296802,990.0,0.1754238560916481,0.040977477779636964,989.7835986661287,0.22290925483063173,0.22290925483063173,,,24.042188981617837,24.042188981617837,,,0.93,0.93,,,0.7097747777963697,0.7097747777963697,,,0.97,0.97,,,37.75359110674317,37.75359110674317,,,75.50718221348635,1812.1723731236725,0.16454403420147035,0.59
1926-12-24,1927-01-04,515.2343,0.9036965476026252,465.61545811645516,0.584,1926,12,24,1926.12,1926,3,85,13,0.04022917558126174,6.728069218270491,0.45,3,Normal,38,5,4,3,54,104.0,0.2233602819388968,361.61545811645516,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,408.61545811645516,2,180.80772905822758,180.80772905822758,,,965.5478793225467,990.0,0.17765827022317698,0.04232309162329104,989.7800186381537,0.23144443295693404,0.23144443295693404,,,24.000694882649736,24.000694882649736,,,0.93,0.93,,,0.7232309162329104,0.7232309162329104,,,0.97,0.97,,,38.40294210238533,38.40294210238533,,,76.80588420477066,1843.3412209144958,0.16495561490907532,0.585
