Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1927-02-27,1927-03-10,1547.2067,0.9546796759146036,1477.0867909289032,0.234,1927,2,27,1927.02,1926,5,150,22,0.1276202987362572,8.030382785409756,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.10967534270489428,1100.0,215.08679092890318,51.0,10.0,9.293873682113098,6.638481201509356,138.1544360452807,100.0,18.0,16.293873682113098,11.638481201509357,231.15443604528068,1234.2938736821131,4,275.0,275.0,275.0,275.0,969.54028530375,990.0,0.8991314719530836,0.48,988.6208685280467,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.54564844429701,18.54564844429701,18.54564844429701,18.54564844429701,0.9319175227735972,0.9319175227735972,0.9319175227735972,0.9319175227735972,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.69274799800042,45.69274799800042,45.69274799800042,45.69274799800042,182.7709919920016,4386.50380780804,0.12373747643973007,0.235
1927-02-28,1927-03-11,1547.2067,0.9546796759146036,1477.0867909289032,0.234,1927,2,28,1927.02,1926,5,151,22,0.1276202987362572,0.0,0.29,2,Mod_Wet,49,8,7,5,93,162.0,0.10967534270489428,1100.0,215.08679092890318,51.0,10.0,9.293873682113098,6.638481201509356,138.1544360452807,100.0,18.0,16.293873682113098,11.638481201509357,231.15443604528068,1234.2938736821131,4,275.0,275.0,275.0,275.0,969.54028530375,990.0,0.8991314719530836,0.48,988.6208685280467,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.54564844429701,18.54564844429701,18.54564844429701,18.54564844429701,0.9319175227735972,0.9319175227735972,0.9319175227735972,0.9319175227735972,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.69274799800042,45.69274799800042,45.69274799800042,45.69274799800042,182.7709919920016,4386.50380780804,0.12373747643973007,0.235
1927-03-01,1927-03-12,1568.6399,0.9510362373859136,1491.8333883094156,0.231,1927,3,1,1927.03,1926,6,152,22,0.12889440474993352,14.746597380512412,0.44,3,Normal,49,9,9,9,107,183.0,0.12266785381937348,1100.0,208.8333883094156,51.00000000000001,9.0,10.270494507020436,10.270494507020436,128.29239929537468,100.0,18.0,19.27049450702044,19.27049450702044,235.29239929537468,1237.2704945070207,4,275.0,275.0,275.0,275.0,969.5888859037418,990.0,0.9069390019856274,0.48,988.6130609980144,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.48924031427255,18.48924031427255,18.48924031427255,18.48924031427255,0.9318640666580172,0.9318640666580172,0.9318640666580172,0.9318640666580172,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.55115668095063,45.55115668095063,45.55115668095063,45.55115668095063,182.20462672380248,4372.911041371261,0.12213470227414705,0.23
1927-03-02,1927-03-13,1579.4263,0.9554603406222064,1509.079190585671,0.229,1927,3,2,1927.03,1926,6,153,22,0.130384442066602,17.245802276255514,0.44,3,Normal,49,9,9,9,107,183.0,0.12126600190476287,1100.0,226.07919058567109,51.0,9.0,11.118648717328083,11.118648717328083,143.8418931510149,100.0,18.0,20.118648717328085,20.118648717328085,250.84189315101486,1238.1186487173281,4,275.0,275.0,275.0,275.0,969.6454207274004,990.0,0.9091636687667624,0.48,988.6108363312333,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.430480823832983,18.430480823832983,18.430480823832983,18.430480823832983,0.9317982314500506,0.9317982314500506,0.9317982314500506,0.9317982314500506,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.403185504564355,45.403185504564355,45.403185504564355,45.403185504564355,181.61274201825742,4358.705808438177,0.12034672742904486,0.23
1927-03-03,1927-03-14,1579.4263,0.9554603406222064,1509.079190585671,0.229,1927,3,3,1927.03,1926,6,154,22,0.130384442066602,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.12126600190476287,1100.0,226.07919058567109,51.0,9.0,11.118648717328083,11.118648717328083,143.8418931510149,100.0,18.0,20.118648717328085,20.118648717328085,250.84189315101486,1238.1186487173281,4,275.0,275.0,275.0,275.0,969.6454207274004,990.0,0.9091636687667624,0.48,988.6108363312333,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.430480823832983,18.430480823832983,18.430480823832983,18.430480823832983,0.9317982314500506,0.9317982314500506,0.9317982314500506,0.9317982314500506,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.403185504564355,45.403185504564355,45.403185504564355,45.403185504564355,181.61274201825742,4358.705808438177,0.12034672742904486,0.23
1927-03-04,1927-03-15,1579.4263,0.9554603406222064,1509.079190585671,0.229,1927,3,4,1927.03,1926,6,155,23,0.130384442066602,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.12126600190476287,1100.0,226.07919058567109,51.0,9.0,11.118648717328083,11.118648717328083,143.8418931510149,100.0,18.0,20.118648717328085,20.118648717328085,250.84189315101486,1238.1186487173281,4,275.0,275.0,275.0,275.0,969.6454207274004,990.0,0.9091636687667624,0.48,988.6108363312333,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.430480823832983,18.430480823832983,18.430480823832983,18.430480823832983,0.9317982314500506,0.9317982314500506,0.9317982314500506,0.9317982314500506,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.403185504564355,45.403185504564355,45.403185504564355,45.403185504564355,181.61274201825742,4358.705808438177,0.12034672742904486,0.23
1927-03-05,1927-03-16,1579.4263,0.9554603406222064,1509.079190585671,0.229,1927,3,5,1927.03,1926,6,156,23,0.130384442066602,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.12126600190476287,1100.0,226.07919058567109,51.0,9.0,11.118648717328083,11.118648717328083,143.8418931510149,100.0,18.0,20.118648717328085,20.118648717328085,250.84189315101486,1238.1186487173281,4,275.0,275.0,275.0,275.0,969.6454207274004,990.0,0.9091636687667624,0.48,988.6108363312333,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.430480823832983,18.430480823832983,18.430480823832983,18.430480823832983,0.9317982314500506,0.9317982314500506,0.9317982314500506,0.9317982314500506,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.403185504564355,45.403185504564355,45.403185504564355,45.403185504564355,181.61274201825742,4358.705808438177,0.12034672742904486,0.23
1927-03-06,1927-03-17,1579.4263,0.9554603406222064,1509.079190585671,0.229,1927,3,6,1927.03,1926,6,157,23,0.130384442066602,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.12126600190476287,1100.0,226.07919058567109,51.0,9.0,11.118648717328083,11.118648717328083,143.8418931510149,100.0,18.0,20.118648717328085,20.118648717328085,250.84189315101486,1238.1186487173281,4,275.0,275.0,275.0,275.0,969.6454207274004,990.0,0.9091636687667624,0.48,988.6108363312333,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.430480823832983,18.430480823832983,18.430480823832983,18.430480823832983,0.9317982314500506,0.9317982314500506,0.9317982314500506,0.9317982314500506,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.403185504564355,45.403185504564355,45.403185504564355,45.403185504564355,181.61274201825742,4358.705808438177,0.12034672742904486,0.23
1927-03-07,1927-03-18,1601.139,0.9564028956396946,1531.3339759216449,0.226,1927,3,7,1927.03,1926,6,158,23,0.13230725551963013,22.2547853359738,0.44,3,Normal,49,9,9,9,107,183.0,0.11950365033196632,1100.0,248.33397592164485,51.0,9.000000000000002,12.213146356802206,12.213146356802206,163.90768320804042,100.0,18.0,21.213146356802206,21.213146356802206,270.90768320804045,1239.213146356802,4,275.0,275.0,275.0,275.0,969.7178997580713,990.0,0.9120344822473496,0.48,988.6079655177526,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.355130979681533,18.355130979681533,18.355130979681533,18.355130979681533,0.9316986504301096,0.9316986504301096,0.9316986504301096,0.9316986504301096,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.21273001794885,45.21273001794885,45.21273001794885,45.21273001794885,180.8509200717954,4340.422081723089,0.11810024652718155,0.225
1927-03-08,1927-03-19,1612.0655,0.9653161647309552,1556.1528857550898,0.223,1927,3,8,1927.03,1926,6,159,23,0.13445160932923975,24.818909833444877,0.44,3,Normal,49,9,9,9,107,183.0,0.11759769986302032,1100.0,273.15288575508976,51.0,8.999999999999998,13.43374847975851,13.43374847975851,186.28538879557274,100.0,18.0,22.433748479758517,22.433748479758517,293.2853887955728,1240.4337484797584,4,275.0,275.0,275.0,275.0,969.7981057356354,990.0,0.915236061586252,0.48,988.6047639384137,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.271723422778294,18.271723422778294,18.271723422778294,18.271723422778294,0.9315685581292164,0.9315685581292164,0.9315685581292164,0.9315685581292164,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.00099450757265,45.00099450757265,45.00099450757265,45.00099450757265,180.0039780302906,4320.0954727269755,0.11567242504128862,0.225
1927-03-09,1927-03-20,1612.0655,0.9653161647309552,1556.1528857550898,0.223,1927,3,9,1927.03,1926,6,160,23,0.13445160932923975,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.11759769986302032,1100.0,273.15288575508976,51.0,8.999999999999998,13.43374847975851,13.43374847975851,186.28538879557274,100.0,18.0,22.433748479758517,22.433748479758517,293.2853887955728,1240.4337484797584,4,275.0,275.0,275.0,275.0,969.7981057356354,990.0,0.915236061586252,0.48,988.6047639384137,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.271723422778294,18.271723422778294,18.271723422778294,18.271723422778294,0.9315685581292164,0.9315685581292164,0.9315685581292164,0.9315685581292164,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.00099450757265,45.00099450757265,45.00099450757265,45.00099450757265,180.0039780302906,4320.0954727269755,0.11567242504128862,0.225
1927-03-10,1927-03-21,1612.0655,0.9653161647309552,1556.1528857550898,0.223,1927,3,10,1927.03,1926,6,161,23,0.13445160932923975,0.0,0.44,3,Normal,49,9,9,9,107,183.0,0.11759769986302032,1100.0,273.15288575508976,51.0,8.999999999999998,13.43374847975851,13.43374847975851,186.28538879557274,100.0,18.0,22.433748479758517,22.433748479758517,293.2853887955728,1240.4337484797584,4,275.0,275.0,275.0,275.0,969.7981057356354,990.0,0.915236061586252,0.48,988.6047639384137,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.271723422778294,18.271723422778294,18.271723422778294,18.271723422778294,0.9315685581292164,0.9315685581292164,0.9315685581292164,0.9315685581292164,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.00099450757265,45.00099450757265,45.00099450757265,45.00099450757265,180.0039780302906,4320.0954727269755,0.11567242504128862,0.225
1927-03-11,1927-03-22,1623.0388,0.9607842033501004,1559.3900404643032,0.222,1927,3,11,1927.03,1926,6,162,24,0.1347312994961158,3.2371547092134283,0.56,3,Normal,49,9,9,9,107,183.0,0.11735357752157527,1100.0,276.3900404643032,51.0,9.000000000000002,13.592952809719828,13.592952809719828,189.20413484486355,100.0,18.0,22.592952809719826,22.592952809719826,296.2041348448635,1240.59295280972,4,275.0,275.0,275.0,275.0,969.8085191206966,990.0,0.9156536467140196,0.48,988.604346353286,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.26089245258943,18.26089245258943,18.26089245258943,18.26089245258943,0.9315501338237464,0.9315501338237464,0.9315501338237464,0.9315501338237464,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.97342967817608,44.97342967817608,44.97342967817608,44.97342967817608,179.89371871270433,4317.449249104904,0.1153615927027093,0.22
1927-03-12,1927-03-23,1645.1264,0.9612013467049244,1581.2977111798239,0.22,1927,3,12,1927.03,1926,6,163,24,0.1366241222459368,21.907670715520677,0.56,3,Normal,49,9,9,9,107,183.0,0.1157277334344977,1100.0,298.2977111798238,51.0,9.000000000000002,14.670379238351991,14.670379238351991,208.9569527031199,100.0,18.0,23.670379238351988,23.670379238351988,315.9569527031199,1241.670379238352,4,275.0,275.0,275.0,275.0,969.8787047399372,990.0,0.918479683248136,0.48,988.6015203167517,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.187880796814586,18.187880796814586,18.187880796814586,18.187880796814586,0.9314167532013191,0.9314167532013191,0.9314167532013191,0.9314167532013191,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.787200947224825,44.787200947224825,44.787200947224825,44.787200947224825,179.1488037888993,4299.5712909335825,0.11329226781415774,0.22
1927-03-13,1927-03-24,1656.2409,0.9693444789672568,1605.4679722547605,0.217,1927,3,13,1927.03,1926,6,164,24,0.13871243280281131,24.17026107493666,0.56,3,Normal,49,9,9,9,107,183.0,0.1139854566783977,1100.0,322.4679722547605,50.99999999999999,9.0,15.85908060269314,15.85908060269314,230.74981104937427,100.0,18.0,24.859080602693144,24.859080602693144,337.74981104937433,1242.8590806026932,4,275.0,275.0,275.0,275.0,969.9555636695796,990.0,0.9215975884660804,0.48,988.5984024115339,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.107903961954282,18.107903961954282,18.107903961954282,18.107903961954282,0.9312522950073776,0.9312522950073776,0.9312522950073776,0.9312522950073776,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.582386790915095,44.582386790915095,44.582386790915095,44.582386790915095,178.32954716366038,4279.90913192785,0.1110763654245994,0.215
1927-03-14,1927-03-25,1667.4025,0.9644679152782276,1608.1562131047049,0.217,1927,3,14,1927.03,1926,6,165,24,0.1389446968122465,2.68824084994435,0.56,3,Normal,49,9,9,9,107,183.0,0.1137949152630517,1100.0,325.1562131047049,51.0,9.0,15.991289169083846,15.991289169083846,233.17363476653716,100.0,18.0,24.991289169083853,24.991289169083853,340.1736347665372,1242.9912891690838,4,275.0,275.0,275.0,275.0,969.9640750968092,990.0,0.9219443650336624,0.48,988.5980556349664,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.099045758157057,18.099045758157057,18.099045758157057,18.099045758157057,0.9312328993020794,0.9312328993020794,0.9312328993020794,0.9312328993020794,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.559649449678155,44.559649449678155,44.559649449678155,44.559649449678155,178.23859779871262,4277.726347169103,0.11083413187491616,0.215
1927-03-15,1927-03-26,1678.6114,0.9657881822952752,1621.183052786127,0.215,1927,3,15,1927.03,1926,6,166,24,0.14007021576072134,13.026839681422189,0.56,3,Normal,49,9,9,9,107,183.0,0.1128805286272272,1100.0,338.18305278612706,51.0,9.0,16.0,16.631953415711166,245.55109937041593,100.0,18.0,25.0,25.631953415711173,352.5510993704159,1243.0,4,275.0,275.0,275.0,275.0,970.0052165741668,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.057881432718503,18.057881432718503,18.057881432718503,18.057881432718503,0.931139678191416,0.931139678191416,0.931139678191416,0.931139678191416,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.453852837645435,44.453852837645435,44.453852837645435,44.453852837645435,177.81541135058174,4267.569872413962,0.10968250071760396,0.215
1927-03-16,1927-03-27,1701.1714,0.9729967130839268,1655.2341805923822,0.212,1927,3,16,1927.03,1926,6,167,24,0.14301223320318182,34.05112780625518,0.56,3,Normal,49,9,9,9,107,183.0,0.11055837424436654,1100.0,372.2341805923823,50.99999999999999,9.0,16.0,18.306599045526994,277.9275815468552,100.0,18.0,25.0,27.306599045526994,384.92758154685515,1243.0,4,275.0,275.0,275.0,275.0,970.1119538486264,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.951144158258742,17.951144158258742,17.951144158258742,17.951144158258742,0.9308742800557384,0.9308742800557384,0.9308742800557384,0.9308742800557384,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.17849759207625,44.17849759207625,44.17849759207625,44.17849759207625,176.713990368305,4241.135768839319,0.1067607184773467,0.21
1927-03-17,1927-03-28,1712.5226,0.9782347907016572,1675.2491871828574,0.209,1927,3,17,1927.03,1926,6,168,24,0.14474152977259888,20.015006590475195,0.56,3,Normal,49,9,9,9,107,183.0,0.10923748025076647,1100.0,392.24918718285744,51.00000000000002,9.0,16.0,19.290943631943808,296.9582435509137,100.0,18.0,25.0,28.290943631943808,403.9582435509137,1243.0,4,275.0,275.0,275.0,275.0,970.174158907227,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.88893909965823,17.88893909965823,17.88893909965823,17.88893909965823,0.9307038459637684,0.9307038459637684,0.9307038459637684,0.9307038459637684,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.01734777977067,44.01734777977067,44.01734777977067,44.01734777977067,176.06939111908267,4225.665386857985,0.10510041877123102,0.21
1927-03-18,1927-03-29,1758.4044,0.9809460834362104,1724.8999092769989,0.204,1927,3,18,1927.03,1926,6,169,25,0.1490313521615327,49.650722094141656,0.56,3,Normal,49,9,9,9,107,183.0,0.10609311242685696,1100.0,441.8999092769989,51.0,9.0,16.0,21.732782423458964,344.1671268535399,100.0,18.0,25.0,30.732782423458964,451.1671268535399,1243.0,4,275.0,275.0,275.0,275.0,970.3267996780777,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.73629832880745,17.73629832880745,17.73629832880745,17.73629832880745,0.9302364379649342,0.9302364379649342,0.9302364379649342,0.9302364379649342,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.619844106362784,43.619844106362784,43.619844106362784,43.619844106362784,174.47937642545108,4187.505034210826,0.10115333387581027,0.205
1927-03-19,1927-03-30,1769.9945,0.9841942757538936,1742.018455015875,0.203,1927,3,19,1927.03,1926,6,170,25,0.1505103945133716,17.11854573887581,0.56,3,Normal,49,9,9,9,107,183.0,0.1050505518314571,1100.0,459.01845501587485,50.99999999999999,9.0,16.0,22.57467811553483,360.44377690034014,100.0,18.0,25.0,31.57467811553483,467.44377690034014,1243.0,4,275.0,275.0,275.0,275.0,970.378885622981,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.684212383904267,17.684212383904267,17.684212383904267,17.684212383904267,0.9300609482320416,0.9300609482320416,0.9300609482320416,0.9300609482320416,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.48354155897819,43.48354155897819,43.48354155897819,43.48354155897819,173.93416623591276,4174.419989661907,0.09984633959249743,0.205
1927-03-20,1927-03-31,1781.6326,0.9836395326825926,1752.4842580760724,0.201,1927,3,20,1927.03,1926,6,171,25,0.15141463989777265,10.46580306019746,0.56,3,Normal,49,9,9,9,107,183.0,0.10442319190981074,1100.0,469.48425807607236,51.00000000000002,8.999999999999996,15.999999999999995,23.08938974144618,370.39486833462615,100.0,18.0,25.0,32.08938974144618,477.39486833462615,1243.0,4,275.0,275.0,275.0,275.0,970.4105950376767,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.652502969208356,17.652502969208356,17.652502969208356,17.652502969208356,0.9299501261434074,0.9299501261434074,0.9299501261434074,0.9299501261434074,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.40039955846262,43.40039955846262,43.40039955846262,43.40039955846262,173.60159823385047,4166.438357612411,0.09906028966242203,0.2
1927-03-21,1927-04-01,1816.8359,0.986960473647028,1793.1452204029245,0.197,1927,3,21,1927.03,1926,6,172,25,0.1549277470428127,40.66096232685209,0.64,3,Normal,49,9,9,9,107,183.0,0.10205531482769667,1100.0,510.1452204029245,51.0,9.0,16.0,25.089109200143824,409.0561112027806,100.0,18.0,25.0,34.089109200143824,516.0561112027806,1243.0,4,275.0,275.0,275.0,275.0,970.5328357955368,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.530262211348553,17.530262211348553,17.530262211348553,17.530262211348553,0.9294946751432408,0.9294946751432408,0.9294946751432408,0.9294946751432408,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.078750214401495,43.078750214401495,43.078750214401495,43.078750214401495,172.31500085760598,4135.560020582543,0.09609651181452347,0.195
1927-03-22,1927-04-02,1864.4507,0.9920497178673972,1849.627790912672,0.191,1927,3,22,1927.03,1926,6,173,25,0.15980784113485486,56.482570509747106,0.64,3,Normal,49,9,9,9,107,183.0,0.09893882482685952,1100.0,566.6277909126719,51.0,9.0,16.0,27.86694053668879,462.7608503759832,100.0,18.0,25.0,36.86694053668879,569.7608503759833,1243.0,4,275.0,275.0,275.0,275.0,970.7001801227836,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.36291788410172,17.36291788410172,17.36291788410172,17.36291788410172,0.9287984842766582,0.9287984842766582,0.9287984842766582,0.9287984842766582,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.635561430938466,42.635561430938466,42.635561430938466,42.635561430938466,170.54224572375392,4093.0138973700928,0.09220354849858864,0.19
1927-03-23,1927-04-03,1900.6727,0.9984129228287122,1897.6561857477398,0.187,1927,3,23,1927.03,1926,6,174,25,0.1639574944486047,48.02839483506818,0.64,3,Normal,49,9,9,9,107,183.0,0.09643475007454624,1100.0,614.6561857477398,51.0,9.0,16.0,30.228992741692124,508.4271930060477,100.0,18.0,25.0,39.22899274169212,615.4271930060478,1243.0,4,275.0,275.0,275.0,275.0,970.8402931537767,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.22280485310837,17.22280485310837,17.22280485310837,17.22280485310837,0.9281509636882432,0.9281509636882432,0.9281509636882432,0.9281509636882432,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.26202256591184,42.26202256591184,42.26202256591184,42.26202256591184,169.04809026364737,4057.154166327537,0.08908257013745448,0.185
1927-03-24,1927-04-04,1974.4395,1.007717362570275,1989.676965494573,0.179,1927,3,24,1927.03,1926,6,175,25,0.1719080898187311,92.02077974683334,0.64,3,Normal,49,9,9,9,107,183.0,0.09197472915132823,1100.0,706.6769654945731,51.0,9.0,16.0,34.754604860388845,595.9223606341841,100.0,18.0,25.0,43.754604860388845,702.9223606341841,1243.0,4,275.0,275.0,275.0,275.0,971.1033643129113,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.959733693973998,16.959733693973998,16.959733693973998,16.959733693973998,0.9267761032537556,0.9267761032537556,0.9267761032537556,0.9267761032537556,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.554841728583725,41.554841728583725,41.554841728583725,41.554841728583725,166.2193669143349,3989.264805944038,0.08354088115656395,0.18
1927-03-25,1927-04-05,1999.4228,1.0097728717958134,2018.9629026900266,0.17500000000000002,1927,3,25,1927.03,1926,6,176,26,0.1744383947924183,29.285937195453467,0.64,3,Normal,49,9,9,9,107,183.0,0.090640595602908,1100.0,735.9629026900266,51.0,9.0,16.0,36.19489685360787,623.7680058364185,100.0,18.0,25.0,45.19489685360786,730.7680058364184,1243.0,4,275.0,275.0,275.0,275.0,971.1856554437312,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.877442563154048,16.877442563154048,16.877442563154048,16.877442563154048,0.926303403609358,0.926303403609358,0.926303403609358,0.926303403609358,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.332119410144884,41.332119410144884,41.332119410144884,41.332119410144884,165.32847764057954,3967.8834633739093,0.08188782340690813,0.175
1927-03-26,1927-04-06,2075.5648,1.0110600169866577,2098.5205819449084,0.16699999999999998,1927,3,26,1927.03,1926,6,177,26,0.1813121782800401,79.5576792548818,0.64,3,Normal,49,9,9,9,107,183.0,0.0872042912394958,1100.0,815.5205819449085,51.00000000000003,9.0,16.0,40.10756960384795,699.4130123410605,100.0,18.0,25.0,49.10756960384795,806.4130123410605,1243.0,4,275.0,275.0,275.0,275.0,971.4058551039908,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.657242902894453,16.657242902894453,16.657242902894453,16.657242902894453,0.9249386123244951,0.9249386123244951,0.9249386123244951,0.9249386123244951,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.732756926874025,40.732756926874025,40.732756926874025,40.732756926874025,162.9310277074961,3910.344664979906,0.07764090050357841,0.165
1927-03-27,1927-04-07,2153.5086,1.0079102677722054,2170.543429675747,0.159,1927,3,27,1927.03,1926,6,178,26,0.18753495232398454,72.02284773083875,0.64,3,Normal,49,9,9,9,107,183.0,0.08431068344361024,1100.0,887.5434296757471,50.99999999999997,9.0,16.0,43.64967686929904,767.8937528064481,100.0,18.0,25.0,52.64967686929904,874.8937528064481,1243.0,4,275.0,275.0,275.0,275.0,971.601124833422,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.46197317346339,16.46197317346339,16.46197317346339,16.46197317346339,0.9236066431549392,0.9236066431549392,0.9236066431549392,0.9236066431549392,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.197284397300244,40.197284397300244,40.197284397300244,40.197284397300244,160.78913758920098,3858.9393021408227,0.07407782557625255,0.16
1927-03-28,1927-04-08,2260.2665,1.0047593387711842,2271.023873986659,0.14800000000000002,1927,3,28,1927.03,1926,6,179,26,0.1962164627124473,100.48044431091192,0.64,3,Normal,49,9,9,9,107,183.0,0.0805803946388082,1100.0,988.0238739866589,51.0,9.0,16.0,48.59133806491766,863.4325359217412,100.0,18.0,25.0,57.59133806491766,970.4325359217412,1243.0,4,275.0,275.0,275.0,275.0,971.8673915805392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.19570642634615,16.19570642634615,16.19570642634615,16.19570642634615,0.9216060531159724,0.9216060531159724,0.9216060531159724,0.9216060531159724,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.4614456450933,39.4614456450933,39.4614456450933,39.4614456450933,157.8457825803732,3788.298781928957,0.06950423744479775,0.15
1927-03-29,1927-04-09,2356.3647,1.0058102037225491,2370.0556589516227,0.138,1927,3,29,1927.03,1926,6,180,26,0.20477280893342026,99.03178496496366,0.64,3,Normal,49,9,9,9,107,183.0,0.07721337653350671,1100.0,1087.0556589516227,51.0,9.0,16.0,53.46175371893226,957.5939052326904,100.0,18.0,25.0,62.46175371893226,1064.5939052326905,1243.0,4,275.0,275.0,275.0,275.0,972.1231560767934,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939941930091848,15.939941930091848,15.939941930091848,15.939941930091848,0.9194840959481392,0.9194840959481392,0.9194840959481392,0.9194840959481392,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.748842476094474,38.748842476094474,38.748842476094474,38.748842476094474,154.9953699043779,3719.8888777050697,0.06539735441189554,0.14
1927-03-30,1927-04-10,2454.9977,1.0141688091921033,2489.7820939783523,0.128,1927,3,30,1927.03,1926,6,181,26,0.2151171729197296,119.72643502672965,0.64,3,Normal,49,9,9,9,107,183.0,0.07350040810502798,1100.0,1206.7820939783526,51.0,9.0,16.0,59.349939048115694,1071.4321549302363,100.0,18.0,25.0,68.34993904811569,1178.4321549302365,1243.0,4,275.0,275.0,275.0,275.0,972.4240457534733,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.639052253412116,15.639052253412116,15.639052253412116,15.639052253412116,0.9167365192403528,0.9167365192403528,0.9167365192403528,0.9167365192403528,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.9037989621001,37.9037989621001,37.9037989621001,37.9037989621001,151.6151958484004,3638.7647003616094,0.060894965955088365,0.13
1927-03-31,1927-04-11,2600.3529,1.015107126139051,2639.636759266347,0.115,1927,3,31,1927.03,1926,6,182,26,0.2280646160006124,149.85466528799455,0.64,3,Normal,49,9,9,9,107,183.0,0.06932772070156444,1100.0,1356.6367592663466,51.0,9.0,16.0,66.71984061965641,1213.9169186466904,100.0,18.0,25.0,75.71984061965641,1320.9169186466904,1243.0,4,275.0,275.0,275.0,275.0,972.7886430556912,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.274454951194189,15.274454951194189,15.274454951194189,15.274454951194189,0.9130432436583806,0.9130432436583806,0.9130432436583806,0.9130432436583806,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.87099401231247,36.87099401231247,36.87099401231247,36.87099401231247,147.4839760492499,3539.615425181997,0.055872830051905,0.115
1927-04-01,1927-04-12,2751.0152,1.0177464223106822,2799.835877522306,0.10300000000000001,1927,4,1,1927.04,1926,7,183,27,0.24190581981792725,160.1991182559591,0.62,3,Normal,54,13,14,19,117,217.0,0.0775045429420072,1100.0,1482.835877522306,46.0,5.0,11.0,61.0,1359.835877522306,100.0,18.0,25.0,80.0,1476.835877522306,1243.0,4,275.0,275.0,275.0,275.0,973.1647100411876,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.898387965697525,14.898387965697525,14.898387965697525,14.898387965697525,0.9088159740972488,0.9088159740972488,0.9088159740972488,0.9088159740972488,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.796701338650635,35.796701338650635,35.796701338650635,35.796701338650635,143.1868053546025,3436.48332851046,0.05114114241628857,0.105
1927-04-02,1927-04-13,2875.4190000000012,1.020219146567976,2933.5575182053426,0.094,1927,4,2,1927.04,1926,7,184,27,0.25345936957294163,133.72164068303664,0.62,3,Normal,54,13,14,19,117,217.0,0.07397161932340557,1100.0,1616.5575182053424,46.0,5.0,11.0,61.0,1493.5575182053424,100.0,18.0,25.0,80.0,1610.5575182053424,1243.0,4,275.0,275.0,275.0,275.0,973.4685629611383,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.594535045746811,14.594535045746811,14.594535045746811,14.594535045746811,0.9050905502823969,0.9050905502823969,0.9050905502823969,0.9050905502823969,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.92288157596344,34.92288157596344,34.92288157596344,34.92288157596344,139.69152630385375,3352.5966312924897,0.04761847191914362,0.095
1927-04-03,1927-04-14,3003.3095,1.0195085360161864,3061.8996715485055,0.084,1927,4,3,1927.04,1926,7,185,27,0.2645481316217909,128.34215334316286,0.62,3,Normal,54,13,14,19,117,217.0,0.07087103539557056,1100.0,1744.8996715485055,46.0,5.0,11.0,61.0,1621.8996715485055,100.0,18.0,25.0,80.0,1738.8996715485055,1243.0,4,275.0,275.0,275.0,275.0,973.7521556442482,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.31094236263705,14.31094236263705,14.31094236263705,14.31094236263705,0.9013636365289138,0.9013636365289138,0.9013636365289138,0.9013636365289138,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.103271535150746,34.103271535150746,34.103271535150746,34.103271535150746,136.413086140603,3273.9140673744714,0.04455178182621977,0.085
1927-04-04,1927-04-15,3134.7263,1.0336057617401824,3240.0711651584834,0.075,1927,4,4,1927.04,1926,7,186,27,0.2799421486696929,178.17149360997792,0.62,3,Normal,54,13,14,19,117,217.0,0.06697383759143011,1100.0,1923.0711651584836,46.000000000000064,5.000000000000013,11.000000000000014,61.0,1800.0711651584836,100.0,18.0,25.0,80.0,1917.0711651584836,1243.0,4,275.0,275.0,275.0,275.0,974.1336710455392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.929426961346126,13.929426961346126,13.929426961346126,13.929426961346126,0.8959692201088416,0.8959692201088416,0.8959692201088416,0.8959692201088416,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.99545470335095,32.99545470335095,32.99545470335095,32.99545470335095,131.9818188134038,3167.563651521691,0.04073423455405743,0.075
1927-04-05,1927-04-16,3201.7695,1.031443027585942,3302.442826712328,0.07100000000000001,1927,4,5,1927.04,1926,7,187,27,0.28533106022794513,62.37166155384465,0.62,3,Normal,54,13,14,19,117,217.0,0.06570893468457997,1100.0,1985.4428267123278,46.0,4.999999999999987,11.0,61.0,1862.4428267123278,100.0,18.0,25.0,80.0,1979.4428267123278,1243.0,4,275.0,275.0,275.0,275.0,974.2640616308473,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.79903637603816,13.79903637603816,13.79903637603816,13.79903637603816,0.8940254478853196,0.8940254478853196,0.8940254478853196,0.8940254478853196,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.615678483211816,32.615678483211816,32.615678483211816,32.615678483211816,130.4627139328473,3131.105134388334,0.03950491220546775,0.07
1927-04-06,1927-04-17,3201.7695,1.031443027585942,3302.442826712328,0.07100000000000001,1927,4,6,1927.04,1926,7,188,27,0.28533106022794513,0.0,0.62,3,Normal,54,13,14,19,117,217.0,0.06570893468457997,1100.0,1985.4428267123278,46.0,4.999999999999987,11.0,61.0,1862.4428267123278,100.0,18.0,25.0,80.0,1979.4428267123278,1243.0,4,275.0,275.0,275.0,275.0,974.2640616308473,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.79903637603816,13.79903637603816,13.79903637603816,13.79903637603816,0.8940254478853196,0.8940254478853196,0.8940254478853196,0.8940254478853196,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.615678483211816,32.615678483211816,32.615678483211816,32.615678483211816,130.4627139328473,3131.105134388334,0.03950491220546775,0.07
1927-04-07,1927-04-18,3168.1362,1.035606352990832,3280.941975860233,0.073,1927,4,7,1927.04,1926,7,189,27,0.2834733867143241,21.500850852095027,0.62,3,Normal,54,13,14,19,117,217.0,0.0661395421182676,1100.0,1963.9419758602328,45.999999999999936,5.0,11.000000000000014,61.0,1840.9419758602328,100.0,18.0,25.0,80.0,1957.9419758602328,1243.0,4,275.0,275.0,275.0,275.0,974.2192925955777,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.843805411307429,13.843805411307429,13.843805411307429,13.843805411307429,0.8946985833396526,0.8946985833396526,0.8946985833396526,0.8946985833396526,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.746132351924906,32.746132351924906,32.746132351924906,32.746132351924906,130.98452940769965,3143.6287057847912,0.03992284239447931,0.075
1927-04-08,1927-04-19,3134.7263,1.0336057617401824,3240.0711651584834,0.075,1927,4,8,1927.04,1926,7,190,28,0.2799421486696929,40.87081070174963,0.62,3,Normal,54,13,14,19,117,217.0,0.06697383759143011,1100.0,1923.0711651584836,46.000000000000064,5.000000000000013,11.000000000000014,61.0,1800.0711651584836,100.0,18.0,25.0,80.0,1917.0711651584836,1243.0,4,275.0,275.0,275.0,275.0,974.1336710455392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.929426961346126,13.929426961346126,13.929426961346126,13.929426961346126,0.8959692201088416,0.8959692201088416,0.8959692201088416,0.8959692201088416,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.99545470335095,32.99545470335095,32.99545470335095,32.99545470335095,131.9818188134038,3167.563651521691,0.04073423455405743,0.075
1927-04-09,1927-04-20,3101.5394,1.0276168213918058,3187.1940596494487,0.077,1927,4,9,1927.04,1926,7,191,28,0.27537356675371233,52.87710550903465,0.62,3,Normal,54,13,14,19,117,217.0,0.06808496625519793,1100.0,1870.194059649449,46.0,5.0,10.999999999999986,61.0,1747.1940596494485,100.0,18.0,25.0,80.0,1864.1940596494485,1243.0,4,275.0,275.0,275.0,275.0,974.0218678089399,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.041230197945495,14.041230197945495,14.041230197945495,14.041230197945495,0.8975952879763758,0.8975952879763758,0.8975952879763758,0.8975952879763758,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.32065272962747,33.32065272962747,33.32065272962747,33.32065272962747,133.28261091850987,3198.782662044237,0.04181816620641207,0.075
1927-04-10,1927-04-21,3068.5746,1.0281106195113638,3154.8341330228363,0.079,1927,4,10,1927.04,1926,7,192,28,0.27257766909317305,32.35992662661283,0.62,3,Normal,54,13,14,19,117,217.0,0.06878333086629795,1100.0,1837.8341330228366,46.0,5.0,11.0,61.0,1714.8341330228366,100.0,18.0,25.0,80.0,1831.8341330228366,1243.0,4,275.0,275.0,275.0,275.0,973.9528624950656,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.110235511819567,14.110235511819567,14.110235511819567,14.110235511819567,0.8985801871192847,0.8985801871192847,0.8985801871192847,0.8985801871192847,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.521147576343516,33.521147576343516,33.521147576343516,33.521147576343516,134.0845903053741,3218.030167328978,0.04250131216150485,0.08
1927-04-11,1927-04-22,3035.8316,1.0230215396918452,3105.7211176771584,0.081,1927,4,11,1927.04,1926,7,193,28,0.26833430456730645,49.11301534567747,0.43,3,Normal,54,13,14,19,117,217.0,0.06987105144917177,1100.0,1788.7211176771584,46.0,5.0,11.0,61.0,1665.7211176771584,100.0,18.0,25.0,80.0,1782.7211176771584,1243.0,4,275.0,275.0,275.0,275.0,973.8472685882127,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.215829418672412,14.215829418672412,14.215829418672412,14.215829418672412,0.9000596530638033,0.9000596530638033,0.9000596530638033,0.9000596530638033,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.82760684931003,33.82760684931003,33.82760684931003,33.82760684931003,135.31042739724012,3247.450257533763,0.04356811905199072,0.08
1927-04-12,1927-04-23,3019.5429,1.024651185222314,3093.978211314623,0.08199999999999999,1927,4,12,1927.04,1926,7,194,28,0.2673197174575835,11.742906362535448,0.43,3,Normal,54,13,14,19,117,217.0,0.0701362405224558,1100.0,1776.9782113146232,46.0,5.0,11.0,61.0,1653.9782113146232,100.0,18.0,25.0,80.0,1770.9782113146232,1243.0,4,275.0,275.0,275.0,275.0,973.821864661536,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.241233345349158,14.241233345349158,14.241233345349158,14.241233345349158,0.9004105932172003,0.9004105932172003,0.9004105932172003,0.9004105932172003,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.90127056582305,33.90127056582305,33.90127056582305,33.90127056582305,135.60508226329222,3254.521974319013,0.04382871274509525,0.08
1927-04-13,1927-04-24,2971.0078,1.0211184479111792,3033.7508734680073,0.08700000000000001,1927,4,13,1927.04,1926,7,195,28,0.2621160754676358,60.227337846615676,0.43,3,Normal,54,13,14,19,117,217.0,0.07152861558204951,1100.0,1716.7508734680073,46.0,5.0,11.0,61.0,1593.7508734680073,100.0,18.0,25.0,80.0,1710.7508734680073,1243.0,4,275.0,275.0,275.0,275.0,973.6906055941413,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.372492412743965,14.372492412743965,14.372492412743965,14.372492412743965,0.90219301408846,0.90219301408846,0.90219301408846,0.90219301408846,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.28146120225493,34.28146120225493,34.28146120225493,34.28146120225493,137.12584480901972,3291.020275416473,0.04520010064381636,0.085
1927-04-14,1927-04-25,2938.9259,1.0215196685743866,3002.1706113326813,0.08900000000000001,1927,4,14,1927.04,1926,7,196,28,0.2593875408191437,31.580262135325945,0.43,3,Normal,54,13,14,19,117,217.0,0.07228103532186414,1100.0,1685.1706113326813,46.0,5.0,11.0,61.0,1562.1706113326813,100.0,18.0,25.0,80.0,1679.1706113326813,1243.0,4,275.0,275.0,275.0,275.0,973.6211227448567,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.44197526202852,14.44197526202852,14.44197526202852,14.44197526202852,0.9031156281010458,0.9031156281010458,0.9031156281010458,0.9031156281010458,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.48241952349616,34.48241952349616,34.48241952349616,34.48241952349616,137.92967809398465,3310.3122742556316,0.045943317669330214,0.09
1927-04-15,1927-04-26,2891.2138,1.0203249529486986,2949.9775844496285,0.093,1927,4,15,1927.04,1926,7,197,29,0.2548780632964479,52.19302688305288,0.43,3,Normal,54,13,14,19,117,217.0,0.0735598809780398,1100.0,1632.9775844496287,46.0,5.0,11.0,61.0,1509.9775844496287,100.0,18.0,25.0,80.0,1626.9775844496287,1243.0,4,275.0,275.0,275.0,275.0,973.5052744045967,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.557823602288366,14.557823602288366,14.557823602288366,14.557823602288366,0.9046216914762764,0.9046216914762764,0.9046216914762764,0.9046216914762764,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.8169903307005,34.8169903307005,34.8169903307005,34.8169903307005,139.267961322802,3342.431071747248,0.0472098371380625,0.095
1927-04-16,1927-04-27,2843.9928,1.0181362130224263,2895.5720592550474,0.097,1927,4,16,1927.04,1926,7,198,29,0.2501774259196361,54.40552519458106,0.43,3,Normal,54,13,14,19,117,217.0,0.07494201337742852,1100.0,1578.5720592550476,46.0,5.0,11.0,61.0,1455.5720592550474,100.0,18.0,25.0,80.0,1572.5720592550474,1243.0,4,275.0,275.0,275.0,275.0,973.3831414818253,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.679956525060177,14.679956525060177,14.679956525060177,14.679956525060177,0.9061658582994148,0.9061658582994148,0.9061658582994148,0.9061658582994148,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.169017961588644,35.169017961588644,35.169017961588644,35.169017961588644,140.67607184635457,3376.2257243125096,0.04858317077508571,0.095
1927-04-17,1927-04-28,2797.2606,1.0155314298231606,2840.7060567059916,0.1,1927,4,17,1927.04,1926,7,199,29,0.2454370032993977,54.86600254905578,0.43,3,Normal,54,13,14,19,117,217.0,0.07638945940490144,1100.0,1523.7060567059916,46.0,5.0,11.0,61.0,1400.7060567059916,100.0,18.0,25.0,80.0,1517.7060567059916,1243.0,4,275.0,275.0,275.0,275.0,973.2585177251327,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.804580281752536,14.804580281752536,14.804580281752536,14.804580281752536,0.9076953899407344,0.9076953899407344,0.9076953899407344,0.9076953899407344,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.5274474744176,35.5274474744176,35.5274474744176,35.5274474744176,142.1097898976704,3410.6349575440886,0.05002622131994085,0.1
1927-04-18,1927-04-29,2735.7079,1.0199745415557635,2790.352411132981,0.10400000000000001,1927,4,18,1927.04,1926,7,200,29,0.2410864483218896,50.35364557301045,0.43,3,Normal,54,13,14,19,117,217.0,0.07776795473367837,1100.0,1473.3524111329812,46.0,5.0,11.0,61.0,1350.3524111329812,100.0,18.0,25.0,80.0,1467.3524111329812,1243.0,4,275.0,275.0,275.0,275.0,973.1428220535128,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.920275953372384,14.920275953372384,14.920275953372384,14.920275953372384,0.9090736395783664,0.9090736395783664,0.9090736395783664,0.9090736395783664,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.85945602433401,35.85945602433401,35.85945602433401,35.85945602433401,143.43782409733606,3442.5077783360657,0.05140491341704587,0.105
1927-04-19,1927-04-30,2720.4544,1.0208792028170672,2777.255319172183,0.105,1927,4,19,1927.04,1926,7,201,29,0.23995485957647664,13.097091960798025,0.43,3,Normal,54,13,14,19,117,217.0,0.07813469597195018,1100.0,1460.2553191721831,46.0,5.0,11.0,61.0,1337.2553191721836,100.0,18.0,25.0,80.0,1454.2553191721836,1243.0,4,275.0,275.0,275.0,275.0,973.1125180595552,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.950579947330155,14.950579947330155,14.950579947330155,14.950579947330155,0.909428005881888,0.909428005881888,0.909428005881888,0.909428005881888,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.946295552685385,35.946295552685385,35.946295552685385,35.946295552685385,143.7851822107415,3450.8443730577965,0.051772403213399765,0.105
1927-04-20,1927-05-01,2615.179,1.0196828708723151,2666.653230564991,0.113,1927,4,20,1927.04,1926,7,202,29,0.2303988391208152,110.6020886071924,0.43,3,Normal,54,13,14,19,117,217.0,0.08137541001310605,1100.0,1349.6532305649912,46.0,5.0,11.0,61.0,1226.6532305649912,100.0,18.0,25.0,80.0,1343.6532305649912,1243.0,4,275.0,275.0,275.0,275.0,972.8530264886078,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.210071518277413,15.210071518277413,15.210071518277413,15.210071518277413,0.9123496273960032,0.9123496273960032,0.9123496273960032,0.9123496273960032,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.68768698464637,36.68768698464637,36.68768698464637,36.68768698464637,146.75074793858548,3522.017950526051,0.0550318077568312,0.115
1927-04-21,1927-05-02,2600.3529,1.015107126139051,2639.636759266347,0.115,1927,4,21,1927.04,1926,7,203,29,0.2280646160006124,27.016471298643864,0.58,3,Normal,54,13,14,19,117,217.0,0.08220828083190976,1100.0,1322.6367592663466,46.0,5.0,11.0,60.99999999999999,1199.636759266347,100.0,18.0,25.0,80.0,1316.636759266347,1243.0,4,275.0,275.0,275.0,275.0,972.7886430556912,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.274454951194189,15.274454951194189,15.274454951194189,15.274454951194189,0.9130432436583806,0.9130432436583806,0.9130432436583806,0.9130432436583806,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.87099401231247,36.87099401231247,36.87099401231247,36.87099401231247,147.4839760492499,3539.615425181997,0.055872830051905,0.115
1927-04-22,1927-05-03,2556.1926,1.0147821768684129,2593.978691122928,0.11900000000000001,1927,4,22,1927.04,1926,7,204,30,0.2241197589130209,45.65806814341886,0.58,3,Normal,54,13,14,19,117,217.0,0.08365527471085785,1100.0,1276.978691122928,46.0,5.0,11.0,61.00000000000002,1153.978691122928,100.0,18.0,25.0,80.0,1270.978691122928,1243.0,4,275.0,275.0,275.0,275.0,972.6789155206864,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.384182486198783,15.384182486198783,15.384182486198783,15.384182486198783,0.9141967043172332,0.9141967043172332,0.9141967043172332,0.9141967043172332,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.18277948967412,37.18277948967412,37.18277948967412,37.18277948967412,148.73111795869647,3569.5468310087153,0.05733706235432145,0.12
1927-04-23,1927-05-04,2527.0168,1.0168862639365246,2569.688672656832,0.121,1927,4,23,1927.04,1926,7,205,30,0.22202110131755026,24.29001846609617,0.58,3,Normal,54,13,14,19,117,217.0,0.08444602737639853,1100.0,1252.6886726568318,46.0,5.0,11.0,61.0,1129.6886726568318,100.0,18.0,25.0,80.0,1246.6886726568318,1243.0,4,275.0,275.0,275.0,275.0,972.6200621481343,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.443035858751006,15.443035858751006,15.443035858751006,15.443035858751006,0.9148004912174278,0.9148004912174278,0.9148004912174278,0.9148004912174278,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.349676615526796,37.349676615526796,37.349676615526796,37.349676615526796,149.39870646210719,3585.568955090573,0.05813883528063425,0.12
1927-04-24,1927-05-05,2483.648,1.0125550059440391,2514.8302154029,0.125,1927,4,24,1927.04,1926,7,206,30,0.2172813306108106,54.85845725393165,0.58,3,Normal,54,13,14,19,117,217.0,0.0862881313700275,1100.0,1197.8302154029002,46.0,5.0,11.0,61.0,1074.8302154029002,100.0,18.0,25.0,80.0,1191.8302154029002,1243.0,4,275.0,275.0,275.0,275.0,972.485893378366,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.577204628519395,15.577204628519395,15.577204628519395,15.577204628519395,0.9161381054531968,0.9161381054531968,0.9161381054531968,0.9161381054531968,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.72925669914482,37.72925669914482,37.72925669914482,37.72925669914482,150.91702679657928,3622.008643117903,0.060010821355747423,0.125
