Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1927-04-25,1927-05-06,2440.7511,1.0117196686205727,2469.355894077297,0.129,1927,4,25,1927.04,1926,7,207,30,0.2133523492482785,45.474321325602425,0.58,3,Normal,54,13,14,19,117,217.0,0.08787716688407304,1100.0,1152.3558940772969,46.0,5.0,11.0,61.0,1029.3558940772969,100.0,18.0,25.0,80.0,1146.3558940772969,1243.0,4,275.0,275.0,275.0,275.0,972.3733331520772,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.689764854808187,15.689764854808187,15.689764854808187,15.689764854808187,0.9172186324979014,0.9172186324979014,0.9172186324979014,0.9172186324979014,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.04670754886089,38.04670754886089,38.04670754886089,38.04670754886089,152.18683019544355,3652.483924690645,0.06163017269420774,0.13
1927-04-26,1927-05-07,2398.3241,1.0089956305273171,2419.898537488359,0.133,1927,4,26,1927.04,1926,7,208,30,0.20907923363899425,49.45735658893864,0.58,3,Normal,54,13,14,19,117,217.0,0.08967318118437595,1100.0,1102.8985374883591,46.0,5.0,11.0,61.0,979.8985374883592,100.0,18.0,25.0,80.0,1096.8985374883591,1243.0,4,275.0,275.0,275.0,275.0,972.2494950176848,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.813602989200561,15.813602989200561,15.813602989200561,15.813602989200561,0.9183635096397524,0.9183635096397524,0.9183635096397524,0.9183635096397524,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.39487228819633,38.39487228819633,38.39487228819633,38.39487228819633,153.57948915278533,3685.9077396668467,0.06346525970968488,0.135
1927-04-27,1927-05-08,2384.2857,1.0103595878388494,2408.9859171420626,0.134,1927,4,27,1927.04,1926,7,209,30,0.2081363832410742,10.912620346296537,0.58,3,Normal,54,13,14,19,117,217.0,0.09007939749911087,1100.0,1091.9859171420626,46.0,5.0,11.0,61.0,968.9859171420627,100.0,18.0,25.0,80.0,1085.9859171420626,1243.0,4,275.0,275.0,275.0,275.0,972.2219675678623,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.841130439023075,15.841130439023075,15.841130439023075,15.841130439023075,0.9186117494255888,0.9186117494255888,0.9186117494255888,0.9186117494255888,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.47210442527068,38.47210442527068,38.47210442527068,38.47210442527068,153.88841770108272,3693.322024825985,0.06388099515486192,0.135
1927-04-28,1927-05-09,2384.2857,1.0103595878388494,2408.9859171420626,0.134,1927,4,28,1927.04,1926,7,210,30,0.2081363832410742,0.0,0.58,3,Normal,54,13,14,19,117,217.0,0.09007939749911087,1100.0,1091.9859171420626,46.0,5.0,11.0,61.0,968.9859171420627,100.0,18.0,25.0,80.0,1085.9859171420626,1243.0,4,275.0,275.0,275.0,275.0,972.2219675678623,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.841130439023075,15.841130439023075,15.841130439023075,15.841130439023075,0.9186117494255888,0.9186117494255888,0.9186117494255888,0.9186117494255888,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.47210442527068,38.47210442527068,38.47210442527068,38.47210442527068,153.88841770108272,3693.322024825985,0.06388099515486192,0.135
1927-04-29,1927-05-10,2384.2857,1.0103595878388494,2408.9859171420626,0.134,1927,4,29,1927.04,1926,7,211,31,0.2081363832410742,0.0,0.58,3,Normal,54,13,14,19,117,217.0,0.09007939749911087,1100.0,1091.9859171420626,46.0,5.0,11.0,61.0,968.9859171420627,100.0,18.0,25.0,80.0,1085.9859171420626,1243.0,4,275.0,275.0,275.0,275.0,972.2219675678623,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.841130439023075,15.841130439023075,15.841130439023075,15.841130439023075,0.9186117494255888,0.9186117494255888,0.9186117494255888,0.9186117494255888,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.47210442527068,38.47210442527068,38.47210442527068,38.47210442527068,153.88841770108272,3693.322024825985,0.06388099515486192,0.135
1927-04-30,1927-05-11,2384.2857,1.0103595878388494,2408.9859171420626,0.134,1927,4,30,1927.04,1926,7,212,31,0.2081363832410742,0.0,0.58,3,Normal,54,13,14,19,117,217.0,0.09007939749911087,1100.0,1091.9859171420626,46.0,5.0,11.0,61.0,968.9859171420627,100.0,18.0,25.0,80.0,1085.9859171420626,1243.0,4,275.0,275.0,275.0,275.0,972.2219675678623,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.841130439023075,15.841130439023075,15.841130439023075,15.841130439023075,0.9186117494255888,0.9186117494255888,0.9186117494255888,0.9186117494255888,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.47210442527068,38.47210442527068,38.47210442527068,38.47210442527068,153.88841770108272,3693.322024825985,0.06388099515486192,0.135
1927-05-01,1927-05-12,2370.2993,1.0055836851994109,2383.534305119585,0.136,1927,5,1,1927.05,1926,8,213,31,0.2059373639623322,25.45161202247755,0.64,3,Normal,55,13,13,17,178,276.0,0.11579443157464968,1100.0,1007.5343051195849,45.0,5.0,12.0,62.05827241678604,883.4760327027989,100.0,18.0,25.0,79.05827241678605,1061.4760327027989,1243.0,4,275.0,275.0,275.0,275.0,972.1574754485167,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.905622558368535,15.905622558368535,15.905622558368535,15.905622558368535,0.9191844310938994,0.9191844310938994,0.9191844310938994,0.9191844310938994,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.652813304784274,38.652813304784274,38.652813304784274,38.652813304784274,154.6112532191371,3710.6700772592894,0.0648663847157761,0.135
1927-05-02,1927-05-13,2356.3647,1.0058102037225491,2370.0556589516227,0.138,1927,5,2,1927.05,1926,8,214,31,0.20477280893342026,13.478646167962324,0.64,3,Normal,55,13,13,17,178,276.0,0.11645296132922325,1100.0,994.0556589516227,45.0,5.0,12.0,61.228065949918786,870.8275930017039,100.0,18.0,25.0,78.2280659499188,1048.827593001704,1243.0,4,275.0,275.0,275.0,275.0,972.1231560767934,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939941930091848,15.939941930091848,15.939941930091848,15.939941930091848,0.9194840959481392,0.9194840959481392,0.9194840959481392,0.9194840959481392,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.748842476094474,38.748842476094474,38.748842476094474,38.748842476094474,154.9953699043779,3719.8888777050697,0.06539735441189554,0.14
1927-05-03,1927-05-14,2356.3647,1.0058102037225491,2370.0556589516227,0.138,1927,5,3,1927.05,1926,8,215,31,0.20477280893342026,0.0,0.64,3,Normal,55,13,13,17,178,276.0,0.11645296132922325,1100.0,994.0556589516227,45.0,5.0,12.0,61.228065949918786,870.8275930017039,100.0,18.0,25.0,78.2280659499188,1048.827593001704,1243.0,4,275.0,275.0,275.0,275.0,972.1231560767934,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939941930091848,15.939941930091848,15.939941930091848,15.939941930091848,0.9194840959481392,0.9194840959481392,0.9194840959481392,0.9194840959481392,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.748842476094474,38.748842476094474,38.748842476094474,38.748842476094474,154.9953699043779,3719.8888777050697,0.06539735441189554,0.14
1927-05-04,1927-05-15,2356.3647,1.0058102037225491,2370.0556589516227,0.138,1927,5,4,1927.05,1926,8,216,31,0.20477280893342026,0.0,0.64,3,Normal,55,13,13,17,178,276.0,0.11645296132922325,1100.0,994.0556589516227,45.0,5.0,12.0,61.228065949918786,870.8275930017039,100.0,18.0,25.0,78.2280659499188,1048.827593001704,1243.0,4,275.0,275.0,275.0,275.0,972.1231560767934,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939941930091848,15.939941930091848,15.939941930091848,15.939941930091848,0.9194840959481392,0.9194840959481392,0.9194840959481392,0.9194840959481392,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.748842476094474,38.748842476094474,38.748842476094474,38.748842476094474,154.9953699043779,3719.8888777050697,0.06539735441189554,0.14
1927-05-05,1927-05-16,2356.3647,1.0058102037225491,2370.0556589516227,0.138,1927,5,5,1927.05,1926,8,217,31,0.20477280893342026,0.0,0.64,3,Normal,55,13,13,17,178,276.0,0.11645296132922325,1100.0,994.0556589516227,45.0,5.0,12.0,61.228065949918786,870.8275930017039,100.0,18.0,25.0,78.2280659499188,1048.827593001704,1243.0,4,275.0,275.0,275.0,275.0,972.1231560767934,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939941930091848,15.939941930091848,15.939941930091848,15.939941930091848,0.9194840959481392,0.9194840959481392,0.9194840959481392,0.9194840959481392,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.748842476094474,38.748842476094474,38.748842476094474,38.748842476094474,154.9953699043779,3719.8888777050697,0.06539735441189554,0.14
1927-05-06,1927-05-17,2384.2857,1.0103595878388494,2408.9859171420626,0.134,1927,5,6,1927.05,1926,8,218,32,0.2081363832410742,38.930258190439865,0.64,3,Normal,55,13,13,17,178,276.0,0.1145710309205281,1100.0,1032.9859171420626,45.0,5.0,12.0,62.99999999999999,907.9859171420627,100.0,18.0,25.0,80.0,1085.9859171420626,1243.0,4,275.0,275.0,275.0,275.0,972.2219675678623,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.841130439023075,15.841130439023075,15.841130439023075,15.841130439023075,0.9186117494255888,0.9186117494255888,0.9186117494255888,0.9186117494255888,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.47210442527068,38.47210442527068,38.47210442527068,38.47210442527068,153.88841770108272,3693.322024825985,0.06388099515486192,0.135
1927-05-07,1927-05-18,2384.2857,1.0103595878388494,2408.9859171420626,0.134,1927,5,7,1927.05,1926,8,219,32,0.2081363832410742,0.0,0.64,3,Normal,55,13,13,17,178,276.0,0.1145710309205281,1100.0,1032.9859171420626,45.0,5.0,12.0,62.99999999999999,907.9859171420627,100.0,18.0,25.0,80.0,1085.9859171420626,1243.0,4,275.0,275.0,275.0,275.0,972.2219675678623,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.841130439023075,15.841130439023075,15.841130439023075,15.841130439023075,0.9186117494255888,0.9186117494255888,0.9186117494255888,0.9186117494255888,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.47210442527068,38.47210442527068,38.47210442527068,38.47210442527068,153.88841770108272,3693.322024825985,0.06388099515486192,0.135
1927-05-08,1927-05-19,2384.2857,1.0103595878388494,2408.9859171420626,0.134,1927,5,8,1927.05,1926,8,220,32,0.2081363832410742,0.0,0.64,3,Normal,55,13,13,17,178,276.0,0.1145710309205281,1100.0,1032.9859171420626,45.0,5.0,12.0,62.99999999999999,907.9859171420627,100.0,18.0,25.0,80.0,1085.9859171420626,1243.0,4,275.0,275.0,275.0,275.0,972.2219675678623,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.841130439023075,15.841130439023075,15.841130439023075,15.841130439023075,0.9186117494255888,0.9186117494255888,0.9186117494255888,0.9186117494255888,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.47210442527068,38.47210442527068,38.47210442527068,38.47210442527068,153.88841770108272,3693.322024825985,0.06388099515486192,0.135
1927-05-09,1927-05-20,2384.2857,1.0103595878388494,2408.9859171420626,0.134,1927,5,9,1927.05,1926,8,221,32,0.2081363832410742,0.0,0.64,3,Normal,55,13,13,17,178,276.0,0.1145710309205281,1100.0,1032.9859171420626,45.0,5.0,12.0,62.99999999999999,907.9859171420627,100.0,18.0,25.0,80.0,1085.9859171420626,1243.0,4,275.0,275.0,275.0,275.0,972.2219675678623,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.841130439023075,15.841130439023075,15.841130439023075,15.841130439023075,0.9186117494255888,0.9186117494255888,0.9186117494255888,0.9186117494255888,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.47210442527068,38.47210442527068,38.47210442527068,38.47210442527068,153.88841770108272,3693.322024825985,0.06388099515486192,0.135
1927-05-10,1927-05-21,2384.2857,1.0103595878388494,2408.9859171420626,0.134,1927,5,10,1927.05,1926,8,222,32,0.2081363832410742,0.0,0.64,3,Normal,55,13,13,17,178,276.0,0.1145710309205281,1100.0,1032.9859171420626,45.0,5.0,12.0,62.99999999999999,907.9859171420627,100.0,18.0,25.0,80.0,1085.9859171420626,1243.0,4,275.0,275.0,275.0,275.0,972.2219675678623,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.841130439023075,15.841130439023075,15.841130439023075,15.841130439023075,0.9186117494255888,0.9186117494255888,0.9186117494255888,0.9186117494255888,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.47210442527068,38.47210442527068,38.47210442527068,38.47210442527068,153.88841770108272,3693.322024825985,0.06388099515486192,0.135
1927-05-11,1927-05-22,2384.2857,1.0103595878388494,2408.9859171420626,0.134,1927,5,11,1927.05,1926,8,223,32,0.2081363832410742,0.0,0.54,3,Normal,55,13,13,17,178,276.0,0.1145710309205281,1100.0,1032.9859171420626,45.0,5.0,12.0,62.99999999999999,907.9859171420627,100.0,18.0,25.0,80.0,1085.9859171420626,1243.0,4,275.0,275.0,275.0,275.0,972.2219675678623,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.841130439023075,15.841130439023075,15.841130439023075,15.841130439023075,0.9186117494255888,0.9186117494255888,0.9186117494255888,0.9186117494255888,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.47210442527068,38.47210442527068,38.47210442527068,38.47210442527068,153.88841770108272,3693.322024825985,0.06388099515486192,0.135
1927-05-12,1927-05-23,2384.2857,1.0103595878388494,2408.9859171420626,0.134,1927,5,12,1927.05,1926,8,224,32,0.2081363832410742,0.0,0.54,3,Normal,55,13,13,17,178,276.0,0.1145710309205281,1100.0,1032.9859171420626,45.0,5.0,12.0,62.99999999999999,907.9859171420627,100.0,18.0,25.0,80.0,1085.9859171420626,1243.0,4,275.0,275.0,275.0,275.0,972.2219675678623,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.841130439023075,15.841130439023075,15.841130439023075,15.841130439023075,0.9186117494255888,0.9186117494255888,0.9186117494255888,0.9186117494255888,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.47210442527068,38.47210442527068,38.47210442527068,38.47210442527068,153.88841770108272,3693.322024825985,0.06388099515486192,0.135
1927-05-13,1927-05-24,2384.2857,1.0103595878388494,2408.9859171420626,0.134,1927,5,13,1927.05,1926,8,225,33,0.2081363832410742,0.0,0.54,3,Normal,55,13,13,17,178,276.0,0.1145710309205281,1100.0,1032.9859171420626,45.0,5.0,12.0,62.99999999999999,907.9859171420627,100.0,18.0,25.0,80.0,1085.9859171420626,1243.0,4,275.0,275.0,275.0,275.0,972.2219675678623,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.841130439023075,15.841130439023075,15.841130439023075,15.841130439023075,0.9186117494255888,0.9186117494255888,0.9186117494255888,0.9186117494255888,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.47210442527068,38.47210442527068,38.47210442527068,38.47210442527068,153.88841770108272,3693.322024825985,0.06388099515486192,0.135
1927-05-14,1927-05-25,2384.2857,1.0103595878388494,2408.9859171420626,0.134,1927,5,14,1927.05,1926,8,226,33,0.2081363832410742,0.0,0.54,3,Normal,55,13,13,17,178,276.0,0.1145710309205281,1100.0,1032.9859171420626,45.0,5.0,12.0,62.99999999999999,907.9859171420627,100.0,18.0,25.0,80.0,1085.9859171420626,1243.0,4,275.0,275.0,275.0,275.0,972.2219675678623,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.841130439023075,15.841130439023075,15.841130439023075,15.841130439023075,0.9186117494255888,0.9186117494255888,0.9186117494255888,0.9186117494255888,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.47210442527068,38.47210442527068,38.47210442527068,38.47210442527068,153.88841770108272,3693.322024825985,0.06388099515486192,0.135
1927-05-15,1927-05-26,2370.2993,1.0055836851994109,2383.534305119585,0.136,1927,5,15,1927.05,1926,8,227,33,0.2059373639623322,25.45161202247755,0.54,3,Normal,55,13,13,17,178,276.0,0.11579443157464968,1100.0,1007.5343051195849,45.0,5.0,12.0,62.05827241678604,883.4760327027989,100.0,18.0,25.0,79.05827241678605,1061.4760327027989,1243.0,4,275.0,275.0,275.0,275.0,972.1574754485167,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.905622558368535,15.905622558368535,15.905622558368535,15.905622558368535,0.9191844310938994,0.9191844310938994,0.9191844310938994,0.9191844310938994,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.652813304784274,38.652813304784274,38.652813304784274,38.652813304784274,154.6112532191371,3710.6700772592894,0.0648663847157761,0.135
1927-05-16,1927-05-27,2356.3647,1.0058102037225491,2370.0556589516227,0.138,1927,5,16,1927.05,1926,8,228,33,0.20477280893342026,13.478646167962324,0.54,3,Normal,55,13,13,17,178,276.0,0.11645296132922325,1100.0,994.0556589516227,45.0,5.0,12.0,61.228065949918786,870.8275930017039,100.0,18.0,25.0,78.2280659499188,1048.827593001704,1243.0,4,275.0,275.0,275.0,275.0,972.1231560767934,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939941930091848,15.939941930091848,15.939941930091848,15.939941930091848,0.9194840959481392,0.9194840959481392,0.9194840959481392,0.9194840959481392,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.748842476094474,38.748842476094474,38.748842476094474,38.748842476094474,154.9953699043779,3719.8888777050697,0.06539735441189554,0.14
1927-05-17,1927-05-28,2328.6506,1.0025776683450314,2334.6530889382584,0.141,1927,5,17,1927.05,1926,8,229,33,0.20171402688426554,35.40257001336431,0.54,3,Normal,55,13,13,17,178,276.0,0.11821884857656427,1100.0,958.6530889382584,45.0,5.0,12.0,59.04747286938549,837.6056160688728,100.0,18.0,25.0,76.04747286938549,1015.6056160688727,1243.0,4,275.0,275.0,275.0,275.0,972.0324599875308,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.030638019354413,16.030638019354413,16.030638019354413,16.030638019354413,0.9202590151321676,0.9202590151321676,0.9202590151321676,0.9202590151321676,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.002160497962436,39.002160497962436,39.002160497962436,39.002160497962436,156.00864199184974,3744.2074078043934,0.06682305081257216,0.14
1927-05-18,1927-05-29,2314.871,1.001733653678215,2318.8841846237437,0.14200000000000002,1927,5,18,1927.05,1926,8,230,33,0.20035159355149149,15.768904314514652,0.54,3,Normal,55,13,13,17,178,276.0,0.11902276182231285,1100.0,942.8841846237436,45.0,5.0,12.0,58.07619977754944,822.8079848461944,100.0,18.0,25.0,75.07619977754943,1000.8079848461944,1243.0,4,275.0,275.0,275.0,275.0,971.9918009962877,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.071297010597576,16.071297010597576,16.071297010597576,16.071297010597576,0.9205983996944992,0.9205983996944992,0.9205983996944992,0.9205983996944992,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.115503038806295,39.115503038806295,39.115503038806295,39.115503038806295,156.46201215522518,3755.0882917254053,0.06747297393837386,0.14
1927-05-19,1927-05-30,2314.871,1.001733653678215,2318.8841846237437,0.14200000000000002,1927,5,19,1927.05,1926,8,231,33,0.20035159355149149,0.0,0.54,3,Normal,55,13,13,17,178,276.0,0.11902276182231285,1100.0,942.8841846237436,45.0,5.0,12.0,58.07619977754944,822.8079848461944,100.0,18.0,25.0,75.07619977754943,1000.8079848461944,1243.0,4,275.0,275.0,275.0,275.0,971.9918009962877,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.071297010597576,16.071297010597576,16.071297010597576,16.071297010597576,0.9205983996944992,0.9205983996944992,0.9205983996944992,0.9205983996944992,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.115503038806295,39.115503038806295,39.115503038806295,39.115503038806295,156.46201215522518,3755.0882917254053,0.06747297393837386,0.14
1927-05-20,1927-05-31,2287.4661,1.0025586853016195,2293.319005888023,0.14400000000000002,1927,5,20,1927.05,1926,8,232,34,0.1981427621087252,25.565178735720572,0.54,3,Normal,55,13,13,17,178,276.0,0.12034958908524232,1100.0,917.3190058880232,45.0,5.0,12.0,56.50153297136375,798.8174729166592,100.0,18.0,25.0,73.50153297136376,976.8174729166592,1243.0,4,275.0,275.0,275.0,275.0,971.9255357343599,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.137562272525273,16.137562272525273,16.137562272525273,16.137562272525273,0.9211408942482314,0.9211408942482314,0.9211408942482314,0.9211408942482314,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.299929508348754,39.299929508348754,39.299929508348754,39.299929508348754,157.19971803339502,3772.79323280148,0.06854681691896755,0.145
1927-05-21,1927-06-01,2273.8406,1.0054033463898624,2286.1269483971328,0.146,1927,5,21,1927.05,1926,8,233,34,0.19752136834151227,7.192057490890419,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.14041215000114585,1100.0,865.1269483971328,35.0,4.0,8.0,57.0,761.1269483971328,100.0,18.0,25.0,80.0,963.1269483971328,1243.0,4,275.0,275.0,275.0,275.0,971.9068156987677,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.156282308117582,16.156282308117582,16.156282308117582,16.156282308117582,0.9212917633792536,0.9212917633792536,0.9212917633792536,0.9212917633792536,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.35196276372517,39.35196276372517,39.35196276372517,39.35196276372517,157.40785105490068,3777.788425317617,0.06885350403015184,0.145
1927-05-22,1927-06-02,2273.8406,1.0054033463898624,2286.1269483971328,0.146,1927,5,22,1927.05,1926,8,234,34,0.19752136834151227,0.0,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.14041215000114585,1100.0,865.1269483971328,35.0,4.0,8.0,57.0,761.1269483971328,100.0,18.0,25.0,80.0,963.1269483971328,1243.0,4,275.0,275.0,275.0,275.0,971.9068156987677,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.156282308117582,16.156282308117582,16.156282308117582,16.156282308117582,0.9212917633792536,0.9212917633792536,0.9212917633792536,0.9212917633792536,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.35196276372517,39.35196276372517,39.35196276372517,39.35196276372517,157.40785105490068,3777.788425317617,0.06885350403015184,0.145
1927-05-23,1927-06-03,2233.2716,1.0065752615353063,2247.955944849372,0.15,1927,5,23,1927.05,1926,8,235,34,0.19422339363498567,38.171003547760854,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.14279639275649111,1100.0,826.9559448493719,35.0,4.0,8.0,57.0,722.9559448493719,100.0,18.0,25.0,80.0,924.9559448493719,1243.0,4,275.0,275.0,275.0,275.0,971.8068792939205,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.256218712964895,16.256218712964895,16.256218712964895,16.256218712964895,0.9220793870168916,0.9220793870168916,0.9220793870168916,0.9220793870168916,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.62922909549293,39.62922909549293,39.62922909549293,39.62922909549293,158.5169163819717,3804.405993167321,0.0705160244555386,0.15
1927-05-24,1927-06-04,2233.2716,1.0065752615353063,2247.955944849372,0.15,1927,5,24,1927.05,1926,8,236,34,0.19422339363498567,0.0,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.14279639275649111,1100.0,826.9559448493719,35.0,4.0,8.0,57.0,722.9559448493719,100.0,18.0,25.0,80.0,924.9559448493719,1243.0,4,275.0,275.0,275.0,275.0,971.8068792939205,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.256218712964895,16.256218712964895,16.256218712964895,16.256218712964895,0.9220793870168916,0.9220793870168916,0.9220793870168916,0.9220793870168916,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.62922909549293,39.62922909549293,39.62922909549293,39.62922909549293,158.5169163819717,3804.405993167321,0.0705160244555386,0.15
1927-05-25,1927-06-05,2193.1616,1.007934911855717,2210.5641439813435,0.155,1927,5,25,1927.05,1926,8,237,34,0.1909927420399881,37.39180086802843,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.14521180074053944,1100.0,789.5641439813436,35.0,4.0,8.0,56.57313181174735,685.991012169596,100.0,18.0,25.0,79.57313181174734,887.9910121695959,1243.0,4,275.0,275.0,275.0,275.0,971.7080181761984,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.355079830686993,16.355079830686993,16.355079830686993,16.355079830686993,0.9228290560315984,0.9228290560315984,0.9228290560315984,0.9228290560315984,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.90264692532737,39.90264692532737,39.90264692532737,39.90264692532737,159.61058770130947,3830.6541048314284,0.07220355407278177,0.155
1927-05-26,1927-06-06,2127.3261,1.0066333389304878,2141.4373750369728,0.162,1927,5,26,1927.05,1926,8,238,34,0.18502018920319446,69.12676894437072,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.14989931703907886,1100.0,720.4373750369728,35.0,3.999999999999997,8.0,51.620123445016745,621.817251591956,100.0,18.0,25.0,74.62012344501673,823.817251591956,1243.0,4,275.0,275.0,275.0,275.0,971.5226669671747,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.540431039710327,16.540431039710327,16.540431039710327,16.540431039710327,0.924155565274514,0.924155565274514,0.924155565274514,0.924155565274514,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.4128689987564,40.4128689987564,40.4128689987564,40.4128689987564,161.6514759950256,3879.635423880615,0.0754873702492629,0.16
1927-05-27,1927-06-07,2075.5648,1.0110600169866577,2098.5205819449084,0.16699999999999998,1927,5,27,1927.05,1926,8,239,35,0.1813121782800401,42.91679309206438,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.1529649043053451,1100.0,677.5205819449084,35.0,4.0,8.0,48.545088425959165,581.9754935189493,100.0,18.0,25.0,71.54508842595916,783.9754935189493,1243.0,4,275.0,275.0,275.0,275.0,971.4058551039908,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.657242902894453,16.657242902894453,16.657242902894453,16.657242902894453,0.9249386123244951,0.9249386123244951,0.9249386123244951,0.9249386123244951,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.732756926874025,40.732756926874025,40.732756926874025,40.732756926874025,162.9310277074961,3910.344664979906,0.07764090050357841,0.165
1927-05-28,1927-06-08,2024.6043,1.0101060669885706,2045.0650866811482,0.17300000000000001,1927,5,28,1927.05,1926,8,240,35,0.1766936234892512,53.45549526376021,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.15696321945475958,1100.0,624.0650866811483,34.999999999999986,4.000000000000004,8.0,44.71494390550283,532.3501427756454,100.0,18.0,25.0,67.71494390550282,734.3501427756454,1243.0,4,275.0,275.0,275.0,275.0,971.2584349808507,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.804663026034707,16.804663026034707,16.804663026034707,16.804663026034707,0.925868411843094,0.925868411843094,0.925868411843094,0.925868411843094,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.134559652932076,41.134559652932076,41.134559652932076,41.134559652932076,164.5382386117283,3948.9177266814795,0.08045623568820033,0.175
1927-05-29,1927-06-09,1986.9064,1.0058527427505242,1998.5352520285696,0.177,1927,5,29,1927.05,1926,8,241,35,0.17267344577526844,46.529834652578295,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.16061763217545247,1100.0,577.5352520285696,35.00000000000001,3.999999999999997,8.0,41.381030519180996,489.1542215093886,100.0,18.0,25.0,64.38103051918101,691.1542215093884,1243.0,4,275.0,275.0,275.0,275.0,971.1283268364219,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.93477117046332,16.93477117046332,16.93477117046332,16.93477117046332,0.926634859237244,0.926634859237244,0.926634859237244,0.926634859237244,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.48735461695164,41.48735461695164,41.48735461695164,41.48735461695164,165.94941846780654,3982.7860432273574,0.08303552229031898,0.175
1927-05-30,1927-06-10,1937.3349,1.0033366635975038,1943.799134837004,0.183,1927,5,30,1927.05,1926,8,242,35,0.1679442452499171,54.736117191565896,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.16514052005014254,1100.0,522.799134837004,35.0,4.000000000000004,7.9999999999999964,37.45912804128066,438.34000679572335,100.0,18.0,25.0,60.459128041280664,640.3400067957233,1243.0,4,275.0,275.0,275.0,275.0,970.9730743523736,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.09002365451154,17.09002365451154,17.09002365451154,17.09002365451154,0.9274829737122562,0.9274829737122562,0.9274829737122562,0.9274829737122562,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.90601716325161,41.90601716325161,41.90601716325161,41.90601716325161,167.6240686530064,4022.977647672154,0.08623528308497906,0.185
1927-05-31,1927-06-11,1888.5499,0.9933673137622764,1876.023741069016,0.189,1927,5,31,1927.05,1926,8,243,35,0.1620884512283629,67.77539376798836,0.38,2,Mod_Wet,65,14,17,23,202,321.0,0.17110657662417658,1100.0,455.023741069016,34.999999999999986,4.0,8.0,32.602947179399905,375.42079388961616,100.0,18.0,25.0,55.60294717939991,577.4207938896161,1243.0,4,275.0,275.0,275.0,275.0,970.7774289981653,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.28566900871995,17.28566900871995,17.28566900871995,17.28566900871995,0.9284487693741452,0.9284487693741452,0.9284487693741452,0.9284487693741452,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.429890850602206,42.429890850602206,42.429890850602206,42.429890850602206,169.71956340240882,4073.2695216578113,0.09046770554497212,0.19
1927-06-01,1927-06-12,1852.4742,0.9960112813925148,1845.0852016885733,0.192,1927,6,1,1927.06,1926,9,244,35,0.15941536142589274,30.93853938044208,0.37,2,Mod_Wet,62,12,14,16,153,257.0,0.13928896062078888,1100.0,488.0852016885733,37.99999999999999,6.0,11.000000000000005,30.386627342479272,402.698574346094,100.0,18.0,25.0,46.38662734247928,555.698574346094,1243.0,4,275.0,275.0,275.0,275.0,970.6868252990292,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.37627270785613,17.37627270785613,17.37627270785613,17.37627270785613,0.9288571281671926,0.9288571281671926,0.9288571281671926,0.9288571281671926,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.671048965102436,42.671048965102436,42.671048965102436,42.671048965102436,170.68419586040974,4096.4207006498345,0.09250748729880014,0.19
1927-06-02,1927-06-13,1828.6668,0.9889043861982338,1808.3766194150885,0.195,1927,6,2,1927.06,1926,9,245,35,0.15624373991746365,36.70858227348504,0.37,2,Mod_Wet,62,12,14,16,153,257.0,0.1421164138270741,1100.0,451.3766194150885,38.0,6.000000000000004,10.999999999999995,28.101268134791503,368.275351280297,100.0,18.0,25.0,44.101268134791496,521.2753512802971,1243.0,4,275.0,275.0,275.0,275.0,970.5782413083873,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.48485669849795,17.48485669849795,17.48485669849795,17.48485669849795,0.9293140828146214,0.9293140828146214,0.9293140828146214,0.9293140828146214,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.95882287893426,42.95882287893426,42.95882287893426,42.95882287893426,171.83529151573703,4124.0469963776895,0.09502184980212608,0.195
1927-06-03,1927-06-14,1816.8359,0.986960473647028,1793.1452204029245,0.197,1927,6,3,1927.06,1926,9,246,36,0.1549277470428127,15.231399012164047,0.37,2,Mod_Wet,62,12,14,16,153,257.0,0.143323584211574,1100.0,436.1452204029245,38.0,6.000000000000004,11.0,27.153009830532266,353.9922105723922,100.0,18.0,25.0,43.153009830532255,506.9922105723922,1243.0,4,275.0,275.0,275.0,275.0,970.5328357955368,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.530262211348553,17.530262211348553,17.530262211348553,17.530262211348553,0.9294946751432408,0.9294946751432408,0.9294946751432408,0.9294946751432408,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.078750214401495,43.078750214401495,43.078750214401495,43.078750214401495,172.31500085760598,4135.560020582543,0.09609651181452347,0.195
1927-06-04,1927-06-15,1781.6326,0.9836395326825926,1752.4842580760724,0.201,1927,6,4,1927.06,1926,9,247,36,0.15141463989777265,40.66096232685209,0.37,2,Mod_Wet,62,12,14,16,153,257.0,0.14664896350175607,1100.0,395.48425807607236,38.0,6.0,10.999999999999995,24.621588051428628,315.86267002464376,100.0,18.0,25.0,40.62158805142863,468.86267002464376,1243.0,4,275.0,275.0,275.0,275.0,970.4105950376767,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.652502969208356,17.652502969208356,17.652502969208356,17.652502969208356,0.9299501261434074,0.9299501261434074,0.9299501261434074,0.9299501261434074,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.40039955846262,43.40039955846262,43.40039955846262,43.40039955846262,173.60159823385047,4166.438357612411,0.09906028966242203,0.2
1927-06-05,1927-06-16,1758.4044,0.9809460834362104,1724.8999092769989,0.204,1927,6,5,1927.06,1926,9,248,36,0.1490313521615327,27.584348799073272,0.37,2,Mod_Wet,62,12,14,16,153,257.0,0.1489941524246024,1100.0,367.8999092769989,38.000000000000014,6.0,11.0,22.904274507517442,289.9956347694814,100.0,18.0,25.0,38.904274507517435,442.99563476948134,1243.0,4,275.0,275.0,275.0,275.0,970.3267996780777,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.73629832880745,17.73629832880745,17.73629832880745,17.73629832880745,0.9302364379649342,0.9302364379649342,0.9302364379649342,0.9302364379649342,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.619844106362784,43.619844106362784,43.619844106362784,43.619844106362784,174.47937642545108,4187.505034210826,0.10115333387581027,0.205
1927-06-06,1927-06-17,1701.1714,0.9729967130839268,1655.2341805923822,0.212,1927,6,6,1927.06,1926,9,249,36,0.14301223320318182,69.66572868461685,0.37,2,Mod_Wet,62,12,14,16,153,257.0,0.1552650392393563,1100.0,298.23418059238224,38.0,5.999999999999997,11.0,18.5671085193701,224.66707207301212,100.0,18.0,25.0,34.5671085193701,377.66707207301215,1243.0,4,275.0,275.0,275.0,275.0,970.1119538486264,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.951144158258742,17.951144158258742,17.951144158258742,17.951144158258742,0.9308742800557384,0.9308742800557384,0.9308742800557384,0.9308742800557384,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.17849759207625,44.17849759207625,44.17849759207625,44.17849759207625,176.713990368305,4241.135768839319,0.1067607184773467,0.21
1927-06-07,1927-06-18,1656.2409,0.9693444789672568,1605.4679722547605,0.217,1927,6,7,1927.06,1926,9,250,36,0.13871243280281131,49.76620833762172,0.37,2,Mod_Wet,62,12,14,16,153,257.0,0.16007793642813228,1100.0,248.46797225476053,38.00000000000001,6.0,11.0,15.468823175393652,177.99914907936684,100.0,18.0,25.0,31.46882317539365,330.9991490793668,1243.0,4,275.0,275.0,275.0,275.0,969.9555636695796,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.10753433730561,18.10753433730561,18.10753433730561,18.10753433730561,0.9312514903927144,0.9312514903927144,0.9312514903927144,0.9312514903927144,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.58143824118249,44.58143824118249,44.58143824118249,44.58143824118249,178.32575296473,4279.8180711535215,0.11107400212679716,0.215
1927-06-08,1927-06-19,1601.139,0.9564028956396946,1531.3339759216449,0.226,1927,6,8,1927.06,1926,9,251,36,0.13230725551963013,74.13399633311566,0.37,2,Mod_Wet,62,12,14,16,153,257.0,0.16782753079407295,1100.0,174.33397592164485,37.99999999999999,6.000000000000003,9.496792462657698,10.853477100180225,109.98370635880696,100.0,18.0,23.496792462657695,26.85347710018023,262.98370635880696,1241.4967924626574,4,275.0,275.0,275.0,275.0,969.7178997580713,990.0,0.9180243736725444,0.48,988.6019756263273,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.349141088256328,18.349141088256328,18.349141088256328,18.349141088256328,0.9316900034713776,0.9316900034713776,0.9316900034713776,0.9316900034713776,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.19755612040125,45.19755612040125,45.19755612040125,45.19755612040125,180.790224481605,4338.965387558521,0.11806061076441215,0.225
1927-06-09,1927-06-20,1547.2067,0.9546796759146036,1477.0867909289032,0.234,1927,6,9,1927.06,1926,9,252,36,0.1276202987362572,54.247184992741715,0.37,2,Mod_Wet,62,12,14,16,153,257.0,0.17399113009356687,1100.0,120.08679092890316,28.97035423187547,5.607165335201705,6.541692891068656,7.476220446935605,71.49135802382172,90.97035423187546,17.607165335201703,20.541692891068656,23.47622044693561,224.49135802382168,1229.1192124581455,4,275.0,275.0,275.0,275.0,969.54028530375,990.0,0.8855585900541527,0.48,988.6344414099457,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.559221326195896,18.559221326195896,18.559221326195896,18.559221326195896,0.9319289605779814,0.9319289605779814,0.9319289605779814,0.9319289605779814,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.7267500655098,45.7267500655098,45.7267500655098,45.7267500655098,182.9070002620392,4389.768006288939,0.12382955516582307,0.235
1927-06-10,1927-06-21,1484.0171,0.9514288898321686,1411.9367419449545,0.244,1927,6,10,1927.06,1926,9,253,37,0.12199133450404408,65.15004898394864,0.37,2,Mod_Wet,62,12,14,16,153,257.0,0.1820194859763904,1100.0,54.93674194495452,13.253221792168016,2.565139701709939,2.992662985328262,3.4201862689465847,32.705531196801715,75.25322179216802,14.565139701709938,16.992662985328266,19.420186268946587,185.70553119680167,1206.8110244792065,4,275.0,275.0,275.0,275.0,969.3226536826892,990.0,0.8508612724442153,0.48,988.6691387275557,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.811550264866653,18.811550264866653,18.811550264866653,18.811550264866653,0.9320409549135588,0.9320409549135588,0.9320409549135588,0.9320409549135588,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.354015367152975,46.354015367152975,46.354015367152975,46.354015367152975,185.41606146861199,4449.985475246685,0.13132037432016944,0.245
1927-06-11,1927-06-22,1463.3217,0.9468435586710608,1385.5367259085865,0.248,1927,6,11,1927.06,1926,9,254,37,0.11971037311850187,26.40001603636801,0.4,2,Mod_Wet,62,12,14,16,153,257.0,0.18548768516508893,1100.0,28.5367259085865,6.8843463281414925,1.3324541280273854,1.5545298160319496,1.7766055040365138,16.988790132349166,68.88434632814149,13.332454128027384,15.55452981603195,17.776605504036514,169.98879013234915,1197.7713302722009,4,275.0,275.0,275.0,275.0,969.2330793760786,990.0,0.8378142911145168,0.48,988.6821857088853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.914171552806767,18.914171552806767,18.914171552806767,18.914171552806767,0.9320318644400752,0.9320318644400752,0.9320318644400752,0.9320318644400752,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.60643249963165,46.60643249963165,46.60643249963165,46.60643249963165,186.4257299985266,4474.217519964639,0.13455127281182327,0.25
1927-06-12,1927-06-23,1442.8091,0.9369072893297924,1351.7783629013575,0.251,1927,6,12,1927.06,1926,9,255,37,0.11679365055467728,33.758363007229036,0.4,2,Mod_Wet,62,12,14,16,153,257.0,0.19011992428136973,1094.7783629013575,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1182.7783629013575,4,273.69459072533937,273.69459072533937,273.69459072533937,273.69459072533937,969.1173414925144,990.0,0.8161749567648459,0.4732118717717647,988.7106131714634,0.5298774991155694,0.5298774991155694,0.5298774991155694,0.5298774991155694,19.063394179833324,19.063394179833324,19.063394179833324,19.063394179833324,0.94,0.94,0.94,0.94,1.0947783629013574,1.0947783629013574,1.0947783629013574,1.0947783629013574,0.98,0.98,0.98,0.98,47.150833990739144,47.150833990739144,47.150833990739144,47.150833990739144,188.60333596295655,4526.480063110957,0.1395223811380974,0.25
1927-06-13,1927-06-24,1412.3815,0.9209757170532592,1300.769064715258,0.257,1927,6,13,1927.06,1926,9,256,37,0.11238644719139827,51.009298186099386,0.4,2,Mod_Wet,62,12,14,16,153,257.0,0.1975754243942279,1043.769064715258,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1131.769064715258,4,260.9422661788145,260.9422661788145,260.9422661788145,260.9422661788145,968.9398491866207,990.0,0.7425532892797541,0.40689978412983546,988.8505469265904,0.4817322361204581,0.4817322361204581,0.4817322361204581,0.4817322361204581,19.42896550384946,19.42896550384946,19.42896550384946,19.42896550384946,0.94,0.94,0.94,0.94,1.043769064715258,1.043769064715258,1.043769064715258,1.043769064715258,0.98,0.98,0.98,0.98,45.815986653947476,45.815986653947476,45.815986653947476,45.815986653947476,183.26394661579,4398.334718778959,0.14088891839990592,0.255
1927-06-14,1927-06-25,1342.9646,0.9237974489565206,1240.627271518914,0.269,1927,6,14,1927.06,1926,9,257,37,0.10719019625923416,60.141793196344004,0.4,2,Mod_Wet,62,12,14,16,153,257.0,0.2071532731062344,983.6272715189141,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1071.627271518914,4,245.90681787972846,245.90681787972846,245.90681787972846,245.90681787972846,968.7264154785375,990.0,0.6557507011613193,0.33690181721513124,989.0073474816237,0.4279002105857352,0.4279002105857352,0.4279002105857352,0.4279002105857352,19.8530317925003,19.8530317925003,19.8530317925003,19.8530317925003,0.94,0.94,0.94,0.94,0.983627271518914,0.983627271518914,0.983627271518914,0.983627271518914,0.98,0.98,0.98,0.98,44.118460011659316,44.118460011659316,44.118460011659316,44.118460011659316,176.47384004663726,4235.372161119294,0.14224565596609715,0.27
1927-06-15,1927-06-26,1323.5347,0.9255800826003848,1225.0373569504754,0.272,1927,6,15,1927.06,1926,9,258,37,0.10584322764052108,15.589914568438644,0.4,2,Mod_Wet,62,12,14,16,153,257.0,0.209789520737358,968.0373569504753,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1056.0373569504752,4,242.00933923761886,242.00933923761886,242.00933923761886,242.00933923761886,968.6703341497893,990.0,0.6332497935367687,0.3244298855603803,989.0423203209031,0.4144639202445962,0.4144639202445962,0.4144639202445962,0.4144639202445962,19.957522250869093,19.957522250869093,19.957522250869093,19.957522250869093,0.94,0.94,0.94,0.94,0.9680373569504754,0.9680373569504754,0.9680373569504754,0.9680373569504754,0.98,0.98,0.98,0.98,43.64773226797836,43.64773226797836,43.64773226797836,43.64773226797836,174.59092907191345,4190.182297725923,0.14251886122601862,0.27
1927-06-16,1927-06-27,1275.7375,0.934413664390092,1192.0665521748551,0.28200000000000003,1927,6,16,1927.06,1926,9,259,37,0.10299455010790748,32.97080477562031,0.4,2,Mod_Wet,62,12,14,16,153,257.0,0.21559198983573413,935.0665521748552,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1023.0665521748552,4,233.76663804371375,233.76663804371375,233.76663804371375,233.76663804371375,968.5506818081526,990.0,0.5908976374510625,0.2980532417398841,989.1110491208093,0.3867502496199231,0.3867502496199231,0.3867502496199231,0.3867502496199231,20.173617063036545,20.173617063036545,20.173617063036545,20.173617063036545,0.94,0.94,0.94,0.94,0.9350665521748552,0.9350665521748552,0.9350665521748552,0.9350665521748552,0.98,0.98,0.98,0.98,42.61762468595058,42.61762468595058,42.61762468595058,42.61762468595058,170.47049874380232,4091.291969851255,0.14300417911465507,0.28
1927-06-17,1927-06-28,1238.2939,0.9339086661192736,1156.453404412633,0.289,1927,6,17,1927.06,1926,9,260,38,0.0999175741412515,35.61314776222207,0.4,2,Mod_Wet,62,12,14,16,153,257.0,0.222231175955188,899.4534044126331,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,987.4534044126332,4,224.86335110315827,224.86335110315827,224.86335110315827,224.86335110315827,968.4198162860434,990.0,0.5582640757565961,0.2695627235301065,989.1721732007132,0.3578871954143387,0.3578871954143387,0.3578871954143387,0.3578871954143387,20.394469719255465,20.394469719255465,20.394469719255465,20.394469719255465,0.94,0.94,0.94,0.94,0.8994534044126331,0.8994534044126331,0.8994534044126331,0.8994534044126331,0.98,0.98,0.98,0.98,41.443271684053116,41.443271684053116,41.443271684053116,41.443271684053116,165.7730867362125,3978.5540816690996,0.14334610119498006,0.29
1927-06-18,1927-06-29,1210.671,0.9432862956425418,1142.0093628318518,0.295,1927,6,18,1927.06,1926,9,261,38,0.098669608948672,14.444041580781233,0.4,2,Mod_Wet,62,12,14,16,153,257.0,0.22504193780225634,885.0093628318518,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,973.0093628318518,4,221.25234070796296,221.25234070796296,221.25234070796296,221.25234070796296,968.3662511978972,990.0,0.5450284998060794,0.2580074902654815,989.1969640099285,0.3464980969508019,0.3464980969508019,0.3464980969508019,0.3464980969508019,20.484214715080466,20.484214715080466,20.484214715080466,20.484214715080466,0.94,0.94,0.94,0.94,0.8850093628318518,0.8850093628318518,0.8850093628318518,0.8850093628318518,0.98,0.98,0.98,0.98,40.957187855202974,40.957187855202974,40.957187855202974,40.957187855202974,163.8287514208119,3931.890034099486,0.14345657465939174,0.295
1927-06-19,1927-06-30,1192.4734,0.9441886322785066,1125.9198285745003,0.299,1927,6,19,1927.06,1926,9,262,38,0.09727947318883684,16.089534257351488,0.4,2,Mod_Wet,62,12,14,16,153,257.0,0.2282578150572065,868.9198285745002,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,956.9198285745005,4,217.22995714362511,217.22995714362511,217.22995714362511,217.22995714362511,968.3062479404203,990.0,0.5302851018810162,0.2451358628596003,989.2245790352596,0.33402707589597785,0.33402707589597785,0.33402707589597785,0.33402707589597785,20.584304018943023,20.584304018943023,20.584304018943023,20.584304018943023,0.94,0.94,0.94,0.94,0.8689198285745003,0.8689198285745003,0.8689198285745003,0.8689198285745003,0.98,0.98,0.98,0.98,40.409068632782706,40.409068632782706,40.409068632782706,40.409068632782706,161.63627453113082,3879.2705887471393,0.14355931073331796,0.3
1927-06-20,1927-07-01,1147.7361,0.9415014400124119,1080.59519090423,0.311,1927,6,20,1927.06,1926,9,263,38,0.09336342449412548,45.32463767027025,0.4,2,Mod_Wet,62,12,14,16,153,257.0,0.2378318931670844,823.5951909042302,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,911.5951909042301,3,274.53173030141005,274.53173030141005,274.53173030141005,,968.1352883318764,990.0,0.48875256537041,0.20887615272338408,989.3023712819063,0.5331179063313581,0.5331179063313581,0.5331179063313581,,20.633965043698552,20.633965043698552,20.633965043698552,,0.94,0.94,0.94,,1.09812692120564,1.09812692120564,1.09812692120564,,0.98,0.98,0.98,,51.19153761751854,51.19153761751854,51.19153761751854,,153.57461285255562,3685.790708461335,0.1421203926736395,0.31
