Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1927-06-21,1927-07-02,1130.1421,0.9300378440217686,1051.074922122234,0.315,1927,6,21,1927.06,1926,9,264,38,0.09081287327136102,29.52026878199604,0.45,3,Normal,53,12,12,13,120,210.0,0.19979546232155104,841.074922122234,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,918.074922122234,4,210.2687305305585,210.2687305305585,210.2687305305585,210.2687305305585,968.0223870267954,990.0,0.4946901676817284,0.22285993769778725,989.2824498946204,0.3129811939949173,0.3129811939949173,0.3129811939949173,0.3129811939949173,20.947081673830212,20.947081673830212,20.947081673830212,20.947081673830212,0.93,0.93,0.93,0.93,0.841074922122234,0.841074922122234,0.841074922122234,0.841074922122234,0.97,0.97,0.97,0.97,38.97821160411194,38.97821160411194,38.97821160411194,38.97821160411194,155.91284641644776,3741.9083139947456,0.1483365677697293,0.315
1927-06-22,1927-07-03,1104.0713,0.9227982591203212,1018.8350735847098,0.322,1927,6,22,1927.06,1926,9,265,38,0.08802735035771893,32.239848537524274,0.45,3,Normal,53,12,12,13,120,210.0,0.206117756882012,808.8350735847098,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,885.8350735847098,3,269.61169119490324,269.61169119490324,269.61169119490324,,967.8976615578392,990.0,0.4651476769899731,0.19706805886776785,989.3377842641423,0.514214393729409,0.514214393729409,0.514214393729409,,20.925908312573572,20.925908312573572,20.925908312573572,,0.94,0.94,0.94,,1.0784467647796128,1.0784467647796128,1.0784467647796128,,0.98,0.98,0.98,,50.98541696974304,50.98541696974304,50.98541696974304,,152.9562509092291,3670.950021821499,0.1501285682785358,0.32
1927-06-23,1927-07-04,1086.9032,0.9234796906137486,1003.7330308630933,0.327,1927,6,23,1927.06,1926,9,266,38,0.08672253386657126,15.102042721616499,0.45,3,Normal,53,12,12,13,120,210.0,0.2092189790938976,793.7330308630933,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,870.7330308630933,3,264.57767695436445,264.57767695436445,264.57767695436445,,967.838720529218,990.0,0.4513091517868982,0.18686651543154664,989.3618243327817,0.4952247360298317,0.4952247360298317,0.4952247360298317,,21.027879067533625,21.027879067533625,21.027879067533625,,0.94,0.94,0.94,,1.0583107078174578,1.0583107078174578,1.0583107078174578,,0.98,0.98,0.98,,50.27726055009485,50.27726055009485,50.27726055009485,,150.83178165028454,3619.9627596068294,0.1502708160561248,0.325
1927-06-24,1927-07-05,1053.0739999999996,0.9312105052714252,980.6335716282007,0.336,1927,6,24,1927.06,1926,9,267,39,0.08472674058867655,23.09945923489261,0.45,3,Normal,53,12,12,13,120,210.0,0.2141472677213419,770.6335716282007,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,847.6335716282007,3,256.87785720940025,256.87785720940025,256.87785720940025,,967.7479246140373,990.0,0.4301423166314189,0.17531678581410035,989.3945408975543,0.4668672404434223,0.4668672404434223,0.4668672404434223,,21.179749043073922,21.179749043073922,21.179749043073922,,0.94,0.94,0.94,,1.027511428837601,1.027511428837601,1.027511428837601,,0.98,0.98,0.98,,49.166627133085115,49.166627133085115,49.166627133085115,,147.49988139925534,3539.9971535821282,0.1504128409089167,0.335
1927-06-25,1927-07-06,1003.5869,0.9310588346892579,934.3984496234046,0.35100000000000003,1927,6,25,1927.06,1926,9,268,39,0.08073202604746217,46.23512200479604,0.45,3,Normal,53,12,12,13,120,210.0,0.22474352358422406,724.3984496234046,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,801.3984496234046,3,241.4661498744682,241.4661498744682,241.4661498744682,,967.5638402477507,990.0,0.3877754717664664,0.15219922481170234,989.4600253034217,0.4126082452733037,0.4126082452733037,0.4126082452733037,,21.48357681039772,21.48357681039772,21.48357681039772,,0.94,0.94,0.94,,0.9658645994978728,0.9658645994978728,0.9658645994978728,,0.98,0.98,0.98,,46.87980354325189,46.87980354325189,46.87980354325189,,140.6394106297557,3375.3458551141357,0.15051331761780887,0.35
1927-06-26,1927-07-07,963.4877,0.9348295795407284,900.6968014836636,0.366,1927,6,26,1927.06,1926,9,269,39,0.07782020364818854,33.701648139741,0.45,3,Normal,53,12,12,13,120,210.0,0.2331528208538985,690.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,767.6968014836636,3,230.2322671612212,230.2322671612212,230.2322671612212,,967.4276711507193,990.0,0.3617082907151673,0.1372090404450991,989.5010826688397,0.3751591660992243,0.3751591660992243,0.3751591660992243,,21.698252352021232,21.698252352021232,21.698252352021232,,0.94,0.94,0.94,,0.9209290686448848,0.9209290686448848,0.9209290686448848,,0.98,0.98,0.98,,45.14543921392039,45.14543921392039,45.14543921392039,,135.43631764176118,3250.471623402268,0.15036837859162494,0.365
1927-06-27,1927-07-08,932.1467,0.935310513432737,871.8466085716315,0.376,1927,6,27,1927.06,1926,9,270,39,0.07532754698058895,28.850192912032185,0.45,3,Normal,53,12,12,13,120,210.0,0.24086805859582155,661.8466085716315,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,738.8466085716315,3,220.61553619054385,220.61553619054385,220.61553619054385,,967.3097715419078,990.0,0.34498354120094576,0.12855398257148945,989.5264624762276,0.34450860979226233,0.34450860979226233,0.34450860979226233,,21.87218232452752,21.87218232452752,21.87218232452752,,0.94,0.94,0.94,,0.8824621447621753,0.8824621447621753,0.8824621447621753,,0.98,0.98,0.98,,43.60649167059007,43.60649167059007,43.60649167059007,,130.8194750117702,3139.667400282485,0.15004872844099845,0.375
1927-06-28,1927-07-09,909.0679,0.925654744840442,841.4830150171365,0.388,1927,6,28,1927.06,1926,9,271,39,0.0727041324974806,30.36359355449497,0.45,3,Normal,53,12,12,13,120,210.0,0.24955940435199805,631.4830150171365,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,708.4830150171365,3,210.4943383390455,210.4943383390455,210.4943383390455,,967.1843655728047,990.0,0.3273814579809487,0.11944490450514095,989.5531736375141,0.3136526066104309,0.3136526066104309,0.3136526066104309,,22.055155458098696,22.055155458098696,22.055155458098696,,0.93,0.93,0.93,,0.841977353356182,0.841977353356182,0.841977353356182,,0.97,0.97,0.97,,41.08414304113117,41.08414304113117,41.08414304113117,,123.25242912339351,2958.058298961444,0.14647048950938546,0.39
1927-06-29,1927-07-10,863.9982,0.9291276628783046,802.764628297062,0.404,1927,6,29,1927.06,1926,9,272,39,0.06935886388486616,38.71838672007448,0.45,3,Normal,53,12,12,13,120,210.0,0.2615959804376056,592.764628297062,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,669.764628297062,3,197.588209432354,197.588209432354,197.588209432354,,967.0225103386833,990.0,0.3049360164040939,0.1071058513188248,989.5879581322772,0.27639261909888435,0.27639261909888435,0.27639261909888435,,22.289055174494766,22.289055174494766,22.289055174494766,,0.93,0.93,0.93,,0.7903528377294159,0.7903528377294159,0.7903528377294159,,0.97,0.97,0.97,,38.97412512377993,38.97412512377993,38.97412512377993,,116.92237537133978,2806.137008912155,0.14564963533504469,0.405
1927-06-30,1927-07-11,842.0024,0.9271009023630276,780.6211848318349,0.41200000000000003,1927,6,30,1927.06,1926,9,273,39,0.06744567036947054,22.143443465227165,0.45,3,Normal,53,12,12,13,120,210.0,0.2690165269409633,570.6211848318349,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,647.6211848318349,3,190.20706161061162,190.20706161061162,190.20706161061162,,966.9289834907803,990.0,0.2920992375836724,0.09824847393273396,989.6096522884836,0.25613444772298405,0.25613444772298405,0.25613444772298405,,22.42453434998012,22.42453434998012,22.42453434998012,,0.93,0.93,0.93,,0.7608282464424465,0.7608282464424465,0.7608282464424465,,0.97,0.97,0.97,,37.74624550564923,37.74624550564923,37.74624550564923,,113.23873651694768,2717.729676406744,0.14506234101415286,0.41
1927-07-01,1927-07-12,820.3628,0.9242018706314454,758.1808343564502,0.421,1927,7,1,1927.07,1926,10,274,40,0.0655068240883973,22.440350475384665,0.49,3,Normal,50,10,9,9,108,186.0,0.2453240593424895,572.1808343564503,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,641.1808343564503,3,190.7269447854834,190.7269447854834,190.7269447854834,,966.8335086301936,990.0,0.28836570107620296,0.09887233374258007,989.6127619651812,0.2575362694107028,0.2575362694107028,0.2575362694107028,,22.521717065576702,22.521717065576702,22.521717065576702,,0.93,0.93,0.93,,0.7629077791419336,0.7629077791419336,0.7629077791419336,,0.97,0.97,0.97,,38.013445938262045,38.013445938262045,38.013445938262045,,114.04033781478614,2736.9681075548674,0.15041311076081798,0.42
1927-07-02,1927-07-13,799.0771,0.92453122517959,738.7717302759537,0.4320000000000001,1927,7,2,1927.07,1926,10,275,40,0.0638298774958424,19.409104080496487,0.49,3,Normal,50,10,9,9,108,186.0,0.25176924397272665,552.7717302759537,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,621.7717302759537,3,184.2572434253179,184.2572434253179,184.2572434253179,,966.7503830958354,990.0,0.27711404653678473,0.09110869211038147,989.6317772613527,0.2403614831566196,0.2403614831566196,0.2403614831566196,,22.64103268236073,22.64103268236073,22.64103268236073,,0.93,0.93,0.93,,0.7370289737012716,0.7370289737012716,0.7370289737012716,,0.97,0.97,0.97,,36.918537754701866,36.918537754701866,36.918537754701866,,110.75561326410559,2658.1347183385337,0.14991858611419118,0.43
1927-07-03,1927-07-14,771.2422,0.9153633560056472,705.9668484851785,0.444,1927,7,3,1927.07,1926,10,276,40,0.06099553570911944,32.8048817907752,0.49,3,Normal,50,10,9,9,108,186.0,0.2634684622926809,519.9668484851785,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,588.9668484851785,2,259.98342424258925,259.98342424258925,,,966.6087830102288,990.0,0.2580967237595237,0.07798673939407141,989.6639165368463,0.478204504807573,0.478204504807573,,,22.57692902181005,22.57692902181005,,,0.94,0.94,,,1.039933696970357,1.039933696970357,,,0.98,0.98,,,53.043657704874725,53.043657704874725,,,106.08731540974945,2546.095569833987,0.15027237559013612,0.445
1927-07-04,1927-07-15,744.0263,0.911534305429568,678.2054965918313,0.456,1927,7,4,1927.07,1926,10,277,40,0.058596954905534224,27.761351893347182,0.49,3,Normal,50,10,9,9,108,186.0,0.2742531591600201,492.20549659183126,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,561.2054965918313,2,246.1027482959157,246.1027482959157,,,966.4879408503242,990.0,0.24200318643004715,0.06844109931836627,989.6895557142516,0.4285812974630628,0.4285812974630628,,,22.773033566464314,22.773033566464314,,,0.94,0.94,,,0.9844109931836628,0.9844109931836628,,,0.98,0.98,,,50.64776513097237,50.64776513097237,,,101.29553026194478,2431.092726286674,0.14935816765122456,0.455
1927-07-05,1927-07-16,724.0169999999997,0.9048002220330807,655.0907423557253,0.466,1927,7,5,1927.07,1926,10,278,40,0.056599840139534674,23.114754236106023,0.49,3,Normal,50,10,9,9,108,186.0,0.2839301305512861,469.09074235572535,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,538.0907423557253,2,234.54537117786262,234.54537117786262,,,966.3866833879563,990.0,0.2286033289018697,0.06381814847114506,989.7075785226269,0.389327708571968,0.389327708571968,,,22.93156742609891,22.93156742609891,,,0.94,0.94,,,0.9381814847114506,0.9381814847114506,,,0.98,0.98,,,48.605290585762006,48.605290585762006,,,97.21058117152398,2333.053948116576,0.1483925430268667,0.465
1927-07-06,1927-07-17,704.3503,0.8905593736914368,627.2657620273757,0.474,1927,7,6,1927.07,1926,10,279,40,0.05419576183916525,27.824980328349625,0.49,3,Normal,50,10,9,9,108,186.0,0.2965250317486361,441.26576202737573,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,510.26576202737573,2,220.63288101368786,220.63288101368786,,,966.2641168377595,990.0,0.21247290552311632,0.058253152405475135,989.7292739420717,0.3445627225858536,0.3445627225858536,,,23.12059438172612,23.12059438172612,,,0.94,0.94,,,0.8825315240547513,0.8825315240547513,,,0.98,0.98,,,46.09907035404829,46.09907035404829,,,92.19814070809656,2212.755376994318,0.14698417527222346,0.475
1927-07-07,1927-07-18,672.3268,0.8943198470525467,601.2752009453283,0.487,1927,7,7,1927.07,1926,10,280,40,0.05195017736167635,25.99056108204741,0.49,3,Normal,50,10,9,9,108,186.0,0.30934254349351137,415.2752009453282,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,484.2752009453282,2,207.6376004726641,207.6376004726641,,,966.1490843615696,990.0,0.2027851220851644,0.053055040189065664,989.7441598377256,0.30520367235944224,0.30520367235944224,,,23.289871803796803,23.289871803796803,,,0.94,0.94,,,0.8305504018906565,0.8305504018906565,,,0.97,0.97,,,43.25553567314143,43.25553567314143,,,86.51107134628286,2076.265712310789,0.14387932715380522,0.485
1927-07-08,1927-07-19,641.2365,0.8960891635723506,574.6050789370614,0.504,1927,7,8,1927.07,1926,10,281,41,0.0496458788201621,26.670122008266844,0.49,3,Normal,50,10,9,9,108,186.0,0.3237005846590737,388.60507893706136,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,457.60507893706136,2,194.30253946853068,194.30253946853068,,,966.030654927672,990.0,0.193927885993858,0.04772101578741229,989.7583510982187,0.2672803619728874,0.2672803619728874,,,23.460415808573888,23.460415808573888,,,0.93,0.93,,,0.7772101578741228,0.7772101578741228,,,0.97,0.97,,,40.34018375312403,40.34018375312403,,,80.68036750624806,1936.3288201499536,0.1404101189907604,0.505
1927-07-09,1927-07-20,635.1294,0.9012237504084876,572.3936998626923,0.506,1927,7,9,1927.07,1926,10,282,41,0.04945481566813662,2.21137907436912,0.49,3,Normal,50,10,9,9,108,186.0,0.3249511656830225,386.39369986269236,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,455.39369986269236,2,193.19684993134612,193.19684993134612,,,966.0208234645115,990.0,0.1931934796591967,0.04727873997253847,989.7595277803683,0.2642480020997052,0.2642480020997052,,,23.474456313756875,23.474456313756875,,,0.93,0.93,,,0.7727873997253846,0.7727873997253846,,,0.97,0.97,,,40.134630929754685,40.134630929754685,,,80.26926185950937,1926.462284628225,0.14023435596646966,0.505
1927-07-10,1927-07-21,623.0255,0.8998493824309258,560.6291114137188,0.517,1927,7,10,1927.07,1926,10,283,41,0.048438355226145306,11.764588448973539,0.49,3,Normal,50,10,9,9,108,186.0,0.331770142172907,374.6291114137188,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,443.6291114137188,2,187.31455570685935,187.31455570685935,,,965.9685026483844,990.0,0.18928642076470364,0.04492582228274376,989.7657877569527,0.24840433632323475,0.24840433632323475,,,23.548880772244843,23.548880772244843,,,0.93,0.93,,,0.7492582228274375,0.7492582228274375,,,0.97,0.97,,,39.036016024127036,39.036016024127036,,,78.07203204825409,1873.7287691580984,0.1392578987762205,0.515
1927-07-11,1927-07-22,611.0679,0.8992953122292141,549.5304979237502,0.522,1927,7,11,1927.07,1926,10,284,41,0.04747943502061202,11.098613489968557,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.338470750400114,363.53049792375015,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,432.53049792375015,2,181.76524896187507,181.76524896187507,,,965.9191310836662,990.0,0.18560053436582108,0.04270609958475005,989.7716933660497,0.23390288666770184,0.23390288666770184,,,23.618659395715547,23.618659395715547,,,0.93,0.93,,,0.7270609958475004,0.7270609958475004,,,0.97,0.97,,,37.99179289353992,37.99179289353992,,,75.98358578707985,1823.6060588899163,0.13827000698625996,0.52
1927-07-12,1927-07-23,593.4044,0.8993418496091952,533.6734106622347,0.532,1927,7,12,1927.07,1926,10,285,41,0.04610938268121708,15.857087261515515,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.348527763017447,347.67341066223463,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,416.67341066223463,2,173.83670533111732,173.83670533111732,,,965.8486105449499,990.0,0.1803343430243584,0.03953468213244694,989.7801309748432,0.21393416990572228,0.21393416990572228,,,23.717586259987613,23.717586259987613,,,0.93,0.93,,,0.6953468213244693,0.6953468213244693,,,0.97,0.97,,,36.48679035467453,36.48679035467453,,,72.97358070934905,1751.3659370243772,0.13673827335485242,0.53
1927-07-13,1927-07-24,587.589,0.8960981554647983,526.5374190714055,0.536,1927,7,13,1927.07,1926,10,286,41,0.045492833007769434,7.135991590829235,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.35325124722954576,340.53741907140545,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,409.5374190714055,2,170.26870953570273,170.26870953570273,,,965.816897169212,990.0,0.17796445651817894,0.038107483814281085,989.7839280596677,0.2052358242718784,0.2052358242718784,,,23.761795066183485,23.761795066183485,,,0.92,0.92,,,0.6810748381428109,0.6810748381428109,,,0.97,0.97,,,35.41951902996486,35.41951902996486,,,70.83903805992972,1700.1369134383133,0.13453751907102926,0.535
1927-07-14,1927-07-25,576.0661,0.8937291702258799,514.8470775482588,0.545,1927,7,14,1927.07,1926,10,287,41,0.04448278750016956,11.690341523146687,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3612723235912035,328.8470775482588,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,397.8470775482588,2,164.42353877412938,164.42353877412938,,,965.7649960840773,990.0,0.17408205527432946,0.03576941550965175,989.790148529216,0.19137225069622568,0.19137225069622568,,,23.833780194442593,23.833780194442593,,,0.92,0.92,,,0.6576941550965175,0.6576941550965175,,,0.97,0.97,,,34.30721701736905,34.30721701736905,,,68.6144340347381,1646.7464168337142,0.13327148395497415,0.545
1927-07-15,1927-07-26,564.6867,0.8880456273519691,501.46755475881315,0.55,1927,7,15,1927.07,1926,10,288,42,0.043326796731161465,13.379522789445614,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3709113346115861,315.46755475881315,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,384.46755475881315,2,157.73377737940658,157.73377737940658,,,965.7057114335356,990.0,0.16963867132211508,0.033093510951762634,989.7972678177263,0.17609414445962648,0.17609414445962648,,,23.91546223973103,23.91546223973103,,,0.92,0.92,,,0.6309351095176263,0.6309351095176263,,,0.97,0.97,,,33.024180717833,33.024180717833,,,66.048361435666,1585.1606744559838,0.1317101391882327,0.55
1927-07-16,1927-07-27,547.8849,0.8866356760088309,485.7742986865307,0.5640000000000001,1927,7,16,1927.07,1926,10,289,42,0.041970899406516264,15.693256072282452,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3828938675901944,299.7742986865307,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,368.7742986865307,2,149.88714934326538,149.88714934326538,,,965.6364011321933,990.0,0.16442688886268547,0.029954859737306137,989.8056182514,0.15897469386289842,0.15897469386289842,,,24.01024242534378,24.01024242534378,,,0.92,0.92,,,0.5995485973730614,0.5995485973730614,,,0.97,0.97,,,31.50572761780013,31.50572761780013,,,63.01145523560025,1512.2749256544062,0.129713439772287,0.565
1927-07-17,1927-07-28,536.8608,0.8985922973834706,482.41897964712797,0.5690000000000001,1927,7,17,1927.07,1926,10,290,42,0.04168099984151185,3.3553190394027297,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3855569698689141,296.41897964712797,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,365.41897964712797,2,148.20948982356398,148.20948982356398,,,965.6216223854273,990.0,0.16331257626657386,0.029283795929425593,989.807403627804,0.15542661441727554,0.15542661441727554,,,24.030354627959557,24.030354627959557,,,0.92,0.92,,,0.592837959294256,0.592837959294256,,,0.97,0.97,,,31.17918517148957,31.17918517148957,,,62.35837034297914,1496.6008882314993,0.12926185115807845,0.57
1927-07-18,1927-07-29,531.4016,0.8973436545422216,476.8498537735839,0.5740000000000001,1927,7,18,1927.07,1926,10,291,42,0.04119982736603765,5.569125873544066,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3900598868345587,290.84985377358385,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,359.8498537735839,2,145.42492688679198,145.42492688679198,,,965.5971295474852,990.0,0.1614630510687179,0.028169970754716774,989.8103669781766,0.14962477257990206,0.14962477257990206,,,24.063612658111364,24.063612658111364,,,0.91,0.91,,,0.5816997075471678,0.5816997075471678,,,0.97,0.97,,,30.30273419783599,30.30273419783599,,,60.60546839567198,1454.5312414961277,0.12709549539769482,0.575
1927-07-19,1927-07-30,515.2343,0.9036965476026252,465.61545811645516,0.584,1927,7,19,1927.07,1926,10,292,42,0.04022917558126174,11.234395657128573,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.3994712734676423,279.6154581164552,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,348.61545811645516,2,139.80772905822758,139.80772905822758,,,965.5478793225467,990.0,0.15773207096118436,0.025923091623291032,989.8163448374156,0.13825223180185595,0.13825223180185595,,,24.13021328306684,24.13021328306684,,,0.91,0.91,,,0.5592309162329103,0.5592309162329103,,,0.97,0.97,,,29.21288680819682,29.21288680819682,,,58.42577361639364,1402.2185667934473,0.12548074295630615,0.585
1927-07-20,1927-07-31,509.9149,0.8999293586011801,458.88738889818484,0.591,1927,7,20,1927.07,1926,10,293,42,0.03964787040080316,6.728069218270491,0.5700000000000001,3,Normal,50,10,9,9,108,186.0,0.4053282014277986,272.88738889818484,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,341.88738889818484,1,272.88738889818484,,,,965.5185004296802,990.0,0.15549765682965547,0.02457747777963697,989.8199248653908,0.5267622929549511,,,,23.77466214275553,,,,0.95,,,,1.0915495555927393,,,,0.98,,,,59.253841053311604,,,,59.253841053311604,1422.0921852794784,0.1291250151711153,0.59
1927-07-21,1927-08-01,499.3804,0.9009930497195572,449.9382695661725,0.598,1927,7,21,1927.07,1926,10,294,42,0.0388746664905173,8.949119332012343,0.6,3,Normal,50,10,9,9,108,186.0,0.4133900416591368,263.9382695661725,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,332.9382695661725,1,263.9382695661725,,,,965.4795791594028,990.0,0.15252562457917168,0.0227876539132345,989.8246867215075,0.4928381850744735,,,,23.8522693770303,,,,0.95,,,,1.0557530782646898,,,,0.98,,,,57.497737901045504,,,,57.497737901045504,1379.945709625092,0.1277902810011792,0.6
1927-07-22,1927-08-02,488.9841,0.9025023332101986,441.30929115268907,0.608,1927,7,22,1927.07,1926,10,295,43,0.03812912275559233,8.628978413483424,0.6,3,Normal,50,10,9,9,108,186.0,0.4214731113278231,255.3092911526891,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,324.30929115268907,1,255.3092911526891,,,,965.442241630208,990.0,0.14965991219092994,0.021061858230537814,989.8292782295786,0.4611924605462565,,,,23.92584413882425,,,,0.95,,,,1.0212371646107563,,,,0.98,,,,55.789513910622865,,,,55.789513910622865,1338.948333854949,0.1264181720826725,0.61
1927-07-23,1927-08-03,483.8375,0.8982841571615109,434.62356089063246,0.611,1927,7,23,1927.07,1926,10,296,43,0.03755147566095065,6.685730262056607,0.6,3,Normal,50,10,9,9,108,186.0,0.4279565507650989,248.6235608906325,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,317.6235608906325,1,248.6235608906325,,,,965.4134581739293,990.0,0.1474395589673687,0.01972471217812649,989.8328357288543,0.4373921391755904,,,,23.981985415749698,,,,0.94,,,,0.9944942435625298,,,,0.98,,,,53.882824556610785,,,,53.882824556610785,1293.187789358659,0.12397584807918345,0.61
1927-07-24,1927-08-04,473.647,0.9024684104325792,427.45145519615977,0.621,1927,7,24,1927.07,1926,10,297,43,0.0369318057289482,7.172105694472691,0.6,3,Normal,50,10,9,9,108,186.0,0.4351371313372734,241.45145519615974,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,310.45145519615977,1,241.45145519615974,,,,965.3827381534196,990.0,0.14505767884743312,0.01829029103923195,989.8366520301132,0.4125581020113954,,,,24.041355774682213,,,,0.94,,,,0.9658058207846392,,,,0.98,,,,52.45799884765852,,,,52.45799884765852,1258.9919723438045,0.12272270502292534,0.62
1927-07-25,1927-08-05,463.5928,0.9083037498738388,421.08307865451246,0.628,1927,7,25,1927.07,1926,10,298,43,0.03638157799574989,6.368376541647308,0.6,3,Normal,50,10,9,9,108,186.0,0.4417180585701191,235.0830786545125,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,304.08307865451246,1,235.0830786545125,,,,965.3556106805963,990.0,0.14294271984836207,0.01701661573090249,989.8400406644208,0.39111238749602895,,,,24.09331759632847,,,,0.94,,,,0.94033231461805,,,,0.98,,,,51.184788347032,,,,51.184788347032,1228.4349203287675,0.12155508245684638,0.63
1927-07-26,1927-08-06,458.6166,0.9050988557447359,415.09335988554136,0.633,1927,7,26,1927.07,1926,10,299,43,0.035864066294110784,5.989718768971103,0.6,3,Normal,50,10,9,9,108,186.0,0.448091966711508,229.0933598855414,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,298.09335988554136,1,229.0933598855414,,,,965.3302367946769,990.0,0.1409535143531318,0.015818671977108272,989.8432278136697,0.37146144634744827,,,,24.14152957264536,,,,0.94,,,,0.9163734395421654,,,,0.98,,,,49.980456817101135,,,,49.980456817101135,1199.5309636104269,0.12040774834577656,0.635
1927-07-27,1927-08-07,453.6742,0.9041385526231452,410.1843345504634,0.637,1927,7,27,1927.07,1926,10,300,43,0.035439926505160035,4.909025335078013,0.6,3,Normal,50,10,9,9,108,186.0,0.4534546649711634,224.1843345504634,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,293.18433455046335,1,224.1843345504634,,,,965.3095506988823,990.0,0.13932321073631626,0.01483686691009268,989.8458399223537,0.35573160660908865,,,,24.180557616862412,,,,0.94,,,,0.8967373382018536,,,,0.98,,,,48.98854156237747,,,,48.98854156237747,1175.7249974970596,0.11943055215910643,0.635
1927-07-28,1927-08-08,448.7655,0.902084244462788,404.8242870084652,0.643,1927,7,28,1927.07,1926,10,301,43,0.0349768183975314,5.360047541998141,0.6,3,Normal,50,10,9,9,108,186.0,0.459458599617346,218.8242870084652,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,287.8242870084652,1,218.8242870084652,,,,965.2870852122247,990.0,0.13754312114672276,0.013764857401693042,989.8486920214516,0.3389429700938458,,,,24.222663839132913,,,,0.94,,,,0.8752971480338608,,,,0.98,,,,47.900534646525536,,,,47.900534646525536,1149.6128315166127,0.11832426112696122,0.645
1927-07-29,1927-08-09,443.8904,0.9052010754051416,401.81006744201835,0.647,1927,7,29,1927.07,1926,10,302,44,0.03471638982699038,3.0142195664468545,0.6,3,Normal,50,10,9,9,108,186.0,0.462905275579836,215.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,284.81006744201835,1,215.81006744201835,,,,965.2745105913214,990.0,0.13654208881838248,0.01316201348840367,989.8502958976932,0.32967908827074544,,,,24.246106218101072,,,,0.94,,,,0.8632402697680734,,,,0.98,,,,47.286442342976656,,,,47.286442342976656,1134.8746162314399,0.117683567870783,0.645
1927-07-30,1927-08-10,434.2405,0.907823595669754,394.2137720954318,0.66,1927,7,30,1927.07,1926,10,303,44,0.03406006990904531,7.596295346586545,0.6,3,Normal,50,10,9,9,108,186.0,0.4718252206444296,208.21377209543184,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,277.2137720954318,1,208.21377209543184,,,,965.243021722014,990.0,0.13401933390623194,0.01164275441908636,989.8543379116746,0.3068985022961074,,,,24.30441768736457,,,,0.94,,,,0.8328550883817273,,,,0.97,,,,45.26507742622673,,,,45.26507742622673,1086.3618582294414,0.11482368357051945,0.66
1927-07-31,1927-08-11,429.4657,0.904607701727103,388.4979798476216,0.662,1927,7,31,1927.07,1926,10,304,44,0.0335662254588345,5.715792247810214,0.6,3,Normal,50,10,9,9,108,186.0,0.4787669682940275,202.49797984762162,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,271.4979798476216,1,202.49797984762162,,,,965.2195314687616,990.0,0.1321211003183983,0.01049959596952432,989.857379303712,0.2902915165648297,,,,24.347556318385486,,,,0.94,,,,0.8099919193904864,,,,0.97,,,,44.100617374920425,,,,44.100617374920425,1058.4148169980904,0.1135156929058364,0.66
1927-08-01,1927-08-12,420.0154,0.9082589998598968,381.4827671297545,0.6729999999999999,1927,8,1,1927.08,1926,11,305,44,0.03296011108001079,7.015212717867088,0.64,3,Normal,47,8,6,5,89,155.0,0.4063093102899705,226.48276712975448,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,287.4827671297545,1,226.48276712975448,,,,965.1909607407028,990.0,0.13742970126080406,0.0152965534259509,989.8472737453133,0.3630542819196976,,,,24.293258722690712,,,,0.94,,,,0.905931068519018,,,,0.98,,,,49.72146023185174,,,,49.72146023185174,1193.3150455644418,0.1303373691187992,0.675
1927-08-02,1927-08-13,415.3399,0.9112534957736712,378.47993580928704,0.679,1927,8,2,1927.08,1926,11,306,44,0.0327006664539224,3.0028313204674646,0.64,3,Normal,47,8,6,5,89,155.0,0.4095329377726994,223.47993580928704,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,284.4799358092871,1,223.47993580928704,,,,965.1788245026829,990.0,0.13643245100677429,0.01469598716185741,989.8488715618314,0.3535022809705626,,,,24.31654477817781,,,,0.94,,,,0.8939197432371482,,,,0.98,,,,49.10925425094807,,,,49.10925425094807,1178.6221020227536,0.1297539171949496,0.68
1927-08-03,1927-08-14,410.6973,0.9087920244792668,373.2384307151688,0.684,1927,8,3,1927.08,1926,11,307,44,0.03224780041379058,5.2415050941182235,0.64,3,Normal,47,8,6,5,89,155.0,0.4152841380856782,218.2384307151688,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,279.2384307151688,1,218.2384307151688,,,,965.1577831340835,990.0,0.13469172975780513,0.013647686143033765,989.8516605840992,0.33713241620767675,,,,24.35674503380773,,,,0.94,,,,0.8729537228606753,,,,0.98,,,,48.03672786449014,,,,48.03672786449014,1152.8814687477632,0.1287025234042649,0.685
1927-08-04,1927-08-15,401.5105,0.9042314065067444,363.0584041422262,0.6930000000000001,1927,8,4,1927.08,1926,11,308,44,0.03136824611788835,10.180026572942607,0.64,3,Normal,47,8,6,5,89,155.0,0.42692855538273,208.05840414222618,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,269.0584041422262,1,208.05840414222618,,,,965.1174755899775,990.0,0.13131090912472454,0.011611680828445242,989.8570774100467,0.30644102280635965,,,,24.433160797262722,,,,0.94,,,,0.8322336165689048,,,,0.97,,,,45.47089593534503,,,,45.47089593534503,1091.3015024482806,0.12524402524925998,0.695
1927-08-05,1927-08-16,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1927,8,5,1927.08,1926,11,309,45,0.03099331722024517,4.339454833833088,0.64,3,Normal,47,8,6,5,89,155.0,0.4320931478496985,203.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,264.7189493083931,1,203.71894930839312,,,,965.1005365199871,990.0,0.12986976176293494,0.010743789861678623,989.8593864483754,0.2938004641689606,,,,24.465049464219298,,,,0.94,,,,0.8148757972335725,,,,0.97,,,,44.580621738628494,,,,44.580621738628494,1069.9349217270835,0.12427729793639147,0.695
1927-08-06,1927-08-17,392.4543,0.9111728051411276,357.5936854206976,0.7040000000000001,1927,8,6,1927.08,1926,11,310,45,0.030896094420348283,1.1252638876954957,0.64,3,Normal,47,8,6,5,89,155.0,0.4334528441620758,202.5936854206976,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,263.59368542069757,1,202.5936854206976,,,,965.0961692764764,990.0,0.12949605788879254,0.010518737084139524,989.8599852050273,0.29056580907129564,,,,24.473250119479275,,,,0.94,,,,0.8103747416827904,,,,0.97,,,,44.349236630397996,,,,44.349236630397996,1064.3816791295517,0.12402130808943823,0.705
1927-08-07,1927-08-18,383.5279,0.9096852979414513,348.8896919803591,0.7120000000000001,1927,8,7,1927.08,1926,11,311,45,0.030144069387103036,8.703993440338536,0.64,3,Normal,47,8,6,5,89,155.0,0.4442664932867257,193.8896919803591,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,254.8896919803591,1,193.8896919803591,,,,965.0627598486084,990.0,0.12660543276100486,0.00938896919803591,989.8640055980408,0.2661461173902772,,,,24.53509963204233,,,,0.93,,,,0.7755587679214364,,,,0.97,,,,42.098462672661135,,,,42.098462672661135,1010.3631041438672,0.1206641057054534,0.71
1927-08-08,1927-08-19,374.7305,0.9180605771492042,344.0252991054098,0.72,1927,8,8,1927.08,1926,11,312,45,0.029723785842707406,4.864392874949316,0.64,3,Normal,47,8,6,5,89,155.0,0.4505482602676491,189.02529910540974,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,250.02529910540974,1,189.02529910540974,,,,965.044392301412,990.0,0.1249899517324239,0.008902529910540977,989.8661075183569,0.25296204034535164,,,,24.568753176599646,,,,0.93,,,,0.7561011964216391,,,,0.97,,,,41.098572870754325,,,,41.098572870754325,986.3657488981038,0.11946380971871975,0.72
1927-08-09,1927-08-20,366.0613,0.9216643742873024,337.38565901529654,0.731,1927,8,9,1927.08,1926,11,313,45,0.02915012093892162,6.639640090113232,0.64,3,Normal,47,8,6,5,89,155.0,0.4594149035628469,182.3856590152965,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,243.3856590152965,1,182.3856590152965,,,,965.0197026970931,990.0,0.12278490520803205,0.008238565901529655,989.8689765288904,0.2355026756430775,,,,24.613771156154442,,,,0.93,,,,0.7295426360611862,,,,0.97,,,,39.727618837176905,,,,39.727618837176905,953.4628520922456,0.11775135597976236,0.73
1927-08-10,1927-08-21,361.7746,0.9247732073317808,334.5594571731722,0.7340000000000001,1927,8,10,1927.08,1926,11,314,45,0.02890593709976208,2.8262018421243624,0.64,3,Normal,47,8,6,5,89,155.0,0.4632958258291591,179.55945717317218,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,240.55945717317215,1,179.55945717317218,,,,965.0093347113776,990.0,0.12184631419035237,0.007955945717317219,989.8701977400923,0.2282587961121511,,,,24.632604232602525,,,,0.93,,,,0.7182378286926887,,,,0.97,,,,39.14193606239321,,,,39.14193606239321,939.4064654974372,0.11699545543599105,0.735
1927-08-11,1927-08-22,349.1046,0.9293406221276715,324.43708615163195,0.754,1927,8,11,1927.08,1926,11,315,45,0.028031364243501004,10.122371021540232,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.35446009383234484,209.43708615163197,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,260.43708615163195,1,209.43708615163197,,,,964.9729489882187,990.0,0.12844774078836485,0.011887417230326387,989.8596648419812,0.3105123787886517,,,,24.576203474973898,,,,0.94,,,,0.8377483446065278,,,,0.97,,,,46.040176121004,,,,46.040176121004,1104.964226904096,0.1419078708513805,0.755
1927-08-12,1927-08-23,340.8154,0.9336124696098184,318.18950727505813,0.759,1927,8,12,1927.08,1926,11,316,46,0.02749157342856502,6.247578876573813,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.36141983745739453,203.18950727505813,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,254.18950727505813,1,203.18950727505813,,,,964.9511219685373,990.0,0.12637289909503774,0.010637901455011627,989.8629891994501,0.2922763290160427,,,,24.619590901896853,,,,0.94,,,,0.8127580291002325,,,,0.97,,,,44.745637970976645,,,,44.745637970976645,1073.8953113034397,0.14062574958606788,0.76
1927-08-13,1927-08-24,336.7179,0.9360015605047864,315.16847984989465,0.765,1927,8,13,1927.08,1926,11,317,46,0.0272305566590309,3.021027425163481,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3648842043302397,200.16847984989465,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,251.16847984989465,1,200.16847984989465,,,,964.9407538234392,990.0,0.12536960585420856,0.010033695969978931,989.864596698176,0.2836548210458908,,,,24.640188053690807,,,,0.94,,,,0.8006739193995787,,,,0.97,,,,44.117236889345065,,,,44.117236889345065,1058.8136853442813,0.1399798511271076,0.765
1927-08-14,1927-08-25,332.6514,0.9362910743325152,311.45853668421523,0.767,1927,8,14,1927.08,1926,11,318,46,0.0269100175695162,3.70994316567942,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3692305281604703,196.45853668421523,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.45853668421523,1,196.45853668421523,,,,964.9281963176326,990.0,0.12413752140804195,0.009645853668421524,989.8662166249236,0.2732425626120347,,,,24.664777744678997,,,,0.93,,,,0.7858341467368609,,,,0.97,,,,42.88168097189396,,,,42.88168097189396,1029.1603433254547,0.13768022359705384,0.765
1927-08-15,1927-08-26,332.6514,0.9362910743325152,311.45853668421523,0.767,1927,8,15,1927.08,1926,11,319,46,0.0269100175695162,0.0,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3692305281604703,196.45853668421523,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.45853668421523,1,196.45853668421523,,,,964.9281963176326,990.0,0.12413752140804195,0.009645853668421524,989.8662166249236,0.2732425626120347,,,,24.664777744678997,,,,0.93,,,,0.7858341467368609,,,,0.97,,,,42.88168097189396,,,,42.88168097189396,1029.1603433254547,0.13768022359705384,0.765
1927-08-16,1927-08-27,328.6161,0.9361415325042216,307.6311794595605,0.774,1927,8,16,1927.08,1926,11,320,46,0.026579333905306025,3.8273572246547474,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3738242664544907,192.63117945956046,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,243.63117945956046,1,192.63117945956046,,,,964.9154522646517,990.0,0.12286644336295365,0.00926311794595605,989.8678704386913,0.2627032845806392,,,,24.689714889458987,,,,0.93,,,,0.7705247178382421,,,,0.97,,,,42.08878111458832,,,,42.08878111458832,1010.1307467501197,0.13681571935760525,0.775
1927-08-17,1927-08-28,324.6118,0.932416130348578,302.6732784214865,0.7809999999999999,1927,8,17,1927.08,1926,11,321,46,0.02615097125561644,4.957901038074,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3799476471783452,187.67327842148651,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,238.67327842148651,1,187.67327842148651,,,,964.8992785744756,990.0,0.12121990796285527,0.00876732784214865,989.8700127641948,0.24935662840061315,,,,24.721377561318842,,,,0.93,,,,0.7506931136859459,,,,0.97,,,,41.058095292900866,,,,41.058095292900866,985.3942870296208,0.13565153655793022,0.78
1927-08-18,1927-08-29,324.6118,0.932416130348578,302.6732784214865,0.7809999999999999,1927,8,18,1927.08,1926,11,322,46,0.02615097125561644,0.0,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3799476471783452,187.67327842148651,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,238.67327842148651,1,187.67327842148651,,,,964.8992785744756,990.0,0.12121990796285527,0.00876732784214865,989.8700127641948,0.24935662840061315,,,,24.721377561318842,,,,0.93,,,,0.7506931136859459,,,,0.97,,,,41.058095292900866,,,,41.058095292900866,985.3942870296208,0.13565153655793022,0.78
1927-08-19,1927-08-30,320.6383,0.933147630767266,299.2028699782439,0.785,1927,8,19,1927.08,1926,11,323,47,0.025851127966120272,3.4704084432426043,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3843546019741123,184.20286997824385,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,235.20286997824385,1,184.20286997824385,,,,964.8881935394943,990.0,0.12006737379351272,0.008420286997824388,989.8715123392087,0.2402196309894329,,,,24.743099168724765,,,,0.93,,,,0.7368114799129756,,,,0.97,,,,40.334267887261575,,,,40.334267887261575,968.0224292942779,0.1348057519976143,0.785
1927-08-20,1927-08-31,316.6956,0.9323394123967924,295.26778961264966,0.789,1927,8,20,1927.08,1926,11,324,47,0.02551113702253293,3.935080365594216,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3894769563278949,180.2677896126497,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,231.2677896126497,1,180.2677896126497,,,,964.8758715526833,990.0,0.11872765554976693,0.008026778961264967,989.873245565489,0.23006380231902784,,,,24.76731021048681,,,,0.93,,,,0.7210711584505987,,,,0.97,,,,39.51124072215485,,,,39.51124072215485,948.2697773317163,0.1338149371930752,0.79
1927-08-21,1927-09-01,308.9022,0.9382371241485588,289.82351177116294,0.8,1927,8,21,1927.08,1926,11,325,47,0.02504075141702848,5.4442778414867234,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.3967932045858343,174.82351177116294,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,225.8235117711629,1,174.82351177116294,,,,964.8592802842841,990.0,0.11687165174016916,0.0074823511771162955,989.8756459970826,0.21637143845339976,,,,24.799994274345288,,,,0.93,,,,0.6992940470846518,,,,0.97,,,,38.36852559165585,,,,38.36852559165585,920.8446141997405,0.1323858280412758,0.8
1927-08-22,1927-09-02,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1927,8,22,1927.08,1926,11,326,47,0.02475294932751636,3.331042702686545,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4014067119248189,171.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,222.4924690684764,1,171.4924690684764,,,,964.8494041962176,990.0,0.11573606900061695,0.007149246906847641,989.8771146840926,0.2081990643308247,,,,24.819511423544263,,,,0.93,,,,0.6859698762739056,,,,0.97,,,,37.66708147424847,,,,37.66708147424847,904.0099553819632,0.13147668975984642,0.805
1927-08-23,1927-09-03,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1927,8,23,1927.08,1926,11,327,47,0.02475294932751636,0.0,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4014067119248189,171.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,222.4924690684764,1,171.4924690684764,,,,964.8494041962176,990.0,0.11573606900061695,0.007149246906847641,989.8771146840926,0.2081990643308247,,,,24.819511423544263,,,,0.93,,,,0.6859698762739056,,,,0.97,,,,37.66708147424847,,,,37.66708147424847,904.0099553819632,0.13147668975984642,0.805
1927-08-24,1927-09-04,301.2308,0.9405443187056236,283.3209175591498,0.8140000000000001,1927,8,24,1927.08,1926,11,328,47,0.024478927277110547,3.1715515093265485,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4059001396393229,168.32091755914982,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,219.32091755914982,1,168.32091755914982,,,,964.8402047922,990.0,0.11465485825880105,0.006832091755914979,989.8785130499854,0.20056276126630448,,,,24.837745496519197,,,,0.92,,,,0.6732836702365992,,,,0.97,,,,36.599810065280145,,,,36.599810065280145,878.3954415667234,0.12918146101104264,0.815
1927-08-25,1927-09-05,301.2308,0.9405443187056236,283.3209175591498,0.8140000000000001,1927,8,25,1927.08,1926,11,329,47,0.024478927277110547,0.0,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4059001396393229,168.32091755914982,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,219.32091755914982,1,168.32091755914982,,,,964.8402047922,990.0,0.11465485825880105,0.006832091755914979,989.8785130499854,0.20056276126630448,,,,24.837745496519197,,,,0.92,,,,0.6732836702365992,,,,0.97,,,,36.599810065280145,,,,36.599810065280145,878.3954415667234,0.12918146101104264,0.815
1927-08-26,1927-09-06,293.6805,0.9498224783759068,278.94434036067554,0.8250000000000001,1927,8,26,1927.08,1926,11,330,48,0.02410079100716236,4.376577198474308,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.41226862624746136,163.94434036067554,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,214.94434036067554,1,163.94434036067554,,,,964.8278514821144,990.0,0.11316284330477575,0.0063944340360675535,989.8804427226593,0.19025696310523374,,,,24.86233427743941,,,,0.92,,,,0.6557773614427022,,,,0.97,,,,35.68345510552204,,,,35.68345510552204,856.4029225325288,0.12792320883579592,0.825
1927-08-27,1927-09-07,289.9506,0.9469336970794502,274.56399362840483,0.8290000000000001,1927,8,27,1927.08,1926,11,331,48,0.023722329049494176,4.380346732270709,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4188458890048093,159.56399362840486,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,210.56399362840486,1,159.56399362840486,,,,964.8159039443277,990.0,0.11166954328241073,0.0059563993628404845,989.8823740573547,0.18021156429794047,,,,24.886258548729266,,,,0.92,,,,0.6382559745136194,,,,0.97,,,,34.76346640976982,,,,34.76346640976982,834.3231938344757,0.12661334776772926,0.83
1927-08-28,1927-09-08,282.5805,0.9598759003814196,271.2422118677317,0.841,1927,8,28,1927.08,1926,11,332,48,0.02343532710537202,3.3217817606731046,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4239753068231079,156.24221186773173,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,207.2422118677317,1,156.24221186773173,,,,964.8071356627071,990.0,0.11053711768218127,0.005624221186773173,989.8838386611313,0.1727733655968103,,,,24.903929632827328,,,,0.92,,,,0.6249688474709271,,,,0.97,,,,34.06393599197612,,,,34.06393599197612,817.5344638074271,0.12558493664174594,0.84
1927-08-29,1927-09-09,282.5805,0.9598759003814196,271.2422118677317,0.841,1927,8,29,1927.08,1926,11,333,48,0.02343532710537202,0.0,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4239753068231079,156.24221186773173,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,207.2422118677317,1,156.24221186773173,,,,964.8071356627071,990.0,0.11053711768218127,0.005624221186773173,989.8838386611313,0.1727733655968103,,,,24.903929632827328,,,,0.92,,,,0.6249688474709271,,,,0.97,,,,34.06393599197612,,,,34.06393599197612,817.5344638074271,0.12558493664174594,0.84
1927-08-30,1927-09-10,278.9403,0.9576486337515688,267.1267971932527,0.85,1927,8,30,1927.08,1926,11,334,48,0.02307975527749704,4.115414674479041,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4305071644190131,152.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,203.12679719325268,1,152.12679719325268,,,,964.7966394216797,990.0,0.10913413540679068,0.005212679719325269,989.885653184874,0.16377291072394656,,,,24.925240852470257,,,,0.92,,,,0.6085071887730107,,,,0.97,,,,33.19507502250664,,,,33.19507502250664,796.6818005401593,0.12426710974448467,0.85
1927-08-31,1927-09-11,275.3297,0.9556444090204028,263.11728844226485,0.852,1927,8,31,1927.08,1926,11,335,48,0.022733333721411682,4.009508750987834,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4370674412192194,148.11728844226485,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,199.11728844226485,1,148.11728844226485,,,,964.7868230713588,990.0,0.10776725742349938,0.004811728844226485,989.8874210137323,0.1552327634118582,,,,24.94536517896164,,,,0.92,,,,0.5924691537690594,,,,0.97,,,,32.346268551502774,,,,32.346268551502774,776.3104452360665,0.12293478981560887,0.85
1927-09-01,1927-09-12,271.7487,0.949916058961914,258.13845413202347,0.861,1927,9,1,1927.09,1926,12,336,48,0.022303162437006828,4.978834310241382,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.3525239984332538,167.13845413202347,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,211.13845413202347,1,167.13845413202347,,,,964.7752285404243,990.0,0.11186538209046254,0.006713845413202347,989.8814207724963,0.1977518271934693,,,,24.90844040487839,,,,0.92,,,,0.6685538165280939,,,,0.97,,,,36.44613553611927,,,,36.44613553611927,874.7072528668625,0.14118832336959414,0.86
1927-09-02,1927-09-13,268.1972,0.9537160360653644,255.7839704678297,0.862,1927,9,2,1927.09,1926,12,337,49,0.022099735048420485,2.3544836641937654,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.3557689711108976,164.78397046782968,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,208.7839704678297,1,164.78397046782968,,,,964.7699863871941,990.0,0.11106271720494193,0.006478397046782971,989.8824588857484,0.19221324478307475,,,,24.92025925377113,,,,0.92,,,,0.6591358818713188,,,,0.97,,,,35.949767673059064,,,,35.949767673059064,862.7944241534174,0.14054738304087944,0.86
1927-09-03,1927-09-14,264.675,0.9536166819538321,252.39849529613048,0.8690000000000001,1927,9,3,1927.09,1926,12,338,49,0.02180722999358568,3.385475171699228,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.3605409766537349,161.39849529613048,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,205.39849529613048,1,161.39849529613048,,,,964.762732592685,990.0,0.10990857794186264,0.006139849529613048,989.8839515725284,0.18438581997795436,,,,24.936833159865593,,,,0.92,,,,0.6455939811845219,,,,0.97,,,,35.234600373814345,,,,35.234600373814345,845.6304089715442,0.13959909044812172,0.87
1927-09-04,1927-09-15,261.1822,0.9549318628269056,249.41120478322944,0.878,1927,9,4,1927.09,1926,12,339,49,0.021549128093271024,2.9872905129010405,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.36485930966530056,158.41120478322944,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,202.41120478322944,1,158.41120478322944,,,,964.7566206649036,990.0,0.1088901834488282,0.005841120478322944,989.8852686960727,0.17761266422061195,,,,24.951035366948794,,,,0.92,,,,0.6336448191329177,,,,0.97,,,,34.602146279097816,,,,34.602146279097816,830.4515106983476,0.13873533191570744,0.88
1927-09-05,1927-09-16,257.7185,0.9611332445675008,247.70181809006942,0.8809999999999999,1927,9,5,1927.09,1926,12,340,49,0.021401437082982,1.7093866931600132,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.3673771985271039,156.7018180900694,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,200.70181809006942,1,156.7018180900694,,,,964.7532493833372,990.0,0.10830743798525094,0.005670181809006943,989.8860223802056,0.17379329021567205,,,,24.958979706652865,,,,0.92,,,,0.6268072723602777,,,,0.97,,,,34.23965911108426,,,,34.23965911108426,821.7518186660221,0.13822934112915564,0.88
1927-09-06,1927-09-17,250.8784,0.9735607140529976,244.24535424447362,0.89,1927,9,6,1927.09,1926,12,341,49,0.021102798606722515,3.4564638455958634,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.3725761756308165,153.24535424447362,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,197.24535424447362,1,153.24535424447362,,,,964.7467230507073,990.0,0.10712909803788873,0.005324535424447362,989.8875463665377,0.16619567454003173,,,,24.97462764129049,,,,0.92,,,,0.6129814169778944,,,,0.97,,,,33.50540780483021,,,,33.50540780483021,804.1297873159249,0.13717930442719284,0.89
