Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1927-09-07,1927-09-18,247.5017,0.97821499783454,242.109874929545,0.895,1927,9,7,1927.09,1926,12,342,49,0.02091829319391269,2.135479314928574,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.3758624055564912,151.10987492954501,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,195.109874929545,1,151.10987492954501,,,,964.7428915832536,990.0,0.10640109372598124,0.005110987492954499,989.8884879187813,0.16158552981051524,,,,24.98401080571716,,,,0.92,,,,0.6044394997181799,,,,0.97,,,,33.050921615634806,,,,33.050921615634806,793.2221187752355,0.1365120758715553,0.895
1927-09-08,1927-09-19,247.5017,0.97821499783454,242.109874929545,0.895,1927,9,8,1927.09,1926,12,343,49,0.02091829319391269,0.0,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.3758624055564912,151.10987492954501,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,195.109874929545,1,151.10987492954501,,,,964.7428915832536,990.0,0.10640109372598124,0.005110987492954499,989.8884879187813,0.16158552981051524,,,,24.98401080571716,,,,0.92,,,,0.6044394997181799,,,,0.97,,,,33.050921615634806,,,,33.050921615634806,793.2221187752355,0.1365120758715553,0.895
1927-09-09,1927-09-20,244.1538,0.9802936029434974,239.3424082743461,0.9,1927,9,9,1927.09,1926,12,344,50,0.020679184074903503,2.7674666551988882,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.3802084246419519,148.3424082743461,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,192.3424082743461,1,148.3424082743461,,,,964.7381627397548,990.0,0.10545763918443617,0.0048342408274346105,989.889708119988,0.15570628205846912,,,,24.995839098174947,,,,0.92,,,,0.5933696330973844,,,,0.97,,,,32.46097907433938,,,,32.46097907433938,779.063497784145,0.13562568918890044,0.9
1927-09-10,1927-09-21,240.8345,0.9814064142756002,236.356523078857,0.905,1927,9,10,1927.09,1926,12,345,50,0.020421203594013244,2.985885195489089,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.3850115867952548,145.356523078857,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,189.356523078857,1,145.356523078857,,,,964.7333708145584,990.0,0.10443972377688307,0.004535652307885701,989.8910246239152,0.14948361819078687,,,,25.00817019116603,,,,0.91,,,,0.5814260923154281,,,,0.97,,,,31.47737995422617,,,,31.47737995422617,755.4571189014281,0.1331775385091622,0.905
1927-09-11,1927-09-22,237.5439,0.986301183111156,234.28982961083813,0.907,1927,9,11,1927.09,1926,12,346,50,0.02024264127837641,2.066693468018883,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.3884078116030624,143.28982961083813,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.28982961083813,1,143.28982961083813,,,,964.7302492634468,990.0,0.10373516918551297,0.0043289829610838135,989.8919358478537,0.14524987800185646,,,,25.016436706404686,,,,0.91,,,,0.5731593184433526,,,,0.97,,,,31.040088433635262,,,,31.040088433635262,744.9621224072463,0.13248585517004174,0.905
1927-09-12,1927-09-23,231.0479,0.973371662644245,224.89547857346128,0.914,1927,9,12,1927.09,1926,12,347,50,0.01943096934874705,9.39435103737685,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.40463241225312224,133.89547857346128,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,177.89547857346128,1,133.89547857346128,,,,964.7182091057922,990.0,0.10053254951367996,0.0033895478573461283,989.8960779026289,0.12676084761360715,,,,25.051107949223226,,,,0.91,,,,0.535581914293845,,,,0.97,,,,29.04524099305439,,,,29.04524099305439,697.0857838333052,0.12914995524717438,0.915
1927-09-13,1927-09-24,224.6649,0.9803017387111999,220.23939209737784,0.924,1927,9,13,1927.09,1926,12,348,50,0.019028683477213447,4.6560864760834315,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4131867561628792,129.23939209737784,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.23939209737784,1,129.23939209737784,,,,964.7136474452408,990.0,0.09894524730592426,0.0029239392097377853,989.8981308134844,0.11805644856538,,,,25.06642691967811,,,,0.91,,,,0.5169575683895113,,,,0.97,,,,28.052364456889944,,,,28.052364456889944,673.2567469653586,0.12737214805100225,0.925
1927-09-14,1927-09-25,221.5156,0.9810008156761044,217.3069842849817,0.928,1927,9,14,1927.09,1926,12,349,50,0.018775323442222408,2.932407812396149,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4187624263408873,126.30698428498171,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,170.3069842849817,1,126.30698428498171,,,,964.711291398978,990.0,0.09794556282442557,0.0026306984284981696,989.8994237387473,0.11273062250993332,,,,25.07540171725921,,,,0.91,,,,0.5052279371399268,,,,0.97,,,,27.425679677316786,,,,27.425679677316786,658.2163122556027,0.12620707874418835,0.93
1927-09-15,1927-09-26,221.5156,0.9810008156761044,217.3069842849817,0.928,1927,9,15,1927.09,1926,12,350,50,0.018775323442222408,0.0,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4187624263408873,126.30698428498171,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,170.3069842849817,1,126.30698428498171,,,,964.711291398978,990.0,0.09794556282442557,0.0026306984284981696,989.8994237387473,0.11273062250993332,,,,25.07540171725921,,,,0.91,,,,0.5052279371399268,,,,0.97,,,,27.425679677316786,,,,27.425679677316786,658.2163122556027,0.12620707874418835,0.93
1927-09-16,1927-09-27,218.3943,0.9870826717204976,215.5732291325278,0.932,1927,9,16,1927.09,1926,12,351,51,0.018625526997050404,1.733755152453881,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4221303376406538,124.57322913252779,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,168.5732291325278,1,124.57322913252779,,,,964.7100946778007,990.0,0.09735450993154356,0.0024573229132527816,989.9001881671553,0.1096385757843571,,,,25.080454913570108,,,,0.91,,,,0.4982929165301113,,,,0.97,,,,27.054671539117088,,,,27.054671539117088,649.3121169388103,0.125501072874335,0.93
1927-09-17,1927-09-28,218.3943,0.9870826717204976,215.5732291325278,0.932,1927,9,17,1927.09,1926,12,352,51,0.018625526997050404,0.0,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4221303376406538,124.57322913252779,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,168.5732291325278,1,124.57322913252779,,,,964.7100946778007,990.0,0.09735450993154356,0.0024573229132527816,989.9001881671553,0.1096385757843571,,,,25.080454913570108,,,,0.91,,,,0.4982929165301113,,,,0.97,,,,27.054671539117088,,,,27.054671539117088,649.3121169388103,0.125501072874335,0.93
1927-09-18,1927-09-29,212.2351,1.005806438348895,213.46743002362155,0.9390000000000001,1927,9,18,1927.09,1926,12,353,51,0.0184435859540409,2.105799108906268,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4262945405298141,122.46743002362156,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,166.46743002362155,1,122.46743002362156,,,,964.7088436681703,990.0,0.09663662387168916,0.0022467430023621546,989.9011166331261,0.1059397703367921,,,,25.0863331946189,,,,0.91,,,,0.4898697200944862,,,,0.97,,,,26.603570298338017,,,,26.603570298338017,638.4856871601124,0.1246258986459628,0.94
1927-09-19,1927-09-30,212.2351,1.005806438348895,213.46743002362155,0.9390000000000001,1927,9,19,1927.09,1926,12,354,51,0.0184435859540409,0.0,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4262945405298141,122.46743002362156,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,166.46743002362155,1,122.46743002362156,,,,964.7088436681703,990.0,0.09663662387168916,0.0022467430023621546,989.9011166331261,0.1059397703367921,,,,25.0863331946189,,,,0.91,,,,0.4898697200944862,,,,0.97,,,,26.603570298338017,,,,26.603570298338017,638.4856871601124,0.1246258986459628,0.94
1927-09-20,1927-10-01,209.197,1.0022228233403263,209.66200797432626,0.945,1927,9,20,1927.09,1926,12,355,51,0.01811479748898179,3.8054220492952884,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4340319015314554,118.66200797432627,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,162.66200797432626,1,118.66200797432627,,,,964.7071672830003,990.0,0.09533932090033848,0.0018662007974326262,989.9027944783023,0.09941351469573197,,,,25.09621368060615,,,,0.9,,,,0.474648031897305,,,,0.97,,,,25.50369744772381,,,,25.50369744772381,612.0887387453715,0.12164195933317025,0.945
1927-09-21,1927-10-02,206.1864,1.0066257008232184,207.55252940021649,0.95,1927,9,21,1927.09,1926,12,356,51,0.0179325385401787,2.1094785741098008,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.4384432233274681,116.55252940021649,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,160.55252940021646,1,116.55252940021649,,,,964.7065748145607,990.0,0.09462018047734652,0.001655252940021649,989.9037245665827,0.09588337391375887,,,,25.101266378108267,,,,0.9,,,,0.466210117600866,,,,0.97,,,,25.055356503588087,,,,25.055356503588087,601.328556086114,0.1207181457917802,0.95
1927-09-22,1927-10-03,206.1864,1.0066257008232184,207.55252940021649,0.95,1927,9,22,1927.09,1926,12,357,51,0.0179325385401787,0.0,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.4384432233274681,116.55252940021649,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,160.55252940021646,1,116.55252940021649,,,,964.7065748145607,990.0,0.09462018047734652,0.001655252940021649,989.9037245665827,0.09588337391375887,,,,25.101266378108267,,,,0.9,,,,0.466210117600866,,,,0.97,,,,25.055356503588087,,,,25.055356503588087,601.328556086114,0.1207181457917802,0.95
1927-09-23,1927-10-04,203.2033,1.0091611462420986,205.06487514817712,0.955,1927,9,23,1927.09,1926,12,358,52,0.017717605212802502,2.4876542520393343,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.44376200426447787,114.06487514817712,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,158.06487514817712,1,114.06487514817712,,,,964.7061975946197,990.0,0.09377211652778764,0.0014064875148177124,989.9048213959574,0.09180065023363444,,,,25.106823151104184,,,,0.9,,,,0.4562595005927085,,,,0.97,,,,24.52601242917605,,,,24.52601242917605,588.6242983002252,0.11960123551853473,0.955
1927-09-24,1927-10-05,203.2033,1.0091611462420986,205.06487514817712,0.955,1927,9,24,1927.09,1926,12,359,52,0.017717605212802502,0.0,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.44376200426447787,114.06487514817712,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,158.06487514817712,1,114.06487514817712,,,,964.7061975946197,990.0,0.09377211652778764,0.0014064875148177124,989.9048213959574,0.09180065023363444,,,,25.106823151104184,,,,0.9,,,,0.4562595005927085,,,,0.97,,,,24.52601242917605,,,,24.52601242917605,588.6242983002252,0.11960123551853473,0.955
1927-09-25,1927-10-06,200.2476,1.0233266638974086,204.9187084614628,0.9570000000000001,1927,9,25,1927.09,1926,12,360,52,0.01770497641107038,0.14616668671436628,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.444078535743424,113.9187084614628,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,157.9187084614628,1,113.9187084614628,,,,964.7061865036726,990.0,0.09372228697549867,0.0013918708461462814,989.9048858421784,0.09156346485579704,,,,25.10713587364987,,,,0.9,,,,0.4556748338458513,,,,0.97,,,,24.49488904299263,,,,24.49488904299263,587.8773370318231,0.11953466438911875,0.955
1927-09-26,1927-10-07,197.3191,1.0267493313180351,202.5972539812765,0.961,1927,9,26,1927.09,1926,12,361,52,0.01750440274398229,2.321454480186248,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.4491669961548935,111.59725398127651,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,155.59725398127648,1,111.59725398127651,,,,964.7061791647006,990.0,0.09293088203907153,0.001159725398127651,989.9059093925628,0.08783664348867719,,,,25.11189358437344,,,,0.9,,,,0.4463890159251061,,,,0.96,,,,23.75284968570247,,,,23.75284968570247,570.0683924568593,0.11724171586204048,0.96
1927-09-27,1927-10-08,194.4177,1.030992897051571,200.4432677611032,0.965,1927,9,27,1927.09,1926,12,362,52,0.017318298334559317,2.153986220173324,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.4539937959326111,109.44326776110321,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,153.4432677611032,1,109.44326776110321,,,,964.7064629788164,990.0,0.09219656855492153,0.0009443267761103187,989.906859104669,0.08444634572512642,,,,25.115949780127412,,,,0.89,,,,0.4377730710444128,,,,0.96,,,,23.03928010526484,,,,23.03928010526484,552.9427225263562,0.11494165088509747,0.965
1927-09-28,1927-10-09,191.5433,1.0278870930898327,196.88488583783368,0.967,1927,9,28,1927.09,1926,12,363,52,0.01701085413638883,3.5583819232694798,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.4621990134628877,105.88488583783369,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,149.88488583783368,1,105.88488583783369,,,,964.4036249220031,990.0,0.0909834838083524,0.0005884885837833679,989.908428027608,0.07898827308196547,,,,25.425814832522803,,,,0.89,,,,0.4235395433513347,,,,0.96,,,,22.56519545394678,,,,22.56519545394678,541.5646908947226,0.11461111074078507,0.965
1927-09-29,1927-10-10,188.6959,1.0273325571973282,193.8534414796513,0.971,1927,9,29,1927.09,1926,12,364,52,0.016748937343841874,3.031444358182398,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.469426796374684,102.85344147965132,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,146.8534414796513,1,102.85344147965132,,,,964.4105440285066,990.0,0.08995003686806294,0.00028534414796513085,989.909764618984,0.07447868718527757,,,,25.42474190329203,,,,0.89,,,,0.4114137659186052,,,,0.96,,,,21.918237462154966,,,,21.918237462154966,526.0376990917191,0.11306602191251636,0.97
1927-09-30,1927-10-11,188.6959,1.0273325571973282,193.8534414796513,0.971,1927,9,30,1927.09,1926,12,365,53,0.016748937343841874,0.0,0.9,4,Mod_Dry,34,6,4,3,44,91.0,0.469426796374684,102.85344147965132,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,146.8534414796513,1,102.85344147965132,,,,964.4105440285066,990.0,0.08995003686806294,0.00028534414796513085,989.909764618984,0.07447868718527757,,,,25.42474190329203,,,,0.89,,,,0.4114137659186052,,,,0.96,,,,21.918237462154966,,,,21.918237462154966,526.0376990917191,0.11306602191251636,0.97
