Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1935-10-01,1935-10-12,268.1972,0.9608962683082812,257.70968865072973,0.862,1935,10,1,1935.1,1935,1,1,1,0.022266117099423048,0.0,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.4268368821363229,147.7096886507297,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,198.7096886507297,1,147.7096886507297,,,,964.7742621267796,990.0,0.1076283029491124,0.004770968865072975,989.8876007281857,0.15437722556085975,,,,24.95896137584535,,,,0.92,,,,0.5908387546029189,,,,0.97,,,,32.27483722913667,,,,32.27483722913667,774.5960934992802,0.12523718994856378,0.86
1935-10-02,1935-10-13,268.1972,0.9608962683082812,257.70968865072973,0.862,1935,10,2,1935.1,1935,1,2,1,0.022266117099423048,0.0,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.4268368821363229,147.7096886507297,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,198.7096886507297,1,147.7096886507297,,,,964.7742621267796,990.0,0.1076283029491124,0.004770968865072975,989.8876007281857,0.15437722556085975,,,,24.95896137584535,,,,0.92,,,,0.5908387546029189,,,,0.97,,,,32.27483722913667,,,,32.27483722913667,774.5960934992802,0.12523718994856378,0.86
1935-10-03,1935-10-14,264.675,0.951446329142455,251.8240571657793,0.871,1935,10,3,1935.1,1935,1,3,1,0.021757598539123332,5.885631484950437,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.4368129131029982,141.8240571657793,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,192.8240571657793,1,141.8240571657793,,,,964.76153592514,990.0,0.10562183767015204,0.00418240571657793,989.8901957566134,0.14228350711306512,,,,24.986376324360265,,,,0.91,,,,0.5672962286631171,,,,0.97,,,,30.68564919171514,,,,30.68564919171514,736.4555806011632,0.12185352558081593,0.87
1935-10-04,1935-10-15,261.1822,0.94645537748338,247.19729769293969,0.8759999999999999,1935,10,4,1935.1,1935,1,4,1,0.02135784652066999,4.626759472839608,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.4449886832364906,137.19729769293969,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,188.19729769293969,1,137.19729769293969,,,,964.7522723015704,990.0,0.10404453330441124,0.0037197297692939685,989.8922357369264,0.13311794327624554,,,,25.00684549207962,,,,0.91,,,,0.5487891907717587,,,,0.97,,,,29.708902063959894,,,,29.708902063959894,713.0136495350375,0.12018295645312155,0.875
1935-10-05,1935-10-16,254.284,0.9457480197250392,240.48858944776188,0.885,1935,10,5,1935.1,1935,1,5,1,0.020778214128286628,6.708708245177803,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.4574021588824439,130.48858944776188,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,181.48858944776188,1,130.48858944776188,,,,964.740088315004,990.0,0.10175747367537337,0.0030488589447761885,989.8951936673801,0.12036190527309434,,,,25.03474344710272,,,,0.91,,,,0.5219543577910475,,,,0.97,,,,28.287711602547244,,,,28.287711602547244,678.9050784611337,0.1176260032440824,0.885
1935-10-06,1935-10-17,250.8784,0.9453675021974559,237.1722863632943,0.89,1935,10,6,1935.1,1935,1,6,1,0.020491685541788627,3.316303084467592,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.4637978647787916,127.17228636329428,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,178.1722863632943,1,127.17228636329428,,,,964.7346473322873,990.0,0.1006269158056685,0.0027172286363294287,989.896655855558,0.11428962383489835,,,,25.04771889943596,,,,0.91,,,,0.5086891454531771,,,,0.97,,,,27.58308222136406,,,,27.58308222136406,661.9939733127374,0.11629976943896815,0.89
1935-10-07,1935-10-18,250.8784,0.9453675021974559,237.1722863632943,0.89,1935,10,7,1935.1,1935,1,7,1,0.020491685541788627,0.0,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.4637978647787916,127.17228636329428,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,178.1722863632943,1,127.17228636329428,,,,964.7346473322873,990.0,0.1006269158056685,0.0027172286363294287,989.896655855558,0.11428962383489835,,,,25.04771889943596,,,,0.91,,,,0.5086891454531771,,,,0.97,,,,27.58308222136406,,,,27.58308222136406,661.9939733127374,0.11629976943896815,0.89
1935-10-08,1935-10-19,250.8784,0.9453675021974559,237.1722863632943,0.89,1935,10,8,1935.1,1935,1,8,2,0.020491685541788627,0.0,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.4637978647787916,127.17228636329428,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,178.1722863632943,1,127.17228636329428,,,,964.7346473322873,990.0,0.1006269158056685,0.0027172286363294287,989.896655855558,0.11428962383489835,,,,25.04771889943596,,,,0.91,,,,0.5086891454531771,,,,0.97,,,,27.58308222136406,,,,27.58308222136406,661.9939733127374,0.11629976943896815,0.89
1935-10-09,1935-10-20,250.8784,0.9453675021974559,237.1722863632943,0.89,1935,10,9,1935.1,1935,1,9,2,0.020491685541788627,0.0,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.4637978647787916,127.17228636329428,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,178.1722863632943,1,127.17228636329428,,,,964.7346473322873,990.0,0.1006269158056685,0.0027172286363294287,989.896655855558,0.11428962383489835,,,,25.04771889943596,,,,0.91,,,,0.5086891454531771,,,,0.97,,,,27.58308222136406,,,,27.58308222136406,661.9939733127374,0.11629976943896815,0.89
1935-10-10,1935-10-21,250.8784,0.9453675021974559,237.1722863632943,0.89,1935,10,10,1935.1,1935,1,10,2,0.020491685541788627,0.0,0.4,2,Mod_Wet,41,6,4,3,56,110.0,0.4637978647787916,127.17228636329428,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,178.1722863632943,1,127.17228636329428,,,,964.7346473322873,990.0,0.1006269158056685,0.0027172286363294287,989.896655855558,0.11428962383489835,,,,25.04771889943596,,,,0.91,,,,0.5086891454531771,,,,0.97,,,,27.58308222136406,,,,27.58308222136406,661.9939733127374,0.11629976943896815,0.89
1935-10-11,1935-10-22,247.5017,0.9508478428759214,235.33645755312344,0.895,1935,10,11,1935.1,1935,1,11,2,0.020333069932589855,1.8358288101708524,0.47,3,Normal,37,5,3,2,50,97.0,0.4121758311846085,138.33645755312344,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,183.33645755312344,1,138.33645755312344,,,,964.7318097816699,990.0,0.10238742871129207,0.0038336457553123436,989.8937789255334,0.13534671747332933,,,,25.02662242639009,,,,0.91,,,,0.5533458302124937,,,,0.97,,,,29.9792680867124,,,,29.9792680867124,719.5024340810976,0.12738896641182362,0.895
1935-10-12,1935-10-23,247.5017,0.9508478428759214,235.33645755312344,0.895,1935,10,12,1935.1,1935,1,12,2,0.020333069932589855,0.0,0.47,3,Normal,37,5,3,2,50,97.0,0.4121758311846085,138.33645755312344,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,183.33645755312344,1,138.33645755312344,,,,964.7318097816699,990.0,0.10238742871129207,0.0038336457553123436,989.8937789255334,0.13534671747332933,,,,25.02662242639009,,,,0.91,,,,0.5533458302124937,,,,0.97,,,,29.9792680867124,,,,29.9792680867124,719.5024340810976,0.12738896641182362,0.895
1935-10-13,1935-10-24,244.1538,0.9526728326050734,232.59869223729257,0.902,1935,10,13,1935.1,1935,1,13,2,0.020096527009302083,2.7377653158308703,0.47,3,Normal,37,5,3,2,50,97.0,0.41702728019228297,135.59869223729257,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.59869223729257,1,135.59869223729257,,,,964.7278173959384,990.0,0.10145409962634974,0.003559869223729257,989.8949860311501,0.13002098435117931,,,,25.03714765086033,,,,0.91,,,,0.5423947689491703,,,,0.97,,,,29.39831814828963,,,,29.39831814828963,705.5596355589511,0.12639072844957375,0.9
1935-10-14,1935-10-25,234.2817,0.96658049969732,226.4521226559376,0.911,1935,10,14,1935.1,1935,1,14,2,0.01956546339747301,6.146569581354952,0.47,3,Normal,37,5,3,2,50,97.0,0.4283466141201863,129.4521226559376,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,174.4521226559376,1,129.4521226559376,,,,964.7199494691168,990.0,0.09935867817816052,0.002945212265593759,989.8976961095565,0.11844750571241908,,,,25.059299134726988,,,,0.91,,,,0.5178084906237503,,,,0.97,,,,28.09054921179728,,,,28.09054921179728,674.1731810831346,0.12404630560463745,0.91
1935-10-15,1935-10-26,231.0479,0.975500691562134,225.38738623397882,0.914,1935,10,15,1935.1,1935,1,15,3,0.019473470170615768,1.0647364219587985,0.47,3,Normal,37,5,3,2,50,97.0,0.4303701357062745,128.38738623397882,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,173.38738623397882,1,128.38738623397882,,,,964.7187476860382,990.0,0.09899569985249276,0.002838738623397882,989.898165561524,0.1164965962443982,,,,25.06292127924151,,,,0.91,,,,0.5135495449359153,,,,0.97,,,,27.86353292037544,,,,27.86353292037544,668.7247900890106,0.12362507674431165,0.915
1935-10-16,1935-10-27,231.0479,0.975500691562134,225.38738623397882,0.914,1935,10,16,1935.1,1935,1,16,3,0.019473470170615768,0.0,0.47,3,Normal,37,5,3,2,50,97.0,0.4303701357062745,128.38738623397882,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,173.38738623397882,1,128.38738623397882,,,,964.7187476860382,990.0,0.09899569985249276,0.002838738623397882,989.898165561524,0.1164965962443982,,,,25.06292127924151,,,,0.91,,,,0.5135495449359153,,,,0.97,,,,27.86353292037544,,,,27.86353292037544,668.7247900890106,0.12362507674431165,0.915
1935-10-17,1935-10-28,231.0479,0.975500691562134,225.38738623397882,0.914,1935,10,17,1935.1,1935,1,17,3,0.019473470170615768,0.0,0.47,3,Normal,37,5,3,2,50,97.0,0.4303701357062745,128.38738623397882,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,173.38738623397882,1,128.38738623397882,,,,964.7187476860382,990.0,0.09899569985249276,0.002838738623397882,989.898165561524,0.1164965962443982,,,,25.06292127924151,,,,0.91,,,,0.5135495449359153,,,,0.97,,,,27.86353292037544,,,,27.86353292037544,668.7247900890106,0.12362507674431165,0.915
1935-10-18,1935-10-29,227.8423,0.97702546558976,222.60772923854168,0.92,1935,10,18,1935.1,1935,1,18,3,0.019233307806210003,2.7796569954371075,0.47,3,Normal,37,5,3,2,50,97.0,0.43574407920066816,125.60772923854168,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.60772923854168,1,125.60772923854168,,,,964.7158449831315,990.0,0.0980480895131392,0.0025607729238541683,989.899391137563,0.11147846559697877,,,,25.072067688834405,,,,0.91,,,,0.5024309169541668,,,,0.97,,,,27.27022052885012,,,,27.27022052885012,654.4852926924028,0.12250347560765933,0.92
1935-10-19,1935-10-30,227.8423,0.97702546558976,222.60772923854168,0.92,1935,10,19,1935.1,1935,1,19,3,0.019233307806210003,0.0,0.47,3,Normal,37,5,3,2,50,97.0,0.43574407920066816,125.60772923854168,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.60772923854168,1,125.60772923854168,,,,964.7158449831315,990.0,0.0980480895131392,0.0025607729238541683,989.899391137563,0.11147846559697877,,,,25.072067688834405,,,,0.91,,,,0.5024309169541668,,,,0.97,,,,27.27022052885012,,,,27.27022052885012,654.4852926924028,0.12250347560765933,0.92
1935-10-20,1935-10-31,227.8423,0.97702546558976,222.60772923854168,0.92,1935,10,20,1935.1,1935,1,20,3,0.019233307806210003,0.0,0.47,3,Normal,37,5,3,2,50,97.0,0.43574407920066816,125.60772923854168,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.60772923854168,1,125.60772923854168,,,,964.7158449831315,990.0,0.0980480895131392,0.0025607729238541683,989.899391137563,0.11147846559697877,,,,25.072067688834405,,,,0.91,,,,0.5024309169541668,,,,0.97,,,,27.27022052885012,,,,27.27022052885012,654.4852926924028,0.12250347560765933,0.92
1935-10-21,1935-11-01,224.6649,0.982723108386578,220.78338887335968,0.925,1935,10,21,1935.1,1935,1,21,3,0.01907568479865828,1.8243403651820245,0.48,3,Normal,37,5,3,2,50,97.0,0.4393446467824567,123.78338887335968,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,168.78338887335968,1,123.78338887335968,,,,964.7141292906184,990.0,0.09742615529773624,0.0023783388873359684,989.900195505815,0.10824393631035414,,,,25.077822278886305,,,,0.91,,,,0.4951335554934387,,,,0.97,,,,26.88031307662556,,,,26.88031307662556,645.1275138390135,0.12174970777373105,0.925
1935-10-22,1935-11-02,224.6649,0.982723108386578,220.78338887335968,0.925,1935,10,22,1935.1,1935,1,22,4,0.01907568479865828,0.0,0.48,3,Normal,37,5,3,2,50,97.0,0.4393446467824567,123.78338887335968,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,168.78338887335968,1,123.78338887335968,,,,964.7141292906184,990.0,0.09742615529773624,0.0023783388873359684,989.900195505815,0.10824393631035414,,,,25.077822278886305,,,,0.91,,,,0.4951335554934387,,,,0.97,,,,26.88031307662556,,,,26.88031307662556,645.1275138390135,0.12174970777373105,0.925
1935-10-23,1935-11-03,215.3008,0.9720099401276424,209.2745177174335,0.937,1935,10,23,1935.1,1935,1,23,4,0.01808131833078625,11.508871155926187,0.48,3,Normal,37,5,3,2,50,97.0,0.4635060257597692,112.2745177174335,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.2745177174335,1,112.2745177174335,,,,964.7070400761114,990.0,0.0935026764945796,0.0012274517717433498,989.9052698717336,0.08891609341173973,,,,25.109313702210446,,,,0.9,,,,0.449098070869734,,,,0.96,,,,23.89454640427615,,,,23.89454640427615,573.4691137026276,0.11417800248637547,0.935
1935-10-24,1935-11-04,212.2351,0.9734329677943336,206.59664326312716,0.9390000000000001,1935,10,24,1935.1,1935,1,24,4,0.017849949977934185,2.677874454306334,0.48,3,Normal,37,5,3,2,50,97.0,0.4695139207874647,109.59664326312715,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,154.59664326312716,1,109.59664326312715,,,,964.7063880949272,990.0,0.09258976474879337,0.0009596643263127164,989.9064505709247,0.08468559926514421,,,,25.115376876732554,,,,0.89,,,,0.4383865730525087,,,,0.96,,,,23.07104144132171,,,,23.07104144132171,553.704994591721,0.11167190849242306,0.94
1935-10-25,1935-11-05,212.2351,0.9734329677943336,206.59664326312716,0.9390000000000001,1935,10,25,1935.1,1935,1,25,4,0.017849949977934185,0.0,0.48,3,Normal,37,5,3,2,50,97.0,0.4695139207874647,109.59664326312715,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,154.59664326312716,1,109.59664326312715,,,,964.7063880949272,990.0,0.09258976474879337,0.0009596643263127164,989.9064505709247,0.08468559926514421,,,,25.115376876732554,,,,0.89,,,,0.4383865730525087,,,,0.96,,,,23.07104144132171,,,,23.07104144132171,553.704994591721,0.11167190849242306,0.94
1935-10-26,1935-11-06,212.2351,0.9734329677943336,206.59664326312716,0.9390000000000001,1935,10,26,1935.1,1935,1,26,4,0.017849949977934185,0.0,0.48,3,Normal,37,5,3,2,50,97.0,0.4695139207874647,109.59664326312715,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,154.59664326312716,1,109.59664326312715,,,,964.7063880949272,990.0,0.09258976474879337,0.0009596643263127164,989.9064505709247,0.08468559926514421,,,,25.115376876732554,,,,0.89,,,,0.4383865730525087,,,,0.96,,,,23.07104144132171,,,,23.07104144132171,553.704994591721,0.11167190849242306,0.94
1935-10-27,1935-11-07,209.197,0.9663848551669614,202.1648125463628,0.9440000000000001,1935,10,27,1935.1,1935,1,27,4,0.017467039804005744,4.4318307167643525,0.48,3,Normal,37,5,3,2,50,97.0,0.479806543870016,105.1648125463628,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,150.1648125463628,1,105.1648125463628,,,,964.7062133951467,990.0,0.09107891336807822,0.0005164812546362812,989.9084046053772,0.07790540606862167,,,,25.124285804161957,,,,0.89,,,,0.4206592501854513,,,,0.96,,,,22.14595556779352,,,,22.14595556779352,531.5029336270446,0.10954406599672112,0.945
1935-10-28,1935-11-08,212.2351,0.9734329677943336,206.59664326312716,0.9390000000000001,1935,10,28,1935.1,1935,1,28,4,0.017849949977934185,4.4318307167643525,0.48,3,Normal,37,5,3,2,50,97.0,0.4695139207874647,109.59664326312715,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,154.59664326312716,1,109.59664326312715,,,,964.7063880949272,990.0,0.09258976474879337,0.0009596643263127164,989.9064505709247,0.08468559926514421,,,,25.115376876732554,,,,0.89,,,,0.4383865730525087,,,,0.96,,,,23.07104144132171,,,,23.07104144132171,553.704994591721,0.11167190849242306,0.94
1935-10-29,1935-11-09,206.1864,0.9756711054590376,201.17011281861926,0.951,1935,10,29,1935.1,1935,1,29,5,0.01738109774752871,5.426530444507847,0.48,3,Normal,37,5,3,2,50,97.0,0.4821789809675057,104.17011281861927,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,149.17011281861926,1,104.17011281861927,,,,964.7063353543097,990.0,0.09073981118816564,0.00041701128186192595,989.9088431775301,0.07642152179194239,,,,25.12608630142817,,,,0.89,,,,0.41668045127447706,,,,0.96,,,,21.938060443046144,,,,21.938060443046144,526.5134506331075,0.10905228483331482,0.95
1935-10-30,1935-11-10,206.1864,0.9756711054590376,201.17011281861926,0.951,1935,10,30,1935.1,1935,1,30,5,0.01738109774752871,0.0,0.48,3,Normal,37,5,3,2,50,97.0,0.4821789809675057,104.17011281861927,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,149.17011281861926,1,104.17011281861927,,,,964.7063353543097,990.0,0.09073981118816564,0.00041701128186192595,989.9088431775301,0.07642152179194239,,,,25.12608630142817,,,,0.89,,,,0.41668045127447706,,,,0.96,,,,21.938060443046144,,,,21.938060443046144,526.5134506331075,0.10905228483331482,0.95
1935-10-31,1935-11-11,203.2033,0.9854563497164652,200.2479822683398,0.9540000000000001,1935,10,31,1935.1,1935,1,31,5,0.017301425667984555,0.9221305502795192,0.48,3,Normal,37,5,3,2,50,97.0,0.4843993877052722,103.24798226833981,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,148.2479822683398,1,103.24798226833981,,,,964.7065028628624,990.0,0.09042544850057037,0.00032479822683397966,989.9092497532724,0.07505830389952678,,,,25.127688586510725,,,,0.89,,,,0.4129919290733592,,,,0.96,,,,21.745247813886994,,,,21.745247813886994,521.8859475332879,0.1085915951190337,0.955
1935-11-01,1935-11-12,197.3191,0.9892995851469644,195.20770377157245,0.963,1935,11,1,1935.11,1935,2,32,5,0.01686594560586386,5.040278496767371,0.56,3,Normal,36,5,3,2,47,93.0,0.4764156239900576,102.20770377157244,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,146.20770377157243,1,102.20770377157244,,,,964.407469860292,990.0,0.08972989901303606,0.00022077037715724545,989.9100493306097,0.07353475475196289,,,,25.42904471556579,,,,0.89,,,,0.4088308150862898,,,,0.96,,,,21.78431578792877,,,,21.78431578792877,522.8235789102904,0.11159557418604887,0.965
1935-11-02,1935-11-13,197.3191,0.9892995851469644,195.20770377157245,0.963,1935,11,2,1935.11,1935,2,33,5,0.01686594560586386,0.0,0.56,3,Normal,36,5,3,2,47,93.0,0.4764156239900576,102.20770377157244,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,146.20770377157243,1,102.20770377157244,,,,964.407469860292,990.0,0.08972989901303606,0.00022077037715724545,989.9100493306097,0.07353475475196289,,,,25.42904471556579,,,,0.89,,,,0.4088308150862898,,,,0.96,,,,21.78431578792877,,,,21.78431578792877,522.8235789102904,0.11159557418604887,0.965
1935-11-03,1935-11-14,197.3191,0.9892995851469644,195.20770377157245,0.963,1935,11,3,1935.11,1935,2,34,5,0.01686594560586386,0.0,0.56,3,Normal,36,5,3,2,47,93.0,0.4764156239900576,102.20770377157244,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,146.20770377157243,1,102.20770377157244,,,,964.407469860292,990.0,0.08972989901303606,0.00022077037715724545,989.9100493306097,0.07353475475196289,,,,25.42904471556579,,,,0.89,,,,0.4088308150862898,,,,0.96,,,,21.78431578792877,,,,21.78431578792877,522.8235789102904,0.11159557418604887,0.965
1935-11-04,1935-11-15,194.4177,1.0019441346365396,194.7956741845264,0.965,1935,11,4,1935.11,1935,2,35,5,0.016830346249543084,0.4120295870460211,0.56,3,Normal,36,5,3,2,47,93.0,0.4774233328811131,101.7956741845264,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,145.7956741845264,1,101.7956741845264,,,,964.4084080863472,990.0,0.08958943438108855,0.00017956741845264048,989.9102309982004,0.07293551387177699,,,,25.42888739798142,,,,0.89,,,,0.4071826967381056,,,,0.96,,,,21.696362519792014,,,,21.696362519792014,520.7127004750082,0.11138010436124696,0.965
1935-11-05,1935-11-16,194.4177,1.0019441346365396,194.7956741845264,0.965,1935,11,5,1935.11,1935,2,36,6,0.016830346249543084,0.0,0.56,3,Normal,36,5,3,2,47,93.0,0.4774233328811131,101.7956741845264,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,145.7956741845264,1,101.7956741845264,,,,964.4084080863472,990.0,0.08958943438108855,0.00017956741845264048,989.9102309982004,0.07293551387177699,,,,25.42888739798142,,,,0.89,,,,0.4071826967381056,,,,0.96,,,,21.696362519792014,,,,21.696362519792014,520.7127004750082,0.11138010436124696,0.965
1935-11-06,1935-11-17,191.5433,1.0070581277156851,192.89523707448373,0.97,1935,11,6,1935.11,1935,2,37,6,0.01666614848323539,1.9004371100426736,0.56,3,Normal,36,5,3,2,47,93.0,0.4821269898130734,99.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,143.89523707448373,1,99.89523707448372,,,,964.4127022686228,990.0,0.08894155809357401,0.0,989.9110584419064,0.07020243787625251,,,,25.42815373540744,,,,0.88,,,,0.39958094829793495,,,,0.96,,,,21.051474624959642,,,,21.051474624959642,505.2353909990313,0.1091342375490117,0.97
1935-11-07,1935-11-18,191.5433,1.0070581277156851,192.89523707448373,0.97,1935,11,7,1935.11,1935,2,38,6,0.01666614848323539,0.0,0.56,3,Normal,36,5,3,2,47,93.0,0.4821269898130734,99.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,143.89523707448373,1,99.89523707448372,,,,964.4127022686228,990.0,0.08894155809357401,0.0,989.9110584419064,0.07020243787625251,,,,25.42815373540744,,,,0.88,,,,0.39958094829793495,,,,0.96,,,,21.051474624959642,,,,21.051474624959642,505.2353909990313,0.1091342375490117,0.97
1935-11-08,1935-11-19,188.6959,1.0242652879741163,193.27466035303507,0.968,1935,11,8,1935.11,1935,2,39,6,0.01669893065450223,0.37942327855134295,0.56,3,Normal,36,5,3,2,47,93.0,0.4811805118691007,100.27466035303509,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,144.27466035303507,1,100.27466035303509,,,,964.4118493571519,990.0,0.08907090693853467,2.74660353035074e-05,989.9109016270262,0.0707440466520527,,,,25.428308223222203,,,,0.88,,,,0.4010986414121403,,,,0.96,,,,21.131560969707838,,,,21.131560969707838,507.1574632729882,0.10933435832254976,0.97
1935-11-09,1935-11-20,183.0814,1.0336364301739838,189.23960472725517,0.975,1935,11,9,1935.11,1935,2,40,6,0.016350301848434848,4.035055625779903,0.56,3,Normal,36,5,3,2,47,93.0,0.4914404684687322,96.23960472725516,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,140.23960472725514,1,96.23960472725516,,,,964.4208025780417,990.0,0.08769531979338244,0.0,989.9123046802066,0.06508774545799806,,,,25.426414356706985,,,,0.88,,,,0.3849584189090207,,,,0.96,,,,20.279715743585047,,,,20.279715743585047,486.71317784604105,0.10716422586494796,0.975
1935-11-10,1935-11-21,183.0814,1.0336364301739838,189.23960472725517,0.975,1935,11,10,1935.11,1935,2,41,6,0.016350301848434848,0.0,0.56,3,Normal,36,5,3,2,47,93.0,0.4914404684687322,96.23960472725516,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,140.23960472725514,1,96.23960472725516,,,,964.4208025780417,990.0,0.08769531979338244,0.0,989.9123046802066,0.06508774545799806,,,,25.426414356706985,,,,0.88,,,,0.3849584189090207,,,,0.96,,,,20.279715743585047,,,,20.279715743585047,486.71317784604105,0.10716422586494796,0.975
1935-11-11,1935-11-22,188.6959,1.0242652879741163,193.27466035303507,0.968,1935,11,11,1935.11,1935,2,42,6,0.01669893065450223,4.035055625779903,0.8300000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.3466569279056962,126.27466035303509,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,161.27466035303507,1,126.27466035303509,,,,964.4118493571519,990.0,0.09486636148398922,0.0026274660353035077,989.9025061724808,0.11267258866732463,,,,25.377984226661418,,,,0.91,,,,0.5050986414121403,,,,0.97,,,,27.749519415661148,,,,27.749519415661148,665.9884659758675,0.14357556942526215,0.97
1935-11-12,1935-11-23,215.3008,0.9720099401276424,209.2745177174335,0.937,1935,11,12,1935.11,1935,2,43,7,0.01808131833078625,15.999857364398425,0.8300000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.32015364665880963,142.2745177174335,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.2745177174335,1,142.2745177174335,,,,964.7070400761114,990.0,0.1003208583127614,0.00422745177174335,989.8954516899156,0.14319192027432273,,,,25.045219693529763,,,,0.91,,,,0.569098070869734,,,,0.97,,,,30.85560751874652,,,,30.85560751874652,740.5345804499166,0.1474408248805923,0.935
1935-11-13,1935-11-24,250.8784,0.9453675021974559,237.1722863632943,0.89,1935,11,13,1935.11,1935,2,44,7,0.020491685541788627,27.8977686458608,0.8300000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.2824950630925367,170.17228636329432,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,205.1722863632943,1,170.17228636329432,,,,964.7346473322873,990.0,0.10983146126021397,0.00701722863632943,989.8831513101036,0.2050032365581464,,,,24.943500741258262,,,,0.93,,,,0.6806891454531772,,,,0.97,,,,37.56383544441546,,,,37.56383544441546,901.532050665971,0.15838206065474345,0.89
1935-11-14,1935-11-25,244.1538,0.9526728326050734,232.59869223729257,0.902,1935,11,14,1935.11,1935,2,45,7,0.020096527009302083,4.573594126001723,0.8300000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.2880497708544635,165.59869223729257,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,200.59869223729257,1,165.59869223729257,,,,964.7278173959384,990.0,0.10827228144453156,0.006559869223729257,989.8851678493318,0.19412095352152695,,,,24.96322949987188,,,,0.92,,,,0.6623947689491703,,,,0.97,,,,36.189804847523604,,,,36.189804847523604,868.5553163405666,0.155589029755178,0.9
1935-11-15,1935-11-26,215.3008,0.9720099401276424,209.2745177174335,0.937,1935,11,15,1935.11,1935,2,46,7,0.01808131833078625,23.32417451985907,0.8300000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.32015364665880963,142.2745177174335,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.2745177174335,1,142.2745177174335,,,,964.7070400761114,990.0,0.1003208583127614,0.00422745177174335,989.8954516899156,0.14319192027432273,,,,25.045219693529763,,,,0.91,,,,0.569098070869734,,,,0.97,,,,30.85560751874652,,,,30.85560751874652,740.5345804499166,0.1474408248805923,0.935
1935-11-16,1935-11-27,218.3943,0.9709568849264008,212.05144921368182,0.934,1935,11,16,1935.11,1935,2,47,7,0.01832124521206211,2.7769314962483245,0.8300000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.31596105684939163,145.05144921368182,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,180.05144921368182,1,145.05144921368182,,,,964.7081305219467,990.0,0.10126753950466423,0.004505144921368182,989.8942273155741,0.1488548841508016,,,,25.037241909476453,,,,0.91,,,,0.5802057968547273,,,,0.97,,,,31.447830619928364,,,,31.447830619928364,754.7479348782808,0.14830283281034662,0.935
1935-11-17,1935-11-28,224.6649,0.982723108386578,220.78338887335968,0.925,1935,11,17,1935.11,1935,2,48,7,0.01907568479865828,8.731939659677861,0.8300000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.3034648591177794,153.78338887335968,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,188.78338887335968,1,153.78338887335968,,,,964.7141292906184,990.0,0.10424433711591807,0.0053783388873359685,989.8903773239967,0.16736729970381325,,,,25.00888073367463,,,,0.92,,,,0.6151335554934387,,,,0.97,,,,33.66915767631494,,,,33.66915767631494,808.0597842315585,0.1524985998635405,0.925
1935-11-18,1935-11-29,227.8423,0.97702546558976,222.60772923854168,0.92,1935,11,18,1935.11,1935,2,49,7,0.019233307806210003,1.8243403651820245,0.8300000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.30097786913860586,155.60772923854168,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,190.60772923854168,1,155.60772923854168,,,,964.7158449831315,990.0,0.10486627133132102,0.005560772923854168,989.8895729557448,0.17137024115225255,,,,25.00235773146091,,,,0.92,,,,0.6224309169541667,,,,0.97,,,,34.059690630908996,,,,34.059690630908996,817.4325751418161,0.15300318074046462,0.92
1935-11-19,1935-11-30,227.8423,0.97702546558976,222.60772923854168,0.92,1935,11,19,1935.11,1935,2,50,8,0.019233307806210003,0.0,0.8300000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.30097786913860586,155.60772923854168,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,190.60772923854168,1,155.60772923854168,,,,964.7158449831315,990.0,0.10486627133132102,0.005560772923854168,989.8895729557448,0.17137024115225255,,,,25.00235773146091,,,,0.92,,,,0.6224309169541667,,,,0.97,,,,34.059690630908996,,,,34.059690630908996,817.4325751418161,0.15300318074046462,0.92
1935-11-20,1935-12-01,231.0479,0.975500691562134,225.38738623397882,0.914,1935,11,20,1935.11,1935,2,51,8,0.019473470170615768,2.7796569954371075,0.8300000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.29726597002392163,158.38738623397882,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,193.38738623397882,1,158.38738623397882,,,,964.7187476860382,990.0,0.1058138816706746,0.005838738623397882,989.8883473797059,0.1775591633261501,,,,24.99204053034154,,,,0.92,,,,0.6335495449359153,,,,0.97,,,,34.65380102837699,,,,34.65380102837699,831.6912246810479,0.15375217578681286,0.915
1935-11-21,1935-12-02,231.0479,0.975500691562134,225.38738623397882,0.914,1935,11,21,1935.11,1935,2,52,8,0.019473470170615768,0.0,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.29726597002392163,158.38738623397882,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,193.38738623397882,1,158.38738623397882,,,,964.7187476860382,990.0,0.1058138816706746,0.005838738623397882,989.8883473797059,0.1775591633261501,,,,24.99204053034154,,,,0.92,,,,0.6335495449359153,,,,0.97,,,,34.65380102837699,,,,34.65380102837699,831.6912246810479,0.15375217578681286,0.915
1935-11-22,1935-12-03,231.0479,0.975500691562134,225.38738623397882,0.914,1935,11,22,1935.11,1935,2,53,8,0.019473470170615768,0.0,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.29726597002392163,158.38738623397882,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,193.38738623397882,1,158.38738623397882,,,,964.7187476860382,990.0,0.1058138816706746,0.005838738623397882,989.8883473797059,0.1775591633261501,,,,24.99204053034154,,,,0.92,,,,0.6335495449359153,,,,0.97,,,,34.65380102837699,,,,34.65380102837699,831.6912246810479,0.15375217578681286,0.915
1935-11-23,1935-12-04,231.0479,0.975500691562134,225.38738623397882,0.914,1935,11,23,1935.11,1935,2,54,8,0.019473470170615768,0.0,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.29726597002392163,158.38738623397882,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,193.38738623397882,1,158.38738623397882,,,,964.7187476860382,990.0,0.1058138816706746,0.005838738623397882,989.8883473797059,0.1775591633261501,,,,24.99204053034154,,,,0.92,,,,0.6335495449359153,,,,0.97,,,,34.65380102837699,,,,34.65380102837699,831.6912246810479,0.15375217578681286,0.915
1935-11-24,1935-12-05,231.0479,0.975500691562134,225.38738623397882,0.914,1935,11,24,1935.11,1935,2,55,8,0.019473470170615768,0.0,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.29726597002392163,158.38738623397882,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,193.38738623397882,1,158.38738623397882,,,,964.7187476860382,990.0,0.1058138816706746,0.005838738623397882,989.8883473797059,0.1775591633261501,,,,24.99204053034154,,,,0.92,,,,0.6335495449359153,,,,0.97,,,,34.65380102837699,,,,34.65380102837699,831.6912246810479,0.15375217578681286,0.915
1935-11-25,1935-12-06,231.0479,0.975500691562134,225.38738623397882,0.914,1935,11,25,1935.11,1935,2,56,8,0.019473470170615768,0.0,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.29726597002392163,158.38738623397882,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,193.38738623397882,1,158.38738623397882,,,,964.7187476860382,990.0,0.1058138816706746,0.005838738623397882,989.8883473797059,0.1775591633261501,,,,24.99204053034154,,,,0.92,,,,0.6335495449359153,,,,0.97,,,,34.65380102837699,,,,34.65380102837699,831.6912246810479,0.15375217578681286,0.915
1935-11-26,1935-12-07,234.2817,0.96658049969732,226.4521226559376,0.911,1935,11,26,1935.11,1935,2,57,9,0.01956546339747301,1.0647364219587985,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.2958682798562112,159.4521226559376,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,194.4521226559376,1,159.4521226559376,,,,964.7199494691168,990.0,0.10617685999634237,0.00594521226559376,989.887877927738,0.17995853977509998,,,,24.987969918846094,,,,0.92,,,,0.6378084906237503,,,,0.97,,,,34.881073994947464,,,,34.881073994947464,837.145775878739,0.15403288600630335,0.91
1935-11-27,1935-12-08,244.1538,0.9526728326050734,232.59869223729257,0.902,1935,11,27,1935.11,1935,2,58,9,0.020096527009302083,6.146569581354952,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.2880497708544635,165.59869223729257,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,200.59869223729257,1,165.59869223729257,,,,964.7278173959384,990.0,0.10827228144453156,0.006559869223729257,989.8851678493318,0.19412095352152695,,,,24.96322949987188,,,,0.92,,,,0.6623947689491703,,,,0.97,,,,36.189804847523604,,,,36.189804847523604,868.5553163405666,0.155589029755178,0.9
1935-11-28,1935-12-09,247.5017,0.9508478428759214,235.33645755312344,0.895,1935,11,28,1935.11,1935,2,59,9,0.020333069932589855,2.7377653158308703,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.2846987699934925,168.33645755312344,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,203.33645755312344,1,168.33645755312344,,,,964.7318097816699,990.0,0.10920561052947388,0.006833645755312344,989.8839607437152,0.2005998333947049,,,,24.95155112865049,,,,0.92,,,,0.6733458302124937,,,,0.97,,,,36.7709035516636,,,,36.7709035516636,882.5016852399262,0.1562482240702682,0.895
1935-11-29,1935-12-10,250.8784,0.9453675021974559,237.1722863632943,0.89,1935,11,29,1935.11,1935,2,60,9,0.020491685541788627,1.8358288101708524,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.2824950630925367,170.17228636329432,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,205.1722863632943,1,170.17228636329432,,,,964.7346473322873,990.0,0.10983146126021397,0.00701722863632943,989.8831513101036,0.2050032365581464,,,,24.943500741258262,,,,0.93,,,,0.6806891454531772,,,,0.97,,,,37.56383544441546,,,,37.56383544441546,901.532050665971,0.15838206065474345,0.89
1935-11-30,1935-12-11,250.8784,0.9453675021974559,237.1722863632943,0.89,1935,11,30,1935.11,1935,2,61,9,0.020491685541788627,0.0,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.2824950630925367,170.17228636329432,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,205.1722863632943,1,170.17228636329432,,,,964.7346473322873,990.0,0.10983146126021397,0.00701722863632943,989.8831513101036,0.2050032365581464,,,,24.943500741258262,,,,0.93,,,,0.6806891454531772,,,,0.97,,,,37.56383544441546,,,,37.56383544441546,901.532050665971,0.15838206065474345,0.89
1935-12-01,1935-12-12,254.284,0.9457480197250392,240.48858944776188,0.885,1935,12,1,1935.12,1935,3,62,9,0.020778214128286628,3.316303084467592,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.3201815112177107,163.48858944776188,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,202.48858944776188,1,163.48858944776188,,,,964.740088315004,990.0,0.10891656458446428,0.006348858944776189,989.8847345764708,0.18919923853603146,,,,24.955447022930702,,,,0.92,,,,0.6539543577910475,,,,0.97,,,,35.71752599977233,,,,35.71752599977233,857.2206239945357,0.14852066820214258,0.885
1935-12-02,1935-12-13,268.1972,0.9608962683082812,257.70968865072973,0.862,1935,12,2,1935.12,1935,3,63,9,0.022266117099423048,17.22109920296785,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.29878581749542604,180.7096886507297,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,219.7096886507297,1,180.7096886507297,,,,964.7742621267796,990.0,0.1147873938582033,0.008070968865072973,989.8771416372766,0.23119343850651586,,,,24.871686071990503,,,,0.93,,,,0.7228387546029189,,,,0.97,,,,39.775015292345785,,,,39.775015292345785,954.6003670162987,0.15434039558463122,0.86
1935-12-03,1935-12-14,282.5805,0.9477946039343472,267.8282730770697,0.841,1935,12,3,1935.12,1935,3,64,10,0.023140362793858824,10.118584426339963,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.28749765331101784,190.8282730770697,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,229.8282730770697,1,190.8282730770697,,,,964.7983989866057,990.0,0.11823691127627375,0.009082827307706971,989.872680261416,0.2578099345938438,,,,24.816471340216612,,,,0.93,,,,0.7633130923082788,,,,0.97,,,,41.90891713395963,,,,41.90891713395963,1005.8140112150313,0.15647682245219874,0.84
1935-12-04,1935-12-15,286.2506,0.9447248357886971,270.42805107941604,0.833,1935,12,4,1935.12,1935,3,65,10,0.023364983613261548,2.5997780023463406,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.2847337755556563,193.42805107941604,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,232.42805107941604,1,193.42805107941604,,,,964.8050263892143,990.0,0.1191231992316191,0.009342805107941604,989.8715339956605,0.2648806532465837,,,,24.8016269531996,,,,0.93,,,,0.7737122043176642,,,,0.97,,,,42.45445959681591,,,,42.45445959681591,1018.9070303235817,0.15698985156073322,0.835
1935-12-05,1935-12-16,293.6805,0.9362965832446792,274.97204871558904,0.8260000000000001,1935,12,5,1935.12,1935,3,66,10,0.02375758500902689,4.543997636173002,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.28002846238252804,197.97204871558904,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,236.97204871558904,1,197.97204871558904,,,,964.8169987158972,990.0,0.1206549239276864,0.009797204871558905,989.8695478712007,0.2774670209543949,,,,24.775082134349326,,,,0.93,,,,0.7918881948623562,,,,0.97,,,,43.40529083528889,,,,43.40529083528889,1041.7269800469332,0.15785346560873226,0.825
1935-12-06,1935-12-17,312.7836,0.9322616967305444,291.5961696454878,0.797,1935,12,6,1935.12,1935,3,67,10,0.025193909057370147,16.624120929898766,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.2640638253020053,214.59616964548783,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,253.59616964548783,1,214.59616964548783,,,,964.8646224064424,990.0,0.12617584969776344,0.01291923392909756,989.8609049163733,0.3259843332424437,,,,24.670298176688217,,,,0.94,,,,0.8583846785819512,,,,0.98,,,,47.843098803553374,,,,47.843098803553374,1148.2343712852808,0.16407313875802726,0.795
1935-12-07,1935-12-18,328.6161,0.9312389803097992,306.020121877383,0.774,1935,12,7,1935.12,1935,3,68,10,0.02644013853020589,14.423952231895216,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.2516174411264779,229.02012187738305,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,268.020121877383,1,229.02012187738305,,,,964.910154315374,990.0,0.13096609213640026,0.015804024375476605,989.853229883488,0.3712242858106048,,,,24.571851282303353,,,,0.94,,,,0.916080487509532,,,,0.98,,,,50.85509340017064,,,,50.85509340017064,1220.5222416040954,0.16618218791686973,0.775
1935-12-08,1935-12-19,349.1046,0.9302250620939878,324.74584821229683,0.754,1935,12,8,1935.12,1935,3,69,10,0.028058041285542446,18.725726334913816,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.2371084970720322,247.74584821229683,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,286.74584821229683,1,247.74584821229683,,,,964.974040669761,990.0,0.13718496804098418,0.01954916964245937,989.8432658623166,0.4343141998323473,,,,24.434910992723175,,,,0.95,,,,0.9909833928491874,,,,0.98,,,,55.28863080094469,,,,55.28863080094469,1326.9271392226724,0.17025200200496707,0.755
1935-12-09,1935-12-20,357.5196,0.9239372281671092,330.32566823941363,0.7390000000000001,1935,12,9,1935.12,1935,3,70,10,0.028540137735885325,5.579820027116796,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.233103289884793,253.32566823941363,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,292.32566823941363,1,253.32566823941363,,,,964.9939696264777,990.0,0.13903804480275728,0.020665133647882725,989.8402968215494,0.4540655465814065,,,,24.3922616484904,,,,0.95,,,,1.0133026729576544,,,,0.98,,,,56.43518528383069,,,,56.43518528383069,1354.4444468119366,0.17084710850543885,0.74
1935-12-10,1935-12-21,366.0613,0.9195124069130098,336.59790704070537,0.732,1935,12,10,1935.12,1935,3,71,11,0.029082059168316937,6.272238801291735,0.85,4,Mod_Dry,31,5,3,2,36,77.0,0.22875959234852955,259.59790704070537,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,298.59790704070537,1,259.59790704070537,,,,965.0168040786446,990.0,0.14112107613897965,0.02191958140814107,989.8369593424527,0.4767897642569273,,,,24.34336549955133,,,,0.95,,,,1.0383916281628214,,,,0.98,,,,57.7165674852581,,,,57.7165674852581,1385.1976196461942,0.17147036947641606,0.73
1935-12-11,1935-12-22,357.5196,0.9239372281671092,330.32566823941363,0.7390000000000001,1935,12,11,1935.12,1935,3,72,11,0.028540137735885325,6.272238801291735,0.64,3,Normal,38,5,4,3,54,104.0,0.31484080711712303,226.32566823941363,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,273.32566823941363,1,226.32566823941363,,,,964.9939696264777,990.0,0.1327280817031263,0.015265133647882729,989.852006784649,0.3625514122652096,,,,24.495485745906233,,,,0.94,,,,0.9053026729576544,,,,0.98,,,,50.100585807491065,,,,50.100585807491065,1202.4140593797854,0.15167027762183813,0.74
1935-12-12,1935-12-23,357.5196,0.9239372281671092,330.32566823941363,0.7390000000000001,1935,12,12,1935.12,1935,3,73,11,0.028540137735885325,0.0,0.64,3,Normal,38,5,4,3,54,104.0,0.31484080711712303,226.32566823941363,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,273.32566823941363,1,226.32566823941363,,,,964.9939696264777,990.0,0.1327280817031263,0.015265133647882729,989.852006784649,0.3625514122652096,,,,24.495485745906233,,,,0.94,,,,0.9053026729576544,,,,0.98,,,,50.100585807491065,,,,50.100585807491065,1202.4140593797854,0.15167027762183813,0.74
1935-12-13,1935-12-24,361.7746,0.919723924541654,332.7327549114871,0.7340000000000001,1935,12,13,1935.12,1935,3,74,11,0.02874811002435249,2.4070866720734903,0.64,3,Normal,38,5,4,3,54,104.0,0.3125631560609831,228.73275491148712,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,275.73275491148706,1,228.73275491148712,,,,965.0026803499353,990.0,0.13352748318093668,0.015746550982297422,989.8507259658368,0.3702944567735067,,,,24.477751159127962,,,,0.94,,,,0.9149310196459484,,,,0.98,,,,50.5967722897065,,,,50.5967722897065,1214.322534952956,0.15206429647470732,0.735
1935-12-14,1935-12-25,370.3799,0.9164884289122586,339.44889265167944,0.725,1935,12,14,1935.12,1935,3,75,11,0.0293283843251051,6.716137740192322,0.64,3,Normal,38,5,4,3,54,104.0,0.3063789638186214,235.44889265167942,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,282.44889265167944,1,235.44889265167942,,,,965.0273259611907,990.0,0.13575793482897106,0.017089778530335886,989.8471522866407,0.3923288633277589,,,,24.427497462122226,,,,0.94,,,,0.9417955706067178,,,,0.98,,,,51.97548681683832,,,,51.97548681683832,1247.4116836041196,0.1531172672587629,0.725
1935-12-15,1935-12-26,379.1131,0.9104731963332772,345.1723159288173,0.7140000000000001,1935,12,15,1935.12,1935,3,76,11,0.029822888096249806,5.72342327713784,0.64,3,Normal,38,5,4,3,54,104.0,0.3012987867238092,241.17231592881728,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,288.17231592881734,1,241.17231592881728,,,,965.0487027215944,990.0,0.1376587027069873,0.018234463185763456,989.8441068341073,0.4116061592652696,,,,24.383797953247715,,,,0.94,,,,0.9646892637152692,,,,0.98,,,,53.143694342079726,,,,53.143694342079726,1275.4486642099134,0.1539627944931691,0.715
1935-12-16,1935-12-27,383.5279,0.9075537718466936,348.0721922534415,0.711,1935,12,16,1935.12,1935,3,77,11,0.03007343741069735,2.899876324624188,0.64,3,Normal,38,5,4,3,54,104.0,0.2987885913169259,244.07219225344147,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,291.07219225344153,1,244.07219225344147,,,,965.0596572205773,990.0,0.13862176126498055,0.01881443845068829,989.8425638002844,0.4215488969199959,,,,24.361357682787176,,,,0.94,,,,0.976288769013766,,,,0.98,,,,53.73320270624204,,,,53.73320270624204,1289.596864949809,0.1543737302263932,0.71
1935-12-17,1935-12-28,396.9661,0.9077571128687334,360.34880084276085,0.6960000000000001,1935,12,17,1935.12,1935,3,78,12,0.03113413639281453,12.276608589319382,0.64,3,Normal,38,5,4,3,54,104.0,0.28860925791003444,256.34880084276085,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,303.3488008427608,1,256.34880084276085,,,,965.106880731048,990.0,0.14269886374851834,0.021269760168552167,989.8360313760828,0.4649493523152806,,,,24.264201292719736,,,,0.95,,,,1.0253952033710434,,,,0.98,,,,56.808847508382065,,,,56.808847508382065,1363.4123402011694,0.1576496088665236,0.695
1935-12-18,1935-12-29,401.5105,0.9082764151386006,364.6825175805071,0.6930000000000001,1935,12,18,1935.12,1935,3,79,12,0.03150856951895581,4.333716737746272,0.64,3,Normal,38,5,4,3,54,104.0,0.2851795602651586,260.68251758050707,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,307.6825175805071,1,260.68251758050707,,,,965.1238539410957,990.0,0.14413810546954112,0.022136503516101424,989.8337253910144,0.4807753051455641,,,,24.22909614477296,,,,0.95,,,,1.0427300703220286,,,,0.98,,,,57.68565234364087,,,,57.68565234364087,1384.4556562473806,0.1581804708554646,0.695
1935-12-19,1935-12-30,410.6973,0.908236127635729,373.01012538244936,0.685,1935,12,19,1935.12,1935,3,80,12,0.032228074833043616,8.327607801942236,0.64,3,Normal,38,5,4,3,54,104.0,0.27881280673914205,269.01012538244936,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.01012538244936,1,269.01012538244936,,,,965.1568708984433,990.0,0.1469037316768282,0.023802025076489867,989.8292942432466,0.5119264072501468,,,,24.160496937553262,,,,0.95,,,,1.0760405015297974,,,,0.98,,,,59.3599023655685,,,,59.3599023655685,1424.637656773644,0.1591375094837076,0.685
1935-12-20,1935-12-31,415.3399,0.9101110693842988,378.00544054696775,0.679,1935,12,20,1935.12,1935,3,81,12,0.03265967006325801,4.995315164518388,0.64,3,Normal,38,5,4,3,54,104.0,0.2751283152155527,274.00544054696775,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,321.00544054696775,1,274.00544054696775,,,,965.1769121260128,990.0,0.1485626924325723,0.02480108810939355,989.826636219458,0.5310795908809274,,,,24.11864450256441,,,,0.95,,,,1.096021762187871,,,,0.98,,,,60.35743435630581,,,,60.35743435630581,1448.5784245513394,0.15967345408830513,0.68
1935-12-21,1936-01-01,424.724,0.9100759486875001,386.53109723034976,0.6659999999999999,1935,12,21,1935.12,1935,3,82,12,0.03339628680070222,8.525656683382008,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.1992077753943625,309.53109723034976,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,348.53109723034976,2,154.76554861517488,154.76554861517488,,,965.2114911804016,990.0,0.15770405443074345,0.03190621944606995,989.8103897261232,0.16951653388002932,0.16951653388002932,,,24.42938201184165,24.42938201184165,,,0.92,0.92,,,0.6190621944606995,0.6190621944606995,,,0.97,0.97,,,33.09903570107967,33.09903570107967,,,66.19807140215934,1588.7537136518242,0.17126195505741984,0.665
1935-12-22,1936-01-02,424.724,0.9100759486875001,386.53109723034976,0.6659999999999999,1935,12,22,1935.12,1935,3,83,12,0.03339628680070222,0.0,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.1992077753943625,309.53109723034976,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,348.53109723034976,2,154.76554861517488,154.76554861517488,,,965.2114911804016,990.0,0.15770405443074345,0.03190621944606995,989.8103897261232,0.16951653388002932,0.16951653388002932,,,24.42938201184165,24.42938201184165,,,0.92,0.92,,,0.6190621944606995,0.6190621944606995,,,0.97,0.97,,,33.09903570107967,33.09903570107967,,,66.19807140215934,1588.7537136518242,0.17126195505741984,0.665
1935-12-23,1936-01-03,429.4657,0.9061611532227304,389.1651339816072,0.662,1935,12,23,1935.12,1935,3,84,12,0.033623867576010866,2.6340367512574403,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.1978594516219924,312.1651339816072,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,351.1651339816072,2,156.0825669908036,156.0825669908036,,,965.2222637927608,990.0,0.15857882678355958,0.032433026796321436,989.80898814642,0.1724197873246549,0.1724197873246549,,,24.41430456633452,24.41430456633452,,,0.92,0.92,,,0.6243302679632144,0.6243302679632144,,,0.97,0.97,,,33.360098636802576,33.360098636802576,,,66.72019727360518,1601.284734566524,0.17144443694372305,0.66
1935-12-24,1936-01-04,429.4657,0.9061611532227304,389.1651339816072,0.662,1935,12,24,1935.12,1935,3,85,13,0.033623867576010866,0.0,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.1978594516219924,312.1651339816072,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,351.1651339816072,2,156.0825669908036,156.0825669908036,,,965.2222637927608,990.0,0.15857882678355958,0.032433026796321436,989.80898814642,0.1724197873246549,0.1724197873246549,,,24.41430456633452,24.41430456633452,,,0.92,0.92,,,0.6243302679632144,0.6243302679632144,,,0.97,0.97,,,33.360098636802576,33.360098636802576,,,66.72019727360518,1601.284734566524,0.17144443694372305,0.66
1935-12-25,1936-01-05,443.8904,0.9076618404997884,402.90237744418727,0.647,1935,12,25,1935.12,1935,3,86,13,0.03481076541117778,13.737243462580068,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.1911132927247781,325.90237744418727,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,364.90237744418727,2,162.95118872209363,162.95118872209363,,,965.2790624071733,990.0,0.16314101095932418,0.03518047548883745,989.8016785135519,0.1879557646006763,0.1879557646006763,,,24.33466034177789,24.33466034177789,,,0.92,0.92,,,0.6518047548883745,0.6518047548883745,,,0.97,0.97,,,34.714538079081414,34.714538079081414,,,69.42907615816281,1666.2978277959076,0.17232232929124525,0.645
