Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1935-12-26,1936-01-06,448.7655,0.9091709283658698,408.00454625357366,0.642,1935,12,26,1935.12,1935,3,87,13,0.035251592796308774,5.102168809386399,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.1887233872932012,331.00454625357366,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,370.00454625357366,2,165.50227312678683,165.50227312678683,,,965.300398853656,990.0,0.16483545816539347,0.03620090925071473,989.7989636325841,0.19389469751893976,0.19389469751893976,,,24.304670081408805,24.304670081408805,,,0.92,0.92,,,0.6620090925071473,0.6620090925071473,,,0.97,0.97,,,35.21455967099158,35.21455967099158,,,70.42911934198315,1690.2988642075954,0.1726184670947555,0.64
1935-12-27,1936-01-07,448.7655,0.9091709283658698,408.00454625357366,0.642,1935,12,27,1935.12,1935,3,88,13,0.035251592796308774,0.0,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.1887233872932012,331.00454625357366,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,370.00454625357366,2,165.50227312678683,165.50227312678683,,,965.300398853656,990.0,0.16483545816539347,0.03620090925071473,989.7989636325841,0.19389469751893976,0.19389469751893976,,,24.304670081408805,24.304670081408805,,,0.92,0.92,,,0.6620090925071473,0.6620090925071473,,,0.97,0.97,,,35.21455967099158,35.21455967099158,,,70.42911934198315,1690.2988642075954,0.1726184670947555,0.64
1935-12-28,1936-01-08,453.6742,0.9119592484433596,413.7323824701425,0.637,1935,12,28,1935.12,1935,3,89,13,0.035746477845420316,5.727836216568846,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.1861106436491149,336.7323824701425,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,375.7323824701425,2,168.36619123507126,168.36619123507126,,,965.3244915611366,990.0,0.16673769159525026,0.0373464764940285,989.7959158319107,0.20067077536094488,0.20067077536094488,,,24.270753495413214,24.270753495413214,,,0.92,0.92,,,0.6734647649402851,0.6734647649402851,,,0.97,0.97,,,35.77393518624289,35.77393518624289,,,71.54787037248578,1717.1488889396587,0.1729327299577502,0.635
1935-12-29,1936-01-09,463.5928,0.9065907191323836,420.28892993659525,0.628,1935,12,29,1935.12,1935,3,90,13,0.03631296354652183,6.556547466452741,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.18320729982494716,343.28892993659525,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,382.28892993659525,2,171.64446496829763,171.64446496829763,,,965.3522383863353,990.0,0.1689151427833711,0.03865778598731905,989.7924270712292,0.20856857871705145,0.20856857871705145,,,24.23162010617717,24.23162010617717,,,0.92,0.92,,,0.6865778598731905,0.6865778598731905,,,0.97,0.97,,,36.41168893794221,36.41168893794221,,,72.82337787588442,1747.761069021226,0.1732697977243192,0.63
1935-12-30,1936-01-10,468.6029,0.9015518661337044,422.4698189706656,0.625,1935,12,30,1935.12,1935,3,91,13,0.0365013923590655,2.180889034070333,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.18226154045183174,345.4698189706656,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,384.4698189706656,2,172.7349094853328,172.7349094853328,,,965.3615051087413,990.0,0.16963942327439074,0.039093963794133116,989.7912666129316,0.2112290487485844,0.2112290487485844,,,24.218532455441494,24.218532455441494,,,0.92,0.92,,,0.6909396379413312,0.6909396379413312,,,0.97,0.97,,,36.62321856857033,36.62321856857033,,,73.24643713714066,1757.9144912913755,0.17337673331459108,0.625
1935-12-31,1936-01-11,468.6029,0.9015518661337044,422.4698189706656,0.625,1935,12,31,1935.12,1935,3,92,14,0.0365013923590655,0.0,0.71,4,Mod_Dry,31,5,3,2,36,77.0,0.18226154045183174,345.4698189706656,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,384.4698189706656,2,172.7349094853328,172.7349094853328,,,965.3615051087413,990.0,0.16963942327439074,0.039093963794133116,989.7912666129316,0.2112290487485844,0.2112290487485844,,,24.218532455441494,24.218532455441494,,,0.92,0.92,,,0.6909396379413312,0.6909396379413312,,,0.97,0.97,,,36.62321856857033,36.62321856857033,,,73.24643713714066,1757.9144912913755,0.17337673331459108,0.625
1936-01-01,1936-01-12,478.7252,0.9002196493164109,430.9578316629287,0.615,1936,1,1,1936.01,1935,4,93,14,0.037234756655677034,8.488012692263112,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.2111575502616116,339.9578316629287,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,382.9578316629287,2,169.97891583146438,169.97891583146438,,,965.3977355372467,990.0,0.1691372872681313,0.037991566332585734,989.7928711463992,0.2045371900936335,0.2045371900936335,,,24.19059841905895,24.19059841905895,,,0.92,0.92,,,0.6799156633258574,0.6799156633258574,,,0.97,0.97,,,35.99732555680915,35.99732555680915,,,71.9946511136183,1727.871626726839,0.16705729847352793,0.615
1936-01-02,1936-01-13,488.9841,0.8998924733267547,440.0331111664572,0.609,1936,1,2,1936.01,1935,4,94,14,0.038018860804781895,9.07527950352852,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.20680261937283215,349.0331111664572,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,392.0331111664572,2,174.5165555832286,174.5165555832286,,,965.4367371158346,990.0,0.17215121773055775,0.039806622233291435,989.7880421600363,0.2156118362991742,0.2156118362991742,,,24.135693207902413,24.135693207902413,,,0.93,0.93,,,0.6980662223329145,0.6980662223329145,,,0.97,0.97,,,37.27521008138133,37.27521008138133,,,74.55042016276266,1789.210083906304,0.16942002379125848,0.61
1936-01-03,1936-01-14,494.165,0.8960553284209241,442.79918136912596,0.601,1936,1,3,1936.01,1935,4,95,14,0.038257849270292486,2.766070202668743,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.2055107683772808,351.79918136912596,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,394.79918136912596,2,175.89959068456295,175.89959068456295,,,965.4486738431441,990.0,0.17306983883107502,0.0403598362738252,989.786570324895,0.21904478022967588,0.21904478022967588,,,24.118851701521248,24.118851701521248,,,0.93,0.93,,,0.7035983627382519,0.7035983627382519,,,0.97,0.97,,,37.54439810144081,37.54439810144081,,,75.08879620288161,1802.1311088691587,0.16957754070526646,0.6
1936-01-04,1936-01-15,504.6303,0.897830776149602,453.07261391760653,0.595,1936,1,4,1936.01,1935,4,96,14,0.0391454738424812,10.27343254848057,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.20085080670214334,362.07261391760653,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,405.07261391760653,2,181.0363069588033,181.0363069588033,,,965.4931893252648,990.0,0.17648167989883612,0.042414522783521307,989.7811037973177,0.2320301421426229,0.2320301421426229,,,24.05588432991025,24.05588432991025,,,0.93,0.93,,,0.7241452278352131,0.7241452278352131,,,0.97,0.97,,,38.53991022808321,38.53991022808321,,,77.07982045616639,1849.9156909479932,0.17012685845139985,0.595
1936-01-05,1936-01-16,520.5884,0.8885427859104034,462.56506724863937,0.581,1936,1,5,1936.01,1935,4,97,14,0.03996562181028245,9.492453331032834,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.19672907974065712,371.56506724863937,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,414.56506724863937,2,185.78253362431968,185.78253362431968,,,965.5345477815154,990.0,0.17963415517482487,0.04431301344972788,989.7760528313754,0.24435765079357516,0.24435765079357516,,,23.99714739906648,23.99714739906648,,,0.93,0.93,,,0.7431301344972787,0.7431301344972787,,,0.97,0.97,,,39.45374112337361,39.45374112337361,,,78.90748224674722,1893.7795739219328,0.1705867732643387,0.58
1936-01-06,1936-01-17,525.9775,0.8881694527338079,467.1571483252964,0.578,1936,1,6,1936.01,1935,4,98,14,0.04036237761530561,4.592081076657053,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.1947952639196988,376.1571483252964,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,419.1571483252964,2,188.0785741626482,188.0785741626482,,,965.5546242112739,990.0,0.18115920055083645,0.04523142966505929,989.7736093697839,0.2504347304754249,0.2504347304754249,,,23.968550428034586,23.968550428034586,,,0.93,0.93,,,0.7523142966505928,0.7523142966505928,,,0.97,0.97,,,39.89374280452003,39.89374280452003,,,79.78748560904006,1914.8996546169615,0.1707936738099135,0.58
1936-01-07,1936-01-18,542.3552,0.8801733174469899,477.36657561862575,0.5650000000000001,1936,1,7,1936.01,1935,4,99,15,0.04124447213344926,10.209427293329329,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.19062918236801954,386.36657561862575,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,429.36657561862575,2,193.18328780931287,193.18328780931287,,,965.599400037426,990.0,0.1845497852607982,0.04727331512372515,989.7681768996156,0.26421091446212225,0.26421091446212225,,,23.904565947727352,23.904565947727352,,,0.93,0.93,,,0.7727331512372515,0.7727331512372515,,,0.97,0.97,,,40.867126827318394,40.867126827318394,,,81.73425365463679,1961.6220877112835,0.17121905434773327,0.565
1936-01-08,1936-01-19,547.8849,0.8752989863551575,479.56309760929685,0.5630000000000001,1936,1,8,1936.01,1935,4,100,15,0.04143425163344324,2.1965219906711013,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.1897560518181036,388.56309760929685,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,431.56309760929685,2,194.2815488046484,194.2815488046484,,,965.6090563455651,990.0,0.18527925750862256,0.047712619521859366,989.7670081229696,0.26722263512204103,0.26722263512204103,,,23.89072914228234,23.89072914228234,,,0.93,0.93,,,0.7771261952185937,0.7771261952185937,,,0.97,0.97,,,41.07566958992334,41.07566958992334,,,82.15133917984669,1971.6321403163208,0.17130454697074274,0.565
1936-01-09,1936-01-20,547.8849,0.8752989863551575,479.56309760929685,0.5630000000000001,1936,1,9,1936.01,1935,4,101,15,0.04143425163344324,0.0,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.1897560518181036,388.56309760929685,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,431.56309760929685,2,194.2815488046484,194.2815488046484,,,965.6090563455651,990.0,0.18527925750862256,0.047712619521859366,989.7670081229696,0.26722263512204103,0.26722263512204103,,,23.89072914228234,23.89072914228234,,,0.93,0.93,,,0.7771261952185937,0.7771261952185937,,,0.97,0.97,,,41.07566958992334,41.07566958992334,,,82.15133917984669,1971.6321403163208,0.17130454697074274,0.565
1936-01-10,1936-01-21,553.45,0.8781733244038457,486.02502639130836,0.557,1936,1,10,1936.01,1935,4,102,15,0.04199256228020904,6.461928782011513,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.18723315685133896,395.02502639130836,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,438.02502639130836,2,197.51251319565415,197.51251319565415,,,965.6375061111478,990.0,0.18742528551740867,0.04900500527826168,989.7635697092044,0.2761809824831568,0.2761809824831568,,,23.84988261557343,23.84988261557343,,,0.93,0.93,,,0.7900500527826168,0.7900500527826168,,,0.97,0.97,,,41.68737520573409,41.68737520573409,,,83.37475041146818,2000.9940098752365,0.1715441507827655,0.555
1936-01-11,1936-01-22,564.6867,0.8760275090430032,494.68108319071365,0.55,1936,1,11,1936.01,1935,4,103,15,0.042740445587677665,8.656056799405293,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.1839569029263181,403.68108319071365,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,446.68108319071365,2,201.84054159535683,201.84054159535683,,,965.6757036642198,990.0,0.19029999072754328,0.05073621663814274,989.7589637926344,0.2884107721610916,0.2884107721610916,,,23.79484935625341,23.79484935625341,,,0.94,0.94,,,0.8073621663814273,0.8073621663814273,,,0.97,0.97,,,42.95957317154845,42.95957317154845,,,85.9191463430969,2062.0595122343257,0.17368593476207908,0.55
1936-01-12,1936-01-23,576.0661,0.8889914195501405,512.1178199937132,0.5429999999999999,1936,1,12,1936.01,1935,4,104,15,0.044246979647456816,17.43673680299952,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.17769348467725088,421.11781999371317,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,464.11781999371317,2,210.55890999685658,210.55890999685658,,,965.7528912500618,990.0,0.1960907889278014,0.05422356399874264,989.7496856470734,0.31384490448156177,0.31384490448156177,,,23.682949492530064,23.682949492530064,,,0.94,0.94,,,0.8422356399874263,0.8422356399874263,,,0.97,0.97,,,44.60443142347403,44.60443142347403,,,89.20886284694807,2141.0127083267544,0.17419597476229828,0.545
1936-01-13,1936-01-24,576.0661,0.8889914195501405,512.1178199937132,0.5429999999999999,1936,1,13,1936.01,1935,4,105,15,0.044246979647456816,0.0,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.17769348467725088,421.11781999371317,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,464.11781999371317,2,210.55890999685658,210.55890999685658,,,965.7528912500618,990.0,0.1960907889278014,0.05422356399874264,989.7496856470734,0.31384490448156177,0.31384490448156177,,,23.682949492530064,23.682949492530064,,,0.94,0.94,,,0.8422356399874263,0.8422356399874263,,,0.97,0.97,,,44.60443142347403,44.60443142347403,,,89.20886284694807,2141.0127083267544,0.17419597476229828,0.545
1936-01-14,1936-01-25,581.8096,0.8882166996280455,516.7730027239134,0.54,1936,1,14,1936.01,1935,4,106,16,0.04464918743534612,4.655182730200182,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.1760927902973617,425.77300272391335,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,468.77300272391335,2,212.88650136195668,212.88650136195668,,,965.7735410265336,990.0,0.19763679057251732,0.05515460054478268,989.7472086088826,0.3208156840045005,0.3208156840045005,,,23.65285189834448,23.65285189834448,,,0.94,0.94,,,0.8515460054478267,0.8515460054478267,,,0.98,0.98,,,45.50452379725,45.50452379725,,,91.0090475945,2184.2171422680003,0.17611029816726265,0.54
1936-01-15,1936-01-26,593.4044,0.8886647923374786,527.3375978981461,0.532,1936,1,15,1936.01,1935,4,107,16,0.04556196845839983,10.56459517423275,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.17256497614186125,436.33759789814616,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,479.33759789814616,2,218.16879894907302,218.16879894907302,,,965.8204522682383,990.0,0.20114532771525145,0.05726751957962922,989.7415871527049,0.3369175438054713,0.3369175438054713,,,23.58421734066113,23.58421734066113,,,0.94,0.94,,,0.8726751957962922,0.8726751957962922,,,0.98,0.98,,,46.4982968665036,46.4982968665036,,,92.9965937330072,2231.9182495921727,0.17635115361330495,0.53
1936-01-16,1936-01-27,605.1438,0.8886431881621848,537.7569157285794,0.526,1936,1,16,1936.01,1935,4,108,16,0.04646219751894926,10.419317830433329,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.16922144065169062,446.75691572857943,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,489.75691572857943,2,223.37845786428971,223.37845786428971,,,965.8667659526601,990.0,0.20460561776963893,0.059351383145715884,989.7360429990848,0.35318169124561344,0.35318169124561344,,,23.51609535517921,23.51609535517921,,,0.94,0.94,,,0.8935138314571589,0.8935138314571589,,,0.98,0.98,,,47.47111555244133,47.47111555244133,,,94.94223110488264,2278.613546517184,0.17655232006872526,0.525
1936-01-17,1936-01-28,611.0679,0.8869861279741288,542.0087505502821,0.523,1936,1,17,1936.01,1935,4,109,16,0.046829556047544366,4.251834821702687,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.16789396833097428,451.0087505502821,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,494.0087505502821,2,225.50437527514103,225.50437527514103,,,965.8856741624111,990.0,0.20601766623441106,0.06020175011005643,989.7337805836557,0.3599281147366108,0.3599281147366108,,,23.48817830650794,23.48817830650794,,,0.94,0.94,,,0.9020175011005642,0.9020175011005642,,,0.98,0.98,,,47.86601188909475,47.86601188909475,,,95.7320237781895,2297.5685706765485,0.17662449855467502,0.525
1936-01-18,1936-01-29,623.0255,0.8843912864860217,550.9983234585969,0.517,1936,1,18,1936.01,1935,4,110,16,0.04760625514682278,8.989572908314813,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.16515476749329513,459.9983234585969,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,502.9983234585969,2,229.99916172929846,229.99916172929846,,,965.925660621266,990.0,0.20900313325193254,0.061999664691719386,989.7289972020565,0.3744008544012777,0.3744008544012777,,,23.428935726389142,23.428935726389142,,,0.94,0.94,,,0.9199966469171938,0.9199966469171938,,,0.98,0.98,,,48.696948830075186,48.696948830075186,,,97.39389766015036,2337.453543843609,0.17675897278382324,0.515
1936-01-19,1936-01-30,623.0255,0.8843912864860217,550.9983234585969,0.517,1936,1,19,1936.01,1935,4,111,16,0.04760625514682278,0.0,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.16515476749329513,459.9983234585969,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,502.9983234585969,2,229.99916172929846,229.99916172929846,,,965.925660621266,990.0,0.20900313325193254,0.061999664691719386,989.7289972020565,0.3744008544012777,0.3744008544012777,,,23.428935726389142,23.428935726389142,,,0.94,0.94,,,0.9199966469171938,0.9199966469171938,,,0.98,0.98,,,48.696948830075186,48.696948830075186,,,97.39389766015036,2337.453543843609,0.17675897278382324,0.515
1936-01-20,1936-01-31,623.0255,0.8843912864860217,550.9983234585969,0.517,1936,1,20,1936.01,1935,4,112,16,0.04760625514682278,0.0,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.16515476749329513,459.9983234585969,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,502.9983234585969,2,229.99916172929846,229.99916172929846,,,965.925660621266,990.0,0.20900313325193254,0.061999664691719386,989.7289972020565,0.3744008544012777,0.3744008544012777,,,23.428935726389142,23.428935726389142,,,0.94,0.94,,,0.9199966469171938,0.9199966469171938,,,0.98,0.98,,,48.696948830075186,48.696948830075186,,,97.39389766015036,2337.453543843609,0.17675897278382324,0.515
1936-01-21,1936-02-01,629.0591,0.8842087083672124,556.2195342976412,0.512,1936,1,21,1936.01,1935,4,113,17,0.0480573677633162,5.221210839044262,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.16360446620219665,465.21953429764125,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,508.21953429764125,2,232.60976714882062,232.60976714882062,,,965.948887254739,990.0,0.2112866865493572,0.06304390685952824,989.7256694065912,0.38293694590339306,0.38293694590339306,,,23.39384520594871,23.39384520594871,,,0.94,0.94,,,0.9304390685952824,0.9304390685952824,,,0.98,0.98,,,49.175920173593376,49.175920173593376,,,98.35184034718675,2360.444168332482,0.1768219817582984,0.51
1936-01-22,1936-02-02,635.1294,0.8861628436789661,562.8280752081156,0.506,1936,1,22,1936.01,1935,4,114,17,0.0486283456979812,6.608540910474403,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.1616834767283973,471.8280752081156,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,514.8280752081156,2,235.9140376040578,235.9140376040578,,,965.9782838022785,990.0,0.21511772475832788,0.06436561504162312,989.7205166602,0.3938783671103808,0.3938783671103808,,,23.348354490811143,23.348354490811143,,,0.94,0.94,,,0.9436561504162312,0.9436561504162312,,,0.98,0.98,,,49.777490553750106,49.777490553750106,,,99.55498110750023,2389.319546580005,0.1768834667152807,0.505
1936-01-23,1936-02-03,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1936,1,23,1936.01,1935,4,115,17,0.04941147675228782,9.06401683225272,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.1591209272982508,480.89209204036837,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,523.8920920403683,2,240.44604602018418,240.44604602018418,,,966.0185932161558,990.0,0.22037222726977876,0.06617841840807367,989.7134493543222,0.4091345023325277,0.4091345023325277,,,23.285721635833998,23.285721635833998,,,0.94,0.94,,,0.9617841840807366,0.9617841840807366,,,0.98,0.98,,,50.59764200244929,50.59764200244929,,,101.19528400489858,2428.6868161175657,0.17694821350625614,0.495
1936-01-24,1936-02-04,659.7793,0.87594388788403,577.9296451874037,0.495,1936,1,24,1936.01,1935,4,116,17,0.049933121344191686,6.037553147035396,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.1574586124068643,486.9296451874037,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,529.9296451874037,2,243.46482259370185,243.46482259370185,,,966.0454328733696,990.0,0.22387225807965436,0.06738592903748075,989.7087418128826,0.4194566482318264,0.4194566482318264,,,23.24385229128157,23.24385229128157,,,0.94,0.94,,,0.9738592903748076,0.9738592903748076,,,0.98,0.98,,,51.140770150585396,51.140770150585396,,,102.28154030117079,2454.7569672280993,0.17697922429295734,0.495
1936-01-25,1936-02-05,672.3268,0.8764068829576366,589.2318351168824,0.487,1936,1,25,1936.01,1935,4,117,17,0.05090963055409864,11.302189929478686,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.15443836292713015,498.2318351168824,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,541.2318351168824,2,249.1159175584412,249.1159175584412,,,966.0956433714633,990.0,0.23042425224167096,0.06964636702337647,989.699929380735,0.439123457799359,0.439123457799359,,,23.165162551472264,23.165162551472264,,,0.94,0.94,,,0.9964636702337648,0.9964636702337648,,,0.98,0.98,,,52.150654933706605,52.150654933706605,,,104.3013098674132,2503.231436817917,0.17701234667119367,0.485
1936-01-26,1936-02-06,678.6565,0.8777769920279594,595.7090611902229,0.485,1936,1,26,1936.01,1935,4,118,17,0.05146926288683526,6.477226073340487,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.15275913349073889,504.7090611902229,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,547.7090611902229,2,252.35453059511144,252.35453059511144,,,966.1243943715846,990.0,0.2341791659073756,0.07188362447608916,989.6939372096167,0.450596511816438,0.450596511816438,,,23.118946326215585,23.118946326215585,,,0.94,0.94,,,1.0094181223804457,1.0094181223804457,,,0.98,0.98,,,52.723238596643846,52.723238596643846,,,105.44647719328769,2530.715452638905,0.17701002731535814,0.485
1936-01-27,1936-02-07,697.8704,0.8821520065429723,615.6277736669467,0.475,1936,1,27,1936.01,1935,4,119,17,0.053190239644824194,19.91871247672384,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.1478165929031506,524.6277736669467,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,567.6277736669467,2,262.31388683347336,262.31388683347336,,,966.2126646939656,990.0,0.24572624560402706,0.0798511094667787,989.6744226449292,0.4868010852052166,0.4868010852052166,,,22.974956865758273,22.974956865758273,,,0.95,0.95,,,1.0492555473338934,1.0492555473338934,,,0.98,0.98,,,55.04205953041528,55.04205953041528,,,110.08411906083052,2642.018857459933,0.17881603749798625,0.475
1936-01-28,1936-02-08,717.4235,0.8783457681590945,630.1458952028861,0.467,1936,1,28,1936.01,1935,4,120,18,0.05444460534552936,14.518121535939374,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.14441100178983315,539.1458952028861,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,582.1458952028861,2,269.57294760144305,269.57294760144305,,,966.2768342012604,990.0,0.2541425479437021,0.08565835808115445,989.6601990939752,0.5140668838448913,0.5140668838448913,,,22.869298008869773,22.869298008869773,,,0.95,0.95,,,1.0782917904057725,1.0782917904057725,,,0.98,0.98,,,56.30511237010862,56.30511237010862,,,112.61022474021723,2702.645393765214,0.1787050040276157,0.465
1936-01-29,1936-02-09,730.6486,0.8864028278959922,647.6489852382476,0.463,1936,1,29,1936.01,1935,4,121,18,0.0559568723245846,17.503090035361538,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.1405082105803412,556.6489852382476,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,599.6489852382476,3,185.54966174608253,185.54966174608253,185.54966174608253,,966.3539707482588,990.0,0.2642892668047812,0.09265959409529906,989.6430511391001,0.24374542782854905,0.24374542782854905,0.24374542782854905,,23.045334963012714,23.045334963012714,23.045334963012714,,0.93,0.93,0.93,,0.7421986469843301,0.7421986469843301,0.7421986469843301,,0.97,0.97,0.97,,37.84137270323901,37.84137270323901,37.84137270323901,,113.52411810971701,2724.5788346332088,0.17528649113524888,0.465
1936-01-30,1936-02-10,737.3183,0.8872912629151888,654.21608557748,0.458,1936,1,30,1936.01,1935,4,122,18,0.05652426979389427,6.567100339232411,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.1390977721369749,563.21608557748,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,606.21608557748,3,187.73869519249334,187.73869519249334,187.73869519249334,,966.3828412767294,990.0,0.2680962814941913,0.09528643423099202,989.6366172842747,0.24953048341649595,0.24953048341649595,0.24953048341649595,,23.004245524128915,23.004245524128915,23.004245524128915,,0.93,0.93,0.93,,0.7509547807699734,0.7509547807699734,0.7509547807699734,,0.97,0.97,0.97,,38.219542095472896,38.219542095472896,38.219542095472896,,114.65862628641872,2751.807030874049,0.17526109310688825,0.46
1936-01-31,1936-02-11,764.3804,0.8926299826267534,682.3088631722309,0.445,1936,1,31,1936.01,1935,4,123,18,0.05895148577808074,28.092777594750828,0.76,4,Mod_Dry,34,5,4,3,45,91.0,0.13337068432163904,591.3088631722309,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,634.3088631722309,3,197.10295439074363,197.10295439074363,197.10295439074363,,966.5058573414522,990.0,0.28438194966506136,0.10652354526889236,989.6090945050661,0.2750373056642461,0.2750373056642461,0.2750373056642461,,22.82819985794957,22.82819985794957,22.82819985794957,,0.93,0.93,0.93,,0.7884118175629745,0.7884118175629745,0.7884118175629745,,0.97,0.97,0.97,,39.818829570755774,39.818829570755774,39.818829570755774,,119.4564887122673,2866.9557290944153,0.17507685325511252,0.445
1936-02-01,1936-02-12,771.2422,0.8877403103705128,684.6627899988373,0.444,1936,2,1,1936.02,1935,5,124,18,0.05915486505589952,2.3539268266064246,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.1533601672732621,579.6627899988373,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,626.6627899988373,3,193.2209299996124,193.2209299996124,193.2209299996124,,966.5161268931224,990.0,0.2799494434775868,0.10186511599953492,989.6181854405228,0.2643138589869955,0.2643138589869955,0.2643138589869955,,22.837744688413483,22.837744688413483,22.837744688413483,,0.93,0.93,0.93,,0.7728837199984497,0.7728837199984497,0.7728837199984497,,0.97,0.97,0.97,,39.05090219055546,39.05090219055546,39.05090219055546,,117.15270657166641,2811.6649577199933,0.17111008263186808,0.445
1936-02-02,1936-02-13,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1936,2,2,1936.02,1935,5,125,18,0.060709479788093476,17.99322606705948,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.14943300505400192,597.6560160658968,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,644.6560160658968,3,199.2186720219656,199.2186720219656,199.2186720219656,,966.5944182916667,990.0,0.29038029916863584,0.10906240642635873,989.600557294405,0.28097070420022136,0.28097070420022136,0.28097070420022136,,22.725168298537998,22.725168298537998,22.725168298537998,,0.93,0.93,0.93,,0.7968746880878624,0.7968746880878624,0.7968746880878624,,0.97,0.97,0.97,,40.06460258784504,40.06460258784504,40.06460258784504,,120.19380776353512,2884.6513863248433,0.17105639888560073,0.435
1936-02-03,1936-02-14,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1936,2,3,1936.02,1935,5,126,18,0.060709479788093476,0.0,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.14943300505400192,597.6560160658968,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,644.6560160658968,3,199.2186720219656,199.2186720219656,199.2186720219656,,966.5944182916667,990.0,0.29038029916863584,0.10906240642635873,989.600557294405,0.28097070420022136,0.28097070420022136,0.28097070420022136,,22.725168298537998,22.725168298537998,22.725168298537998,,0.93,0.93,0.93,,0.7968746880878624,0.7968746880878624,0.7968746880878624,,0.97,0.97,0.97,,40.06460258784504,40.06460258784504,40.06460258784504,,120.19380776353512,2884.6513863248433,0.17105639888560073,0.435
1936-02-04,1936-02-15,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1936,2,4,1936.02,1935,5,127,19,0.060709479788093476,0.0,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.14943300505400192,597.6560160658968,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,644.6560160658968,3,199.2186720219656,199.2186720219656,199.2186720219656,,966.5944182916667,990.0,0.29038029916863584,0.10906240642635873,989.600557294405,0.28097070420022136,0.28097070420022136,0.28097070420022136,,22.725168298537998,22.725168298537998,22.725168298537998,,0.93,0.93,0.93,,0.7968746880878624,0.7968746880878624,0.7968746880878624,,0.97,0.97,0.97,,40.06460258784504,40.06460258784504,40.06460258784504,,120.19380776353512,2884.6513863248433,0.17105639888560073,0.435
1936-02-05,1936-02-16,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1936,2,5,1936.02,1935,5,128,19,0.060709479788093476,0.0,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.14943300505400192,597.6560160658968,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,644.6560160658968,3,199.2186720219656,199.2186720219656,199.2186720219656,,966.5944182916667,990.0,0.29038029916863584,0.10906240642635873,989.600557294405,0.28097070420022136,0.28097070420022136,0.28097070420022136,,22.725168298537998,22.725168298537998,22.725168298537998,,0.93,0.93,0.93,,0.7968746880878624,0.7968746880878624,0.7968746880878624,,0.97,0.97,0.97,,40.06460258784504,40.06460258784504,40.06460258784504,,120.19380776353512,2884.6513863248433,0.17105639888560073,0.435
1936-02-06,1936-02-17,806.1332,0.8935666243082664,720.3337222668207,0.43,1936,2,6,1936.02,1935,5,129,19,0.0622368336038533,17.67770620092392,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.14576577043981107,615.3337222668207,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,662.3337222668207,3,205.11124075560693,205.11124075560693,205.11124075560693,,966.6709625293707,990.0,0.30062824479235983,0.11460011668004623,989.5847716385276,0.29782731623103764,0.29782731623103764,0.29782731623103764,,22.615981792925734,22.615981792925734,22.615981792925734,,0.93,0.93,0.93,,0.8204449630224276,0.8204449630224276,0.8204449630224276,,0.97,0.97,0.97,,41.05145908706844,41.05145908706844,41.05145908706844,,123.15437726120531,2955.705054268928,0.17096850175728326,0.43
1936-02-07,1936-02-18,813.2284,0.8958086931444238,728.4970702319307,0.424,1936,2,7,1936.02,1935,5,130,19,0.0629421468680388,8.163347965110006,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.14413235727436938,623.4970702319308,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,670.4970702319308,3,207.8323567439769,207.8323567439769,207.8323567439769,,966.706179114239,990.0,0.3053606204243077,0.1170491210695792,989.577590258506,0.30577603359960576,0.30577603359960576,0.30577603359960576,,22.565635110667483,22.565635110667483,22.565635110667483,,0.93,0.93,0.93,,0.8313294269759076,0.8313294269759076,0.8313294269759076,,0.97,0.97,0.97,,41.503470511519225,41.503470511519225,41.503470511519225,,124.51041153455769,2988.249876829385,0.17091408685407267,0.425
1936-02-08,1936-02-19,827.5366,0.8937943571986156,739.6475434553279,0.419,1936,2,8,1936.02,1935,5,131,19,0.06390554775454033,11.150473223397169,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.14195950615814035,634.6475434553279,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,681.6475434553279,3,211.549181151776,211.549181151776,211.549181151776,,966.7541447347437,990.0,0.3118246628726538,0.12039426303659835,989.5677810740907,0.3168013182152667,0.3168013182152667,0.3168013182152667,,22.496835021131957,22.496835021131957,22.496835021131957,,0.94,0.94,0.94,,0.8461967246071038,0.8461967246071038,0.8461967246071038,,0.97,0.97,0.97,,42.569776235285495,42.569776235285495,42.569776235285495,,127.70932870585645,3065.023888940555,0.1726624117606762,0.42
1936-02-09,1936-02-20,834.7498,0.8963571399655789,748.233943314839,0.415,1936,2,9,1936.02,1935,5,132,19,0.0646474127024021,8.586399859511175,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.14033044202034886,643.233943314839,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,690.233943314839,3,214.41131443827967,214.41131443827967,214.41131443827967,,966.7909703145838,990.0,0.31680228597961685,0.12297018299445173,989.560227531026,0.3254235024086349,0.3254235024086349,0.3254235024086349,,22.443833714033516,22.443833714033516,22.443833714033516,,0.94,0.94,0.94,,0.8576452577531187,0.8576452577531187,0.8576452577531187,,0.98,0.98,0.98,,43.487824086851504,43.487824086851504,43.487824086851504,,130.46347226055448,3131.1233342533083,0.1743618736174584,0.415
1936-02-10,1936-02-21,849.2947,0.8954821115912885,760.52821131929,0.408,1936,2,10,1936.02,1935,5,133,19,0.06570963745798666,12.294268004450945,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.13806193963253022,655.52821131929,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,702.52821131929,3,218.5094037730966,218.5094037730966,218.5094037730966,,966.8435279379044,990.0,0.3239293978662551,0.12665846339578699,989.5494121387379,0.33796924327965394,0.33796924327965394,0.33796924327965394,,22.367914957554024,22.367914957554024,22.367914957554024,,0.94,0.94,0.94,,0.8740376150923866,0.8740376150923866,0.8740376150923866,,0.98,0.98,0.98,,44.169102187566665,44.169102187566665,44.169102187566665,,132.5073065627,3180.1753575047996,0.17423062628122535,0.41
1936-02-11,1936-02-22,849.2947,0.8954821115912885,760.52821131929,0.408,1936,2,11,1936.02,1935,5,134,20,0.06570963745798666,0.0,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.13806193963253022,655.52821131929,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,702.52821131929,3,218.5094037730966,218.5094037730966,218.5094037730966,,966.8435279379044,990.0,0.3239293978662551,0.12665846339578699,989.5494121387379,0.33796924327965394,0.33796924327965394,0.33796924327965394,,22.367914957554024,22.367914957554024,22.367914957554024,,0.94,0.94,0.94,,0.8740376150923866,0.8740376150923866,0.8740376150923866,,0.98,0.98,0.98,,44.169102187566665,44.169102187566665,44.169102187566665,,132.5073065627,3180.1753575047996,0.17423062628122535,0.41
1936-02-12,1936-02-23,849.2947,0.8954821115912885,760.52821131929,0.408,1936,2,12,1936.02,1935,5,135,20,0.06570963745798666,0.0,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.13806193963253022,655.52821131929,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,702.52821131929,3,218.5094037730966,218.5094037730966,218.5094037730966,,966.8435279379044,990.0,0.3239293978662551,0.12665846339578699,989.5494121387379,0.33796924327965394,0.33796924327965394,0.33796924327965394,,22.367914957554024,22.367914957554024,22.367914957554024,,0.94,0.94,0.94,,0.8740376150923866,0.8740376150923866,0.8740376150923866,,0.98,0.98,0.98,,44.169102187566665,44.169102187566665,44.169102187566665,,132.5073065627,3180.1753575047996,0.17423062628122535,0.41
1936-02-13,1936-02-24,849.2947,0.8954821115912885,760.52821131929,0.408,1936,2,13,1936.02,1935,5,136,20,0.06570963745798666,0.0,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.13806193963253022,655.52821131929,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,702.52821131929,3,218.5094037730966,218.5094037730966,218.5094037730966,,966.8435279379044,990.0,0.3239293978662551,0.12665846339578699,989.5494121387379,0.33796924327965394,0.33796924327965394,0.33796924327965394,,22.367914957554024,22.367914957554024,22.367914957554024,,0.94,0.94,0.94,,0.8740376150923866,0.8740376150923866,0.8740376150923866,,0.98,0.98,0.98,,44.169102187566665,44.169102187566665,44.169102187566665,,132.5073065627,3180.1753575047996,0.17423062628122535,0.41
1936-02-14,1936-02-25,856.6266,0.8970607168566745,768.4460718744957,0.406,1936,2,14,1936.02,1935,5,137,20,0.06639374060995643,7.9178605552057215,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.13663938673519413,663.4460718744958,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,710.4460718744957,3,221.14869062483191,221.14869062483191,221.14869062483191,,966.8772686617967,990.0,0.3285194619562294,0.12903382156234872,989.5424467164813,0.34617388827615364,0.34617388827615364,0.34617388827615364,,22.319004166408547,22.319004166408547,22.319004166408547,,0.94,0.94,0.94,,0.8845947624993277,0.8845947624993277,0.8845947624993277,,0.98,0.98,0.98,,44.604854010399144,44.604854010399144,44.604854010399144,,133.81456203119743,3211.549488748737,0.17413656849696574,0.405
1936-02-15,1936-02-26,863.9982,0.9020463209442272,779.3663976124346,0.404,1936,2,15,1936.02,1935,5,138,20,0.06733725675371435,10.920325737938924,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.13472482303787325,674.3663976124346,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,721.3663976124346,3,224.78879920414485,224.78879920414485,224.78879920414485,,966.9236631350177,990.0,0.33485008557242585,0.1323099192837304,989.5328399951437,0.35765020848872664,0.35765020848872664,0.35765020848872664,,22.2515266516374,22.2515266516374,22.2515266516374,,0.94,0.94,0.94,,0.8991551968165795,0.8991551968165795,0.8991551968165795,,0.98,0.98,0.98,,45.20197563168438,45.20197563168438,45.20197563168438,,135.60592689505316,3254.542245481276,0.1739950905125982,0.405
1936-02-16,1936-02-27,878.8611,0.9037319275970654,794.2548359930772,0.399,1936,2,16,1936.02,1935,5,139,20,0.06862361782980188,14.888438380642588,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.13219938392784955,689.2548359930772,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,736.2548359930772,3,229.7516119976924,229.7516119976924,229.7516119976924,,966.986649253369,990.0,0.3434810643438129,0.13677645079792314,989.5197424848584,0.3735963894561468,0.3735963894561468,0.3735963894561468,,22.159496842033114,22.159496842033114,22.159496842033114,,0.94,0.94,0.94,,0.9190064479907696,0.9190064479907696,0.9190064479907696,,0.98,0.98,0.98,,46.00885219604962,46.00885219604962,46.00885219604962,,138.02655658814885,3312.6373581155717,0.17378119758700708,0.4
1936-02-17,1936-02-28,901.4559,0.9071268594876859,817.7348595336458,0.39,1936,2,17,1936.02,1935,5,140,20,0.07065229186370699,23.480023540568595,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.12840347794379406,712.7348595336458,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,759.7348595336458,3,237.57828651121528,237.57828651121528,237.57828651121528,,967.0853464105528,990.0,0.3570926721934179,0.14636742976682293,989.4965398980397,0.3994472370534074,0.3994472370534074,0.3994472370534074,,22.01174625043373,22.01174625043373,22.01174625043373,,0.94,0.94,0.94,,0.9503131460448612,0.9503131460448612,0.9503131460448612,,0.98,0.98,0.98,,47.25896216873664,47.25896216873664,47.25896216873664,,141.7768865062099,3402.6452761490373,0.1733775744708563,0.39
1936-02-18,1936-02-29,905.2619,0.9029337583322696,817.3915296420113,0.394,1936,2,18,1936.02,1935,5,141,21,0.07062262816106978,0.3433298916345393,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.12845741140232553,712.3915296420113,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,759.3915296420113,3,237.46384321400376,237.46384321400376,237.46384321400376,,967.0839089098837,990.0,0.3568936403721804,0.14619576482100566,989.4969105948069,0.39906304452437774,0.39906304452437774,0.39906304452437774,,22.013938640398692,22.013938640398692,22.013938640398692,,0.94,0.94,0.94,,0.9498553728560152,0.9498553728560152,0.9498553728560152,,0.98,0.98,0.98,,47.24090192956332,47.24090192956332,47.24090192956332,,141.72270578868998,3401.344938928559,0.1733841135480808,0.395
1936-02-19,1936-03-01,909.0679,0.9012241447918772,819.2739407352476,0.389,1936,2,19,1936.02,1935,5,142,21,0.07078526847952539,1.8824110932363285,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1281622602395592,714.2739407352476,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,761.2739407352476,3,238.09131357841588,238.09131357841588,238.09131357841588,,967.0917883657373,990.0,0.3579848931798537,0.14713697036762385,989.4948781364526,0.4011717573227544,0.4011717573227544,0.4011717573227544,,22.001918013392515,22.001918013392515,22.001918013392515,,0.94,0.94,0.94,,0.9523652543136636,0.9523652543136636,0.9523652543136636,,0.98,0.98,0.98,,47.33986659820237,47.33986659820237,47.33986659820237,,142.01959979460707,3408.470395070571,0.17334812293328078,0.39
1936-02-20,1936-03-02,916.7204,0.9105214280240044,834.6935677067364,0.382,1936,2,20,1936.02,1935,5,143,21,0.07211752424986204,15.41962697148881,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1257946677227672,729.6935677067364,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,776.6935677067364,3,243.2311892355788,243.2311892355788,243.2311892355788,,967.1561399936847,990.0,0.366923807366224,0.15484678385336825,989.4782294087804,0.41865321441940057,0.41865321441940057,0.41865321441940057,,21.90343620067637,21.90343620067637,21.90343620067637,,0.94,0.94,0.94,,0.9729247569423152,0.9729247569423152,0.9729247569423152,,0.98,0.98,0.98,,48.145361503069026,48.145361503069026,48.145361503069026,,144.4360845092071,3466.4660282209697,0.17304085007631648,0.38
1936-02-21,1936-03-03,924.4132,0.9125122530475538,843.5383718788989,0.379,1936,2,21,1936.02,1935,5,144,21,0.07288171533033687,8.844804172162526,0.79,4,Mod_Dry,36,6,5,4,54,105.0,0.1244756652458178,738.5383718788989,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,785.5383718788989,3,246.1794572929663,246.1794572929663,246.1794572929663,,967.1928970270699,990.0,0.37324233279739744,0.15926918593944947,989.4674884812633,0.4288480975746185,0.4288480975746185,0.4288480975746185,,21.84574335661849,21.84574335661849,21.84574335661849,,0.94,0.94,0.94,,0.9847178291718652,0.9847178291718652,0.9847178291718652,,0.98,0.98,0.98,,48.600593620009725,48.600593620009725,48.600593620009725,,145.80178086002917,3499.2427406407005,0.1728454634912103,0.38
1936-02-22,1936-03-04,955.5912,0.9176925362094599,876.9389119074414,0.369,1936,2,22,1936.02,1935,5,145,21,0.07576752198880292,33.40054002854242,0.79,4,Mod_Dry,36,6,5,4,54,105.0,0.11973468000366537,771.9389119074414,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,818.9389119074414,3,257.31297063581377,257.31297063581377,257.31297063581377,,967.3306709966761,990.0,0.4038484053335121,0.17596945595372068,989.4201821387128,0.4684475200254918,0.4684475200254918,0.4684475200254918,,21.62106362201133,21.62106362201133,21.62106362201133,,0.94,0.94,0.94,,1.0292518825432548,1.0292518825432548,1.0292518825432548,,0.98,0.98,0.98,,50.27611026935669,50.27611026935669,50.27611026935669,,150.82833080807006,3619.8799393936815,0.17199411356944053,0.37
1936-02-23,1936-03-05,971.4252,0.9180964110207984,891.8619896951615,0.362,1936,2,23,1936.02,1935,5,146,21,0.07705687590966195,14.923077787720105,0.79,4,Mod_Dry,36,6,5,4,54,105.0,0.11773121986720055,786.8619896951615,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,833.8619896951615,3,262.28732989838716,262.28732989838716,262.28732989838716,,967.3916971214508,990.0,0.4175229387644906,0.18343099484758074,989.399046066388,0.4867026928086202,0.4867026928086202,0.4867026928086202,,21.5206462521285,21.5206462521285,21.5206462521285,,0.94,0.94,0.94,,1.0491493195935486,1.0491493195935486,1.0491493195935486,,0.98,0.98,0.98,,51.01002747502391,51.01002747502391,51.01002747502391,,153.03008242507173,3672.721978201722,0.17158493600268515,0.36
1936-02-24,1936-03-06,979.4038,0.924461588505012,905.4211927358452,0.358,1936,2,24,1936.02,1935,5,147,21,0.07822839105237703,13.55920304068377,0.79,4,Mod_Dry,36,6,5,4,54,105.0,0.11596812714613974,800.4211927358452,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,847.4211927358452,3,266.80706424528177,266.80706424528177,266.80706424528177,,967.4468608545924,990.0,0.4299477064910136,0.1903369541886762,989.3797153393203,0.503590692159025,0.503590692159025,0.503590692159025,,21.42926379256893,21.42926379256893,21.42926379256893,,0.94,0.94,0.94,,1.067228256981127,1.067228256981127,1.067228256981127,,0.98,0.98,0.98,,51.66869728505936,51.66869728505936,51.66869728505936,,155.00609185517808,3720.146204524274,0.17119777303511913,0.36
1936-02-25,1936-03-07,995.4845,0.9181998096202312,914.0536783798912,0.354,1936,2,25,1936.02,1935,5,148,22,0.07897423781202259,8.632485644045914,0.79,4,Mod_Dry,36,6,5,4,54,105.0,0.1148729035105538,809.0536783798912,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,856.0536783798912,3,269.68455945996374,269.68455945996374,269.68455945996374,,967.4818394126767,990.0,0.43785795230029867,0.19724294270391293,989.3648991049956,0.5144918848036041,0.5144918848036041,0.5144918848036041,,21.368567807515475,21.368567807515475,21.368567807515475,,0.94,0.94,0.94,,1.078738237839855,1.078738237839855,1.078738237839855,,0.98,0.98,0.98,,52.07801639493533,52.07801639493533,52.07801639493533,,156.23404918480597,3749.6171804353444,0.17092437006732694,0.355
1936-02-26,1936-03-08,1028.1428,0.9210811262601332,947.0029281802472,0.34400000000000003,1936,2,26,1936.02,1935,5,149,22,0.08182105299477334,32.949249800355915,0.79,4,Mod_Dry,36,6,5,4,54,105.0,0.1108761091180226,842.0029281802472,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,889.0029281802472,4,210.5007320450618,210.5007320450618,210.5007320450618,210.5007320450618,967.6143367807704,990.0,0.4680504919579954,0.22360234254419772,989.3083471654977,0.31367164479970155,0.31367164479970155,0.31367164479970155,0.31367164479970155,21.380338739927748,21.380338739927748,21.380338739927748,21.380338739927748,0.93,0.93,0.93,0.93,0.8420029281802471,0.8420029281802471,0.8420029281802471,0.8420029281802471,0.97,0.97,0.97,0.97,39.82831033151124,39.82831033151124,39.82831033151124,39.82831033151124,159.31324132604496,3823.517791825079,0.16822887932583264,0.345
1936-02-27,1936-03-09,1053.0739999999996,0.9224728423044594,971.4321659369264,0.336,1936,2,27,1936.02,1935,5,150,22,0.08393173913695043,24.429237756679306,0.79,4,Mod_Dry,36,6,5,4,54,105.0,0.10808783534435434,866.4321659369264,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,913.4321659369264,4,216.6080414842316,216.6080414842316,216.6080414842316,216.6080414842316,967.7115398159738,990.0,0.4904358492649126,0.2431457327495411,989.2664184179857,0.3321191613255938,0.3321191613255938,0.3321191613255938,0.3321191613255938,21.22275944068615,21.22275944068615,21.22275944068615,21.22275944068615,0.94,0.94,0.94,0.94,0.8664321659369264,0.8664321659369264,0.8664321659369264,0.8664321659369264,0.98,0.98,0.98,0.98,41.54314425269361,41.54314425269361,41.54314425269361,41.54314425269361,166.17257701077443,3988.141848258585,0.17105937278750122,0.335
1936-02-28,1936-03-10,1069.9044,0.9248279637273736,989.4775076349575,0.332,1936,2,28,1936.02,1935,5,151,22,0.08549085665966033,18.045341698031173,0.79,4,Mod_Dry,36,6,5,4,54,105.0,0.10611661123148752,884.4775076349574,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,931.4775076349575,4,221.11937690873935,221.11937690873935,221.11937690873935,221.11937690873935,967.7827790596672,990.0,0.5069714213388057,0.2575820061079661,989.2354465725532,0.34608222481844275,0.34608222481844275,0.34608222481844275,0.34608222481844275,21.106585288067578,21.106585288067578,21.106585288067578,21.106585288067578,0.94,0.94,0.94,0.94,0.8844775076349576,0.8844775076349576,0.8844775076349576,0.8844775076349576,0.98,0.98,0.98,0.98,42.17622598455841,42.17622598455841,42.17622598455841,42.17622598455841,168.70490393823363,4048.917694517607,0.17049897813389508,0.33
1936-02-29,1936-03-11,1086.9032,0.940956999887256,1022.7291742398579,0.327,1936,2,29,1936.02,1935,5,152,22,0.08836380065432373,33.25166660490038,0.79,4,Mod_Dry,36,6,5,4,54,105.0,0.10266647578332858,917.7291742398579,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,964.7291742398579,4,229.43229355996448,229.43229355996448,229.43229355996448,229.43229355996448,967.9128060672997,990.0,0.5374410759966826,0.28418333939188634,989.1783755846113,0.3725599676985085,0.3725599676985085,0.3725599676985085,0.3725599676985085,20.893009549613236,20.893009549613236,20.893009549613236,20.893009549613236,0.94,0.94,0.94,0.94,0.917729174239858,0.917729174239858,0.917729174239858,0.917729174239858,0.98,0.98,0.98,0.98,43.319006334883746,43.319006334883746,43.319006334883746,43.319006334883746,173.27602533953498,4158.624608148841,0.1694251319938362,0.325
1936-03-01,1936-03-12,1095.466,0.935818257253338,1025.1570830002852,0.325,1936,3,1,1936.03,1935,6,153,22,0.08857357197122462,2.427908760427272,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.12583437420386442,896.1570830002852,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,952.1570830002852,4,224.0392707500713,224.0392707500713,224.0392707500713,224.0392707500713,967.9222373325822,990.0,0.5259208330281497,0.2669256664002282,989.2071535005716,0.3552719299312273,0.3552719299312273,0.3552719299312273,0.3552719299312273,20.929644238058195,20.929644238058195,20.929644238058195,20.929644238058195,0.94,0.94,0.94,0.94,0.8961570830002852,0.8961570830002852,0.8961570830002852,0.8961570830002852,0.98,0.98,0.98,0.98,42.37492409822407,42.37492409822407,42.37492409822407,42.37492409822407,169.49969639289628,4067.9927134295112,0.1653402187856211,0.325
1936-03-02,1936-03-13,1121.4092,0.9368114987301732,1050.5490333418047,0.317,1936,3,2,1936.03,1935,6,154,22,0.09076743648073192,25.391950341519532,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.12279293579439125,921.5490333418048,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,977.5490333418048,4,230.3872583354512,230.3872583354512,230.3872583354512,230.3872583354512,968.0203645036771,990.0,0.5491883572454784,0.28723922667344376,989.1635724160809,0.3756637877698951,0.3756637877698951,0.3756637877698951,0.3756637877698951,20.76754412463413,20.76754412463413,20.76754412463413,20.76754412463413,0.94,0.94,0.94,0.94,0.9215490333418048,0.9215490333418048,0.9215490333418048,0.9215490333418048,0.98,0.98,0.98,0.98,43.238093380412884,43.238093380412884,43.238093380412884,43.238093380412884,172.9523735216515,4150.856964519637,0.16463046277001336,0.315
