Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1936-03-03,1936-03-14,1130.1421,0.9379332643780708,1059.9978690640885,0.315,1936,3,3,1936.03,1935,6,155,23,0.09158381588713724,9.448835722283777,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.1216983578598124,930.9978690640885,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,986.9978690640885,4,232.74946726602212,232.74946726602212,232.74946726602212,232.74946726602212,968.0566437448981,990.0,0.5578466529272523,0.2947982952512708,989.1473550518216,0.3833964310199137,0.3833964310199137,0.3833964310199137,0.3833964310199137,20.707314875903453,20.707314875903453,20.707314875903453,20.707314875903453,0.94,0.94,0.94,0.94,0.9309978690640884,0.9309978690640884,0.9309978690640884,0.9309978690640884,0.98,0.98,0.98,0.98,43.554739414342,43.554739414342,43.554739414342,43.554739414342,174.21895765736798,4181.254983776831,0.16435783763527032,0.315
1936-03-04,1936-03-15,1156.5974,0.9338086699838878,1080.0406798008228,0.308,1936,3,4,1936.03,1935,6,156,23,0.09331551473479108,20.042810736734282,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.1194399455618558,951.0406798008228,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1007.0406798008228,4,237.7601699502057,237.7601699502057,237.7601699502057,237.7601699502057,968.1331789636514,990.0,0.5762125751162918,0.3108325438406582,989.1129548810429,0.4000582082546415,0.4000582082546415,0.4000582082546415,0.4000582082546415,20.579717709136997,20.579717709136997,20.579717709136997,20.579717709136997,0.94,0.94,0.94,0.94,0.9510406798008229,0.9510406798008229,0.9510406798008229,0.9510406798008229,0.98,0.98,0.98,0.98,44.2182399910859,44.2182399910859,44.2182399910859,44.2182399910859,176.8729599643436,4244.951039144245,0.16376509077136045,0.31
1936-03-05,1936-03-16,1165.5017,0.9291100950872416,1082.8793953113418,0.306,1936,3,5,1936.03,1935,6,157,23,0.09356077975489993,2.838715510519023,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.11912683957100395,953.8793953113417,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1009.8793953113417,4,238.46984882783542,238.46984882783542,238.46984882783542,238.46984882783542,968.1439729067979,990.0,0.5788137885323053,0.31310351624907345,989.1080826952186,0.4024465578107018,0.4024465578107018,0.4024465578107018,0.4024465578107018,20.5616632306098,20.5616632306098,20.5616632306098,20.5616632306098,0.94,0.94,0.94,0.94,0.9538793953113418,0.9538793953113418,0.9538793953113418,0.9538793953113418,0.98,0.98,0.98,0.98,44.31131666556655,44.31131666556655,44.31131666556655,44.31131666556655,177.2452666622662,4253.886399894389,0.16367960035965584,0.305
1936-03-06,1936-03-17,1183.4396,0.9205844129984858,1089.4560494851628,0.302,1936,3,6,1936.03,1935,6,158,23,0.09412900267551806,6.576654173820997,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.11840771370351352,960.4560494851628,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1016.4560494851628,4,240.1140123712907,240.1140123712907,240.1140123712907,240.1140123712907,968.1689364069404,990.0,0.5848402047075196,0.3183648395881302,989.0967949557042,0.4080069852534081,0.4080069852534081,0.4080069852534081,0.4080069852534081,20.519851563510585,20.519851563510585,20.519851563510585,20.519851563510585,0.94,0.94,0.94,0.94,0.9604560494851628,0.9604560494851628,0.9604560494851628,0.9604560494851628,0.98,0.98,0.98,0.98,44.52609991470207,44.52609991470207,44.52609991470207,44.52609991470207,178.10439965880826,4274.5055918113985,0.16348011445066912,0.3
1936-03-07,1936-03-18,1201.5505,0.921902008637954,1107.711819429938,0.297,1936,3,7,1936.03,1935,6,159,23,0.09570630119874664,18.25576994477524,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.1164562819835102,978.711819429938,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1034.711819429938,4,244.6779548574845,244.6779548574845,244.6779548574845,244.6779548574845,968.2379134436123,990.0,0.6024706672184672,0.3329694555439504,989.0645598772376,0.42364076845968096,0.42364076845968096,0.42364076845968096,0.42364076845968096,20.403005665165544,20.403005665165544,20.403005665165544,20.403005665165544,0.94,0.94,0.94,0.94,0.978711819429938,0.978711819429938,0.978711819429938,0.978711819429938,0.98,0.98,0.98,0.98,45.11406164211245,45.11406164211245,45.11406164211245,45.11406164211245,180.4562465684498,4330.949917642794,0.16290901965938942,0.295
1936-03-08,1936-03-19,1219.8351,0.9228912513903332,1125.7751419288522,0.294,1936,3,8,1936.03,1935,6,160,23,0.09726697226265284,18.063322498914204,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.11458771400741467,996.7751419288522,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1052.7751419288522,4,249.19378548221303,249.19378548221303,249.19378548221303,249.19378548221303,968.3057067404933,990.0,0.6285414419591682,0.3474201135430818,989.0240384444977,0.4393975835799797,0.4393975835799797,0.4393975835799797,0.4393975835799797,20.278934120424665,20.278934120424665,20.278934120424665,20.278934120424665,0.94,0.94,0.94,0.94,0.9967751419288522,0.9967751419288522,0.9967751419288522,0.9967751419288522,0.98,0.98,0.98,0.98,45.66729295763874,45.66729295763874,45.66729295763874,45.66729295763874,182.66917183055492,4384.060123933319,0.1622607970518676,0.295
1936-03-09,1936-03-20,1238.2939,0.9143826532177884,1132.2744617454025,0.289,1936,3,9,1936.03,1935,6,161,23,0.0978285134948028,6.499319816550269,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.11392997401102407,1003.2744617454024,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1059.2744617454023,4,250.81861543635063,250.81861543635063,250.81861543635063,250.81861543635063,968.3299889791749,990.0,0.6379219035500655,0.35425680026902323,989.0078212961811,0.4451370468824569,0.4451370468824569,0.4451370468824569,0.4451370468824569,20.23269527012348,20.23269527012348,20.23269527012348,20.23269527012348,0.94,0.94,0.94,0.94,1.0032744617454026,1.0032744617454026,1.0032744617454026,1.0032744617454026,0.98,0.98,0.98,0.98,45.86025268988187,45.86025268988187,45.86025268988187,45.86025268988187,183.44101075952747,4402.5842582286605,0.16201108208053455,0.29
1936-03-10,1936-03-21,1275.7375,0.9145169696925052,1166.6835926230924,0.28200000000000003,1936,3,10,1936.03,1935,6,162,24,0.10080146240263516,34.409130877689904,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.11056982442854547,1037.6835926230924,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1093.6835926230924,4,259.4208981557731,259.4208981557731,259.4208981557731,259.4208981557731,968.4575831574043,990.0,0.6875845666725044,0.3989886704100201,988.9134267629173,0.4761408900405825,0.4761408900405825,0.4761408900405825,0.4761408900405825,19.979702715472527,19.979702715472527,19.979702715472527,19.979702715472527,0.94,0.94,0.94,0.94,1.0376835926230925,1.0376835926230925,1.0376835926230925,1.0376835926230925,0.98,0.98,0.98,0.98,46.84000332139447,46.84000332139447,46.84000332139447,46.84000332139447,187.36001328557788,4496.640318853871,0.1605919672396612,0.28
1936-03-11,1936-03-22,1285.2084,0.9120856039266032,1172.2200796855432,0.28,1936,3,11,1936.03,1935,6,163,24,0.10127981488483094,5.536487062450759,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.11004759450512502,1043.2200796855432,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1099.2200796855432,4,260.8050199213858,260.8050199213858,260.8050199213858,260.8050199213858,968.4779633366263,990.0,0.6955753727420211,0.4061861035912061,988.8982385236667,0.481226493825135,0.481226493825135,0.481226493825135,0.481226493825135,19.939048693215465,19.939048693215465,19.939048693215465,19.939048693215465,0.94,0.94,0.94,0.94,1.043220079685543,1.043220079685543,1.043220079685543,1.043220079685543,0.98,0.98,0.98,0.98,46.99409786680705,46.99409786680705,46.99409786680705,46.99409786680705,187.9763914672282,4511.4333952134775,0.16035930003660598,0.28
1936-03-12,1936-03-23,1304.2828,0.9098196316199432,1186.6620966242278,0.276,1936,3,12,1936.03,1935,6,164,24,0.1025276051483333,14.442016938684676,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.10870828382146393,1057.6620966242278,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1113.6620966242278,4,264.41552415605696,264.41552415605696,264.41552415605696,264.41552415605696,968.5309317372568,990.0,0.7164195209009474,0.42496072561149617,988.8586197534876,0.4946189668590647,0.4946189668590647,0.4946189668590647,0.4946189668590647,19.833069049371854,19.833069049371854,19.833069049371854,19.833069049371854,0.94,0.94,0.94,0.94,1.0576620966242278,1.0576620966242278,1.0576620966242278,1.0576620966242278,0.98,0.98,0.98,0.98,47.39142963790618,47.39142963790618,47.39142963790618,47.39142963790618,189.56571855162477,4549.577245238994,0.15974700724906798,0.275
1936-03-13,1936-03-24,1313.8865,0.9097424573913048,1195.2983332432605,0.274,1936,3,13,1936.03,1935,6,165,24,0.10327377599221772,8.636236619032617,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.10792284772118614,1066.2983332432605,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1122.2983332432605,4,266.5745833108151,266.5745833108151,266.5745833108151,266.5745833108151,968.5624734893056,990.0,0.7288841923098605,0.43618783321623855,988.834927974474,0.5027150296651883,0.5027150296651883,0.5027150296651883,0.5027150296651883,19.76973945550332,19.76973945550332,19.76973945550332,19.76973945550332,0.94,0.94,0.94,0.94,1.0662983332432605,1.0662983332432605,1.0662983332432605,1.0662983332432605,0.98,0.98,0.98,0.98,47.625837026674034,47.625837026674034,47.625837026674034,47.625837026674034,190.50334810669608,4572.080354560707,0.1593772389774812,0.275
1936-03-14,1936-03-25,1382.3614,0.91853493973922,1269.7472452468235,0.263,1936,3,14,1936.03,1935,6,166,24,0.10970616198932552,74.44891200356301,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.10159502253924872,1100.0,40.74724524682347,12.95067484588963,2.52696094553944,2.2110908273470096,1.89522070915458,21.16329791889281,53.95067484588964,10.52696094553944,9.211090827347011,7.89522070915458,88.16329791889281,1173.6887266187762,4,275.0,275.0,275.0,275.0,968.8303301388412,990.0,0.8030558940889553,0.48,988.7169441059109,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.351679187069703,19.351679187069703,19.351679187069703,19.351679187069703,0.9316386430305382,0.9316386430305382,0.9316386430305382,0.9316386430305382,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.66437763512286,47.66437763512286,47.66437763512286,47.66437763512286,190.65751054049144,4575.780252971795,0.15015390760184713,0.265
1936-03-15,1936-03-26,1402.3296,0.9252414293343468,1297.4934435018629,0.259,1936,3,15,1936.03,1935,6,167,24,0.11210343351856096,27.746198255039417,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.09942246771732127,1100.0,68.49344350186288,21.769233981212235,4.247655410968241,3.7166984845972113,3.1857415582261805,35.57411406685902,62.769233981212246,12.247655410968239,10.716698484597213,9.18574155822618,102.574114066859,1185.7335878767774,4,275.0,275.0,275.0,275.0,968.9283418873333,990.0,0.8204402299252459,0.48,988.6995597700748,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.236283102741325,19.236283102741325,19.236283102741325,19.236283102741325,0.9317981138916678,0.9317981138916678,0.9317981138916678,0.9317981138916678,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.38826014855962,47.38826014855962,47.38826014855962,47.38826014855962,189.55304059423847,4549.272974261723,0.14609171363721524,0.26
1936-03-16,1936-03-27,1412.3815,0.928274988254288,1311.0784203230735,0.257,1936,3,16,1936.03,1935,6,168,24,0.11327717551591356,13.584976821210606,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.0983922837874275,1100.0,82.07842032307349,26.086939792604753,5.090134593678976,4.453867769469104,3.817600945259232,42.629877222061424,67.08693979260475,13.090134593678975,11.453867769469106,9.817600945259233,109.62987722206142,1191.6309421557528,4,275.0,275.0,275.0,275.0,968.975979148443,990.0,0.8289518752763443,0.48,988.6910481247237,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.18013419628069,19.18013419628069,19.18013419628069,19.18013419628069,0.9318612604088552,0.9318612604088552,0.9318612604088552,0.9318612604088552,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.25314031634906,47.25314031634906,47.25314031634906,47.25314031634906,189.01256126539624,4536.30147036951,0.144165717576848,0.255
1936-03-17,1936-03-28,1463.3217,0.94550510416192,1383.5781363808978,0.248,1936,3,17,1936.03,1935,6,169,25,0.1195411509833096,72.49971605782434,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.09323651235009572,1100.0,154.57813638089786,49.129485206331864,9.586241015869634,8.387960888885928,7.189680761902225,80.2847685079082,90.12948520633188,17.586241015869632,15.387960888885928,13.189680761902226,147.28476850790818,1223.1036871110875,4,275.0,275.0,275.0,275.0,969.2264014431618,990.0,0.8743764556242501,0.48,988.6456235443758,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.884287321214014,18.884287321214014,18.884287321214014,18.884287321214014,0.9320377722033452,0.9320377722033452,0.9320377722033452,0.9320377722033452,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.5330896812879,46.5330896812879,46.5330896812879,46.5330896812879,186.1323587251516,4467.1766094036375,0.13452970513976778,0.25
1936-03-18,1936-03-29,1484.0171,0.9431309976592172,1399.6225280663384,0.244,1936,3,18,1936.03,1935,6,170,25,0.12092738642493164,16.044391685440587,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.09216770765916517,1100.0,170.62252806633842,54.2288655094564,9.999999999999998,9.258586794297434,7.935931537969228,89.19914422461538,95.22886550945641,18.0,16.258586794297436,13.935931537969227,156.1991442246154,1229.4874523037538,4,275.0,275.0,275.0,275.0,969.280973162941,990.0,0.8865244650590264,0.48,988.633475534941,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.817567592000003,18.817567592000003,18.817567592000003,18.817567592000003,0.9320412938287671,0.9320412938287671,0.9320412938287671,0.9320412938287671,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.36885967563839,46.36885967563839,46.36885967563839,46.36885967563839,185.4754387025536,4451.4105288612855,0.1325181861418013,0.245
1936-03-19,1936-03-30,1494.4335,0.9462756211754526,1414.1459885179058,0.242,1936,3,19,1936.03,1935,6,171,25,0.12218221340794705,14.523460451567415,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.09122113349499247,1100.0,185.14598851790583,58.84484906383054,10.000000000000002,10.046681547483262,8.611441326414225,97.6430165801778,99.84484906383055,18.0,17.04668154748326,14.611441326414225,164.6430165801778,1234.8915306113138,4,275.0,275.0,275.0,275.0,969.3301128307866,990.0,0.9006990966854131,0.48,988.6193009033144,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.754253292527963,18.754253292527963,18.754253292527963,18.754253292527963,0.9320322861873859,0.9320322861873859,0.9320322861873859,0.9320322861873859,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.21239863653211,46.21239863653211,46.21239863653211,46.21239863653211,184.84959454612843,4436.3902691070825,0.1307146476014544,0.24
1936-03-20,1936-03-31,1536.5597,0.94671130256109,1454.6784350498776,0.235,1936,3,20,1936.03,1935,6,172,25,0.12568421678830946,40.5324465319718,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.08867939256663063,1100.0,225.67843504987763,59.0,10.000000000000002,12.246116630613516,10.496671397668726,133.9356470215954,100.0,18.0,19.246116630613514,16.496671397668727,200.93564702159543,1237.2461166306136,4,275.0,275.0,275.0,275.0,969.4659717916563,990.0,0.9068750600147236,0.48,988.6131249399853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.612218368328925,18.612218368328925,18.612218368328925,18.612218368328925,0.9319683289250432,0.9319683289250432,0.9319683289250432,0.9319683289250432,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.859262915444454,45.859262915444454,45.859262915444454,45.859262915444454,183.43705166177782,4402.489239882667,0.12610144430682246,0.235
1936-03-21,1936-04-01,1547.2067,0.947753481275309,1466.3705361774826,0.234,1936,3,21,1936.03,1935,6,173,25,0.1266944143257345,11.692101127604928,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.0879723076926216,1100.0,237.37053617748256,59.0,9.999999999999998,12.880571730561071,11.04049005476663,144.44947439215485,100.0,18.0,19.88057173056107,17.040490054766632,211.44947439215485,1237.880571730561,4,275.0,275.0,275.0,275.0,969.5048165705472,990.0,0.9085392045391766,0.48,988.6114607954609,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.57170944491368,18.57170944491368,18.57170944491368,18.57170944491368,0.931938996078179,0.931938996078179,0.931938996078179,0.931938996078179,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.758011397117826,45.758011397117826,45.758011397117826,45.758011397117826,183.0320455884713,4392.7690941233095,0.12481977854355765,0.235
1936-03-22,1936-04-02,1547.2067,0.947753481275309,1466.3705361774826,0.234,1936,3,22,1936.03,1935,6,174,25,0.1266944143257345,0.0,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.0879723076926216,1100.0,237.37053617748256,59.0,9.999999999999998,12.880571730561071,11.04049005476663,144.44947439215485,100.0,18.0,19.88057173056107,17.040490054766632,211.44947439215485,1237.880571730561,4,275.0,275.0,275.0,275.0,969.5048165705472,990.0,0.9085392045391766,0.48,988.6114607954609,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.57170944491368,18.57170944491368,18.57170944491368,18.57170944491368,0.931938996078179,0.931938996078179,0.931938996078179,0.931938996078179,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.758011397117826,45.758011397117826,45.758011397117826,45.758011397117826,183.0320455884713,4392.7690941233095,0.12481977854355765,0.235
1936-03-23,1936-04-03,1557.9001,0.953111909397202,1484.8531389610919,0.232,1936,3,23,1936.03,1935,6,175,25,0.12829131120623835,18.48260278360931,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.08687727871206004,1100.0,255.85313896109187,59.0,10.0,13.883503664555375,11.90014599819032,161.06948929834618,100.0,18.0,20.88350366455537,17.900145998190318,228.06948929834613,1238.8835036645553,4,275.0,275.0,275.0,275.0,969.5659108595197,990.0,0.911169845677522,0.48,988.6088301543224,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.5079845148028,18.5079845148028,18.5079845148028,18.5079845148028,0.9318828888860878,0.9318828888860878,0.9318828888860878,0.9318828888860878,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.59825696870206,45.59825696870206,45.59825696870206,45.59825696870206,182.39302787480824,4377.432668995398,0.1228357357970252,0.23
1936-03-24,1936-04-04,1601.139,0.9548448794010084,1528.8393753592509,0.226,1936,3,24,1936.03,1935,6,176,26,0.13209172203103928,43.98623639815901,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.08437773259842109,1100.0,299.8393753592509,59.00000000000002,10.0,16.270353701664778,13.946017458569806,200.6230041990163,100.0,18.0,23.27035370166477,19.94601745856981,267.6230041990163,1241.2703537016648,4,275.0,275.0,275.0,275.0,969.7098018635523,990.0,0.9174304359387928,0.48,988.6025695640612,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.357832920508894,18.357832920508894,18.357832920508894,18.357832920508894,0.9317025157027724,0.9317025157027724,0.9317025157027724,0.9317025157027724,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.2195730917488,45.2195730917488,45.2195730917488,45.2195730917488,180.8782923669952,4341.079016807885,0.11831085415659963,0.225
1936-03-25,1936-04-05,1656.2409,0.9717907482149442,1609.5195834351925,0.217,1936,3,25,1936.03,1935,6,177,26,0.13906249200880064,80.68020807594166,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.08014813943715783,1100.0,380.5195834351925,59.0,10.0,18.0,17.698585276055468,275.82099815913705,100.0,18.0,25.0,23.698585276055468,342.8209981591371,1243.0,4,275.0,275.0,275.0,275.0,969.968388953326,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.09470905355927,18.09470905355927,18.09470905355927,18.09470905355927,0.9312233179266592,0.9312233179266592,0.9312233179266592,0.9312233179266592,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.548514170612506,44.548514170612506,44.548514170612506,44.548514170612506,178.19405668245003,4276.6573603788,0.11071257443300628,0.215
1936-03-26,1936-04-06,1723.9214,0.982538593168556,1693.8193070891668,0.20800000000000002,1936,3,26,1936.03,1935,6,178,26,0.14634598813250405,84.29972365397451,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.07615924523949774,1100.0,464.8193070891669,59.0,10.0,17.999999999999996,21.619502655310086,356.1998044338568,100.0,18.0,25.0,27.619502655310093,423.1998044338568,1243.0,4,275.0,275.0,275.0,275.0,970.231525141582,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.831572865303272,17.831572865303272,17.831572865303272,17.831572865303272,0.9305363806137048,0.9305363806137048,0.9305363806137048,0.9305363806137048,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.86829816429177,43.86829816429177,43.86829816429177,43.86829816429177,175.4731926571671,4211.35662377201,0.10359616986461104,0.21
1936-03-27,1936-04-07,1769.9945,0.9864250135611264,1745.9668486656192,0.203,1936,3,27,1936.03,1935,6,179,26,0.15085153572470952,52.14754157645211,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.07388456435962124,1100.0,516.9668486656192,59.0,10.0,17.999999999999996,24.044969705377635,405.9218789602416,100.0,18.0,25.0,30.044969705377635,472.9218789602416,1243.0,4,275.0,275.0,275.0,275.0,970.3908604462114,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.672237560673878,17.672237560673878,17.672237560673878,17.672237560673878,0.9300194515767352,0.9300194515767352,0.9300194515767352,0.9300194515767352,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.45215798275986,43.45215798275986,43.45215798275986,43.45215798275986,173.80863193103943,4171.407166344947,0.09954864381524496,0.205
1936-03-28,1936-04-08,1840.5463,0.9955175444855696,1832.2961330880007,0.194,1936,3,28,1936.03,1935,6,180,26,0.15831038589880325,86.32928442238153,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.07040346681439208,1100.0,603.2961330880007,59.0,10.0,18.0,28.060285259907012,488.2358478280937,100.0,18.0,25.0,34.060285259907005,555.2358478280937,1243.0,4,275.0,275.0,275.0,275.0,970.649129843644,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.413968163241364,17.413968163241364,17.413968163241364,17.413968163241364,0.9290197704375616,0.9290197704375616,0.9290197704375616,0.9290197704375616,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.77110587138982,42.77110587138982,42.77110587138982,42.77110587138982,171.08442348555928,4106.026163653423,0.09337160101802304,0.195
1936-03-29,1936-04-09,1937.3349,1.0078421906959554,1952.5278497277293,0.183,1936,3,29,1936.03,1935,6,181,26,0.16869840621647586,120.23171663972879,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.06606819975345726,1100.0,723.5278497277292,59.0,10.0,18.0,33.65245812687113,602.8753916008583,100.0,18.0,25.0,39.65245812687113,669.8753916008583,1243.0,4,275.0,275.0,275.0,275.0,970.9979945670427,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.06510343984253,17.06510343984253,17.06510343984253,17.06510343984253,0.927351711232315,0.927351711232315,0.927351711232315,0.927351711232315,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.83898881022663,41.83898881022663,41.83898881022663,41.83898881022663,167.35595524090652,4016.5429257817573,0.08571245488982067,0.185
1936-03-30,1936-04-10,1986.9064,1.008700287979832,2004.1930578689712,0.177,1936,3,30,1936.03,1935,6,182,26,0.17316228019987912,51.665208141241685,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.06436505679605725,1100.0,775.1930578689712,59.00000000000003,10.0,18.0,36.055491063673074,652.1375668052982,100.0,18.0,25.0,42.055491063673074,719.1375668052982,1243.0,4,275.0,275.0,275.0,275.0,971.1442379252977,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.918860081587766,16.918860081587766,16.918860081587766,16.918860081587766,0.9265438549191928,0.9265438549191928,0.9265438549191928,0.9265438549191928,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.4443044896645,41.4443044896645,41.4443044896645,41.4443044896645,165.777217958658,3978.653231007792,0.08271519418140609,0.175
1936-03-31,1936-04-11,2037.2697,1.0148234027606982,2067.468969295266,0.171,1936,3,31,1936.03,1935,6,183,27,0.17862931894711098,63.2759114262949,0.71,4,Mod_Dry,41,8,7,6,67,129.0,0.062395132365141125,1100.0,838.4689692952661,59.0,10.0,18.0,38.998556711407716,712.4704125838583,100.0,18.0,25.0,44.998556711407716,779.4704125838583,1243.0,4,275.0,275.0,275.0,275.0,971.3204842711297,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.74261373575571,16.74261373575571,16.74261373575571,16.74261373575571,0.925485004013124,0.925485004013124,0.925485004013124,0.925485004013124,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.965703831708716,40.965703831708716,40.965703831708716,40.965703831708716,163.86281532683486,3932.707567844037,0.07925769032591112,0.17
1936-04-01,1936-04-12,2075.5648,1.0127602534058446,2102.049532808252,0.16699999999999998,1936,4,1,1936.04,1935,7,184,27,0.181617079634633,34.58056351298592,0.7000000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.07040747503332047,1100.0,854.0495328082519,55.0,7.0,15.0,57.706049514071076,719.3434832941809,100.0,18.0,25.0,67.70604951407107,791.3434832941809,1243.0,4,275.0,275.0,275.0,275.0,971.4155115991373,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.647586407748193,16.647586407748193,16.647586407748193,16.647586407748193,0.9248754322326092,0.9248754322326092,0.9248754322326092,0.9248754322326092,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.70636270191368,40.70636270191368,40.70636270191368,40.70636270191368,162.82545080765468,3907.810819383713,0.07746033015222366,0.165
1936-04-02,1936-04-13,2140.3921,1.0098948620755834,2161.5709846171685,0.161,1936,4,2,1936.04,1935,7,185,27,0.18675973307092336,59.521451808916474,0.7000000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.06846872069122079,1100.0,913.5709846171684,55.0,7.0,14.999999999999993,61.72776923088978,774.8432153862786,100.0,18.0,25.0,71.72776923088978,846.8432153862786,1243.0,4,275.0,275.0,275.0,275.0,971.5770038327063,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.48609417417886,16.48609417417886,16.48609417417886,16.48609417417886,0.9237773691612644,0.9237773691612644,0.9237773691612644,0.9237773691612644,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.26362493774653,40.26362493774653,40.26362493774653,40.26362493774653,161.0544997509861,3865.307994023668,0.07450807810482807,0.16
1936-04-03,1936-04-14,2179.8933,1.0070301010933984,2195.2181702718217,0.157,1936,4,3,1936.04,1935,7,186,27,0.18966684991148536,33.647185654653185,0.7000000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.06741926702514217,1100.0,947.2181702718216,55.0,7.0,15.0,64.00122772106904,806.2169425507527,100.0,18.0,25.0,74.00122772106904,878.2169425507527,1243.0,4,275.0,275.0,275.0,275.0,971.6671633819411,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.395934624944243,16.395934624944243,16.395934624944243,16.395934624944243,0.9231302979711814,0.9231302979711814,0.9231302979711814,0.9231302979711814,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.01538134315982,40.01538134315982,40.01538134315982,40.01538134315982,160.06152537263927,3841.4766089433415,0.07291372107803741,0.155
1936-04-04,1936-04-15,2233.2716,1.0124644434742982,2261.108087620956,0.15,1936,4,4,1936.04,1935,7,187,27,0.1953597387704506,65.88991734913452,0.7000000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.06545463297852312,1100.0,1013.1080876209562,55.0,7.0,15.0,68.45324916357812,867.6548384573781,100.0,18.0,25.0,78.45324916357814,939.6548384573779,1243.0,4,275.0,275.0,275.0,275.0,971.8414245058854,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.221673500999902,16.221673500999902,16.221673500999902,16.221673500999902,0.9218105160469308,0.9218105160469308,0.9218105160469308,0.9218105160469308,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.53348415220214,39.53348415220214,39.53348415220214,39.53348415220214,158.13393660880857,3795.2144786114063,0.06993647825796356,0.15
1936-04-05,1936-04-16,2273.8406,1.008849609181632,2293.9632006513275,0.146,1936,4,5,1936.04,1935,7,188,27,0.1981984205362747,32.855113030371285,0.7000000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.06451716398849737,1100.0,1045.9632006513277,55.0,7.0,15.0,70.0,898.9632006513275,100.0,18.0,25.0,80.0,970.9632006513276,1243.0,4,275.0,275.0,275.0,275.0,971.9272108115797,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.135887195305447,16.135887195305447,16.135887195305447,16.135887195305447,0.9211273431653244,0.9211273431653244,0.9211273431653244,0.9211273431653244,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.29527209101592,39.29527209101592,39.29527209101592,39.29527209101592,157.18108836406367,3772.3461207375294,0.06851944630996483,0.145
1936-04-06,1936-04-17,2301.1428,1.0040153765184947,2310.3827547648234,0.14300000000000002,1936,4,6,1936.04,1935,7,189,27,0.19961707001168072,16.419554113495906,0.7000000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.06405864989027114,1100.0,1062.3827547648234,55.0,7.0,15.0,70.0,915.3827547648233,100.0,18.0,25.0,80.0,987.3827547648233,1243.0,4,275.0,275.0,275.0,275.0,971.9698130756468,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.09328493123833,16.09328493123833,16.09328493123833,16.09328493123833,0.9207798687979316,0.9207798687979316,0.9207798687979316,0.9207798687979316,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.176739883763894,39.176739883763894,39.176739883763894,39.176739883763894,156.70695953505557,3760.967028841333,0.06782727200152035,0.145
1936-04-07,1936-04-18,2342.4819,1.0013569424535649,2345.660513136817,0.14,1936,4,7,1936.04,1935,7,190,28,0.20266506833502096,35.27775837199352,0.7000000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.06309523444297649,1100.0,1097.660513136817,55.0,7.0,15.0,70.0,950.6605131368167,100.0,18.0,25.0,80.0,1022.6605131368167,1243.0,4,275.0,275.0,275.0,275.0,972.060745923903,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.002352082982224,16.002352082982224,16.002352082982224,16.002352082982224,0.9200199844069074,0.9200199844069074,0.9200199844069074,0.9200199844069074,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.92322883028226,38.92322883028226,38.92322883028226,38.92322883028226,155.69291532112905,3736.629967707097,0.0663748715763319,0.14
1936-04-08,1936-04-19,2356.3647,1.0031695862692367,2363.8334011984343,0.138,1936,4,8,1936.04,1935,7,191,28,0.2042352058635447,18.172888061617414,0.7000000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.06261016530393633,1100.0,1115.8334011984346,55.0,7.0,15.0,70.0,968.8334011984344,100.0,18.0,25.0,80.0,1040.8334011984346,1243.0,4,275.0,275.0,275.0,275.0,972.1072739159073,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.955824090977972,15.955824090977972,15.955824090977972,15.955824090977972,0.919621577506906,0.919621577506906,0.919621577506906,0.919621577506906,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.79325036921421,38.79325036921421,38.79325036921421,38.79325036921421,155.17300147685685,3724.1520354445643,0.06564464373766189,0.14
1936-04-09,1936-04-20,2356.3647,1.0031695862692367,2363.8334011984343,0.138,1936,4,9,1936.04,1935,7,192,28,0.2042352058635447,0.0,0.7000000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.06261016530393633,1100.0,1115.8334011984346,55.0,7.0,15.0,70.0,968.8334011984344,100.0,18.0,25.0,80.0,1040.8334011984346,1243.0,4,275.0,275.0,275.0,275.0,972.1072739159073,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.955824090977972,15.955824090977972,15.955824090977972,15.955824090977972,0.919621577506906,0.919621577506906,0.919621577506906,0.919621577506906,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.79325036921421,38.79325036921421,38.79325036921421,38.79325036921421,155.17300147685685,3724.1520354445643,0.06564464373766189,0.14
1936-04-10,1936-04-21,2384.2857,1.004803744062384,2395.739198274402,0.134,1936,4,10,1936.04,1935,7,193,28,0.2069918667309084,31.905797075967712,0.7000000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.061776340307242585,1100.0,1147.739198274402,55.0,7.0,15.0,70.0,1000.739198274402,100.0,18.0,25.0,80.0,1072.739198274402,1243.0,4,275.0,275.0,275.0,275.0,972.1884523696048,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.874645637280496,15.874645637280496,15.874645637280496,15.874645637280496,0.9189109173425052,0.9189109173425052,0.9189109173425052,0.9189109173425052,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.56605601528445,38.56605601528445,38.56605601528445,38.56605601528445,154.2642240611378,3702.341377467307,0.06439107569482143,0.135
1936-04-11,1936-04-22,2384.2857,1.004803744062384,2395.739198274402,0.134,1936,4,11,1936.04,1935,7,194,28,0.2069918667309084,0.0,0.65,3,Normal,54,13,14,19,117,217.0,0.09057747193697056,1100.0,1078.739198274402,46.0,5.0,11.0,61.0,955.739198274402,100.0,18.0,25.0,80.0,1072.739198274402,1243.0,4,275.0,275.0,275.0,275.0,972.1884523696048,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.874645637280496,15.874645637280496,15.874645637280496,15.874645637280496,0.9189109173425052,0.9189109173425052,0.9189109173425052,0.9189109173425052,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.56605601528445,38.56605601528445,38.56605601528445,38.56605601528445,154.2642240611378,3702.341377467307,0.06439107569482143,0.135
1936-04-12,1936-04-23,2384.2857,1.004803744062384,2395.739198274402,0.134,1936,4,12,1936.04,1935,7,195,28,0.2069918667309084,0.0,0.65,3,Normal,54,13,14,19,117,217.0,0.09057747193697056,1100.0,1078.739198274402,46.0,5.0,11.0,61.0,955.739198274402,100.0,18.0,25.0,80.0,1072.739198274402,1243.0,4,275.0,275.0,275.0,275.0,972.1884523696048,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.874645637280496,15.874645637280496,15.874645637280496,15.874645637280496,0.9189109173425052,0.9189109173425052,0.9189109173425052,0.9189109173425052,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.56605601528445,38.56605601528445,38.56605601528445,38.56605601528445,154.2642240611378,3702.341377467307,0.06439107569482143,0.135
1936-04-13,1936-04-24,2356.3647,1.0031695862692367,2363.8334011984343,0.138,1936,4,13,1936.04,1935,7,196,28,0.2042352058635447,31.905797075967712,0.65,3,Normal,54,13,14,19,117,217.0,0.09180003966860932,1100.0,1046.8334011984346,46.0,5.0,11.0,61.0,923.8334011984343,100.0,18.0,25.0,80.0,1040.8334011984346,1243.0,4,275.0,275.0,275.0,275.0,972.1072739159073,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.955824090977972,15.955824090977972,15.955824090977972,15.955824090977972,0.919621577506906,0.919621577506906,0.919621577506906,0.919621577506906,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.79325036921421,38.79325036921421,38.79325036921421,38.79325036921421,155.17300147685685,3724.1520354445643,0.06564464373766189,0.14
1936-04-14,1936-04-25,2356.3647,1.0031695862692367,2363.8334011984343,0.138,1936,4,14,1936.04,1935,7,197,29,0.2042352058635447,0.0,0.65,3,Normal,54,13,14,19,117,217.0,0.09180003966860932,1100.0,1046.8334011984346,46.0,5.0,11.0,61.0,923.8334011984343,100.0,18.0,25.0,80.0,1040.8334011984346,1243.0,4,275.0,275.0,275.0,275.0,972.1072739159073,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.955824090977972,15.955824090977972,15.955824090977972,15.955824090977972,0.919621577506906,0.919621577506906,0.919621577506906,0.919621577506906,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.79325036921421,38.79325036921421,38.79325036921421,38.79325036921421,155.17300147685685,3724.1520354445643,0.06564464373766189,0.14
1936-04-15,1936-04-26,2356.3647,1.0031695862692367,2363.8334011984343,0.138,1936,4,15,1936.04,1935,7,198,29,0.2042352058635447,0.0,0.65,3,Normal,54,13,14,19,117,217.0,0.09180003966860932,1100.0,1046.8334011984346,46.0,5.0,11.0,61.0,923.8334011984343,100.0,18.0,25.0,80.0,1040.8334011984346,1243.0,4,275.0,275.0,275.0,275.0,972.1072739159073,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.955824090977972,15.955824090977972,15.955824090977972,15.955824090977972,0.919621577506906,0.919621577506906,0.919621577506906,0.919621577506906,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.79325036921421,38.79325036921421,38.79325036921421,38.79325036921421,155.17300147685685,3724.1520354445643,0.06564464373766189,0.14
1936-04-16,1936-04-27,2356.3647,1.0031695862692367,2363.8334011984343,0.138,1936,4,16,1936.04,1935,7,199,29,0.2042352058635447,0.0,0.65,3,Normal,54,13,14,19,117,217.0,0.09180003966860932,1100.0,1046.8334011984346,46.0,5.0,11.0,61.0,923.8334011984343,100.0,18.0,25.0,80.0,1040.8334011984346,1243.0,4,275.0,275.0,275.0,275.0,972.1072739159073,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.955824090977972,15.955824090977972,15.955824090977972,15.955824090977972,0.919621577506906,0.919621577506906,0.919621577506906,0.919621577506906,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.79325036921421,38.79325036921421,38.79325036921421,38.79325036921421,155.17300147685685,3724.1520354445643,0.06564464373766189,0.14
1936-04-17,1936-04-28,2356.3647,1.0031695862692367,2363.8334011984343,0.138,1936,4,17,1936.04,1935,7,200,29,0.2042352058635447,0.0,0.65,3,Normal,54,13,14,19,117,217.0,0.09180003966860932,1100.0,1046.8334011984346,46.0,5.0,11.0,61.0,923.8334011984343,100.0,18.0,25.0,80.0,1040.8334011984346,1243.0,4,275.0,275.0,275.0,275.0,972.1072739159073,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.955824090977972,15.955824090977972,15.955824090977972,15.955824090977972,0.919621577506906,0.919621577506906,0.919621577506906,0.919621577506906,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.79325036921421,38.79325036921421,38.79325036921421,38.79325036921421,155.17300147685685,3724.1520354445643,0.06564464373766189,0.14
1936-04-18,1936-04-29,2356.3647,1.0031695862692367,2363.8334011984343,0.138,1936,4,18,1936.04,1935,7,201,29,0.2042352058635447,0.0,0.65,3,Normal,54,13,14,19,117,217.0,0.09180003966860932,1100.0,1046.8334011984346,46.0,5.0,11.0,61.0,923.8334011984343,100.0,18.0,25.0,80.0,1040.8334011984346,1243.0,4,275.0,275.0,275.0,275.0,972.1072739159073,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.955824090977972,15.955824090977972,15.955824090977972,15.955824090977972,0.919621577506906,0.919621577506906,0.919621577506906,0.919621577506906,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.79325036921421,38.79325036921421,38.79325036921421,38.79325036921421,155.17300147685685,3724.1520354445643,0.06564464373766189,0.14
1936-04-19,1936-04-30,2356.3647,1.0031695862692367,2363.8334011984343,0.138,1936,4,19,1936.04,1935,7,202,29,0.2042352058635447,0.0,0.65,3,Normal,54,13,14,19,117,217.0,0.09180003966860932,1100.0,1046.8334011984346,46.0,5.0,11.0,61.0,923.8334011984343,100.0,18.0,25.0,80.0,1040.8334011984346,1243.0,4,275.0,275.0,275.0,275.0,972.1072739159073,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.955824090977972,15.955824090977972,15.955824090977972,15.955824090977972,0.919621577506906,0.919621577506906,0.919621577506906,0.919621577506906,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.79325036921421,38.79325036921421,38.79325036921421,38.79325036921421,155.17300147685685,3724.1520354445643,0.06564464373766189,0.14
1936-04-20,1936-05-01,2384.2857,1.004803744062384,2395.739198274402,0.134,1936,4,20,1936.04,1935,7,203,29,0.2069918667309084,31.905797075967712,0.65,3,Normal,54,13,14,19,117,217.0,0.09057747193697056,1100.0,1078.739198274402,46.0,5.0,11.0,61.0,955.739198274402,100.0,18.0,25.0,80.0,1072.739198274402,1243.0,4,275.0,275.0,275.0,275.0,972.1884523696048,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.874645637280496,15.874645637280496,15.874645637280496,15.874645637280496,0.9189109173425052,0.9189109173425052,0.9189109173425052,0.9189109173425052,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.56605601528445,38.56605601528445,38.56605601528445,38.56605601528445,154.2642240611378,3702.341377467307,0.06439107569482143,0.135
1936-04-21,1936-05-02,2384.2857,1.004803744062384,2395.739198274402,0.134,1936,4,21,1936.04,1935,7,204,30,0.2069918667309084,0.0,0.6900000000000001,3,Normal,54,13,14,19,117,217.0,0.09057747193697056,1100.0,1078.739198274402,46.0,5.0,11.0,61.0,955.739198274402,100.0,18.0,25.0,80.0,1072.739198274402,1243.0,4,275.0,275.0,275.0,275.0,972.1884523696048,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.874645637280496,15.874645637280496,15.874645637280496,15.874645637280496,0.9189109173425052,0.9189109173425052,0.9189109173425052,0.9189109173425052,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.56605601528445,38.56605601528445,38.56605601528445,38.56605601528445,154.2642240611378,3702.341377467307,0.06439107569482143,0.135
1936-04-22,1936-05-03,2384.2857,1.004803744062384,2395.739198274402,0.134,1936,4,22,1936.04,1935,7,205,30,0.2069918667309084,0.0,0.6900000000000001,3,Normal,54,13,14,19,117,217.0,0.09057747193697056,1100.0,1078.739198274402,46.0,5.0,11.0,61.0,955.739198274402,100.0,18.0,25.0,80.0,1072.739198274402,1243.0,4,275.0,275.0,275.0,275.0,972.1884523696048,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.874645637280496,15.874645637280496,15.874645637280496,15.874645637280496,0.9189109173425052,0.9189109173425052,0.9189109173425052,0.9189109173425052,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.56605601528445,38.56605601528445,38.56605601528445,38.56605601528445,154.2642240611378,3702.341377467307,0.06439107569482143,0.135
1936-04-23,1936-05-04,2384.2857,1.004803744062384,2395.739198274402,0.134,1936,4,23,1936.04,1935,7,206,30,0.2069918667309084,0.0,0.6900000000000001,3,Normal,54,13,14,19,117,217.0,0.09057747193697056,1100.0,1078.739198274402,46.0,5.0,11.0,61.0,955.739198274402,100.0,18.0,25.0,80.0,1072.739198274402,1243.0,4,275.0,275.0,275.0,275.0,972.1884523696048,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.874645637280496,15.874645637280496,15.874645637280496,15.874645637280496,0.9189109173425052,0.9189109173425052,0.9189109173425052,0.9189109173425052,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.56605601528445,38.56605601528445,38.56605601528445,38.56605601528445,154.2642240611378,3702.341377467307,0.06439107569482143,0.135
1936-04-24,1936-05-05,2398.3241,1.0053053197487325,2411.0479762115906,0.133,1936,4,24,1936.04,1935,7,207,30,0.2083145451446814,15.308777937188554,0.6900000000000001,3,Normal,54,13,14,19,117,217.0,0.09000235671003352,1100.0,1094.0479762115906,46.0,5.0,11.0,61.0,971.0479762115904,100.0,18.0,25.0,80.0,1088.0479762115906,1243.0,4,275.0,275.0,275.0,275.0,972.2271748622743,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.835923144611073,15.835923144611073,15.835923144611073,15.835923144611073,0.9185649649074826,0.9185649649074826,0.9185649649074826,0.9185649649074826,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.45749915557515,38.45749915557515,38.45749915557515,38.45749915557515,153.8299966223006,3691.9199189352144,0.06380213008619147,0.135
1936-04-25,1936-05-06,2440.7511,1.0109449646131357,2467.4650344189718,0.129,1936,4,25,1936.04,1935,7,208,30,0.2131889789737992,56.41705820738115,0.6900000000000001,3,Normal,54,13,14,19,117,217.0,0.08794450862445483,1100.0,1150.4650344189718,46.0,5.0,11.0,61.0,1027.4650344189718,100.0,18.0,25.0,80.0,1144.4650344189718,1243.0,4,275.0,275.0,275.0,275.0,972.368625970392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.694472036493108,15.694472036493108,15.694472036493108,15.694472036493108,0.9172629913054644,0.9172629913054644,0.9172629913054644,0.9172629913054644,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.05996275128895,38.05996275128895,38.05996275128895,38.05996275128895,152.2398510051558,3653.756424123739,0.06169888889266656,0.13
1936-04-26,1936-05-07,2426.5566,1.0097146303051494,2450.1297002835204,0.13,1936,4,26,1936.04,1935,7,209,30,0.21169120610449613,17.335334135451372,0.6900000000000001,3,Normal,54,13,14,19,117,217.0,0.0885667399464157,1100.0,1133.1297002835206,46.0,5.0,11.0,61.0,1010.1297002835204,100.0,18.0,25.0,80.0,1127.1297002835206,1243.0,4,275.0,275.0,275.0,275.0,972.325369667867,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.73772833901826,15.73772833901826,15.73772833901826,15.73772833901826,0.917667511245424,0.917667511245424,0.917667511245424,0.917667511245424,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.18169267104256,38.18169267104256,38.18169267104256,38.18169267104256,152.72677068417025,3665.442496420086,0.062334157520925214,0.13
1936-04-27,1936-05-08,2454.9977,1.0134122837316493,2487.9248257129457,0.128,1936,4,27,1936.04,1935,7,210,30,0.21495670494159846,37.7951254294253,0.6900000000000001,3,Normal,54,13,14,19,117,217.0,0.08722128488661869,1100.0,1170.9248257129454,46.0,5.0,11.0,61.0,1047.9248257129454,100.0,18.0,25.0,80.0,1164.9248257129454,1243.0,4,275.0,275.0,275.0,275.0,972.4194450120584,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.643652994826725,15.643652994826725,15.643652994826725,15.643652994826725,0.9167805756738832,0.9167805756738832,0.9167805756738832,0.9167805756738832,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.91677172372015,37.91677172372015,37.91677172372015,37.91677172372015,151.6670868948806,3640.0100854771363,0.06096128199991676,0.13
1936-04-28,1936-05-09,2469.2967,1.0111123638295232,2496.736423333441,0.126,1936,4,28,1936.04,1935,7,211,31,0.21571802697600934,8.811597620495377,0.6900000000000001,3,Normal,54,13,14,19,117,217.0,0.08691345949536759,1100.0,1179.736423333441,46.0,5.0,11.0,61.0,1056.736423333441,100.0,18.0,25.0,80.0,1173.736423333441,1243.0,4,275.0,275.0,275.0,275.0,972.4412544196764,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.621843587208971,15.621843587208971,15.621843587208971,15.621843587208971,0.9165711670824738,0.9165711670824738,0.9165711670824738,0.9165711670824738,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.855261745685134,37.855261745685134,37.855261745685134,37.855261745685134,151.4210469827405,3634.105127585772,0.06064759001696116,0.125
