Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1936-04-29,1936-05-10,2469.2967,1.0111123638295232,2496.736423333441,0.126,1936,4,29,1936.04,1935,7,212,31,0.21571802697600934,0.0,0.6900000000000001,3,Normal,54,13,14,19,117,217.0,0.08691345949536759,1100.0,1179.736423333441,46.0,5.0,11.0,61.0,1056.736423333441,100.0,18.0,25.0,80.0,1173.736423333441,1243.0,4,275.0,275.0,275.0,275.0,972.4412544196764,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.621843587208971,15.621843587208971,15.621843587208971,15.621843587208971,0.9165711670824738,0.9165711670824738,0.9165711670824738,0.9165711670824738,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.855261745685134,37.855261745685134,37.855261745685134,37.855261745685134,151.4210469827405,3634.105127585772,0.06064759001696116,0.125
1936-04-30,1936-05-11,2469.2967,1.0111123638295232,2496.736423333441,0.126,1936,4,30,1936.04,1935,7,213,31,0.21571802697600934,0.0,0.6900000000000001,3,Normal,54,13,14,19,117,217.0,0.08691345949536759,1100.0,1179.736423333441,46.0,5.0,11.0,61.0,1056.736423333441,100.0,18.0,25.0,80.0,1173.736423333441,1243.0,4,275.0,275.0,275.0,275.0,972.4412544196764,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.621843587208971,15.621843587208971,15.621843587208971,15.621843587208971,0.9165711670824738,0.9165711670824738,0.9165711670824738,0.9165711670824738,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.855261745685134,37.855261745685134,37.855261745685134,37.855261745685134,151.4210469827405,3634.105127585772,0.06064759001696116,0.125
1936-05-01,1936-05-12,2469.2967,1.0111123638295232,2496.736423333441,0.126,1936,5,1,1936.05,1935,8,214,31,0.21571802697600934,0.0,0.58,3,Normal,55,13,13,17,178,276.0,0.11054430792959197,1100.0,1120.736423333441,45.0,5.000000000000006,12.000000000000007,63.0,995.7364233334407,100.0,18.0,25.0,80.0,1173.736423333441,1243.0,4,275.0,275.0,275.0,275.0,972.4412544196764,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.621843587208971,15.621843587208971,15.621843587208971,15.621843587208971,0.9165711670824738,0.9165711670824738,0.9165711670824738,0.9165711670824738,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.855261745685134,37.855261745685134,37.855261745685134,37.855261745685134,151.4210469827405,3634.105127585772,0.06064759001696116,0.125
1936-05-02,1936-05-13,2440.7511,1.0109449646131357,2467.4650344189718,0.129,1936,5,2,1936.05,1935,8,215,31,0.2131889789737992,29.2713889144693,0.58,3,Normal,55,13,13,17,178,276.0,0.11185568838870752,1100.0,1091.4650344189718,44.99999999999997,5.0,12.0,63.0,966.4650344189715,100.0,18.0,25.0,80.0,1144.4650344189718,1243.0,4,275.0,275.0,275.0,275.0,972.368625970392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.694472036493108,15.694472036493108,15.694472036493108,15.694472036493108,0.9172629913054644,0.9172629913054644,0.9172629913054644,0.9172629913054644,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.05996275128895,38.05996275128895,38.05996275128895,38.05996275128895,152.2398510051558,3653.756424123739,0.06169888889266656,0.13
1936-05-03,1936-05-14,2412.4143,1.0045395565552413,2423.365591149523,0.132,1936,5,3,1936.05,1935,8,216,31,0.2093787870753188,44.099443269448784,0.58,3,Normal,55,13,13,17,178,276.0,0.11389119372165366,1100.0,1047.365591149523,45.0,5.0,12.0,63.0,922.3655911495233,100.0,18.0,25.0,80.0,1100.365591149523,1243.0,4,275.0,275.0,275.0,275.0,972.2582252911577,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.804872715727539,15.804872715727539,15.804872715727539,15.804872715727539,0.9182843060980828,0.9182843060980828,0.9182843060980828,0.9182843060980828,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.37036598343932,38.37036598343932,38.37036598343932,38.37036598343932,153.48146393375728,3683.555134410175,0.063334011382473,0.13
1936-05-04,1936-05-15,2370.2993,1.0061312558588449,2384.832211470341,0.136,1936,5,4,1936.05,1935,8,217,31,0.20604950307103748,38.53337967918196,0.58,3,Normal,55,13,13,17,178,276.0,0.1157314123285157,1100.0,1008.832211470341,45.0,5.0,12.0,62.13821592389782,884.693995546443,100.0,18.0,25.0,79.1382159238978,1062.6939955464431,1243.0,4,275.0,275.0,275.0,275.0,972.1607740992916,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.902323907593498,15.902323907593498,15.902323907593498,15.902323907593498,0.919155442286003,0.919155442286003,0.919155442286003,0.919155442286003,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.64357837590864,38.64357837590864,38.64357837590864,38.64357837590864,154.57431350363456,3709.783524087229,0.06481559279524053,0.135
1936-05-05,1936-05-16,2356.3647,1.0031695862692367,2363.8334011984343,0.138,1936,5,5,1936.05,1935,8,218,32,0.2042352058635447,20.998810271906677,0.58,3,Normal,55,13,13,17,178,276.0,0.11675949745869205,1100.0,987.8334011984344,45.0,5.0,12.0,60.84481094338182,864.9885902550525,100.0,18.0,25.0,77.84481094338183,1042.9885902550523,1243.0,4,275.0,275.0,275.0,275.0,972.1072739159073,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.955824090977972,15.955824090977972,15.955824090977972,15.955824090977972,0.919621577506906,0.919621577506906,0.919621577506906,0.919621577506906,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.79325036921421,38.79325036921421,38.79325036921421,38.79325036921421,155.17300147685685,3724.1520354445643,0.06564464373766189,0.14
1936-05-06,1936-05-17,2328.6506,1.0027954239303196,2335.160165612593,0.141,1936,5,6,1936.05,1935,8,219,32,0.20175783830892804,28.673235585841212,0.58,3,Normal,55,13,13,17,178,276.0,0.1181931775234765,1100.0,959.1601656125932,45.0,5.0,12.0,59.07870585294958,838.0814597596435,100.0,18.0,25.0,76.07870585294958,1016.0814597596435,1243.0,4,275.0,275.0,275.0,275.0,972.0337647572933,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.02933324959197,16.02933324959197,16.02933324959197,16.02933324959197,0.9202480419622344,0.9202480419622344,0.9202480419622344,0.9202480419622344,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.998521000236,38.998521000236,38.998521000236,38.998521000236,155.994084000944,3743.858016022657,0.0668023060251293,0.14
1936-05-07,1936-05-18,2314.871,1.0053953122300698,2327.3604518173347,0.14200000000000002,1936,5,7,1936.05,1935,8,220,32,0.2010839430370177,7.799713795258413,0.58,3,Normal,55,13,13,17,178,276.0,0.11858927987905077,1100.0,951.3604518173347,45.0,5.0,12.0,58.59828869889382,830.762163118441,100.0,18.0,25.0,75.59828869889381,1008.762163118441,1243.0,4,275.0,275.0,275.0,275.0,972.0136766300842,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.04942137680105,16.04942137680105,16.04942137680105,16.04942137680105,0.9204164179940816,0.9204164179940816,0.9204164179940816,0.9204164179940816,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.05453877991045,39.05453877991045,39.05453877991045,39.05453877991045,156.21815511964178,3749.2357228714027,0.06712245840460931,0.14
1936-05-08,1936-05-19,2301.1428,1.0040153765184947,2310.3827547648234,0.14300000000000002,1936,5,8,1936.05,1935,8,221,32,0.19961707001168072,16.977697052511306,0.58,3,Normal,55,13,13,17,178,276.0,0.1194607254710462,1100.0,934.3827547648233,45.0,5.0,12.0,57.5525609818913,814.8301937829318,100.0,18.0,25.0,74.5525609818913,992.8301937829319,1243.0,4,275.0,275.0,275.0,275.0,971.9698130756468,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.09328493123833,16.09328493123833,16.09328493123833,16.09328493123833,0.9207798687979316,0.9207798687979316,0.9207798687979316,0.9207798687979316,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.176739883763894,39.176739883763894,39.176739883763894,39.176739883763894,156.70695953505557,3760.967028841333,0.06782727200152035,0.145
1936-05-09,1936-05-20,2260.2665,1.007005963056233,2276.101843596241,0.147,1936,5,9,1936.05,1935,8,222,32,0.1966551992867152,34.28091116858241,0.58,3,Normal,55,13,13,17,178,276.0,0.1212599518674964,1100.0,900.101843596241,45.0,5.0,12.0,55.44105558382644,782.6607880124144,100.0,18.0,25.0,72.44105558382644,960.6607880124144,1243.0,4,275.0,275.0,275.0,275.0,971.8806638854587,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.18243412142654,16.18243412142654,16.18243412142654,16.18243412142654,0.9215007667191344,0.9215007667191344,0.9215007667191344,0.9215007667191344,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.4246027048136,39.4246027048136,39.4246027048136,39.4246027048136,157.69841081925438,3784.761859662105,0.0692844264692879,0.145
1936-05-10,1936-05-21,2233.2716,1.0124644434742982,2261.108087620956,0.15,1936,5,10,1936.05,1935,8,223,32,0.1953597387704506,14.993755975284786,0.58,3,Normal,55,13,13,17,178,276.0,0.12206404528427285,1100.0,885.1080876209562,45.0,5.0,12.0,54.51752713607339,768.5905604848826,100.0,18.0,25.0,71.51752713607341,946.5905604848826,1243.0,4,275.0,275.0,275.0,275.0,971.8414245058854,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.221673500999902,16.221673500999902,16.221673500999902,16.221673500999902,0.9218105160469308,0.9218105160469308,0.9218105160469308,0.9218105160469308,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.53348415220214,39.53348415220214,39.53348415220214,39.53348415220214,158.13393660880857,3795.2144786114063,0.06993647825796356,0.15
1936-05-11,1936-05-22,2166.6756,1.0097605349112566,2187.823512835168,0.157,1936,5,11,1936.05,1935,8,224,32,0.1890279515089585,73.28457478578821,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.12615277163848362,1100.0,811.823512835168,45.0,5.0,12.0,50.00362216738354,699.8198906677844,100.0,18.0,25.0,67.00362216738354,877.8198906677844,1243.0,4,275.0,275.0,275.0,275.0,971.6474178611867,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.415680145698463,16.415680145698463,16.415680145698463,16.415680145698463,0.923274096263145,0.923274096263145,0.923274096263145,0.923274096263145,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.06981241650333,40.06981241650333,40.06981241650333,40.06981241650333,160.27924966601333,3846.70199198432,0.07325967964313074,0.155
1936-05-12,1936-05-23,2127.3261,1.0131015504861818,2155.1973702997225,0.162,1936,5,12,1936.05,1935,8,225,33,0.186209052793896,32.626142535445524,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.12806251705922264,1100.0,779.1973702997225,45.0,5.0,12.0,47.99404092425827,669.2033293754641,100.0,18.0,25.0,64.99404092425827,847.2033293754641,1243.0,4,275.0,275.0,275.0,275.0,971.5598342818953,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.503263724989964,16.503263724989964,16.503263724989964,16.503263724989964,0.9238978300970784,0.9238978300970784,0.9238978300970784,0.9238978300970784,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.310813614523894,40.310813614523894,40.310813614523894,40.310813614523894,161.24325445809558,3869.838106994294,0.07481600371276972,0.16
1936-05-13,1936-05-24,2088.4298,1.011598211008117,2112.6518494960396,0.166,1936,5,13,1936.05,1935,8,226,33,0.1825331197964579,42.545520803682386,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.13064149687788745,1100.0,736.6518494960402,45.0,5.0,12.0,45.37348348345175,629.2783660125883,100.0,18.0,25.0,62.37348348345175,807.2783660125882,1243.0,4,275.0,275.0,275.0,275.0,971.4444677681599,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.618630238725203,16.618630238725203,16.618630238725203,16.618630238725203,0.9246843019707666,0.9246843019707666,0.9246843019707666,0.9246843019707666,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.62716207907065,40.62716207907065,40.62716207907065,40.62716207907065,162.5086483162826,3900.207559590783,0.0769216415639179,0.165
1936-05-14,1936-05-25,2049.9848,1.0130719634467324,2076.7821263719575,0.17,1936,5,14,1936.05,1935,8,227,33,0.17943397571853711,35.86972312408261,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.13289790801607065,1100.0,700.7821263719576,45.0,5.0,12.0,43.164116479432174,595.6180098925253,100.0,18.0,25.0,60.164116479432174,773.6180098925252,1243.0,4,275.0,275.0,275.0,275.0,971.3461653587117,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.716932648173458,16.716932648173458,16.716932648173458,16.716932648173458,0.9253229388764488,0.9253229388764488,0.9253229388764488,0.9253229388764488,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.89570488203225,40.89570488203225,40.89570488203225,40.89570488203225,163.582819528129,3925.987668675096,0.07876744385021292,0.17
1936-05-15,1936-05-26,2024.6043,1.008428211233086,2041.6680927038144,0.17300000000000001,1936,5,15,1936.05,1935,8,228,33,0.17640012320960954,35.114033668143065,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.13518357904809528,1100.0,665.6680927038144,45.0,4.9999999999999964,11.999999999999995,41.001295565090025,562.6667971387244,100.0,18.0,25.0,58.001295565090025,740.6667971387244,1243.0,4,275.0,275.0,275.0,275.0,971.248993149248,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.81410485763736,16.81410485763736,16.81410485763736,16.81410485763736,0.9259257412110744,0.9259257412110744,0.9259257412110744,0.9259257412110744,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.16021989265601,41.16021989265601,41.16021989265601,41.16021989265601,164.64087957062404,3951.3811096949767,0.08064037448544706,0.175
1936-05-16,1936-05-27,1974.4395,1.004560374130299,1983.4436828176406,0.179,1936,5,16,1936.05,1935,8,229,33,0.17136953419544412,58.224409886173824,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.13915192167590051,1100.0,607.4436828176406,45.0,5.000000000000004,12.000000000000005,37.41500944891265,508.02867336872805,100.0,18.0,25.0,54.41500944891265,686.0286733687278,1243.0,4,275.0,275.0,275.0,275.0,971.0857615991597,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.977336407725787,16.977336407725787,16.977336407725787,16.977336407725787,0.9268745797848696,0.9268745797848696,0.9268745797848696,0.9268745797848696,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.602392083349436,41.602392083349436,41.602392083349436,41.602392083349436,166.40956833339774,3993.829640001546,0.08389931601032384,0.18
1936-05-17,1936-05-28,1962.022,1.0050074595714835,1971.8467458433613,0.18,1936,5,17,1936.05,1935,8,230,33,0.17036755884086638,11.596936974279284,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.13997030985384945,1100.0,595.8467458433613,45.0,5.0,12.0,36.70070535991719,497.14604048344415,100.0,18.0,25.0,53.70070535991718,675.146040483444,1243.0,4,275.0,275.0,275.0,275.0,971.0529293036847,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.010168703200364,17.010168703200364,17.010168703200364,17.010168703200364,0.9270557727638148,0.9270557727638148,0.9270557727638148,0.9270557727638148,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.69099502132313,41.69099502132313,41.69099502132313,41.69099502132313,166.76398008529253,4002.3355220470207,0.08457248538043324,0.18
1936-05-18,1936-05-29,1937.3349,1.0078421906959554,1952.5278497277293,0.183,1936,5,18,1936.05,1935,8,231,33,0.16869840621647586,19.31889611563179,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.14135521807716436,1100.0,576.5278497277293,45.00000000000002,4.9999999999999964,11.999999999999995,35.51077335279492,479.01707637493433,100.0,18.0,25.0,52.51077335279492,657.0170763749343,1243.0,4,275.0,275.0,275.0,275.0,970.9979945670427,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.06510343984253,17.06510343984253,17.06510343984253,17.06510343984253,0.927351711232315,0.927351711232315,0.927351711232315,0.927351711232315,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.83898881022663,41.83898881022663,41.83898881022663,41.83898881022663,167.35595524090652,4016.5429257817573,0.08571245488982067,0.185
1936-05-19,1936-05-30,1937.3349,1.0078421906959554,1952.5278497277293,0.183,1936,5,19,1936.05,1935,8,232,34,0.16869840621647586,0.0,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.14135521807716436,1100.0,576.5278497277293,45.00000000000002,4.9999999999999964,11.999999999999995,35.51077335279492,479.01707637493433,100.0,18.0,25.0,52.51077335279492,657.0170763749343,1243.0,4,275.0,275.0,275.0,275.0,970.9979945670427,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.06510343984253,17.06510343984253,17.06510343984253,17.06510343984253,0.927351711232315,0.927351711232315,0.927351711232315,0.927351711232315,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.83898881022663,41.83898881022663,41.83898881022663,41.83898881022663,167.35595524090652,4016.5429257817573,0.08571245488982067,0.185
1936-05-20,1936-05-31,1937.3349,1.0078421906959554,1952.5278497277293,0.183,1936,5,20,1936.05,1935,8,233,34,0.16869840621647586,0.0,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.14135521807716436,1100.0,576.5278497277293,45.00000000000002,4.9999999999999964,11.999999999999995,35.51077335279492,479.01707637493433,100.0,18.0,25.0,52.51077335279492,657.0170763749343,1243.0,4,275.0,275.0,275.0,275.0,970.9979945670427,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.06510343984253,17.06510343984253,17.06510343984253,17.06510343984253,0.927351711232315,0.927351711232315,0.927351711232315,0.927351711232315,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.83898881022663,41.83898881022663,41.83898881022663,41.83898881022663,167.35595524090652,4016.5429257817573,0.08571245488982067,0.185
1936-05-21,1936-06-01,1912.8444,1.0019158206733971,1916.509066846512,0.18600000000000005,1936,5,21,1936.05,1935,8,234,34,0.16558638337553858,36.01878288121793,0.58,3,Normal,55,13,13,17,178,276.0,0.14401184151669036,1100.0,540.509066846512,44.99999999999999,5.000000000000004,12.000000000000005,33.29222513185038,445.2168417146617,100.0,18.0,25.0,50.29222513185039,623.2168417146618,1243.0,4,275.0,275.0,275.0,275.0,970.8947581359207,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.168339870964545,17.168339870964545,17.168339870964545,17.168339870964545,0.9278833618220704,0.9278833618220704,0.9278833618220704,0.9278833618220704,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.116227832426254,42.116227832426254,42.116227832426254,42.116227832426254,168.46491132970502,4043.157871912921,0.0879019641722347,0.185
1936-05-22,1936-06-02,1864.4507,0.9977593575370308,1860.2731325914679,0.191,1936,5,22,1936.05,1935,8,235,34,0.1607275986559028,56.235934255043716,0.58,3,Normal,55,13,13,17,178,276.0,0.14836530999913766,1100.0,484.27313259146797,45.0,5.0,12.0,29.828417587155627,392.4447150043121,100.0,18.0,25.0,46.82841758715563,570.4447150043121,1243.0,4,275.0,275.0,275.0,275.0,970.7314064060076,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.33169160087762,17.33169160087762,17.33169160087762,17.33169160087762,0.9286592748276878,0.9286592748276878,0.9286592748276878,0.9286592748276878,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.55250486672842,42.55250486672842,42.55250486672842,42.55250486672842,170.21001946691368,4085.040467205929,0.09149732718539094,0.19
1936-05-23,1936-06-03,1852.4742,0.9909847503011144,1835.7736825262566,0.193,1936,5,23,1936.05,1935,8,236,34,0.15861084617026855,24.49945006521125,0.58,3,Normal,55,13,13,17,178,276.0,0.15034532994295305,1100.0,459.77368252625666,45.0,5.0,12.0,28.319393488936097,369.45428903732056,100.0,18.0,25.0,45.3193934889361,547.4542890373207,1243.0,4,275.0,275.0,275.0,275.0,970.659393998759,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.40370400812624,17.40370400812624,17.40370400812624,17.40370400812624,0.9289759066554284,0.9289759066554284,0.9289759066554284,0.9289759066554284,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.743877439085004,42.743877439085004,42.743877439085004,42.743877439085004,170.97550975634002,4103.412234152162,0.09313539647275916,0.195
1936-05-24,1936-06-04,1816.8359,0.9916461340785048,1801.6582964900408,0.197,1936,5,24,1936.05,1935,8,237,34,0.15566327681673953,34.1153860362158,0.58,3,Normal,55,13,13,17,178,276.0,0.15319220106148784,1100.0,425.6582964900408,45.0,5.0,12.0,26.218083479459036,337.44021301058183,100.0,18.0,25.0,43.21808347945904,515.4402130105818,1243.0,4,275.0,275.0,275.0,275.0,970.5582392862724,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.504858720612745,17.504858720612745,17.504858720612745,17.504858720612745,0.929394399471702,0.929394399471702,0.929394399471702,0.929394399471702,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.01168316090344,43.01168316090344,43.01168316090344,43.01168316090344,172.04673264361375,4129.121583446729,0.09549354224316133,0.195
1936-05-25,1936-06-05,1758.4044,0.981668277899988,1726.1698191997614,0.205,1936,5,25,1936.05,1935,8,238,34,0.1491410723788594,75.48847729027943,0.58,3,Normal,55,13,13,17,178,276.0,0.15989156856418182,1100.0,350.1698191997614,45.0,5.0,12.0,21.568430892738924,266.60138830702243,100.0,18.0,25.0,38.56843089273893,444.6013883070224,1243.0,4,275.0,275.0,275.0,275.0,970.3306730135132,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.732424993372053,17.732424993372053,17.732424993372053,17.732424993372053,0.930223667907172,0.930223667907172,0.930223667907172,0.930223667907172,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.60971952989184,43.60971952989184,43.60971952989184,43.60971952989184,174.4388781195673,4186.533074869616,0.10105545594606434,0.205
1936-05-26,1936-06-06,1701.1714,0.9756355469043254,1659.7232892169968,0.212,1936,5,26,1936.05,1935,8,239,35,0.14340009218834854,66.44652998276456,0.58,3,Normal,55,13,13,17,178,276.0,0.1662927801237324,1100.0,283.7232892169968,45.0,5.0,12.0,17.47570984307589,204.24757937392087,100.0,18.0,25.0,34.47570984307589,382.24757937392087,1243.0,4,275.0,275.0,275.0,275.0,970.1259397688913,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.937158237994094,17.937158237994094,17.937158237994094,17.937158237994094,0.9308369719644072,0.9308369719644072,0.9308369719644072,0.9308369719644072,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.14230844151556,44.14230844151556,44.14230844151556,44.14230844151556,176.56923376606224,4237.661610385494,0.1063847419104192,0.21
1936-05-27,1936-06-07,1656.2409,0.9717907482149442,1609.5195834351925,0.217,1936,5,27,1936.05,1935,8,240,35,0.13906249200880064,50.203705781804274,0.58,3,Normal,55,13,13,17,178,276.0,0.17147974019112838,1100.0,233.51958343519252,44.99999999999999,5.0,10.999110813976461,14.383452602892294,158.13702001832382,100.0,18.0,23.999110813976458,31.38345260289229,336.1370200183238,1241.9991108139764,4,275.0,275.0,275.0,275.0,969.968388953326,990.0,0.919341930003873,0.48,988.600658069996,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.097334336670162,18.097334336670162,18.097334336670162,18.097334336670162,0.9312291248820328,0.9312291248820328,0.9312291248820328,0.9312291248820328,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.55525535945283,44.55525535945283,44.55525535945283,44.55525535945283,178.22102143781132,4277.304514507472,0.11072932772736742,0.215
1936-05-28,1936-06-08,1612.0655,0.9622576147794148,1551.2223028981846,0.223,1936,5,28,1936.05,1935,8,241,35,0.13402560697040314,58.29728053700797,0.58,3,Normal,55,13,13,17,178,276.0,0.17792420820945054,1100.0,175.22230289818458,34.91748789637736,5.0,8.253224411871013,10.792678077062094,116.25891251287409,89.91748789637737,18.0,21.25322441187101,27.792678077062092,294.25891251287413,1229.1707123082485,4,275.0,275.0,275.0,275.0,969.7822237033143,990.0,0.8856936716281923,0.48,988.6343063283716,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.31714784505728,18.31714784505728,18.31714784505728,18.31714784505728,0.9316419954792066,0.9316419954792066,0.9316419954792066,0.9316419954792066,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.116425575146586,45.116425575146586,45.116425575146586,45.116425575146586,180.4657023005864,4331.176855214073,0.11633774344490673,0.225
1936-05-29,1936-06-09,1601.139,0.9548448794010084,1528.8393753592509,0.226,1936,5,29,1936.05,1935,8,242,35,0.13209172203103928,22.3829275389337,0.58,3,Normal,55,13,13,17,178,276.0,0.18052910230359864,1100.0,152.83937535925088,30.457121901299995,4.999999999999999,7.198956085761818,9.414019496765453,100.7692778754236,85.4571219013,18.0,20.198956085761818,26.41401949676545,278.7692778754236,1223.6560779870615,4,275.0,275.0,275.0,275.0,969.7098018635523,990.0,0.8751737208060685,0.48,988.644826279194,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.400089635641574,18.400089635641574,18.400089635641574,18.400089635641574,0.9317601165142824,0.9317601165142824,0.9317601165142824,0.9317601165142824,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.326463172105846,45.326463172105846,45.326463172105846,45.326463172105846,181.30585268842339,4351.340464522161,0.11859051749358535,0.225
1936-05-30,1936-06-10,1568.6399,0.9517310164019286,1492.9232463956196,0.231,1936,5,30,1936.05,1935,8,243,35,0.12898856848858153,35.91612896363131,0.58,3,Normal,55,13,13,17,178,276.0,0.1848721966560235,1100.0,116.92324639561956,23.299922288982163,4.999999999999999,5.507254359213966,7.201794162049032,75.9142755853744,78.29992228898216,18.0,18.50725435921397,24.201794162049037,253.9142755853744,1214.8071766481962,4,275.0,275.0,275.0,275.0,969.5924682716563,990.0,0.8624021106262626,0.48,988.6575978893736,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.53019483771739,18.53019483771739,18.53019483771739,18.53019483771739,0.9319038272453802,0.9319038272453802,0.9319038272453802,0.9319038272453802,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.65400247488081,45.65400247488081,45.65400247488081,45.65400247488081,182.61600989952325,4382.7842375885575,0.1223210974445036,0.23
1936-05-31,1936-06-11,1515.4044,0.9482599209629142,1436.9972565708524,0.24,1936,5,31,1936.05,1935,8,244,35,0.12415656296772165,55.92598982476716,0.58,3,Normal,55,13,13,17,178,276.0,0.19206717252796066,1100.0,60.99725657085242,12.155250403611893,2.8730591863082657,2.8730591863082657,3.75707739748004,39.338810397143945,67.15525040361189,15.873059186308264,15.873059186308264,20.75707739748004,217.33881039714402,1198.9013687762285,4,275.0,275.0,275.0,275.0,969.4069370906441,990.0,0.8394452745223917,0.48,988.6805547254776,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.738682854833726,18.738682854833726,18.738682854833726,18.738682854833726,0.9320282285970464,0.9320282285970464,0.9320282285970464,0.9320282285970464,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.17383046718717,46.17383046718717,46.17383046718717,46.17383046718717,184.6953218687487,4432.6877248499695,0.12852865308142095,0.24
1936-06-01,1936-06-12,1473.6465,0.9446759921554441,1392.1184694738974,0.245,1936,6,1,1936.06,1935,9,245,35,0.12027903576254473,44.878787096954966,0.62,3,Normal,53,12,12,13,120,210.0,0.15084923058262575,1100.0,82.11846947389746,20.725137533888407,4.692483969936998,4.692483969936998,5.08352430076508,46.92483969936996,73.7251375338884,16.692483969936998,16.692483969936998,18.083524300765077,166.92483969936995,1207.1101054737626,4,275.0,275.0,275.0,275.0,969.2554871979132,990.0,0.8512929357353272,0.48,988.6687070642647,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.878285086351603,18.878285086351603,18.878285086351603,18.878285086351603,0.9320386356765176,0.9320386356765176,0.9320386356765176,0.9320386356765176,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.518342569732745,46.518342569732745,46.518342569732745,46.518342569732745,186.0733702789309,4465.760886694343,0.13366202256425122,0.245
1936-06-02,1936-06-13,1432.6212,0.9362742394919926,1341.3263245101061,0.253,1936,6,2,1936.06,1935,9,246,36,0.11589059443767318,50.79214496379132,0.62,3,Normal,53,12,12,13,120,210.0,0.1565614542581191,1100.0,31.32632451010613,7.906167614455358,1.790075686291779,1.790075686291779,1.9392486601494276,17.90075686291779,60.906167614455356,13.79007568629178,13.79007568629178,14.93924866014943,137.90075686291777,1188.4863189870387,4,275.0,275.0,275.0,275.0,969.081230927558,990.0,0.8244132438988191,0.48,988.6955867561012,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.07942104854324,19.07942104854324,19.07942104854324,19.07942104854324,0.9319508279213008,0.9319508279213008,0.9319508279213008,0.9319508279213008,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.00953632717536,47.00953632717536,47.00953632717536,47.00953632717536,188.03814530870144,4512.915487408834,0.14018821659776098,0.255
1936-06-03,1936-06-14,1382.3614,0.91853493973922,1269.7472452468235,0.263,1936,6,3,1936.06,1935,9,247,36,0.10970616198932552,71.57907926328267,0.62,3,Normal,53,12,12,13,120,210.0,0.16538724599412585,1059.7472452468235,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1136.7472452468235,4,264.93681131170587,264.93681131170587,264.93681131170587,264.93681131170587,968.8303301388412,990.0,0.7497382921088174,0.4276714188208705,988.8225902890705,0.4965677016156599,0.4965677016156599,0.4965677016156599,0.4965677016156599,19.495692448613298,19.495692448613298,19.495692448613298,19.495692448613298,0.94,0.94,0.94,0.94,1.0597472452468235,1.0597472452468235,1.0597472452468235,1.0597472452468235,0.98,0.98,0.98,0.98,46.67710438519025,46.67710438519025,46.67710438519025,46.67710438519025,186.708417540761,4481.002020978263,0.14704376657613236,0.265
1936-06-04,1936-06-15,1333.2273,0.906175230008076,1208.137555230546,0.27,1936,6,4,1936.06,1935,9,248,36,0.10438308477191917,61.609690016277455,0.62,3,Normal,53,12,12,13,120,210.0,0.1738212665360992,998.137555230546,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1075.137555230546,4,249.5343888076365,249.5343888076365,249.5343888076365,249.5343888076365,968.6091828747252,990.0,0.6608170900234684,0.3485100441844368,988.9906728657919,0.4405976421020149,0.4405976421020149,0.4405976421020149,0.4405976421020149,19.940892348964912,19.940892348964912,19.940892348964912,19.940892348964912,0.94,0.94,0.94,0.94,0.9981375552305458,0.9981375552305458,0.9981375552305458,0.9981375552305458,0.98,0.98,0.98,0.98,44.9674158551551,44.9674158551551,44.9674158551551,44.9674158551551,179.8696634206204,4316.871922094891,0.14888177479616246,0.27
1936-06-05,1936-06-16,1304.2828,0.9098196316199432,1186.6620966242278,0.276,1936,6,5,1936.06,1935,9,249,36,0.1025276051483333,21.475458606318174,0.62,3,Normal,53,12,12,13,120,210.0,0.17696697366284825,976.6620966242277,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1053.6620966242278,4,244.165524156057,244.165524156057,244.165524156057,244.165524156057,968.5309317372568,990.0,0.6298215827566175,0.3313296772993823,989.038848739944,0.4218708629362561,0.4218708629362561,0.4218708629362561,0.4218708629362561,20.086046139751094,20.086046139751094,20.086046139751094,20.086046139751094,0.94,0.94,0.94,0.94,0.976662096624228,0.976662096624228,0.976662096624228,0.976662096624228,0.98,0.98,0.98,0.98,44.320202373861676,44.320202373861676,44.320202373861676,44.320202373861676,177.2808094954467,4254.73942789072,0.14939451592813874,0.275
1936-06-06,1936-06-17,1247.589,0.9151467263536076,1141.726989184771,0.28600000000000003,1936,6,6,1936.06,1935,9,250,36,0.0986452118655642,44.93510743945694,0.62,3,Normal,53,12,12,13,120,210.0,0.1839318873857459,931.7269891847708,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1008.7269891847708,4,232.93174729619275,232.93174729619275,232.93174729619275,232.93174729619275,968.3652011923524,990.0,0.5777577988545709,0.2953815913478167,989.1268606097976,0.383996376961984,0.383996376961984,0.383996376961984,0.383996376961984,20.377663040483128,20.377663040483128,20.377663040483128,20.377663040483128,0.94,0.94,0.94,0.94,0.9317269891847708,0.9317269891847708,0.9317269891847708,0.9317269891847708,0.98,0.98,0.98,0.98,42.89493338790445,42.89493338790445,42.89493338790445,42.89493338790445,171.57973355161778,4117.913605238827,0.150280877282345,0.285
1936-06-07,1936-06-18,1210.671,0.922658798487674,1117.0362502238706,0.295,1936,6,7,1936.06,1935,9,251,36,0.09651193201934244,24.690738960900262,0.62,3,Normal,53,12,12,13,120,210.0,0.18799747990086524,907.0362502238708,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,984.0362502238708,4,226.7590625559677,226.7590625559677,226.7590625559677,226.7590625559677,968.2729653324304,990.0,0.55513281893024,0.2756290001790965,989.1692381808906,0.36393953734034973,0.36393953734034973,0.36393953734034973,0.36393953734034973,20.532333311119707,20.532333311119707,20.532333311119707,20.532333311119707,0.94,0.94,0.94,0.94,0.9070362502238708,0.9070362502238708,0.9070362502238708,0.9070362502238708,0.98,0.98,0.98,0.98,42.07517154663874,42.07517154663874,42.07517154663874,42.07517154663874,168.30068618655497,4039.216468477319,0.1506671660412319,0.295
1936-06-08,1936-06-19,1156.5974,0.9338086699838878,1080.0406798008228,0.308,1936,6,8,1936.06,1935,9,252,36,0.09331551473479108,36.995570423047866,0.62,3,Normal,53,12,12,13,120,210.0,0.1944371206820908,870.0406798008228,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,947.0406798008228,4,217.5101699502057,217.5101699502057,217.5101699502057,217.5101699502057,968.1331789636514,990.0,0.5212324954350169,0.24603254384065826,989.2327349607243,0.33488848808609845,0.33488848808609845,0.33488848808609845,0.33488848808609845,20.76466750898681,20.76466750898681,20.76466750898681,20.76466750898681,0.94,0.94,0.94,0.94,0.8700406798008228,0.8700406798008228,0.8700406798008228,0.8700406798008228,0.98,0.98,0.98,0.98,40.815722242092136,40.815722242092136,40.815722242092136,40.815722242092136,163.26288896836854,3918.309335240844,0.15116364783452127,0.31
1936-06-09,1936-06-20,1104.0713,0.9309189777098624,1027.8009259147987,0.322,1936,6,9,1936.06,1935,9,253,37,0.08880199999903861,52.23975388602411,0.62,3,Normal,53,12,12,13,120,210.0,0.2043197225309839,817.8009259147988,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,894.8009259147988,3,272.6003086382662,272.6003086382662,272.6003086382662,,967.9324977201276,990.0,0.4733633982486203,0.20424074073183893,989.3223958610196,0.5256565793234272,0.5256565793234272,0.5256565793234272,,20.86424156156846,20.86424156156846,20.86424156156846,,0.94,0.94,0.94,,1.0904012345530647,1.0904012345530647,1.0904012345530647,,0.98,0.98,0.98,,51.39867010141876,51.39867010141876,51.39867010141876,,154.19601030425628,3700.704247302151,0.15002517162262086,0.32
1936-06-10,1936-06-21,1053.0739999999996,0.9224728423044594,971.4321659369264,0.336,1936,6,10,1936.06,1935,9,254,37,0.08393173913695043,56.36875997787229,0.62,3,Normal,53,12,12,13,120,210.0,0.2161756706887087,761.4321659369264,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,838.4321659369264,3,253.8107219789755,253.8107219789755,253.8107219789755,,967.7115398159738,990.0,0.421710749663319,0.1707160829684632,989.407573167368,0.4558031824635032,0.4558031824635032,0.4558031824635032,,21.24023016893086,21.24023016893086,21.24023016893086,,0.94,0.94,0.94,,1.015242887915902,1.015242887915902,1.015242887915902,,0.98,0.98,0.98,,48.71829937133982,48.71829937133982,48.71829937133982,,146.15489811401946,3507.7175547364673,0.15045301487732402,0.335
1936-06-11,1936-06-22,1019.9159,0.9227467245233664,941.1240560143013,0.34700000000000003,1936,6,11,1936.06,1935,9,255,37,0.08131311843963564,30.308109922625018,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.17107202708412486,780.1240560143013,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,844.1240560143013,3,260.04135200476713,260.04135200476713,260.04135200476713,,967.5908137866536,990.0,0.42692642582983786,0.18006202800715068,989.393011546163,0.4784172638579459,0.4784172638579459,0.4784172638579459,,21.323780495651395,21.323780495651395,21.323780495651395,,0.94,0.94,0.94,,1.0401654080190683,1.0401654080190683,1.0401654080190683,,0.98,0.98,0.98,,50.11059452193464,50.11059452193464,50.11059452193464,,150.3317835658039,3607.962805579293,0.1597364158371056,0.345
1936-06-12,1936-06-23,979.4038,0.924461588505012,905.4211927358452,0.358,1936,6,12,1936.06,1935,9,256,37,0.07822839105237703,35.702863278456114,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.1778177949574143,744.4211927358452,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,808.4211927358452,3,248.1403975786151,248.1403975786151,248.1403975786151,,967.4468608545924,990.0,0.3942106546981849,0.16221059636792262,989.443578748934,0.4356964567616216,0.4356964567616216,0.4356964567616216,,21.561021437579864,21.561021437579864,21.561021437579864,,0.94,0.94,0.94,,0.9925615903144605,0.9925615903144605,0.9925615903144605,,0.98,0.98,0.98,,48.34925001698061,48.34925001698061,48.34925001698061,,145.04775005094186,3481.146001222604,0.1601991992397059,0.36
1936-06-13,1936-06-24,955.5912,0.9176925362094599,876.9389119074414,0.369,1936,6,13,1936.06,1935,9,257,37,0.07576752198880292,28.482280828403873,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.18359317600562025,715.9389119074414,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,779.9389119074414,3,238.6463039691471,238.6463039691471,238.6463039691471,,967.3306709966761,990.0,0.3688051663231544,0.14796945595372069,989.4832253777232,0.4030414966812578,0.4030414966812578,0.4030414966812578,,21.749512884366,21.749512884366,21.749512884366,,0.94,0.94,0.94,,0.9545852158765884,0.9545852158765884,0.9545852158765884,,0.98,0.98,0.98,,46.905868746435814,46.905868746435814,46.905868746435814,,140.71760623930743,3377.2225497433783,0.16046454813281202,0.37
1936-06-14,1936-06-25,916.7204,0.9105214280240044,834.6935677067364,0.382,1936,6,14,1936.06,1935,9,258,37,0.07211752424986204,42.24534420070495,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.19288515717490973,673.6935677067364,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,737.6935677067364,3,224.5645225689121,224.5645225689121,224.5645225689121,,967.1561399936847,990.0,0.34431511171405005,0.13210807031202093,989.5235768179739,0.3569377443445402,0.3569377443445402,0.3569377443445402,,22.010499079944715,22.010499079944715,22.010499079944715,,0.94,0.94,0.94,,0.8982580902756485,0.8982580902756485,0.8982580902756485,,0.98,0.98,0.98,,44.667739315802784,44.667739315802784,44.667739315802784,,134.0032179474083,3216.0772307378,0.16054181214738844,0.38
1936-06-15,1936-06-26,878.8611,0.9037319275970654,794.2548359930772,0.399,1936,6,15,1936.06,1935,9,259,37,0.06862361782980188,40.43873171365921,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.20270572202270265,633.2548359930772,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,697.2548359930772,3,211.08494533102572,211.08494533102572,211.08494533102572,,966.986649253369,990.0,0.3208723686916389,0.11997645079792316,989.5591511805104,0.3154136469837916,0.3154136469837916,0.3154136469837916,,22.2570882801576,22.2570882801576,22.2570882801576,,0.93,0.93,0.93,,0.844339781324103,0.844339781324103,0.844339781324103,,0.97,0.97,0.97,,41.57663136980831,41.57663136980831,41.57663136980831,,124.72989410942492,2993.5174586261987,0.15704014436811325,0.4
1936-06-16,1936-06-27,849.2947,0.8954821115912885,760.52821131929,0.408,1936,6,16,1936.06,1935,9,260,38,0.06570963745798666,33.72662467378723,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.21169497410321303,599.52821131929,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,663.52821131929,3,199.84273710643,199.84273710643,199.84273710643,,966.8435279379044,990.0,0.30132070221408114,0.109811284527716,989.5888680132582,0.2827328587388008,0.2827328587388008,0.2827328587388008,,22.46260721661505,22.46260721661505,22.46260721661505,,0.93,0.93,0.93,,0.79937094842572,0.79937094842572,0.79937094842572,,0.97,0.97,0.97,,39.72576073555318,39.72576073555318,39.72576073555318,,119.17728220665954,2860.254772959829,0.15670330230080806,0.41
1936-06-17,1936-06-28,827.5366,0.8937943571986156,739.6475434553279,0.419,1936,6,17,1936.06,1935,9,261,38,0.06390554775454033,20.88066786396212,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.2176712427758152,578.6475434553279,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,642.6475434553279,3,192.88251448510928,192.88251448510928,192.88251448510928,,966.7541447347437,990.0,0.28921596722047993,0.10145901738213113,989.6093250153973,0.2633890688190092,0.2633890688190092,0.2633890688190092,,22.59179121183493,22.59179121183493,22.59179121183493,,0.93,0.93,0.93,,0.7715300579404372,0.7715300579404372,0.7715300579404372,,0.97,0.97,0.97,,38.56268056956587,38.56268056956587,38.56268056956587,,115.68804170869758,2776.5130010087432,0.1564096882797053,0.42
1936-06-18,1936-06-29,813.2284,0.8958086931444238,728.4970702319307,0.424,1936,6,18,1936.06,1935,9,262,38,0.0629421468680388,11.150473223397169,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.2210029478206997,567.4970702319308,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,631.4970702319308,3,189.16569007731024,189.16569007731024,189.16569007731024,,966.706179114239,990.0,0.2827519247721337,0.09699882809277227,989.6202492471353,0.2533378895441443,0.2533378895441443,0.2533378895441443,,22.66073224335194,22.66073224335194,22.66073224335194,,0.93,0.93,0.93,,0.756662760309241,0.756662760309241,0.756662760309241,,0.97,0.97,0.97,,37.93499214777886,37.93499214777886,37.93499214777886,,113.80497644333656,2731.3194346400783,0.15621885261268742,0.425
1936-06-19,1936-06-30,806.1332,0.8935666243082664,720.3337222668207,0.43,1936,6,19,1936.06,1935,9,263,38,0.0622368336038533,8.163347965110006,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.22350751467437696,559.3337222668207,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,623.3337222668207,3,186.44457408894024,186.44457408894024,186.44457408894024,,966.6709625293707,990.0,0.2780195491401859,0.09373348890672828,989.6282469619533,0.2461023222538082,0.2461023222538082,0.2461023222538082,,22.71118211032855,22.71118211032855,22.71118211032855,,0.93,0.93,0.93,,0.745778296355761,0.745778296355761,0.745778296355761,,0.97,0.97,0.97,,37.47254406291303,37.47254406291303,37.47254406291303,,112.41763218873908,2698.023172529738,0.15606326444772245,0.43
1936-06-20,1936-07-01,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1936,6,20,1936.06,1935,9,264,38,0.060709479788093476,17.67770620092392,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.2291306077494696,541.6560160658968,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,605.6560160658968,2,270.8280080329484,270.8280080329484,,,966.5944182916667,990.0,0.2677716035164619,0.08666240642635872,989.6455659900572,0.5188560372031785,0.5188560372031785,,,22.53229166118713,22.53229166118713,,,0.95,0.95,,,1.0833120321317935,1.0833120321317935,,,0.98,0.98,,,55.73366822818711,55.73366822818711,,,111.46733645637423,2675.2160749529808,0.1586371338289667,0.435
1936-06-21,1936-07-02,757.5572,0.8885506078640015,673.1279105517509,0.45,1936,6,21,1936.06,1935,9,265,38,0.05815825147167127,29.528105514145864,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.23918188129805995,512.1279105517509,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,576.1279105517509,2,256.06395527587546,256.06395527587546,,,966.4657453576056,990.0,0.2506538611894208,0.07485116422070037,989.6744949745897,0.4639183829689503,0.4639183829689503,,,22.744831234015216,22.744831234015216,,,0.94,0.94,,,1.0242558211035018,1.0242558211035018,,,0.98,0.98,,,52.63251281866831,52.63251281866831,,,105.26502563733662,2526.3606152960792,0.15638190600513469,0.45
1936-06-22,1936-07-03,737.3183,0.8872912629151888,654.21608557748,0.458,1936,6,22,1936.06,1935,9,266,38,0.05652426979389427,18.91182497427087,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.2460960583961864,493.21608557748,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,557.21608557748,2,246.60804278874,246.60804278874,,,966.3828412767294,990.0,0.23969048439274204,0.06864321711549601,989.6916662984917,0.4303402729444904,0.4303402729444904,,,22.87848474881774,22.87848474881774,,,0.94,0.94,,,0.98643217115496,0.98643217115496,,,0.98,0.98,,,50.98676181518563,50.98676181518563,,,101.97352363037126,2447.3645671289105,0.1558713181751847,0.46
1936-06-23,1936-07-04,710.868,0.8775314292741972,623.8090120652902,0.47,1936,6,23,1936.06,1935,9,267,39,0.05389709864244106,30.40707351218987,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.2580918147799204,462.80901206529023,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,526.8090120652902,2,231.40450603264512,231.40450603264512,,,966.2488448607712,990.0,0.22206319540016825,0.06256180241305805,989.7153750021868,0.3789841230980183,0.3789841230980183,,,23.087546018317532,23.087546018317532,,,0.94,0.94,,,0.9256180241305804,0.9256180241305804,,,0.98,0.98,,,48.280584845860844,48.280584845860844,,,96.56116969172169,2317.4680726013203,0.1547928417578155,0.47
1936-06-24,1936-07-05,685.0236,0.878477532975807,601.777842158206,0.482,1936,6,24,1936.06,1935,9,268,39,0.051993605562469014,22.031169907084173,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.2675405917615582,440.777842158206,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,504.777842158206,2,220.388921079103,220.388921079103,,,966.1513131194458,990.0,0.2095941173219134,0.058155568431641214,989.7322503142464,0.3438019986547867,0.3438019986547867,,,23.23713519614585,23.23713519614585,,,0.94,0.94,,,0.8815556843164121,0.8815556843164121,,,0.98,0.98,,,46.280205664559546,46.280205664559546,,,92.56041132911909,2221.4498718988584,0.15381159764401095,0.48
1936-06-25,1936-07-06,666.0345,0.8753352736866753,583.0034913422678,0.493,1936,6,25,1936.06,1935,9,269,39,0.05037150165197194,18.77435081593819,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.2761561506764299,422.00349134226786,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,486.00349134226786,2,211.00174567113393,211.00174567113393,,,966.0679796331343,990.0,0.20335909306569774,0.05440069826845356,989.742240208666,0.3151652703260259,0.3151652703260259,,,23.35909530520552,23.35909530520552,,,0.94,0.94,,,0.8440069826845357,0.8440069826845357,,,0.97,0.97,,,44.087011664509866,44.087011664509866,,,88.17402332901973,2116.1765598964735,0.15124098678382494,0.495
1936-06-26,1936-07-07,641.2365,0.8794376863729334,563.9275439778775,0.503,1936,6,26,1936.06,1935,9,270,39,0.04872333979968862,19.075947364390345,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.2854976702580003,402.9275439778775,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,466.9275439778775,2,201.46377198893876,201.46377198893876,,,965.9831740996863,990.0,0.19702390759412905,0.050585508795575496,989.7523905836102,0.28733567656103165,0.28733567656103165,,,23.48188080736305,23.48188080736305,,,0.94,0.94,,,0.8058550879557549,0.8058550879557549,,,0.97,0.97,,,42.315398531083744,42.315398531083744,,,84.63079706216747,2031.1391294920193,0.15007388443059894,0.505
