Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1936-06-27,1936-07-08,635.1294,0.8861628436789661,562.8280752081156,0.506,1936,6,27,1936.06,1935,9,271,39,0.0486283456979812,1.09946876976187,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.2860553819040875,401.8280752081156,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,465.8280752081156,2,200.9140376040578,200.9140376040578,,,965.9782838022785,990.0,0.19665877036431886,0.05036561504162312,989.752975614594,0.2857706090317469,0.2857706090317469,,,23.48892120328375,23.48892120328375,,,0.94,0.94,,,0.8036561504162312,0.8036561504162312,,,0.97,0.97,,,42.21258495188489,42.21258495188489,,,84.42516990376977,2026.2040776904746,0.15000170322447415,0.505
1936-06-28,1936-07-09,635.1294,0.8861628436789661,562.8280752081156,0.506,1936,6,28,1936.06,1935,9,272,39,0.0486283456979812,0.0,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.2860553819040875,401.8280752081156,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,465.8280752081156,2,200.9140376040578,200.9140376040578,,,965.9782838022785,990.0,0.19665877036431886,0.05036561504162312,989.752975614594,0.2857706090317469,0.2857706090317469,,,23.48892120328375,23.48892120328375,,,0.94,0.94,,,0.8036561504162312,0.8036561504162312,,,0.97,0.97,,,42.21258495188489,42.21258495188489,,,84.42516990376977,2026.2040776904746,0.15000170322447415,0.505
1936-06-29,1936-07-10,623.0255,0.8843912864860217,550.9983234585969,0.517,1936,6,29,1936.06,1935,9,273,39,0.04760625514682278,11.829751749518664,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.2921968963342914,389.9983234585969,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,453.9983234585969,2,194.99916172929846,194.99916172929846,,,965.925660621266,990.0,0.19273007052130525,0.04799966469171939,989.759270264787,0.2691996663275004,0.2691996663275004,,,23.56440997719357,23.56440997719357,,,0.93,0.93,,,0.7799966469171938,0.7799966469171938,,,0.97,0.97,,,40.66427227991794,40.66427227991794,,,81.32854455983588,1951.885069436061,0.1476021633774482,0.515
1936-06-30,1936-07-11,617.0284,0.8884164098844547,548.1781559247493,0.519,1936,6,30,1936.06,1935,9,274,40,0.04736259267189833,2.8201675338476657,0.78,4,Mod_Dry,45,10,9,9,88,161.0,0.2937001379203099,387.1781559247492,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,451.1781559247492,2,193.5890779623746,193.5890779623746,,,965.9131153849534,990.0,0.1917934835174444,0.04743563118494985,989.7607708852977,0.2653217252418254,0.2653217252418254,,,23.58233377510262,23.58233377510262,,,0.93,0.93,,,0.7743563118494985,0.7743563118494985,,,0.97,0.97,,,40.40092638013083,40.40092638013083,,,80.80185276026167,1939.2444662462801,0.1474007161484809,0.52
1936-07-01,1936-07-12,593.4044,0.8886647923374786,527.3375978981461,0.532,1936,7,1,1936.07,1935,10,275,40,0.04556196845839983,20.84055802660316,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2560029865840799,392.33759789814616,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,451.33759789814616,2,196.16879894907302,196.16879894907302,,,965.8204522682383,990.0,0.1918464347263216,0.04846751957962922,989.759686045694,0.2724375251860817,0.2724375251860817,,,23.66679625226949,23.66679625226949,,,0.93,0.93,,,0.7846751957962922,0.7846751957962922,,,0.97,0.97,,,41.08592748054283,41.08592748054283,,,82.17185496108566,1972.1245190660559,0.1558240020977168,0.53
1936-07-02,1936-07-13,593.4044,0.8886647923374786,527.3375978981461,0.532,1936,7,2,1936.07,1935,10,276,40,0.04556196845839983,0.0,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2560029865840799,392.33759789814616,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,451.33759789814616,2,196.16879894907302,196.16879894907302,,,965.8204522682383,990.0,0.1918464347263216,0.04846751957962922,989.759686045694,0.2724375251860817,0.2724375251860817,,,23.66679625226949,23.66679625226949,,,0.93,0.93,,,0.7846751957962922,0.7846751957962922,,,0.97,0.97,,,41.08592748054283,41.08592748054283,,,82.17185496108566,1972.1245190660559,0.1558240020977168,0.53
1936-07-03,1936-07-14,587.589,0.8901106602929673,523.0192327708844,0.536,1936,7,3,1936.07,1935,10,277,40,0.04518886171140441,4.3183651272617,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2581167030603989,388.0192327708844,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,447.0192327708844,2,194.0096163854422,194.0096163854422,,,965.8012698133816,990.0,0.190412291326124,0.04760384655417688,989.7619838621198,0.26647534743592555,0.26647534743592555,,,23.69423870130236,23.69423870130236,,,0.93,0.93,,,0.7760384655417688,0.7760384655417688,,,0.97,0.97,,,40.680820757560966,40.680820757560966,,,81.36164151512193,1952.6793963629266,0.1555614715812248,0.535
1936-07-04,1936-07-15,564.6867,0.8760275090430032,494.68108319071365,0.55,1936,7,4,1936.07,1935,10,278,40,0.042740445587677665,28.33814958017075,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.27290309774783456,359.68108319071365,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,418.68108319071365,2,179.84054159535683,179.84054159535683,,,965.6757036642198,990.0,0.1810010977386134,0.04193621663814273,989.7770626856234,0.22897422567311776,0.22897422567311776,,,23.87238479573025,23.87238479573025,,,0.93,0.93,,,0.7193621663814272,0.7193621663814272,,,0.97,0.97,,,37.99330711008476,37.99330711008476,,,75.98661422016951,1823.6787412840686,0.15360727709669567,0.55
1936-07-05,1936-07-16,559.0506,0.8753118667840304,489.3436243127323,0.556,1936,7,5,1936.07,1935,10,279,40,0.04227928914062007,5.337458877981362,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2758797566630264,354.3436243127323,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,413.3436243127323,2,177.17181215636612,177.17181215636612,,,965.6521393533307,990.0,0.17922850991935754,0.04086872486254646,989.779902765218,0.22222637871845094,0.22222637871845094,,,23.905537033168805,23.905537033168805,,,0.93,0.93,,,0.7086872486254646,0.7086872486254646,,,0.97,0.97,,,37.481487833588716,37.481487833588716,,,74.96297566717746,1799.1114160122586,0.15319087026516506,0.555
1936-07-06,1936-07-17,542.3552,0.8801733174469899,477.36657561862575,0.5650000000000001,1936,7,6,1936.07,1935,10,280,40,0.04124447213344926,11.977048694106545,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2828015342822268,342.36657561862575,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,401.36657561862575,2,171.18328780931287,171.18328780931287,,,965.599400037426,990.0,0.17525089227186832,0.03847331512372515,989.7862757926043,0.20744842052358176,0.20744842052358176,,,23.97942733465475,23.97942733465475,,,0.92,0.92,,,0.6847331512372515,0.6847331512372515,,,0.97,0.97,,,35.93591766996908,35.93591766996908,,,71.87183533993816,1724.9240481585157,0.15055900226528948,0.565
1936-07-07,1936-07-18,531.4016,0.8847902403509693,470.1789493868897,0.5740000000000001,1936,7,7,1936.07,1935,10,281,41,0.04062346122702727,7.187626231736032,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2871247217172081,335.1789493868897,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,394.1789493868897,2,167.58947469344488,167.58947469344488,,,965.5678576995903,990.0,0.17286385772996338,0.03703578987737794,989.7901003523928,0.19882167054341016,0.19882167054341016,,,24.02342098225897,24.02342098225897,,,0.92,0.92,,,0.6703578987737794,0.6703578987737794,,,0.97,0.97,,,35.246026265319536,35.246026265319536,,,70.49205253063907,1691.8092607353378,0.1499260071565523,0.575
1936-07-08,1936-07-19,515.2343,0.8913623235036077,459.26044279675483,0.588,1936,7,8,1936.07,1935,10,282,41,0.03968010225763962,10.918506590134882,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.293950855374984,324.2604427967548,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,383.26044279675483,2,162.1302213983774,162.1302213983774,,,965.5201269047764,990.0,0.1692377854306566,0.034852088559350965,989.79591012601,0.1860639837369498,0.1860639837369498,,,24.089719237496773,24.089719237496773,,,0.92,0.92,,,0.6485208855935096,0.6485208855935096,,,0.97,0.97,,,34.19198254645646,34.19198254645646,,,68.38396509291292,1641.21516222991,0.1489001854295911,0.59
1936-07-09,1936-07-20,515.2343,0.8913623235036077,459.26044279675483,0.588,1936,7,9,1936.07,1935,10,283,41,0.03968010225763962,0.0,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.293950855374984,324.2604427967548,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,383.26044279675483,2,162.1302213983774,162.1302213983774,,,965.5201269047764,990.0,0.1692377854306566,0.034852088559350965,989.79591012601,0.1860639837369498,0.1860639837369498,,,24.089719237496773,24.089719237496773,,,0.92,0.92,,,0.6485208855935096,0.6485208855935096,,,0.97,0.97,,,34.19198254645646,34.19198254645646,,,68.38396509291292,1641.21516222991,0.1489001854295911,0.59
1936-07-10,1936-07-21,515.2343,0.8913623235036077,459.26044279675483,0.588,1936,7,10,1936.07,1935,10,284,41,0.03968010225763962,0.0,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.293950855374984,324.2604427967548,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,383.26044279675483,2,162.1302213983774,162.1302213983774,,,965.5201269047764,990.0,0.1692377854306566,0.034852088559350965,989.79591012601,0.1860639837369498,0.1860639837369498,,,24.089719237496773,24.089719237496773,,,0.92,0.92,,,0.6485208855935096,0.6485208855935096,,,0.97,0.97,,,34.19198254645646,34.19198254645646,,,68.38396509291292,1641.21516222991,0.1489001854295911,0.59
1936-07-11,1936-07-22,509.9149,0.8935905892579125,455.65515596238953,0.59,1936,7,11,1936.07,1935,10,285,41,0.03936860547515046,3.6052868343653017,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.2962766869495121,320.6551559623896,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,379.65515596238953,2,160.32757798119474,160.32757798119474,,,965.5044212392613,990.0,0.16804045769968656,0.034131031192477915,989.7978285111078,0.18194329636030035,0.18194329636030035,,,24.111463975486412,24.111463975486412,,,0.92,0.92,,,0.6413103119247789,0.6413103119247789,,,0.97,0.97,,,33.842339747509165,33.842339747509165,,,67.68467949501833,1624.43230788044,0.14854364887424895,0.59
1936-07-12,1936-07-23,488.9841,0.8998924733267547,440.0331111664572,0.609,1936,7,12,1936.07,1935,10,286,41,0.038018860804781895,15.622044795932313,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3067950946739818,305.03311116645716,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,364.0331111664572,2,152.51655558322858,152.51655558322858,,,965.4367371158346,990.0,0.16285232474162786,0.031006622233291443,989.8061410530252,0.16461512261062655,0.16461512261062655,,,24.20478881457993,24.20478881457993,,,0.92,0.92,,,0.6100662223329144,0.6100662223329144,,,0.97,0.97,,,32.31817702116466,32.31817702116466,,,64.63635404232932,1551.2724970159036,0.14688975079849947,0.61
1936-07-13,1936-07-24,488.9841,0.8998924733267547,440.0331111664572,0.609,1936,7,13,1936.07,1935,10,287,41,0.038018860804781895,0.0,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3067950946739818,305.03311116645716,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,364.0331111664572,2,152.51655558322858,152.51655558322858,,,965.4367371158346,990.0,0.16285232474162786,0.031006622233291443,989.8061410530252,0.16461512261062655,0.16461512261062655,,,24.20478881457993,24.20478881457993,,,0.92,0.92,,,0.6100662223329144,0.6100662223329144,,,0.97,0.97,,,32.31817702116466,32.31817702116466,,,64.63635404232932,1551.2724970159036,0.14688975079849947,0.61
1936-07-14,1936-07-25,483.8375,0.9000891520783358,435.49688511870175,0.611,1936,7,14,1936.07,1935,10,288,42,0.03762693087425584,4.536226047755463,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3099907361293837,300.49688511870175,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,359.49688511870175,2,150.24844255935088,150.24844255935088,,,965.4172102809132,990.0,0.16134582900621092,0.03009937702374035,989.8085547939701,0.1597439636617753,0.1597439636617753,,,24.23160054939499,24.23160054939499,,,0.92,0.92,,,0.6009937702374035,0.6009937702374035,,,0.97,0.97,,,31.87283166710653,31.87283166710653,,,63.74566333421306,1529.8959200211136,0.14637455631132273,0.61
1936-07-15,1936-07-26,468.6029,0.9015518661337044,422.4698189706656,0.625,1936,7,15,1936.07,1935,10,289,42,0.0365013923590655,13.02706614803617,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.31954945403892576,287.46981897066564,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,346.4698189706656,2,143.73490948533282,143.73490948533282,,,965.3615051087413,990.0,0.1570194970751288,0.02749396379413312,989.8154865391307,0.1461565830025363,0.1461565830025363,,,24.307824847386843,24.307824847386843,,,0.91,0.91,,,0.5749396379413312,0.5749396379413312,,,0.97,0.97,,,30.254535678001904,30.254535678001904,,,60.50907135600381,1452.2177125440915,0.14322696826824755,0.625
1936-07-16,1936-07-27,463.5928,0.9065907191323836,420.28892993659525,0.628,1936,7,16,1936.07,1935,10,290,42,0.03631296354652183,2.180889034070333,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.321207603589193,285.28892993659525,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,344.28892993659525,2,142.64446496829763,142.64446496829763,,,965.3522383863353,990.0,0.1562952165841091,0.027057785987319047,989.8166469974286,0.14394009836055938,0.14394009836055938,,,24.32046851273296,24.32046851273296,,,0.91,0.91,,,0.5705778598731905,0.5705778598731905,,,0.97,0.97,,,30.04062716911389,30.04062716911389,,,60.08125433822778,1441.9501041174665,0.14295226464159222,0.63
1936-07-17,1936-07-28,458.6166,0.9111265748680459,417.8577719356288,0.632,1936,7,17,1936.07,1935,10,291,42,0.03610291149523832,2.4311580009666045,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3230764366895557,282.8577719356288,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,341.8577719356288,2,141.4288859678144,141.4288859678144,,,965.3419298369023,990.0,0.1554878209380317,0.02657155438712576,989.8179406246746,0.14148893810004487,0.14148893810004487,,,24.334521849672637,24.334521849672637,,,0.91,0.91,,,0.5657155438712577,0.5657155438712577,,,0.97,0.97,,,29.80183951059268,29.80183951059268,,,59.60367902118536,1430.4882965084485,0.14264106838335253,0.63
1936-07-18,1936-07-29,443.8904,0.9076618404997884,402.90237744418727,0.647,1936,7,18,1936.07,1935,10,292,42,0.03481076541117778,14.955394491441385,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3350687599720136,267.90237744418727,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.90237744418727,1,267.90237744418727,,,,965.2790624071733,990.0,0.15052108476006218,0.023580475488837453,989.8258984397513,0.5077265074804469,,,,24.039109525097288,,,,0.95,,,,1.071609509776749,,,,0.98,,,,58.81845765646239,,,,58.81845765646239,1411.6429837550972,0.1459868716327203,0.645
1936-07-19,1936-07-30,443.8904,0.9076618404997884,402.90237744418727,0.647,1936,7,19,1936.07,1935,10,293,42,0.03481076541117778,0.0,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3350687599720136,267.90237744418727,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.90237744418727,1,267.90237744418727,,,,965.2790624071733,990.0,0.15052108476006218,0.023580475488837453,989.8258984397513,0.5077265074804469,,,,24.039109525097288,,,,0.95,,,,1.071609509776749,,,,0.98,,,,58.81845765646239,,,,58.81845765646239,1411.6429837550972,0.1459868716327203,0.645
1936-07-20,1936-07-31,443.8904,0.9076618404997884,402.90237744418727,0.647,1936,7,20,1936.07,1935,10,294,42,0.03481076541117778,0.0,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3350687599720136,267.90237744418727,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.90237744418727,1,267.90237744418727,,,,965.2790624071733,990.0,0.15052108476006218,0.023580475488837453,989.8258984397513,0.5077265074804469,,,,24.039109525097288,,,,0.95,,,,1.071609509776749,,,,0.98,,,,58.81845765646239,,,,58.81845765646239,1411.6429837550972,0.1459868716327203,0.645
1936-07-21,1936-08-01,439.0488,0.9068394067509818,398.1467533267305,0.654,1936,7,21,1936.07,1935,10,295,43,0.03439987948742952,4.755624117456762,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.33907095529977904,263.1467533267305,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,322.1467533267305,1,263.1467533267305,,,,965.2592881117247,990.0,0.14894172619706916,0.0226293506653461,989.8284289231377,0.489891847509575,,,,24.079248963903122,,,,0.95,,,,1.052587013306922,,,,0.98,,,,57.870820720878754,,,,57.870820720878754,1388.89969730109,0.145350477524523,0.655
1936-07-22,1936-08-02,429.4657,0.9061611532227304,389.1651339816072,0.662,1936,7,22,1936.07,1935,10,296,43,0.033623867576010866,8.981619345123306,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3468964411554412,254.16513398160717,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,313.1651339816072,1,254.16513398160717,,,,965.2222637927608,990.0,0.1459589005842976,0.02083302679632144,989.8332080726193,0.4570749015122867,,,,24.153869378346077,,,,0.95,,,,1.016660535926429,,,,0.98,,,,56.06881482076724,,,,56.06881482076724,1345.6515556984136,0.14407460978613046,0.66
1936-07-23,1936-08-03,424.724,0.9100759486875001,386.53109723034976,0.6659999999999999,1936,7,23,1936.07,1935,10,297,43,0.03339628680070222,2.6340367512574403,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3492603854316745,251.53109723034973,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,310.53109723034976,1,251.53109723034973,,,,965.2114911804016,990.0,0.14508412823148145,0.020306219446069952,989.8346096523223,0.4476654701991513,,,,24.175453001721827,,,,0.95,,,,1.006124388921399,,,,0.98,,,,55.53732967588073,,,,55.53732967588073,1332.8959122211375,0.1436814012477339,0.665
1936-07-24,1936-08-04,424.724,0.9100759486875001,386.53109723034976,0.6659999999999999,1936,7,24,1936.07,1935,10,298,43,0.03339628680070222,0.0,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3492603854316745,251.53109723034973,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,310.53109723034976,1,251.53109723034973,,,,965.2114911804016,990.0,0.14508412823148145,0.020306219446069952,989.8346096523223,0.4476654701991513,,,,24.175453001721827,,,,0.95,,,,1.006124388921399,,,,0.98,,,,55.53732967588073,,,,55.53732967588073,1332.8959122211375,0.1436814012477339,0.665
1936-07-25,1936-08-05,420.0154,0.9067213782142306,380.8369423592014,0.675,1936,7,25,1936.07,1935,10,299,43,0.032904311819835,5.694154871148385,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.35448241749790504,245.8369423592014,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,304.8369423592014,1,245.8369423592014,,,,965.1883457042154,990.0,0.14319308048829565,0.019167388471840283,989.8376395310397,0.4276574419811353,,,,24.221636384843286,,,,0.94,,,,0.9833477694368056,,,,0.98,,,,53.81130972405959,,,,53.81130972405959,1291.4714333774302,0.1412975048867642,0.675
1936-07-26,1936-08-06,415.3399,0.9101110693842988,378.00544054696775,0.679,1936,7,26,1936.07,1935,10,300,43,0.03265967006325801,2.831501812233625,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.35713771686634244,243.00544054696775,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,302.00544054696775,1,243.00544054696775,,,,965.1769121260128,990.0,0.1422527293329413,0.01860108810939355,989.8391461825577,0.4178776229372652,,,,24.244356433607624,,,,0.94,,,,0.9720217621878711,,,,0.98,,,,53.24141557013362,,,,53.24141557013362,1277.7939736832068,0.1408482785144419,0.68
1936-07-27,1936-08-07,406.0875,0.9131779827765716,370.830164080781,0.6900000000000001,1936,7,27,1936.07,1935,10,301,43,0.032039726176579485,7.1752764661867445,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3640480550837602,235.83016408078097,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,294.830164080781,1,235.83016408078097,,,,965.1481789695956,990.0,0.13986979618918927,0.0171660328161562,989.8429641709947,0.3935987408108221,,,,24.30118646058839,,,,0.94,,,,0.943320656323124,,,,0.98,,,,51.79045989978906,,,,51.79045989978906,1242.9710375949373,0.1396608607289754,0.69
1936-07-28,1936-08-08,406.0875,0.9131779827765716,370.830164080781,0.6900000000000001,1936,7,28,1936.07,1935,10,302,44,0.032039726176579485,0.0,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3640480550837602,235.83016408078097,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,294.830164080781,1,235.83016408078097,,,,965.1481789695956,990.0,0.13986979618918927,0.0171660328161562,989.8429641709947,0.3935987408108221,,,,24.30118646058839,,,,0.94,,,,0.943320656323124,,,,0.98,,,,51.79045989978906,,,,51.79045989978906,1242.9710375949373,0.1396608607289754,0.69
1936-07-29,1936-08-09,406.0875,0.9131779827765716,370.830164080781,0.6900000000000001,1936,7,29,1936.07,1935,10,303,44,0.032039726176579485,0.0,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3640480550837602,235.83016408078097,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,294.830164080781,1,235.83016408078097,,,,965.1481789695956,990.0,0.13986979618918927,0.0171660328161562,989.8429641709947,0.3935987408108221,,,,24.30118646058839,,,,0.94,,,,0.943320656323124,,,,0.98,,,,51.79045989978906,,,,51.79045989978906,1242.9710375949373,0.1396608607289754,0.69
1936-07-30,1936-08-10,401.5105,0.9082764151386006,364.6825175805071,0.6930000000000001,1936,7,30,1936.07,1935,10,304,44,0.03150856951895581,6.147646500273877,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3701850061134271,229.68251758050712,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,288.6825175805071,1,229.68251758050712,,,,965.1238539410957,990.0,0.13782814236991012,0.015936503516101427,989.8462353541141,0.3733720061938242,,,,24.34900940682436,,,,0.94,,,,0.9187300703220284,,,,0.98,,,,50.53964348509053,,,,50.53964348509053,1212.9514436421728,0.13858532024073086,0.695
1936-07-31,1936-08-11,396.9661,0.9077571128687334,360.34880084276085,0.6960000000000001,1936,7,31,1936.07,1935,10,305,44,0.03113413639281453,4.333716737746272,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3746370174793716,225.34880084276085,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,284.3488008427608,1,225.34880084276085,,,,965.106880731048,990.0,0.13638890064888734,0.015069760168552169,989.8485413391826,0.3594322602364773,,,,24.3822283478982,,,,0.94,,,,0.9013952033710434,,,,0.98,,,,49.653696153536025,,,,49.653696153536025,1191.6887076848645,0.1377934269169458,0.695
1936-08-01,1936-08-12,392.4543,0.9019707790507928,353.9823107128336,0.7040000000000001,1936,8,1,1936.08,1935,11,306,44,0.030584071645588826,6.366490129927229,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.3248749909802504,238.9823107128336,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,289.9823107128336,1,238.9823107128336,,,,965.0822259929207,990.0,0.1382598079858119,0.017796462142566725,989.8439437298716,0.4041755909686581,,,,24.35754214598203,,,,0.94,,,,0.9559292428513344,,,,0.98,,,,52.604410162477684,,,,52.604410162477684,1262.5058438994647,0.1486074545830985,0.705
1936-08-02,1936-08-13,383.5279,0.9075537718466936,348.0721922534415,0.711,1936,8,2,1936.08,1935,11,307,44,0.03007343741069735,5.910118459392152,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.3303912307831393,233.07219225344147,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,284.07219225344153,1,233.07219225344147,,,,965.0596572205773,990.0,0.1362970380177481,0.016614438450688294,989.8470885235316,0.3844589475483744,,,,24.402972355405986,,,,0.94,,,,0.932288769013766,,,,0.98,,,,51.39917233283387,,,,51.39917233283387,1233.580135988013,0.1476681374633014,0.71
1936-08-03,1936-08-14,379.1131,0.9104731963332772,345.1723159288173,0.7140000000000001,1936,8,3,1936.08,1935,11,308,44,0.029822888096249806,2.899876324624188,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.333166927627289,230.17231592881728,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,281.17231592881734,1,230.17231592881728,,,,965.0487027215944,990.0,0.1353339794597548,0.016034463185763456,989.8486315573545,0.37496406679322297,,,,24.42496476896695,,,,0.94,,,,0.9206892637152692,,,,0.98,,,,50.805411127728284,,,,50.805411127728284,1219.3298670654785,0.14718854549796964,0.715
1936-08-04,1936-08-15,379.1131,0.9104731963332772,345.1723159288173,0.7140000000000001,1936,8,4,1936.08,1935,11,309,45,0.029822888096249806,0.0,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.333166927627289,230.17231592881728,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,281.17231592881734,1,230.17231592881728,,,,965.0487027215944,990.0,0.1353339794597548,0.016034463185763456,989.8486315573545,0.37496406679322297,,,,24.42496476896695,,,,0.94,,,,0.9206892637152692,,,,0.98,,,,50.805411127728284,,,,50.805411127728284,1219.3298670654785,0.14718854549796964,0.715
1936-08-05,1936-08-16,374.7305,0.9101758849914404,341.070664470785,0.72,1936,8,5,1936.08,1935,11,310,45,0.02946850541027582,4.101651458032279,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.33717353023731106,226.07066447078498,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,277.070664470785,1,226.07066447078498,,,,965.0333494199186,990.0,0.13397180738882158,0.015214132894156998,989.8508140597172,0.3617358892376406,,,,24.455728750560823,,,,0.94,,,,0.90428265788314,,,,0.98,,,,49.96291357997332,,,,49.96291357997332,1199.1099259193595,0.1464884517626199,0.72
1936-08-06,1936-08-17,374.7305,0.9101758849914404,341.070664470785,0.72,1936,8,6,1936.08,1935,11,311,45,0.02946850541027582,0.0,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.33717353023731106,226.07066447078498,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,277.070664470785,1,226.07066447078498,,,,965.0333494199186,990.0,0.13397180738882158,0.015214132894156998,989.8508140597172,0.3617358892376406,,,,24.455728750560823,,,,0.94,,,,0.90428265788314,,,,0.98,,,,49.96291357997332,,,,49.96291357997332,1199.1099259193595,0.1464884517626199,0.72
1936-08-07,1936-08-18,374.7305,0.9101758849914404,341.070664470785,0.72,1936,8,7,1936.08,1935,11,312,45,0.02946850541027582,0.0,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.33717353023731106,226.07066447078498,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,277.070664470785,1,226.07066447078498,,,,965.0333494199186,990.0,0.13397180738882158,0.015214132894156998,989.8508140597172,0.3617358892376406,,,,24.455728750560823,,,,0.94,,,,0.90428265788314,,,,0.98,,,,49.96291357997332,,,,49.96291357997332,1199.1099259193595,0.1464884517626199,0.72
1936-08-08,1936-08-19,370.3799,0.9164884289122586,339.44889265167944,0.725,1936,8,8,1936.08,1935,11,313,45,0.0293283843251051,1.621771819105561,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.338784431145591,224.44889265167942,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,275.44889265167944,1,224.44889265167942,,,,965.0273259611907,990.0,0.13343321158173854,0.014889778530335891,989.851677009888,0.3565706963466335,,,,24.46778035235053,,,,0.94,,,,0.8977955706067178,,,,0.98,,,,49.62893743172461,,,,49.62893743172461,1191.0944983613906,0.14620444640145172,0.725
1936-08-09,1936-08-20,357.5196,0.9239372281671092,330.32566823941363,0.7390000000000001,1936,8,9,1936.08,1935,11,314,45,0.028540137735885325,9.123224412265813,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.3481412771006649,215.32566823941363,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,266.32566823941363,1,215.32566823941363,,,,964.9939696264777,990.0,0.13040335845589382,0.013065133647882726,989.8565315078964,0.3282022360623145,,,,24.53435964535643,,,,0.94,,,,0.8613026729576545,,,,0.98,,,,47.741215011857605,,,,47.741215011857605,1145.7891602845827,0.14452771795274386,0.74
1936-08-10,1936-08-21,353.2963,0.9281058395327992,327.8963591153317,0.7440000000000001,1936,8,10,1936.08,1935,11,315,45,0.028330245427564658,2.429309124081953,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.35072057619142644,212.89635911533168,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,263.8963591153317,1,212.89635911533168,,,,964.9852470017777,990.0,0.12959657682796993,0.012579271823066335,989.8578241513491,0.3208453682203484,,,,24.551731781351148,,,,0.94,,,,0.8515854364613267,,,,0.98,,,,47.236020450082314,,,,47.236020450082314,1133.6644908019753,0.1440577766021119,0.745
1936-08-11,1936-08-22,353.2963,0.9281058395327992,327.8963591153317,0.7440000000000001,1936,8,11,1936.08,1935,11,316,46,0.028330245427564658,0.0,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.35072057619142644,212.89635911533168,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,263.8963591153317,1,212.89635911533168,,,,964.9852470017777,990.0,0.12959657682796993,0.012579271823066335,989.8578241513491,0.3208453682203484,,,,24.551731781351148,,,,0.94,,,,0.8515854364613267,,,,0.98,,,,47.236020450082314,,,,47.236020450082314,1133.6644908019753,0.1440577766021119,0.745
1936-08-12,1936-08-23,349.1046,0.9302250620939878,324.74584821229683,0.754,1936,8,12,1936.08,1935,11,317,46,0.028058041285542446,3.150510903034842,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.35412308004264553,209.74584821229683,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,260.74584821229683,1,209.74584821229683,,,,964.974040669761,990.0,0.12855028169412072,0.01194916964245937,989.8595005486633,0.3114278348941226,,,,24.574032044008217,,,,0.94,,,,0.8389833928491873,,,,0.97,,,,46.103976848982114,,,,46.103976848982114,1106.495444375571,0.1419694111650119,0.755
1936-08-13,1936-08-24,349.1046,0.9302250620939878,324.74584821229683,0.754,1936,8,13,1936.08,1935,11,318,46,0.028058041285542446,0.0,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.35412308004264553,209.74584821229683,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,260.74584821229683,1,209.74584821229683,,,,964.974040669761,990.0,0.12855028169412072,0.01194916964245937,989.8595005486633,0.3114278348941226,,,,24.574032044008217,,,,0.94,,,,0.8389833928491873,,,,0.97,,,,46.103976848982114,,,,46.103976848982114,1106.495444375571,0.1419694111650119,0.755
1936-08-14,1936-08-25,336.7179,0.9278050768717871,312.4085770936067,0.765,1936,8,14,1936.08,1935,11,319,46,0.02699210106088762,12.337271118690126,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.3681076911199613,197.40857709360668,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,248.40857709360668,1,197.40857709360668,,,,964.9313932356836,990.0,0.12445303298311662,0.009740857709360671,989.8658061093075,0.2758905220231634,,,,24.65852235160079,,,,0.93,,,,0.7896343083744268,,,,0.97,,,,43.07812147062417,,,,43.07812147062417,1033.87491529498,0.13789032897684084,0.765
1936-08-15,1936-08-26,332.6514,0.9328679343317016,310.31982437054864,0.768,1936,8,15,1936.08,1935,11,320,46,0.026811632825615404,2.0887527230580645,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.3705854121091538,195.31982437054862,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,246.31982437054862,1,195.31982437054862,,,,964.9243819011117,990.0,0.12375935126697185,0.009531982437054864,989.866708666296,0.2700854325113249,,,,24.67224133267292,,,,0.93,,,,0.7812792974821946,,,,0.97,,,,42.64603114658065,,,,42.64603114658065,1023.5047475179356,0.1374260611067426,0.77
1936-08-16,1936-08-27,332.6514,0.9328679343317016,310.31982437054864,0.768,1936,8,16,1936.08,1935,11,321,46,0.026811632825615404,0.0,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.3705854121091538,195.31982437054862,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,246.31982437054862,1,195.31982437054862,,,,964.9243819011117,990.0,0.12375935126697185,0.009531982437054864,989.866708666296,0.2700854325113249,,,,24.67224133267292,,,,0.93,,,,0.7812792974821946,,,,0.97,,,,42.64603114658065,,,,42.64603114658065,1023.5047475179356,0.1374260611067426,0.77
1936-08-17,1936-08-28,328.6161,0.9312389803097992,306.020121877383,0.774,1936,8,17,1936.08,1935,11,322,46,0.02644013853020589,4.2997024931656265,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.3757922822018825,191.02012187738305,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,242.02012187738305,1,191.02012187738305,,,,964.910154315374,990.0,0.1223314057895368,0.009102012187738302,989.8685665820227,0.2583284703865833,,,,24.700083796261982,,,,0.93,,,,0.7640804875095321,,,,0.97,,,,41.754302634726464,,,,41.754302634726464,1002.1032632334352,0.13644299720740813,0.775
1936-08-18,1936-08-29,324.6118,0.9346567975819684,303.40062544531844,0.7809999999999999,1936,8,18,1936.08,1935,11,323,47,0.02621381403847552,2.6194964320645795,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.3790367927923943,188.40062544531844,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,239.40062544531844,1,188.40062544531844,,,,964.901626905983,990.0,0.1214614623250135,0.008840062544531844,989.8696984751303,0.25129304351308673,,,,24.71677852563439,,,,0.93,,,,0.7536025017812737,,,,0.97,,,,41.20955231306621,,,,41.20955231306621,989.0292555135887,0.13582553514047832,0.78
1936-08-19,1936-08-30,316.6956,0.9369067402508736,296.71424224779463,0.789,1936,8,19,1936.08,1935,11,324,47,0.025636110530209456,6.68638319752381,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.3875782946204523,181.7142422477946,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,232.7142422477946,1,181.7142422477946,,,,964.8803695688052,990.0,0.11922076440265725,0.008171424224779464,989.8726078113724,0.23377160119898105,,,,24.758466641368297,,,,0.93,,,,0.7268569689911785,,,,0.97,,,,39.81405405640287,,,,39.81405405640287,955.5372973536688,0.13418315802701847,0.79
1936-08-20,1936-08-31,312.7836,0.9322616967305444,291.5961696454878,0.797,1936,8,20,1936.08,1935,11,325,47,0.025193909057370147,5.118072602306825,0.76,4,Mod_Dry,39,7,5,4,60,115.0,0.3943810377887093,176.59616964548783,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,227.59616964548783,1,176.59616964548783,,,,964.8646224064424,990.0,0.11747596692459812,0.007659616964548781,989.8748644161107,0.2207839848131831,,,,24.789458024855147,,,,0.93,,,,0.7063846785819512,,,,0.97,,,,38.741104801166045,,,,38.741104801166045,929.7865152279852,0.13285875753534793,0.795
1936-08-21,1936-09-01,308.9022,0.9326404946077796,288.09470059343124,0.8009999999999999,1936,8,21,1936.08,1935,11,326,47,0.02489138213127246,3.501469052056564,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.3991742984619901,173.09470059343124,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,224.09470059343124,1,173.09470059343124,,,,964.854127751851,990.0,0.1162822842932152,0.0073094700593431235,989.8764082456474,0.2121105311573876,,,,24.810169962639023,,,,0.93,,,,0.6923788023737251,,,,0.97,,,,38.004690621925405,,,,38.004690621925405,912.1125749262097,0.13191735406323524,0.8
1936-08-22,1936-09-02,308.9022,0.9326404946077796,288.09470059343124,0.8009999999999999,1936,8,22,1936.08,1935,11,327,47,0.02489138213127246,0.0,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.3991742984619901,173.09470059343124,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,224.09470059343124,1,173.09470059343124,,,,964.854127751851,990.0,0.1162822842932152,0.0073094700593431235,989.8764082456474,0.2121105311573876,,,,24.810169962639023,,,,0.93,,,,0.6923788023737251,,,,0.97,,,,38.004690621925405,,,,38.004690621925405,912.1125749262097,0.13191735406323524,0.8
1936-08-23,1936-09-03,301.2308,0.9371425993709422,282.29621492258843,0.8140000000000001,1936,8,23,1936.08,1935,11,328,47,0.02439039296931164,5.798485670842807,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.40737351023829854,167.29621492258843,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,218.29621492258843,1,167.29621492258843,,,,964.8372763620276,990.0,0.11430552781451878,0.006729621492258844,989.8789648506933,0.1981257189066996,,,,24.843562769758915,,,,0.92,,,,0.6691848596903537,,,,0.97,,,,36.38551794897818,,,,36.38551794897818,873.2524307754762,0.12889127103229442,0.815
1936-08-24,1936-09-04,293.6805,0.9362965832446792,274.97204871558904,0.8260000000000001,1936,8,24,1936.08,1935,11,329,47,0.02375758500902689,7.324166206999394,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4182243269349445,159.97204871558904,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,210.97204871558904,1,159.97204871558904,,,,964.8169987158972,990.0,0.11180865297122353,0.005997204871558904,989.8821941421572,0.1811359735236538,,,,24.884059452736526,,,,0.92,,,,0.6398881948623562,,,,0.97,,,,34.84928771702652,,,,34.84928771702652,836.3829052086363,0.12673756434448388,0.825
1936-08-25,1936-09-05,289.9506,0.9391943171713762,272.31995578043086,0.8280000000000001,1936,8,25,1936.08,1935,11,330,48,0.023528444179429224,2.6520929351581803,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.42229736587032746,157.31995578043086,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,208.31995578043086,1,157.31995578043086,,,,964.8099521421193,990.0,0.11090453037969232,0.005731995578043087,989.8833634740423,0.1751696929927046,,,,24.898241638930426,,,,0.92,,,,0.6292798231217235,,,,0.97,,,,34.29107199918748,,,,34.29107199918748,822.9857279804995,0.12592199459240536,0.83
1936-08-26,1936-09-06,286.2506,0.9447248357886971,270.42805107941604,0.833,1936,8,26,1936.08,1935,11,331,48,0.023364983613261548,1.891904701014824,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4252517427129932,155.42805107941604,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,206.42805107941604,1,155.42805107941604,,,,964.8050263892143,990.0,0.11025956286798272,0.005542805107941604,989.8841976320239,0.17097391943469364,,,,24.90819732337513,,,,0.92,,,,0.6217122043176642,,,,0.97,,,,33.892239597717825,,,,33.892239597717825,813.4137503452279,0.12532812133370275,0.835
1936-08-27,1936-09-07,286.2506,0.9447248357886971,270.42805107941604,0.833,1936,8,27,1936.08,1935,11,332,48,0.023364983613261548,0.0,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4252517427129932,155.42805107941604,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,206.42805107941604,1,155.42805107941604,,,,964.8050263892143,990.0,0.11025956286798272,0.005542805107941604,989.8841976320239,0.17097391943469364,,,,24.90819732337513,,,,0.92,,,,0.6217122043176642,,,,0.97,,,,33.892239597717825,,,,33.892239597717825,813.4137503452279,0.12532812133370275,0.835
1936-08-28,1936-09-08,282.5805,0.9477946039343472,267.8282730770697,0.841,1936,8,28,1936.08,1935,11,333,48,0.023140362793858824,2.5997780023463406,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.42937961208788383,152.8282730770697,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,203.8282730770697,1,152.8282730770697,,,,964.7983989866057,990.0,0.1093732749126374,0.0052828273077069705,989.8853438977796,0.16529023434176568,,,,24.921654676832336,,,,0.92,,,,0.6113130923082788,,,,0.97,,,,33.3433436681656,,,,33.3433436681656,800.2402480359744,0.12449523452130384,0.84
1936-08-29,1936-09-09,282.5805,0.9477946039343472,267.8282730770697,0.841,1936,8,29,1936.08,1935,11,334,48,0.023140362793858824,0.0,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.42937961208788383,152.8282730770697,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,203.8282730770697,1,152.8282730770697,,,,964.7983989866057,990.0,0.1093732749126374,0.0052828273077069705,989.8853438977796,0.16529023434176568,,,,24.921654676832336,,,,0.92,,,,0.6113130923082788,,,,0.97,,,,33.3433436681656,,,,33.3433436681656,800.2402480359744,0.12449523452130384,0.84
1936-08-30,1936-09-10,275.3297,0.9493451834369376,261.382924552137,0.852,1936,8,30,1936.08,1935,11,335,48,0.022583484681304642,6.445348524932682,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.4399675311501131,146.38292455213698,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,197.38292455213698,1,146.38292455213698,,,,964.7827075018073,990.0,0.10717599700641034,0.0046382924552137005,989.8881857105383,0.15160854731559575,,,,24.95386966141577,,,,0.91,,,,0.585531698208548,,,,0.97,,,,31.630820375642067,,,,31.630820375642067,759.1396890154095,0.12101333868629505,0.85
1936-08-31,1936-09-11,271.7487,0.9551369481192772,259.557223973381,0.856,1936,8,31,1936.08,1935,11,336,48,0.02242574415130012,1.825700578756028,0.79,4,Mod_Dry,39,7,5,4,60,115.0,0.44306222049822,144.557223973381,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,195.55722397338096,1,144.557223973381,,,,964.7784631869208,990.0,0.10655359908183444,0.0044557223973380996,989.8889906785208,0.14783909664593692,,,,24.96268839495407,,,,0.91,,,,0.5782288958935239,,,,0.97,,,,31.247356990069953,,,,31.247356990069953,749.9365677616788,0.12038715976279105,0.855
1936-09-01,1936-09-12,271.7487,0.9551369481192772,259.557223973381,0.856,1936,9,1,1936.09,1935,12,337,49,0.02242574415130012,0.0,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.3505970614377219,168.557223973381,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,212.55722397338096,1,168.557223973381,,,,964.7784631869208,990.0,0.11234905362728898,0.006855722397338099,989.8807952239754,0.20112685883600734,,,,24.90120517821856,,,,0.92,,,,0.674228895893524,,,,0.97,,,,36.74483536479479,,,,36.74483536479479,881.876048755075,0.1415673769440652,0.855
1936-09-02,1936-09-13,271.7487,0.9551369481192772,259.557223973381,0.856,1936,9,2,1936.09,1935,12,338,49,0.02242574415130012,0.0,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.3505970614377219,168.557223973381,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,212.55722397338096,1,168.557223973381,,,,964.7784631869208,990.0,0.11234905362728898,0.006855722397338099,989.8807952239754,0.20112685883600734,,,,24.90120517821856,,,,0.92,,,,0.674228895893524,,,,0.97,,,,36.74483536479479,,,,36.74483536479479,881.876048755075,0.1415673769440652,0.855
1936-09-03,1936-09-14,271.7487,0.9551369481192772,259.557223973381,0.856,1936,9,3,1936.09,1935,12,339,49,0.02242574415130012,0.0,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.3505970614377219,168.557223973381,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,212.55722397338096,1,168.557223973381,,,,964.7784631869208,990.0,0.11234905362728898,0.006855722397338099,989.8807952239754,0.20112685883600734,,,,24.90120517821856,,,,0.92,,,,0.674228895893524,,,,0.97,,,,36.74483536479479,,,,36.74483536479479,881.876048755075,0.1415673769440652,0.855
1936-09-04,1936-09-15,268.1972,0.9608962683082812,257.70968865072973,0.862,1936,9,4,1936.09,1935,12,340,49,0.022266117099423048,1.8475353226512536,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.3531105115855035,166.7096886507297,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,210.7096886507297,1,166.7096886507297,,,,964.7742621267796,990.0,0.1117192120400215,0.006670968865072974,989.8816098190947,0.19673742210532846,,,,24.91061027021,,,,0.92,,,,0.666838754602919,,,,0.97,,,,36.35580594098133,,,,36.35580594098133,872.5393425835521,0.14107271686728798,0.86
1936-09-05,1936-09-16,268.1972,0.9608962683082812,257.70968865072973,0.862,1936,9,5,1936.09,1935,12,341,49,0.022266117099423048,0.0,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.3531105115855035,166.7096886507297,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,210.7096886507297,1,166.7096886507297,,,,964.7742621267796,990.0,0.1117192120400215,0.006670968865072974,989.8816098190947,0.19673742210532846,,,,24.91061027021,,,,0.92,,,,0.666838754602919,,,,0.97,,,,36.35580594098133,,,,36.35580594098133,872.5393425835521,0.14107271686728798,0.86
1936-09-06,1936-09-17,268.1972,0.9608962683082812,257.70968865072973,0.862,1936,9,6,1936.09,1935,12,342,49,0.022266117099423048,0.0,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.3531105115855035,166.7096886507297,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,210.7096886507297,1,166.7096886507297,,,,964.7742621267796,990.0,0.1117192120400215,0.006670968865072974,989.8816098190947,0.19673742210532846,,,,24.91061027021,,,,0.92,,,,0.666838754602919,,,,0.97,,,,36.35580594098133,,,,36.35580594098133,872.5393425835521,0.14107271686728798,0.86
1936-09-07,1936-09-18,268.1972,0.9608962683082812,257.70968865072973,0.862,1936,9,7,1936.09,1935,12,343,49,0.022266117099423048,0.0,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.3531105115855035,166.7096886507297,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,210.7096886507297,1,166.7096886507297,,,,964.7742621267796,990.0,0.1117192120400215,0.006670968865072974,989.8816098190947,0.19673742210532846,,,,24.91061027021,,,,0.92,,,,0.666838754602919,,,,0.97,,,,36.35580594098133,,,,36.35580594098133,872.5393425835521,0.14107271686728798,0.86
1936-09-08,1936-09-19,264.675,0.951446329142455,251.8240571657793,0.871,1936,9,8,1936.09,1935,12,344,50,0.021757598539123332,5.885631484950437,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.3613634099306621,160.8240571657793,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,204.8240571657793,1,160.8240571657793,,,,964.76153592514,990.0,0.10971274676106113,0.00608240571657793,989.8842048475225,0.18307365260260844,,,,24.93959526977984,,,,0.92,,,,0.6432962286631172,,,,0.97,,,,35.113084715749594,,,,35.113084715749594,842.7140331779902,0.1394349892974449,0.87
1936-09-09,1936-09-20,261.1822,0.94645537748338,247.19729769293969,0.8759999999999999,1936,9,9,1936.09,1935,12,345,50,0.02135784652066999,4.626759472839608,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.3681270015865513,156.19729769293969,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,200.19729769293969,1,156.19729769293969,,,,964.7522723015704,990.0,0.10813544239532034,0.005619729769293968,989.8862448278354,0.17267385440881414,,,,24.96129867185617,,,,0.92,,,,0.6247891907717588,,,,0.97,,,,34.132591400793274,,,,34.132591400793274,819.1821936190382,0.13807833548080142,0.875
1936-09-10,1936-09-21,254.284,0.9457480197250392,240.48858944776188,0.885,1936,9,10,1936.09,1935,12,346,50,0.020778214128286628,6.708708245177803,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.3783963314391127,149.48858944776188,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,193.48858944776188,1,149.48858944776188,,,,964.740088315004,990.0,0.10584838276628243,0.004948858944776188,989.889202758289,0.15812820139417935,,,,24.99098624189075,,,,0.92,,,,0.5979543577910476,,,,0.97,,,,32.705440913528015,,,,32.705440913528015,784.9305819246724,0.13599581164590838,0.885
1936-09-11,1936-09-22,250.8784,0.9453675021974559,237.1722863632943,0.89,1936,9,11,1936.09,1935,12,347,50,0.020491685541788627,3.316303084467592,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3836873244988185,146.17228636329432,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,190.1722863632943,1,146.17228636329432,,,,964.7346473322873,990.0,0.1047178248965776,0.0046172286363294285,989.8906649464669,0.15117126294517075,,,,25.004846351234804,,,,0.91,,,,0.5846891454531772,,,,0.97,,,,31.64982873496081,,,,31.64982873496081,759.5958896390596,0.13344657261717516,0.89
1936-09-12,1936-09-23,250.8784,0.9453675021974559,237.1722863632943,0.89,1936,9,12,1936.09,1935,12,348,50,0.020491685541788627,0.0,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3836873244988185,146.17228636329432,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,190.1722863632943,1,146.17228636329432,,,,964.7346473322873,990.0,0.1047178248965776,0.0046172286363294285,989.8906649464669,0.15117126294517075,,,,25.004846351234804,,,,0.91,,,,0.5846891454531772,,,,0.97,,,,31.64982873496081,,,,31.64982873496081,759.5958896390596,0.13344657261717516,0.89
1936-09-13,1936-09-24,250.8784,0.9453675021974559,237.1722863632943,0.89,1936,9,13,1936.09,1935,12,349,50,0.020491685541788627,0.0,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3836873244988185,146.17228636329432,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,190.1722863632943,1,146.17228636329432,,,,964.7346473322873,990.0,0.1047178248965776,0.0046172286363294285,989.8906649464669,0.15117126294517075,,,,25.004846351234804,,,,0.91,,,,0.5846891454531772,,,,0.97,,,,31.64982873496081,,,,31.64982873496081,759.5958896390596,0.13344657261717516,0.89
1936-09-14,1936-09-25,250.8784,0.9453675021974559,237.1722863632943,0.89,1936,9,14,1936.09,1935,12,350,50,0.020491685541788627,0.0,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3836873244988185,146.17228636329432,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,190.1722863632943,1,146.17228636329432,,,,964.7346473322873,990.0,0.1047178248965776,0.0046172286363294285,989.8906649464669,0.15117126294517075,,,,25.004846351234804,,,,0.91,,,,0.5846891454531772,,,,0.97,,,,31.64982873496081,,,,31.64982873496081,759.5958896390596,0.13344657261717516,0.89
1936-09-15,1936-09-26,247.5017,0.9508478428759214,235.33645755312344,0.895,1936,9,15,1936.09,1935,12,351,51,0.020333069932589855,1.8358288101708524,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3866804189463853,144.33645755312344,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,188.33645755312344,1,144.33645755312344,,,,964.7318097816699,990.0,0.10409197416583753,0.004433645755312344,989.8914743800788,0.14738646065760444,,,,25.012278137751277,,,,0.91,,,,0.5773458302124937,,,,0.97,,,,31.261616103315397,,,,31.261616103315397,750.2787864795696,0.1328379649645172,0.895
1936-09-16,1936-09-27,247.5017,0.9508478428759214,235.33645755312344,0.895,1936,9,16,1936.09,1935,12,352,51,0.020333069932589855,0.0,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3866804189463853,144.33645755312344,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,188.33645755312344,1,144.33645755312344,,,,964.7318097816699,990.0,0.10409197416583753,0.004433645755312344,989.8914743800788,0.14738646065760444,,,,25.012278137751277,,,,0.91,,,,0.5773458302124937,,,,0.97,,,,31.261616103315397,,,,31.261616103315397,750.2787864795696,0.1328379649645172,0.895
1936-09-17,1936-09-28,244.1538,0.9526728326050734,232.59869223729257,0.902,1936,9,17,1936.09,1935,12,353,51,0.020096527009302083,2.7377653158308703,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3912317783247191,141.59869223729257,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.59869223729257,1,141.59869223729257,,,,964.7278173959384,990.0,0.1031586450808952,0.004159869223729257,989.8926814856953,0.14183009818524886,,,,25.02303399157184,,,,0.91,,,,0.5663947689491703,,,,0.97,,,,30.681835856679754,,,,30.681835856679754,736.3640605603142,0.13190889235687858,0.9
1936-09-18,1936-09-29,234.2817,0.96658049969732,226.4521226559376,0.911,1936,9,18,1936.09,1935,12,354,51,0.01956546339747301,6.146569581354952,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.4018509472673913,135.4521226559376,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,179.4521226559376,1,135.4521226559376,,,,964.7199494691168,990.0,0.101063223632706,0.0035452122655937586,989.8953915641016,0.12973883252495527,,,,25.04570326245992,,,,0.91,,,,0.5418084906237504,,,,0.97,,,,29.37657633690579,,,,29.37657633690579,705.037832085739,0.1297253299830596,0.91
1936-09-19,1936-09-30,231.0479,0.975500691562134,225.38738623397882,0.914,1936,9,19,1936.09,1935,12,355,51,0.019473470170615768,1.0647364219587985,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.4037493025698041,134.38738623397882,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,178.38738623397882,1,134.38738623397882,,,,964.7187476860382,990.0,0.10070024530703822,0.0034387386233978817,989.8958610160696,0.1276982296607486,,,,25.04941510037063,,,,0.91,,,,0.5375495449359152,,,,0.97,,,,29.149977964743233,,,,29.149977964743233,699.5994711538376,0.12933278322187072,0.915
1936-09-20,1936-10-01,231.0479,0.975500691562134,225.38738623397882,0.914,1936,9,20,1936.09,1935,12,356,51,0.019473470170615768,0.0,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.4037493025698041,134.38738623397882,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,178.38738623397882,1,134.38738623397882,,,,964.7187476860382,990.0,0.10070024530703822,0.0034387386233978817,989.8958610160696,0.1276982296607486,,,,25.04941510037063,,,,0.91,,,,0.5375495449359152,,,,0.97,,,,29.149977964743233,,,,29.149977964743233,699.5994711538376,0.12933278322187072,0.915
1936-09-21,1936-10-02,231.0479,0.975500691562134,225.38738623397882,0.914,1936,9,21,1936.09,1935,12,357,51,0.019473470170615768,0.0,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.4037493025698041,134.38738623397882,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,178.38738623397882,1,134.38738623397882,,,,964.7187476860382,990.0,0.10070024530703822,0.0034387386233978817,989.8958610160696,0.1276982296607486,,,,25.04941510037063,,,,0.91,,,,0.5375495449359152,,,,0.97,,,,29.149977964743233,,,,29.149977964743233,699.5994711538376,0.12933278322187072,0.915
1936-09-22,1936-10-03,227.8423,0.97702546558976,222.60772923854168,0.92,1936,9,22,1936.09,1935,12,358,52,0.019233307806210003,2.7796569954371075,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.4087908371882557,131.60772923854168,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.60772923854168,1,131.60772923854168,,,,964.7158449831315,990.0,0.09975263496768466,0.003160772923854168,989.8970865921083,0.12244594070803352,,,,25.05879566826881,,,,0.91,,,,0.5264309169541668,,,,0.97,,,,28.55773272681871,,,,28.55773272681871,685.385585443649,0.12828724691862273,0.92
1936-09-23,1936-10-04,227.8423,0.97702546558976,222.60772923854168,0.92,1936,9,23,1936.09,1935,12,359,52,0.019233307806210003,0.0,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.4087908371882557,131.60772923854168,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.60772923854168,1,131.60772923854168,,,,964.7158449831315,990.0,0.09975263496768466,0.003160772923854168,989.8970865921083,0.12244594070803352,,,,25.05879566826881,,,,0.91,,,,0.5264309169541668,,,,0.97,,,,28.55773272681871,,,,28.55773272681871,685.385585443649,0.12828724691862273,0.92
1936-09-24,1936-10-05,227.8423,0.97702546558976,222.60772923854168,0.92,1936,9,24,1936.09,1935,12,360,52,0.019233307806210003,0.0,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.4087908371882557,131.60772923854168,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.60772923854168,1,131.60772923854168,,,,964.7158449831315,990.0,0.09975263496768466,0.003160772923854168,989.8970865921083,0.12244594070803352,,,,25.05879566826881,,,,0.91,,,,0.5264309169541668,,,,0.97,,,,28.55773272681871,,,,28.55773272681871,685.385585443649,0.12828724691862273,0.92
1936-09-25,1936-10-06,227.8423,0.97702546558976,222.60772923854168,0.92,1936,9,25,1936.09,1935,12,361,52,0.019233307806210003,0.0,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.4087908371882557,131.60772923854168,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.60772923854168,1,131.60772923854168,,,,964.7158449831315,990.0,0.09975263496768466,0.003160772923854168,989.8970865921083,0.12244594070803352,,,,25.05879566826881,,,,0.91,,,,0.5264309169541668,,,,0.97,,,,28.55773272681871,,,,28.55773272681871,685.385585443649,0.12828724691862273,0.92
1936-09-26,1936-10-07,227.8423,0.97702546558976,222.60772923854168,0.92,1936,9,26,1936.09,1935,12,362,52,0.019233307806210003,0.0,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.4087908371882557,131.60772923854168,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.60772923854168,1,131.60772923854168,,,,964.7158449831315,990.0,0.09975263496768466,0.003160772923854168,989.8970865921083,0.12244594070803352,,,,25.05879566826881,,,,0.91,,,,0.5264309169541668,,,,0.97,,,,28.55773272681871,,,,28.55773272681871,685.385585443649,0.12828724691862273,0.92
1936-09-27,1936-10-08,227.8423,0.97702546558976,222.60772923854168,0.92,1936,9,27,1936.09,1935,12,363,52,0.019233307806210003,0.0,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.4087908371882557,131.60772923854168,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.60772923854168,1,131.60772923854168,,,,964.7158449831315,990.0,0.09975263496768466,0.003160772923854168,989.8970865921083,0.12244594070803352,,,,25.05879566826881,,,,0.91,,,,0.5264309169541668,,,,0.97,,,,28.55773272681871,,,,28.55773272681871,685.385585443649,0.12828724691862273,0.92
1936-09-28,1936-10-09,224.6649,0.982723108386578,220.78338887335968,0.925,1936,9,28,1936.09,1935,12,364,52,0.01907568479865828,1.8243403651820245,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.4121686892495213,129.78338887335968,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.78338887335968,1,129.78338887335968,,,,964.7141292906184,990.0,0.0991307007522817,0.002978338887335969,989.8978909603604,0.11905772898904594,,,,25.06470394075297,,,,0.91,,,,0.5191335554934388,,,,0.97,,,,28.16850663622049,,,,28.16850663622049,676.0441592692919,0.1275843566853565,0.925
1936-09-29,1936-10-10,224.6649,0.982723108386578,220.78338887335968,0.925,1936,9,29,1936.09,1935,12,365,53,0.01907568479865828,0.0,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.4121686892495213,129.78338887335968,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.78338887335968,1,129.78338887335968,,,,964.7141292906184,990.0,0.0991307007522817,0.002978338887335969,989.8978909603604,0.11905772898904594,,,,25.06470394075297,,,,0.91,,,,0.5191335554934388,,,,0.97,,,,28.16850663622049,,,,28.16850663622049,676.0441592692919,0.1275843566853565,0.925
1936-09-30,1936-10-11,224.6649,0.982723108386578,220.78338887335968,0.925,1936,9,30,1936.09,1935,12,366,53,0.01907568479865828,0.0,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.4121686892495213,129.78338887335968,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.78338887335968,1,129.78338887335968,,,,964.7141292906184,990.0,0.0991307007522817,0.002978338887335969,989.8978909603604,0.11905772898904594,,,,25.06470394075297,,,,0.91,,,,0.5191335554934388,,,,0.97,,,,28.16850663622049,,,,28.16850663622049,676.0441592692919,0.1275843566853565,0.925
