Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1940-10-01,1940-10-12,278.9403,0.9576486337515688,267.1267971932527,0.85,1940,10,1,1940.1,1940,1,1,1,0.02307975527749704,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4117894616181864,157.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.12679719325268,1,157.12679719325268,,,,964.7966394216797,990.0,0.11083868086133614,0.005712679719325269,989.8834486394194,0.17473901188691293,,,,24.912070205852732,,,,0.92,,,,0.6285071887730107,,,,0.97,,,,34.26799116366716,,,,34.26799116366716,822.4317879280119,0.1282836148365752,0.85
1940-10-02,1940-10-13,278.9403,0.9576486337515688,267.1267971932527,0.85,1940,10,2,1940.1,1940,1,2,1,0.02307975527749704,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4117894616181864,157.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.12679719325268,1,157.12679719325268,,,,964.7966394216797,990.0,0.11083868086133614,0.005712679719325269,989.8834486394194,0.17473901188691293,,,,24.912070205852732,,,,0.92,,,,0.6285071887730107,,,,0.97,,,,34.26799116366716,,,,34.26799116366716,822.4317879280119,0.1282836148365752,0.85
1940-10-03,1940-10-14,278.9403,0.9576486337515688,267.1267971932527,0.85,1940,10,3,1940.1,1940,1,3,1,0.02307975527749704,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4117894616181864,157.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.12679719325268,1,157.12679719325268,,,,964.7966394216797,990.0,0.11083868086133614,0.005712679719325269,989.8834486394194,0.17473901188691293,,,,24.912070205852732,,,,0.92,,,,0.6285071887730107,,,,0.97,,,,34.26799116366716,,,,34.26799116366716,822.4317879280119,0.1282836148365752,0.85
1940-10-04,1940-10-15,278.9403,0.9576486337515688,267.1267971932527,0.85,1940,10,4,1940.1,1940,1,4,1,0.02307975527749704,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4117894616181864,157.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.12679719325268,1,157.12679719325268,,,,964.7966394216797,990.0,0.11083868086133614,0.005712679719325269,989.8834486394194,0.17473901188691293,,,,24.912070205852732,,,,0.92,,,,0.6285071887730107,,,,0.97,,,,34.26799116366716,,,,34.26799116366716,822.4317879280119,0.1282836148365752,0.85
1940-10-05,1940-10-16,278.9403,0.9576486337515688,267.1267971932527,0.85,1940,10,5,1940.1,1940,1,5,1,0.02307975527749704,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4117894616181864,157.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.12679719325268,1,157.12679719325268,,,,964.7966394216797,990.0,0.11083868086133614,0.005712679719325269,989.8834486394194,0.17473901188691293,,,,24.912070205852732,,,,0.92,,,,0.6285071887730107,,,,0.97,,,,34.26799116366716,,,,34.26799116366716,822.4317879280119,0.1282836148365752,0.85
1940-10-06,1940-10-17,278.9403,0.9576486337515688,267.1267971932527,0.85,1940,10,6,1940.1,1940,1,6,1,0.02307975527749704,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4117894616181864,157.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.12679719325268,1,157.12679719325268,,,,964.7966394216797,990.0,0.11083868086133614,0.005712679719325269,989.8834486394194,0.17473901188691293,,,,24.912070205852732,,,,0.92,,,,0.6285071887730107,,,,0.97,,,,34.26799116366716,,,,34.26799116366716,822.4317879280119,0.1282836148365752,0.85
1940-10-07,1940-10-18,278.9403,0.9576486337515688,267.1267971932527,0.85,1940,10,7,1940.1,1940,1,7,1,0.02307975527749704,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4117894616181864,157.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.12679719325268,1,157.12679719325268,,,,964.7966394216797,990.0,0.11083868086133614,0.005712679719325269,989.8834486394194,0.17473901188691293,,,,24.912070205852732,,,,0.92,,,,0.6285071887730107,,,,0.97,,,,34.26799116366716,,,,34.26799116366716,822.4317879280119,0.1282836148365752,0.85
1940-10-08,1940-10-19,268.1972,0.9537160360653644,255.7839704678297,0.862,1940,10,8,1940.1,1940,1,8,2,0.022099735048420485,11.34282672542298,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4300504046395466,145.78397046782968,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,196.7839704678297,1,145.78397046782968,,,,964.7699863871941,990.0,0.10697180811403284,0.00457839704678297,989.8884497948393,0.1503667528210765,,,,24.96809665482402,,,,0.91,,,,0.5831358818713188,,,,0.97,,,,31.519356694945806,,,,31.519356694945806,756.4645606786995,0.12322647364217865,0.86
1940-10-09,1940-10-20,268.1972,0.9537160360653644,255.7839704678297,0.862,1940,10,9,1940.1,1940,1,9,2,0.022099735048420485,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4300504046395466,145.78397046782968,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,196.7839704678297,1,145.78397046782968,,,,964.7699863871941,990.0,0.10697180811403284,0.00457839704678297,989.8884497948393,0.1503667528210765,,,,24.96809665482402,,,,0.91,,,,0.5831358818713188,,,,0.97,,,,31.519356694945806,,,,31.519356694945806,756.4645606786995,0.12322647364217865,0.86
1940-10-10,1940-10-21,268.1972,0.9537160360653644,255.7839704678297,0.862,1940,10,10,1940.1,1940,1,10,2,0.022099735048420485,0.0,0.38,2,Mod_Wet,41,6,4,3,56,110.0,0.4300504046395466,145.78397046782968,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,196.7839704678297,1,145.78397046782968,,,,964.7699863871941,990.0,0.10697180811403284,0.00457839704678297,989.8884497948393,0.1503667528210765,,,,24.96809665482402,,,,0.91,,,,0.5831358818713188,,,,0.97,,,,31.519356694945806,,,,31.519356694945806,756.4645606786995,0.12322647364217865,0.86
1940-10-11,1940-10-22,271.7487,0.949916058961914,258.13845413202347,0.861,1940,10,11,1940.1,1940,1,11,2,0.022303162437006828,2.3544836641937654,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4261279101940431,148.13845413202347,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,199.13845413202347,1,148.13845413202347,,,,964.7752285404243,990.0,0.10777447299955344,0.004813845413202347,989.8874116815872,0.1552772531692107,,,,24.956905887993532,,,,0.92,,,,0.5925538165280939,,,,0.97,,,,32.365857571174466,,,,32.365857571174466,776.7805817081871,0.12538177498584202,0.86
1940-10-12,1940-10-23,278.9403,0.9576486337515688,267.1267971932527,0.85,1940,10,12,1940.1,1940,1,12,2,0.02307975527749704,8.988343061229218,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4117894616181864,157.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.12679719325268,1,157.12679719325268,,,,964.7966394216797,990.0,0.11083868086133614,0.005712679719325269,989.8834486394194,0.17473901188691293,,,,24.912070205852732,,,,0.92,,,,0.6285071887730107,,,,0.97,,,,34.26799116366716,,,,34.26799116366716,822.4317879280119,0.1282836148365752,0.85
1940-10-13,1940-10-24,278.9403,0.9576486337515688,267.1267971932527,0.85,1940,10,13,1940.1,1940,1,13,2,0.02307975527749704,0.0,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4117894616181864,157.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.12679719325268,1,157.12679719325268,,,,964.7966394216797,990.0,0.11083868086133614,0.005712679719325269,989.8834486394194,0.17473901188691293,,,,24.912070205852732,,,,0.92,,,,0.6285071887730107,,,,0.97,,,,34.26799116366716,,,,34.26799116366716,822.4317879280119,0.1282836148365752,0.85
1940-10-14,1940-10-25,278.9403,0.9576486337515688,267.1267971932527,0.85,1940,10,14,1940.1,1940,1,14,2,0.02307975527749704,0.0,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4117894616181864,157.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.12679719325268,1,157.12679719325268,,,,964.7966394216797,990.0,0.11083868086133614,0.005712679719325269,989.8834486394194,0.17473901188691293,,,,24.912070205852732,,,,0.92,,,,0.6285071887730107,,,,0.97,,,,34.26799116366716,,,,34.26799116366716,822.4317879280119,0.1282836148365752,0.85
1940-10-15,1940-10-26,278.9403,0.9576486337515688,267.1267971932527,0.85,1940,10,15,1940.1,1940,1,15,3,0.02307975527749704,0.0,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4117894616181864,157.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.12679719325268,1,157.12679719325268,,,,964.7966394216797,990.0,0.11083868086133614,0.005712679719325269,989.8834486394194,0.17473901188691293,,,,24.912070205852732,,,,0.92,,,,0.6285071887730107,,,,0.97,,,,34.26799116366716,,,,34.26799116366716,822.4317879280119,0.1282836148365752,0.85
1940-10-16,1940-10-27,278.9403,0.9576486337515688,267.1267971932527,0.85,1940,10,16,1940.1,1940,1,16,3,0.02307975527749704,0.0,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4117894616181864,157.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.12679719325268,1,157.12679719325268,,,,964.7966394216797,990.0,0.11083868086133614,0.005712679719325269,989.8834486394194,0.17473901188691293,,,,24.912070205852732,,,,0.92,,,,0.6285071887730107,,,,0.97,,,,34.26799116366716,,,,34.26799116366716,822.4317879280119,0.1282836148365752,0.85
1940-10-17,1940-10-28,278.9403,0.9576486337515688,267.1267971932527,0.85,1940,10,17,1940.1,1940,1,17,3,0.02307975527749704,0.0,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4117894616181864,157.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.12679719325268,1,157.12679719325268,,,,964.7966394216797,990.0,0.11083868086133614,0.005712679719325269,989.8834486394194,0.17473901188691293,,,,24.912070205852732,,,,0.92,,,,0.6285071887730107,,,,0.97,,,,34.26799116366716,,,,34.26799116366716,822.4317879280119,0.1282836148365752,0.85
1940-10-18,1940-10-29,282.5805,0.9598759003814196,271.2422118677317,0.841,1940,10,18,1940.1,1940,1,18,3,0.02343532710537202,4.115414674479041,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.4055415978307989,161.24221186773173,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.2422118677317,1,161.24221186773173,,,,964.8071356627071,990.0,0.11224166313672672,0.0061242211867731725,989.8816341156764,0.18402836886992507,,,,24.89047008409965,,,,0.92,,,,0.6449688474709269,,,,0.97,,,,35.13503696933286,,,,35.13503696933286,843.2408872639886,0.12953380938534034,0.84
1940-10-19,1940-10-30,293.6805,0.9498224783759068,278.94434036067554,0.8250000000000001,1940,10,19,1940.1,1940,1,19,3,0.02410079100716236,7.702128492943814,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.39434390336713704,168.94434036067554,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,219.94434036067554,1,168.94434036067554,,,,964.8278514821144,990.0,0.1148673887593212,0.006894434036067554,989.8782381772046,0.2020526557985532,,,,24.84833403929153,,,,0.92,,,,0.6757773614427022,,,,0.97,,,,36.751028126268395,,,,36.751028126268395,882.0246750304415,0.1317503989460738,0.825
1940-10-20,1940-10-31,293.6805,0.9498224783759068,278.94434036067554,0.8250000000000001,1940,10,20,1940.1,1940,1,20,3,0.02410079100716236,0.0,0.36,2,Mod_Wet,41,6,4,3,56,110.0,0.39434390336713704,168.94434036067554,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,219.94434036067554,1,168.94434036067554,,,,964.8278514821144,990.0,0.1148673887593212,0.006894434036067554,989.8782381772046,0.2020526557985532,,,,24.84833403929153,,,,0.92,,,,0.6757773614427022,,,,0.97,,,,36.751028126268395,,,,36.751028126268395,882.0246750304415,0.1317503989460738,0.825
1940-10-21,1940-11-01,297.4406,0.9466949678068808,281.5855192414594,0.8200000000000001,1940,10,21,1940.1,1940,1,21,3,0.024328988862462098,2.6411788807838548,0.25,2,Mod_Wet,41,6,4,3,56,110.0,0.3906450882002745,171.5855192414594,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,222.5855192414594,1,171.5855192414594,,,,964.8352581366378,990.0,0.11576779065049753,0.0071585519241459394,989.8770736574254,0.20842523836011076,,,,24.833390282427512,,,,0.93,,,,0.6863420769658376,,,,0.97,,,,37.70859381128853,,,,37.70859381128853,905.0062514709247,0.13391524504835575,0.82
1940-10-22,1940-11-02,308.9022,0.9382371241485588,289.82351177116294,0.8,1940,10,22,1940.1,1940,1,22,4,0.02504075141702848,8.237992529703549,0.25,2,Mod_Wet,41,6,4,3,56,110.0,0.3795413261255806,179.82351177116294,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,230.8235117711629,1,179.82351177116294,,,,964.8592802842841,990.0,0.11857619719471466,0.007982351177116294,989.8734414516283,0.2289308489797354,,,,24.785230318364505,,,,0.93,,,,0.7192940470846517,,,,0.97,,,,39.442380999867616,,,,39.442380999867616,946.617143996823,0.1360910326385469,0.8
1940-10-23,1940-11-03,312.7836,0.93773961286087,293.3095719732292,0.795,1940,10,23,1940.1,1940,1,23,4,0.025341947018487,3.4860602020662554,0.25,2,Mod_Wet,41,6,4,3,56,110.0,0.3750303791996255,183.30957197322917,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,234.30957197322917,1,183.30957197322917,,,,964.8698414530277,990.0,0.1197646268090554,0.00833095719732292,989.8719044159936,0.2378950932947237,,,,24.76416786967124,,,,0.93,,,,0.7332382878929168,,,,0.97,,,,40.17284349619832,,,,40.17284349619832,964.1482439087596,0.13696397027187696,0.795
1940-10-24,1940-11-04,316.6956,0.9323394123967924,295.26778961264966,0.789,1940,10,24,1940.1,1940,1,24,4,0.02551113702253293,1.958217639420468,0.25,2,Mod_Wet,41,6,4,3,56,110.0,0.3725431756179864,185.2677896126497,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,236.2677896126497,1,185.2677896126497,,,,964.8758715526833,990.0,0.12042103714073235,0.008526778961264967,989.871052183898,0.2430054011498359,,,,24.75217523006496,,,,0.93,,,,0.7410711584505987,,,,0.97,,,,40.58233029132874,,,,40.58233029132874,973.97592699189,0.1374424563700874,0.79
1940-10-25,1940-11-05,320.6383,0.933147630767266,299.2028699782439,0.785,1940,10,25,1940.1,1940,1,25,4,0.025851127966120272,3.935080365594216,0.25,2,Mod_Wet,41,6,4,3,56,110.0,0.367643532323064,189.20286997824385,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,240.20286997824385,1,189.20286997824385,,,,964.8881935394943,990.0,0.12172789039867878,0.008920286997824389,989.8693518226033,0.2534374724619056,,,,24.72772081064713,,,,0.93,,,,0.7568114799129755,,,,0.97,,,,41.40335160300498,,,,41.40335160300498,993.6804384721196,0.1383788584849322,0.785
1940-10-26,1940-11-06,324.6118,0.932416130348578,302.6732784214865,0.7809999999999999,1940,10,26,1940.1,1940,1,26,4,0.02615097125561644,3.4704084432426043,0.25,2,Mod_Wet,41,6,4,3,56,110.0,0.3634281842575477,192.67327842148651,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,243.67327842148651,1,192.67327842148651,,,,964.8992785744756,990.0,0.12288042456802135,0.009267327842148648,989.8678522475897,0.26281809254580146,,,,24.70575558056849,,,,0.93,,,,0.7706931136859458,,,,0.97,,,,42.125330178323885,,,,42.125330178323885,1011.0079242797733,0.13917756598143566,0.78
1940-10-27,1940-11-07,328.6161,0.9361415325042216,307.6311794595605,0.774,1940,10,27,1940.1,1940,1,27,4,0.026579333905306025,4.957901038074,0.25,2,Mod_Wet,41,6,4,3,56,110.0,0.35757103747820856,197.63117945956046,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,248.63117945956046,1,197.63117945956046,,,,964.9154522646517,990.0,0.12452695996811973,0.00976311794595605,989.865709922086,0.27651279337870033,,,,24.673744864055767,,,,0.93,,,,0.7905247178382421,,,,0.97,,,,43.15332085341501,,,,43.15332085341501,1035.6797004819605,0.14027616098350562,0.775
1940-10-28,1940-11-08,332.6514,0.9362910743325152,311.45853668421523,0.767,1940,10,28,1940.1,1940,1,28,4,0.0269100175695162,3.8273572246547474,0.25,2,Mod_Wet,41,6,4,3,56,110.0,0.35317702693610203,201.45853668421523,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,252.45853668421523,1,201.45853668421523,,,,964.9281963176326,990.0,0.12579803801320802,0.010291707336843049,989.8639102546499,0.2873207518872665,,,,24.648393185130182,,,,0.94,,,,0.8058341467368609,,,,0.97,,,,44.416351714721564,,,,44.416351714721564,1065.9924411533175,0.14260759132685089,0.765
1940-10-29,1940-11-09,336.7179,0.9360015605047864,315.16847984989465,0.765,1940,10,29,1940.1,1940,1,29,5,0.0272305566590309,3.70994316567942,0.25,2,Mod_Wet,41,6,4,3,56,110.0,0.34901967370718584,205.16847984989465,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,256.16847984989465,1,205.16847984989465,,,,964.9407538234392,990.0,0.12703012245937462,0.01103369596997893,989.8619361815706,0.2979934483313533,,,,24.623188909800078,,,,0.94,,,,0.8206739193995786,,,,0.97,,,,45.18804295571026,,,,45.18804295571026,1084.513030937046,0.1433774182533481,0.765
1940-10-30,1940-11-10,336.7179,0.9360015605047864,315.16847984989465,0.765,1940,10,30,1940.1,1940,1,30,5,0.0272305566590309,0.0,0.25,2,Mod_Wet,41,6,4,3,56,110.0,0.34901967370718584,205.16847984989465,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,256.16847984989465,1,205.16847984989465,,,,964.9407538234392,990.0,0.12703012245937462,0.01103369596997893,989.8619361815706,0.2979934483313533,,,,24.623188909800078,,,,0.94,,,,0.8206739193995786,,,,0.97,,,,45.18804295571026,,,,45.18804295571026,1084.513030937046,0.1433774182533481,0.765
1940-10-31,1940-11-11,336.7179,0.9360015605047864,315.16847984989465,0.765,1940,10,31,1940.1,1940,1,31,5,0.0272305566590309,0.0,0.25,2,Mod_Wet,41,6,4,3,56,110.0,0.34901967370718584,205.16847984989465,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,256.16847984989465,1,205.16847984989465,,,,964.9407538234392,990.0,0.12703012245937462,0.01103369596997893,989.8619361815706,0.2979934483313533,,,,24.623188909800078,,,,0.94,,,,0.8206739193995786,,,,0.97,,,,45.18804295571026,,,,45.18804295571026,1084.513030937046,0.1433774182533481,0.765
1940-11-01,1940-11-12,336.7179,0.9360015605047864,315.16847984989465,0.765,1940,11,1,1940.11,1940,2,32,5,0.0272305566590309,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3363280492087427,209.16847984989465,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,259.16847984989465,1,209.16847984989465,,,,964.9407538234392,990.0,0.12802643242247425,0.01183369596997893,989.8601398716077,0.3097170701597234,,,,24.609668978008624,,,,0.94,,,,0.8366739193995786,,,,0.97,,,,46.04374154869088,,,,46.04374154869088,1105.0497971685809,0.14609246955983715,0.765
1940-11-02,1940-11-13,336.7179,0.9360015605047864,315.16847984989465,0.765,1940,11,2,1940.11,1940,2,33,5,0.0272305566590309,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3363280492087427,209.16847984989465,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,259.16847984989465,1,209.16847984989465,,,,964.9407538234392,990.0,0.12802643242247425,0.01183369596997893,989.8601398716077,0.3097170701597234,,,,24.609668978008624,,,,0.94,,,,0.8366739193995786,,,,0.97,,,,46.04374154869088,,,,46.04374154869088,1105.0497971685809,0.14609246955983715,0.765
1940-11-03,1940-11-14,336.7179,0.9360015605047864,315.16847984989465,0.765,1940,11,3,1940.11,1940,2,34,5,0.0272305566590309,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3363280492087427,209.16847984989465,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,259.16847984989465,1,209.16847984989465,,,,964.9407538234392,990.0,0.12802643242247425,0.01183369596997893,989.8601398716077,0.3097170701597234,,,,24.609668978008624,,,,0.94,,,,0.8366739193995786,,,,0.97,,,,46.04374154869088,,,,46.04374154869088,1105.0497971685809,0.14609246955983715,0.765
1940-11-04,1940-11-15,340.8154,0.9336124696098184,318.18950727505813,0.759,1940,11,4,1940.11,1940,2,35,5,0.02749157342856502,3.021027425163481,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3331348066998594,212.18950727505813,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,262.18950727505813,1,212.18950727505813,,,,964.9511219685373,990.0,0.12902972566330342,0.012437901455011629,989.8585323728818,0.31872031515531896,,,,24.588690089189342,,,,0.94,,,,0.8487580291002326,,,,0.97,,,,46.668935273364326,,,,46.668935273364326,1120.0544465607438,0.14667025218094787,0.76
1940-11-05,1940-11-16,353.2963,0.9346756104534872,330.2174348734584,0.7440000000000001,1940,11,5,1940.11,1940,2,36,6,0.028530786373066806,12.027927598400257,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3210006159748044,224.21743487345842,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.2174348734584,1,224.21743487345842,,,,964.9935795264377,990.0,0.13302424036387914,0.014843486974691678,989.8521322726616,0.3558365359709427,,,,24.50271621025301,,,,0.94,,,,0.8968697394938335,,,,0.98,,,,49.64854739315972,,,,49.64854739315972,1191.5651374358329,0.1503510782590428,0.745
1940-11-06,1940-11-17,353.2963,0.9346756104534872,330.2174348734584,0.7440000000000001,1940,11,6,1940.11,1940,2,37,6,0.028530786373066806,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3210006159748044,224.21743487345842,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.2174348734584,1,224.21743487345842,,,,964.9935795264377,990.0,0.13302424036387914,0.014843486974691678,989.8521322726616,0.3558365359709427,,,,24.50271621025301,,,,0.94,,,,0.8968697394938335,,,,0.98,,,,49.64854739315972,,,,49.64854739315972,1191.5651374358329,0.1503510782590428,0.745
1940-11-07,1940-11-18,353.2963,0.9346756104534872,330.2174348734584,0.7440000000000001,1940,11,7,1940.11,1940,2,38,6,0.028530786373066806,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3210006159748044,224.21743487345842,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.2174348734584,1,224.21743487345842,,,,964.9935795264377,990.0,0.13302424036387914,0.014843486974691678,989.8521322726616,0.3558365359709427,,,,24.50271621025301,,,,0.94,,,,0.8968697394938335,,,,0.98,,,,49.64854739315972,,,,49.64854739315972,1191.5651374358329,0.1503510782590428,0.745
1940-11-08,1940-11-19,353.2963,0.9346756104534872,330.2174348734584,0.7440000000000001,1940,11,8,1940.11,1940,2,39,6,0.028530786373066806,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3210006159748044,224.21743487345842,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.2174348734584,1,224.21743487345842,,,,964.9935795264377,990.0,0.13302424036387914,0.014843486974691678,989.8521322726616,0.3558365359709427,,,,24.50271621025301,,,,0.94,,,,0.8968697394938335,,,,0.98,,,,49.64854739315972,,,,49.64854739315972,1191.5651374358329,0.1503510782590428,0.745
1940-11-09,1940-11-20,353.2963,0.9346756104534872,330.2174348734584,0.7440000000000001,1940,11,9,1940.11,1940,2,40,6,0.028530786373066806,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3210006159748044,224.21743487345842,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.2174348734584,1,224.21743487345842,,,,964.9935795264377,990.0,0.13302424036387914,0.014843486974691678,989.8521322726616,0.3558365359709427,,,,24.50271621025301,,,,0.94,,,,0.8968697394938335,,,,0.98,,,,49.64854739315972,,,,49.64854739315972,1191.5651374358329,0.1503510782590428,0.745
1940-11-10,1940-11-21,353.2963,0.9346756104534872,330.2174348734584,0.7440000000000001,1940,11,10,1940.11,1940,2,41,6,0.028530786373066806,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3210006159748044,224.21743487345842,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.2174348734584,1,224.21743487345842,,,,964.9935795264377,990.0,0.13302424036387914,0.014843486974691678,989.8521322726616,0.3558365359709427,,,,24.50271621025301,,,,0.94,,,,0.8968697394938335,,,,0.98,,,,49.64854739315972,,,,49.64854739315972,1191.5651374358329,0.1503510782590428,0.745
1940-11-11,1940-11-22,353.2963,0.9346756104534872,330.2174348734584,0.7440000000000001,1940,11,11,1940.11,1940,2,42,6,0.028530786373066806,0.0,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.3210006159748044,224.21743487345842,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.2174348734584,1,224.21743487345842,,,,964.9935795264377,990.0,0.13302424036387914,0.014843486974691678,989.8521322726616,0.3558365359709427,,,,24.50271621025301,,,,0.94,,,,0.8968697394938335,,,,0.98,,,,49.64854739315972,,,,49.64854739315972,1191.5651374358329,0.1503510782590428,0.745
1940-11-12,1940-11-23,353.2963,0.9346756104534872,330.2174348734584,0.7440000000000001,1940,11,12,1940.11,1940,2,43,7,0.028530786373066806,0.0,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.3210006159748044,224.21743487345842,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.2174348734584,1,224.21743487345842,,,,964.9935795264377,990.0,0.13302424036387914,0.014843486974691678,989.8521322726616,0.3558365359709427,,,,24.50271621025301,,,,0.94,,,,0.8968697394938335,,,,0.98,,,,49.64854739315972,,,,49.64854739315972,1191.5651374358329,0.1503510782590428,0.745
1940-11-13,1940-11-24,353.2963,0.9346756104534872,330.2174348734584,0.7440000000000001,1940,11,13,1940.11,1940,2,44,7,0.028530786373066806,0.0,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.3210006159748044,224.21743487345842,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.2174348734584,1,224.21743487345842,,,,964.9935795264377,990.0,0.13302424036387914,0.014843486974691678,989.8521322726616,0.3558365359709427,,,,24.50271621025301,,,,0.94,,,,0.8968697394938335,,,,0.98,,,,49.64854739315972,,,,49.64854739315972,1191.5651374358329,0.1503510782590428,0.745
1940-11-14,1940-11-25,353.2963,0.9346756104534872,330.2174348734584,0.7440000000000001,1940,11,14,1940.11,1940,2,45,7,0.028530786373066806,0.0,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.3210006159748044,224.21743487345842,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.2174348734584,1,224.21743487345842,,,,964.9935795264377,990.0,0.13302424036387914,0.014843486974691678,989.8521322726616,0.3558365359709427,,,,24.50271621025301,,,,0.94,,,,0.8968697394938335,,,,0.98,,,,49.64854739315972,,,,49.64854739315972,1191.5651374358329,0.1503510782590428,0.745
1940-11-15,1940-11-26,357.5196,0.9262521267732834,331.15328986313364,0.741,1940,11,15,1940.11,1940,2,46,7,0.028611644244174745,0.9358549896752492,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.3200934529257131,225.1532898631336,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,275.15328986313364,1,225.1532898631336,,,,964.9969570844327,990.0,0.13333504091395582,0.015030657972626729,989.8516343011134,0.3588095998644231,,,,24.495867616816483,,,,0.94,,,,0.9006131594525345,,,,0.98,,,,49.841839240430346,,,,49.841839240430346,1196.2041417703285,0.15050987191167595,0.74
1940-11-16,1940-11-27,361.7746,0.9247732073317808,334.5594571731722,0.7340000000000001,1940,11,16,1940.11,1940,2,47,7,0.02890593709976208,3.406167310038541,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.31683456476058625,228.55945717317215,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,278.5594571731722,1,228.55945717317215,,,,965.0093347113776,990.0,0.13446624038961438,0.015711891434634438,989.8498218681757,0.36973428026900657,,,,24.47075287652907,,,,0.94,,,,0.9142378286926888,,,,0.98,,,,50.54398315587,,,,50.54398315587,1213.0555957408799,0.15107623494770256,0.735
1940-11-17,1940-11-28,361.7746,0.9247732073317808,334.5594571731722,0.7340000000000001,1940,11,17,1940.11,1940,2,48,7,0.02890593709976208,0.0,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.31683456476058625,228.55945717317215,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,278.5594571731722,1,228.55945717317215,,,,965.0093347113776,990.0,0.13446624038961438,0.015711891434634438,989.8498218681757,0.36973428026900657,,,,24.47075287652907,,,,0.94,,,,0.9142378286926888,,,,0.98,,,,50.54398315587,,,,50.54398315587,1213.0555957408799,0.15107623494770256,0.735
1940-11-18,1940-11-29,361.7746,0.9247732073317808,334.5594571731722,0.7340000000000001,1940,11,18,1940.11,1940,2,49,7,0.02890593709976208,0.0,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.31683456476058625,228.55945717317215,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,278.5594571731722,1,228.55945717317215,,,,965.0093347113776,990.0,0.13446624038961438,0.015711891434634438,989.8498218681757,0.36973428026900657,,,,24.47075287652907,,,,0.94,,,,0.9142378286926888,,,,0.98,,,,50.54398315587,,,,50.54398315587,1213.0555957408799,0.15107623494770256,0.735
1940-11-19,1940-11-30,361.7746,0.9247732073317808,334.5594571731722,0.7340000000000001,1940,11,19,1940.11,1940,2,50,8,0.02890593709976208,0.0,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.31683456476058625,228.55945717317215,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,278.5594571731722,1,228.55945717317215,,,,965.0093347113776,990.0,0.13446624038961438,0.015711891434634438,989.8498218681757,0.36973428026900657,,,,24.47075287652907,,,,0.94,,,,0.9142378286926888,,,,0.98,,,,50.54398315587,,,,50.54398315587,1213.0555957408799,0.15107623494770256,0.735
1940-11-20,1940-12-01,361.7746,0.9247732073317808,334.5594571731722,0.7340000000000001,1940,11,20,1940.11,1940,2,51,8,0.02890593709976208,0.0,0.13,2,Mod_Wet,40,6,4,3,53,106.0,0.31683456476058625,228.55945717317215,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,278.5594571731722,1,228.55945717317215,,,,965.0093347113776,990.0,0.13446624038961438,0.015711891434634438,989.8498218681757,0.36973428026900657,,,,24.47075287652907,,,,0.94,,,,0.9142378286926888,,,,0.98,,,,50.54398315587,,,,50.54398315587,1213.0555957408799,0.15107623494770256,0.735
1940-11-21,1940-12-02,361.7746,0.9247732073317808,334.5594571731722,0.7340000000000001,1940,11,21,1940.11,1940,2,52,8,0.02890593709976208,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.31683456476058625,228.55945717317215,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,278.5594571731722,1,228.55945717317215,,,,965.0093347113776,990.0,0.13446624038961438,0.015711891434634438,989.8498218681757,0.36973428026900657,,,,24.47075287652907,,,,0.94,,,,0.9142378286926888,,,,0.98,,,,50.54398315587,,,,50.54398315587,1213.0555957408799,0.15107623494770256,0.735
1940-11-22,1940-12-03,361.7746,0.9247732073317808,334.5594571731722,0.7340000000000001,1940,11,22,1940.11,1940,2,53,8,0.02890593709976208,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.31683456476058625,228.55945717317215,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,278.5594571731722,1,228.55945717317215,,,,965.0093347113776,990.0,0.13446624038961438,0.015711891434634438,989.8498218681757,0.36973428026900657,,,,24.47075287652907,,,,0.94,,,,0.9142378286926888,,,,0.98,,,,50.54398315587,,,,50.54398315587,1213.0555957408799,0.15107623494770256,0.735
1940-11-23,1940-12-04,361.7746,0.9247732073317808,334.5594571731722,0.7340000000000001,1940,11,23,1940.11,1940,2,54,8,0.02890593709976208,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.31683456476058625,228.55945717317215,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,278.5594571731722,1,228.55945717317215,,,,965.0093347113776,990.0,0.13446624038961438,0.015711891434634438,989.8498218681757,0.36973428026900657,,,,24.47075287652907,,,,0.94,,,,0.9142378286926888,,,,0.98,,,,50.54398315587,,,,50.54398315587,1213.0555957408799,0.15107623494770256,0.735
1940-11-24,1940-12-05,361.7746,0.9247732073317808,334.5594571731722,0.7340000000000001,1940,11,24,1940.11,1940,2,55,8,0.02890593709976208,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.31683456476058625,228.55945717317215,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,278.5594571731722,1,228.55945717317215,,,,965.0093347113776,990.0,0.13446624038961438,0.015711891434634438,989.8498218681757,0.36973428026900657,,,,24.47075287652907,,,,0.94,,,,0.9142378286926888,,,,0.98,,,,50.54398315587,,,,50.54398315587,1213.0555957408799,0.15107623494770256,0.735
1940-11-25,1940-12-06,366.0613,0.9216643742873024,337.38565901529654,0.731,1940,11,25,1940.11,1940,2,56,8,0.02915012093892162,2.8262018421243624,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3141805146945921,231.3856590152965,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,281.38565901529654,1,231.3856590152965,,,,965.0197026970931,990.0,0.13540483140729406,0.01627713180305931,989.8483180367896,0.3789224736192409,,,,24.4496928660775,,,,0.94,,,,0.925542636061186,,,,0.98,,,,51.12493667119006,,,,51.12493667119006,1226.9984801085616,0.15153263129323508,0.73
1940-11-26,1940-12-07,370.3799,0.9229572749850776,341.84482321324555,0.725,1940,11,26,1940.11,1940,2,57,9,0.029535392725624405,4.459164197949008,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3100822150928884,235.84482321324555,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,285.84482321324555,1,235.84482321324555,,,,965.0362342881024,990.0,0.1368857346464653,0.01716896464264911,989.8459453007108,0.3936476058328659,,,,24.41606340677568,,,,0.94,,,,0.9433792928529822,,,,0.98,,,,52.0385190641854,,,,52.0385190641854,1248.9244575404496,0.15222848359977462,0.725
1940-11-27,1940-12-08,370.3799,0.9229572749850776,341.84482321324555,0.725,1940,11,27,1940.11,1940,2,58,9,0.029535392725624405,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3100822150928884,235.84482321324555,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,285.84482321324555,1,235.84482321324555,,,,965.0362342881024,990.0,0.1368857346464653,0.01716896464264911,989.8459453007108,0.3936476058328659,,,,24.41606340677568,,,,0.94,,,,0.9433792928529822,,,,0.98,,,,52.0385190641854,,,,52.0385190641854,1248.9244575404496,0.15222848359977462,0.725
1940-11-28,1940-12-09,370.3799,0.9229572749850776,341.84482321324555,0.725,1940,11,28,1940.11,1940,2,59,9,0.029535392725624405,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3100822150928884,235.84482321324555,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,285.84482321324555,1,235.84482321324555,,,,965.0362342881024,990.0,0.1368857346464653,0.01716896464264911,989.8459453007108,0.3936476058328659,,,,24.41606340677568,,,,0.94,,,,0.9433792928529822,,,,0.98,,,,52.0385190641854,,,,52.0385190641854,1248.9244575404496,0.15222848359977462,0.725
1940-11-29,1940-12-10,370.3799,0.9229572749850776,341.84482321324555,0.725,1940,11,29,1940.11,1940,2,60,9,0.029535392725624405,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3100822150928884,235.84482321324555,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,285.84482321324555,1,235.84482321324555,,,,965.0362342881024,990.0,0.1368857346464653,0.01716896464264911,989.8459453007108,0.3936476058328659,,,,24.41606340677568,,,,0.94,,,,0.9433792928529822,,,,0.98,,,,52.0385190641854,,,,52.0385190641854,1248.9244575404496,0.15222848359977462,0.725
1940-11-30,1940-12-11,370.3799,0.9229572749850776,341.84482321324555,0.725,1940,11,30,1940.11,1940,2,61,9,0.029535392725624405,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3100822150928884,235.84482321324555,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,285.84482321324555,1,235.84482321324555,,,,965.0362342881024,990.0,0.1368857346464653,0.01716896464264911,989.8459453007108,0.3936476058328659,,,,24.41606340677568,,,,0.94,,,,0.9433792928529822,,,,0.98,,,,52.0385190641854,,,,52.0385190641854,1248.9244575404496,0.15222848359977462,0.725
1940-12-01,1940-12-12,370.3799,0.9229572749850776,341.84482321324555,0.725,1940,12,1,1940.12,1940,3,62,9,0.029535392725624405,0.0,0.32,2,Mod_Wet,42,7,5,3,61,118.0,0.3451858620845361,223.84482321324555,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,277.84482321324555,1,223.84482321324555,,,,965.0362342881024,990.0,0.13422890807819962,0.01476896464264911,989.8510021272792,0.35465623001789826,,,,24.460111609159068,,,,0.94,,,,0.8953792928529822,,,,0.98,,,,49.479855889094495,,,,49.479855889094495,1187.5165413382679,0.1447436161940313,0.725
1940-12-02,1940-12-13,374.7305,0.9180605771492042,344.0252991054098,0.72,1940,12,2,1940.12,1940,3,63,9,0.029723785842707406,2.1804758921642247,0.32,2,Mod_Wet,42,7,5,3,61,118.0,0.3429980303973071,226.02529910540974,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,280.02529910540983,1,226.02529910540974,,,,965.044392301412,990.0,0.1349530513634202,0.015205059821081952,989.8498418888156,0.36159090272462985,,,,24.44385868467896,,,,0.94,,,,0.9041011964216392,,,,0.98,,,,49.92864196380952,,,,49.92864196380952,1198.2874071314286,0.1451307275762627,0.72
1940-12-03,1940-12-14,387.9749,0.9127458493268136,354.1224796179856,0.7070000000000001,1940,12,3,1940.12,1940,3,64,10,0.03059618223899395,10.097180512575788,0.32,2,Mod_Wet,42,7,5,3,61,118.0,0.33321804401486765,236.12247961798562,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,290.1224796179856,1,236.12247961798562,,,,965.0827650679818,990.0,0.13830635854471846,0.017224495923597122,989.8444691455317,0.3945737205705375,,,,24.36713035697936,,,,0.94,,,,0.9444899184719424,,,,0.98,,,,51.995368275938546,,,,51.995368275938546,1247.888838622525,0.1468287704639063,0.705
1940-12-04,1940-12-15,387.9749,0.9127458493268136,354.1224796179856,0.7070000000000001,1940,12,4,1940.12,1940,3,65,10,0.03059618223899395,0.0,0.32,2,Mod_Wet,42,7,5,3,61,118.0,0.33321804401486765,236.12247961798562,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,290.1224796179856,1,236.12247961798562,,,,965.0827650679818,990.0,0.13830635854471846,0.017224495923597122,989.8444691455317,0.3945737205705375,,,,24.36713035697936,,,,0.94,,,,0.9444899184719424,,,,0.98,,,,51.995368275938546,,,,51.995368275938546,1247.888838622525,0.1468287704639063,0.705
1940-12-05,1940-12-16,387.9749,0.9127458493268136,354.1224796179856,0.7070000000000001,1940,12,5,1940.12,1940,3,66,10,0.03059618223899395,0.0,0.32,2,Mod_Wet,42,7,5,3,61,118.0,0.33321804401486765,236.12247961798562,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,290.1224796179856,1,236.12247961798562,,,,965.0827650679818,990.0,0.13830635854471846,0.017224495923597122,989.8444691455317,0.3945737205705375,,,,24.36713035697936,,,,0.94,,,,0.9444899184719424,,,,0.98,,,,51.995368275938546,,,,51.995368275938546,1247.888838622525,0.1468287704639063,0.705
1940-12-06,1940-12-17,392.4543,0.9111728051411276,357.5936854206976,0.7040000000000001,1940,12,6,1940.12,1940,3,67,10,0.030896094420348283,3.471205802712064,0.32,2,Mod_Wet,42,7,5,3,61,118.0,0.3299834555556448,239.5936854206976,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,293.5936854206976,1,239.5936854206976,,,,965.0961692764764,990.0,0.13945915751978888,0.017918737084139526,989.842622105396,0.4062431767736396,,,,24.340209652145834,,,,0.94,,,,0.9583747416827904,,,,0.98,,,,52.70145666071094,,,,52.70145666071094,1264.8349598570626,0.14737804052302922,0.705
1940-12-07,1940-12-18,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1940,12,7,1940.12,1940,3,68,10,0.03099331722024517,1.1252638876954957,0.32,2,Mod_Wet,42,7,5,3,61,118.0,0.3289483319113833,240.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,294.7189493083931,1,240.71894930839312,,,,965.1005365199871,990.0,0.13983286139393128,0.018143789861678625,989.8420233487443,0.4100623839556847,,,,24.331424444801478,,,,0.94,,,,0.9628757972335724,,,,0.98,,,,52.929860643103076,,,,52.929860643103076,1270.3166554344741,0.14755245226144695,0.695
1940-12-08,1940-12-19,401.5105,0.9042314065067444,363.0584041422262,0.6930000000000001,1940,12,8,1940.12,1940,3,69,10,0.03136824611788835,4.339454833833088,0.32,2,Mod_Wet,42,7,5,3,61,118.0,0.3250165776462074,245.05840414222618,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,299.0584041422262,1,245.05840414222618,,,,965.1174755899775,990.0,0.14127400875572088,0.01901168082844524,989.8397143104156,0.42495720259016334,,,,24.297281517847818,,,,0.94,,,,0.9802336165689048,,,,0.98,,,,53.80841794698786,,,,53.80841794698786,1291.4020307277087,0.14820871059056576,0.695
1940-12-09,1940-12-20,410.6973,0.9087920244792668,373.2384307151688,0.684,1940,12,9,1940.12,1940,3,70,10,0.03224780041379058,10.180026572942607,0.32,2,Mod_Wet,42,7,5,3,61,118.0,0.31615179544587113,255.2384307151688,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,309.2384307151688,1,255.2384307151688,,,,965.1577831340835,990.0,0.14465482938880145,0.021047686143033758,989.8342974844683,0.4609369161955928,,,,24.215577434188827,,,,0.95,,,,1.020953722860675,,,,0.98,,,,56.44943294629507,,,,56.44943294629507,1354.7863907110816,0.1512422845582415,0.685
1940-12-10,1940-12-21,415.3399,0.9112534957736712,378.47993580928704,0.679,1940,12,10,1940.12,1940,3,71,11,0.0327006664539224,5.2415050941182235,0.32,2,Mod_Wet,42,7,5,3,61,118.0,0.3117734623043776,260.47993580928704,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,314.4799358092871,1,260.47993580928704,,,,965.1788245026829,990.0,0.1463955506377706,0.02209598716185741,989.8315084622003,0.480029638024771,,,,24.17265432149262,,,,0.95,,,,1.0419197432371479,,,,0.98,,,,57.50654899039972,,,,57.50654899039972,1380.1571757695936,0.15194081257553588,0.68
1940-12-11,1940-12-22,420.0154,0.9082589998598968,381.4827671297545,0.6729999999999999,1940,12,11,1940.12,1940,3,72,11,0.03296011108001079,3.0028313204674646,0.47,3,Normal,38,5,4,3,54,104.0,0.2726204404526254,277.4827671297545,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,324.4827671297545,2,138.74138356487725,138.74138356487725,,,965.1909607407028,990.0,0.14971752413903286,0.025496553425950898,989.824785922435,0.13614334722289884,0.13614334722289884,,,24.49768183450927,24.49768183450927,,,0.91,0.91,,,0.554965534259509,0.554965534259509,,,0.97,0.97,,,29.431550699698285,29.431550699698285,,,58.86310139939657,1412.7144335855178,0.15430081374914464,0.675
1940-12-12,1940-12-23,424.724,0.910031385755582,386.5121702836538,0.667,1940,12,12,1940.12,1940,3,73,11,0.033394651512507686,5.0294031538992945,0.47,3,Normal,38,5,4,3,54,104.0,0.2690730279558245,282.51217028365386,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.51217028365386,2,141.25608514182693,141.25608514182693,,,965.211413920674,990.0,0.15138780562925772,0.02650243405673076,989.822109760314,0.14114217721421435,0.14114217721421435,,,24.46955366242569,24.46955366242569,,,0.91,0.91,,,0.5650243405673077,0.5650243405673077,,,0.97,0.97,,,29.930594793318942,29.930594793318942,,,59.861189586637884,1436.6685500793094,0.15487530326071472,0.665
1940-12-13,1940-12-24,429.4657,0.904607701727103,388.4979798476216,0.662,1940,12,13,1940.12,1940,3,74,11,0.0335662254588345,1.9858095639677915,0.47,3,Normal,38,5,4,3,54,104.0,0.26769765969128423,284.4979798476216,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,331.4979798476216,2,142.2489899238108,142.2489899238108,,,965.2195314687616,990.0,0.15204729958039093,0.02689959596952432,989.8210531044501,0.1431403639588019,0.1431403639588019,,,24.458381271729497,24.458381271729497,,,0.91,0.91,,,0.5689959596952432,0.5689959596952432,,,0.97,0.97,,,30.1272184137471,30.1272184137471,,,60.2544368274942,1446.1064838598609,0.15509588196862045,0.66
1940-12-14,1940-12-25,439.0488,0.9051411699273636,397.4011444872051,0.654,1940,12,14,1940.12,1940,3,75,11,0.03433545888369452,8.903164639583508,0.47,3,Normal,38,5,4,3,54,104.0,0.2617003031891077,293.4011444872051,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,340.4011444872051,2,146.70057224360255,146.70057224360255,,,965.2561981418213,990.0,0.15500407012490205,0.02868022889744102,989.8163157009776,0.15226916117227776,0.15226916117227776,,,24.407848397984147,24.407848397984147,,,0.91,0.91,,,0.5868022889744102,0.5868022889744102,,,0.97,0.97,,,31.005835533601452,31.005835533601452,,,62.011671067202904,1488.2801056128696,0.15604301076490598,0.655
1940-12-15,1940-12-26,443.8904,0.9052010754051416,401.81006744201835,0.647,1940,12,15,1940.12,1940,3,76,11,0.03471638982699038,4.408922954813249,0.47,3,Normal,38,5,4,3,54,104.0,0.2588287562381879,297.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,344.81006744201835,2,148.90503372100918,148.90503372100918,,,965.2745105913214,990.0,0.1564682880803751,0.02956201348840367,989.8139696984313,0.1568928237041629,0.1568928237041629,,,24.382566283405627,24.382566283405627,,,0.92,0.92,,,0.5956201348840368,0.5956201348840368,,,0.97,0.97,,,31.78464475044049,31.78464475044049,,,63.56928950088098,1525.6629480211434,0.15820730900440694,0.645
1940-12-16,1940-12-27,443.8904,0.9052010754051416,401.81006744201835,0.647,1940,12,16,1940.12,1940,3,77,11,0.03471638982699038,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.2588287562381879,297.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,344.81006744201835,2,148.90503372100918,148.90503372100918,,,965.2745105913214,990.0,0.1564682880803751,0.02956201348840367,989.8139696984313,0.1568928237041629,0.1568928237041629,,,24.382566283405627,24.382566283405627,,,0.92,0.92,,,0.5956201348840368,0.5956201348840368,,,0.97,0.97,,,31.78464475044049,31.78464475044049,,,63.56928950088098,1525.6629480211434,0.15820730900440694,0.645
1940-12-17,1940-12-28,443.8904,0.9052010754051416,401.81006744201835,0.647,1940,12,17,1940.12,1940,3,78,12,0.03471638982699038,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.2588287562381879,297.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,344.81006744201835,2,148.90503372100918,148.90503372100918,,,965.2745105913214,990.0,0.1564682880803751,0.02956201348840367,989.8139696984313,0.1568928237041629,0.1568928237041629,,,24.382566283405627,24.382566283405627,,,0.92,0.92,,,0.5956201348840368,0.5956201348840368,,,0.97,0.97,,,31.78464475044049,31.78464475044049,,,63.56928950088098,1525.6629480211434,0.15820730900440694,0.645
1940-12-18,1940-12-29,443.8904,0.9052010754051416,401.81006744201835,0.647,1940,12,18,1940.12,1940,3,79,12,0.03471638982699038,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.2588287562381879,297.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,344.81006744201835,2,148.90503372100918,148.90503372100918,,,965.2745105913214,990.0,0.1564682880803751,0.02956201348840367,989.8139696984313,0.1568928237041629,0.1568928237041629,,,24.382566283405627,24.382566283405627,,,0.92,0.92,,,0.5956201348840368,0.5956201348840368,,,0.97,0.97,,,31.78464475044049,31.78464475044049,,,63.56928950088098,1525.6629480211434,0.15820730900440694,0.645
1940-12-19,1940-12-30,443.8904,0.9052010754051416,401.81006744201835,0.647,1940,12,19,1940.12,1940,3,80,12,0.03471638982699038,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.2588287562381879,297.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,344.81006744201835,2,148.90503372100918,148.90503372100918,,,965.2745105913214,990.0,0.1564682880803751,0.02956201348840367,989.8139696984313,0.1568928237041629,0.1568928237041629,,,24.382566283405627,24.382566283405627,,,0.92,0.92,,,0.5956201348840368,0.5956201348840368,,,0.97,0.97,,,31.78464475044049,31.78464475044049,,,63.56928950088098,1525.6629480211434,0.15820730900440694,0.645
1940-12-20,1940-12-31,443.8904,0.9052010754051416,401.81006744201835,0.647,1940,12,20,1940.12,1940,3,81,12,0.03471638982699038,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.2588287562381879,297.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,344.81006744201835,2,148.90503372100918,148.90503372100918,,,965.2745105913214,990.0,0.1564682880803751,0.02956201348840367,989.8139696984313,0.1568928237041629,0.1568928237041629,,,24.382566283405627,24.382566283405627,,,0.92,0.92,,,0.5956201348840368,0.5956201348840368,,,0.97,0.97,,,31.78464475044049,31.78464475044049,,,63.56928950088098,1525.6629480211434,0.15820730900440694,0.645
1940-12-21,1941-01-01,453.6742,0.9041385526231452,410.1843345504634,0.637,1940,12,21,1940.12,1940,3,82,12,0.035439926505160035,8.374267108444997,0.6,3,Normal,38,5,4,3,54,104.0,0.2535445438548441,306.18433455046335,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,353.1843345504634,2,153.09216727523167,153.09216727523167,,,965.3095506988823,990.0,0.1592494099983089,0.03123686691009268,989.8095137230915,0.16586283764435988,0.16586283764435988,,,24.334100186565003,24.334100186565003,,,0.92,0.92,,,0.6123686691009268,0.6123686691009268,,,0.97,0.97,,,32.61345669266675,32.61345669266675,,,65.2269133853335,1565.4459212480042,0.15901853847445968,0.635
1940-12-22,1941-01-02,509.9149,0.8999293586011801,458.88738889818484,0.591,1940,12,22,1940.12,1940,3,83,12,0.03964787040080316,48.70305434772149,0.6,3,Normal,38,5,4,3,54,104.0,0.2266351233789841,354.88738889818484,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,401.88738889818484,2,177.44369444909242,177.44369444909242,,,965.5185004296802,990.0,0.1754238560916481,0.040977477779636964,989.7835986661287,0.22290925483063173,0.22290925483063173,,,24.042188981617837,24.042188981617837,,,0.93,0.93,,,0.7097747777963697,0.7097747777963697,,,0.97,0.97,,,37.75359110674317,37.75359110674317,,,75.50718221348635,1812.1723731236725,0.16454403420147035,0.59
1940-12-23,1941-01-03,542.3552,0.8953483083569717,485.5968108486071,0.5650000000000001,1940,12,23,1940.12,1940,3,84,12,0.04195556445731965,26.70942195042221,0.6,3,Normal,38,5,4,3,54,104.0,0.21416944608481733,381.5968108486071,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,428.5968108486071,2,190.79840542430355,190.79840542430355,,,965.6356189796508,990.0,0.18429414382426065,0.04631936216972142,989.7693864940061,0.2577292537221925,0.2577292537221925,,,23.87603826063302,23.87603826063302,,,0.93,0.93,,,0.7631936216972142,0.7631936216972142,,,0.97,0.97,,,40.314446099108046,40.314446099108046,,,80.62889219821609,1935.0934127571866,0.1660408190435038,0.565
1940-12-24,1941-01-04,509.9149,0.8999293586011801,458.88738889818484,0.591,1940,12,24,1940.12,1940,3,85,13,0.03964787040080316,26.70942195042221,0.6,3,Normal,38,5,4,3,54,104.0,0.2266351233789841,354.88738889818484,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,401.88738889818484,2,177.44369444909242,177.44369444909242,,,965.5185004296802,990.0,0.1754238560916481,0.040977477779636964,989.7835986661287,0.22290925483063173,0.22290925483063173,,,24.042188981617837,24.042188981617837,,,0.93,0.93,,,0.7097747777963697,0.7097747777963697,,,0.97,0.97,,,37.75359110674317,37.75359110674317,,,75.50718221348635,1812.1723731236725,0.16454403420147035,0.59
