Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1940-12-25,1941-01-05,515.2343,0.9036965476026252,465.61545811645516,0.584,1940,12,25,1940.12,1940,3,86,13,0.04022917558126174,6.728069218270491,0.6,3,Normal,38,5,4,3,54,104.0,0.2233602819388968,361.61545811645516,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,408.61545811645516,2,180.80772905822758,180.80772905822758,,,965.5478793225467,990.0,0.17765827022317698,0.04232309162329104,989.7800186381537,0.23144443295693404,0.23144443295693404,,,24.000694882649736,24.000694882649736,,,0.93,0.93,,,0.7232309162329104,0.7232309162329104,,,0.97,0.97,,,38.40294210238533,38.40294210238533,,,76.80588420477066,1843.3412209144958,0.16495561490907532,0.585
1940-12-26,1941-01-06,520.5884,0.9017017261169356,469.4154588764537,0.581,1940,12,26,1940.12,1940,3,87,13,0.0405574956469256,3.800000759998397,0.6,3,Normal,38,5,4,3,54,104.0,0.2215521411436344,365.4154588764537,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,412.4154588764537,2,182.7077294382269,182.7077294382269,,,965.5645125111294,990.0,0.17892026309550124,0.043083091775290745,989.7779966451293,0.2363352971205305,0.2363352971205305,,,23.97714883687941,23.97714883687941,,,0.93,0.93,,,0.7308309177529074,0.7308309177529074,,,0.97,0.97,,,38.768424294781106,38.768424294781106,,,77.53684858956221,1860.8843661494932,0.16517745021680094,0.58
1940-12-27,1941-01-07,525.9775,0.9000565827613265,473.4095112593456,0.578,1940,12,27,1940.12,1940,3,88,13,0.040902581772807464,3.9940523828918795,0.6,3,Normal,38,5,4,3,54,104.0,0.21968295424260328,369.4095112593456,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,416.4095112593456,2,184.7047556296728,184.7047556296728,,,965.5820238059256,990.0,0.18024670115624025,0.043881902251869116,989.7758713965919,0.2415305520608809,0.2415305520608809,,,23.952317038605344,23.952317038605344,,,0.93,0.93,,,0.7388190225186912,0.7388190225186912,,,0.97,0.97,,,39.15158053997415,39.15158053997415,,,78.3031610799483,1879.2758659187589,0.16540259377478342,0.58
1940-12-28,1941-01-08,531.4016,0.8973436545422216,476.8498537735839,0.5740000000000001,1940,12,28,1940.12,1940,3,89,13,0.04119982736603765,3.440342514238296,0.6,3,Normal,38,5,4,3,54,104.0,0.2180980012408285,372.8498537735839,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,419.8498537735839,2,186.42492688679195,186.42492688679195,,,965.5971295474852,990.0,0.1813892503307105,0.04456997075471678,989.7740407789144,0.24605045749301496,0.24605045749301496,,,23.930860773936114,23.930860773936114,,,0.93,0.93,,,0.7456997075471679,0.7456997075471679,,,0.97,0.97,,,39.480804323274405,39.480804323274405,,,78.96160864654883,1895.078607517172,0.16559008673627712,0.575
1940-12-29,1941-01-09,536.8608,0.8985922973834706,482.41897964712797,0.5690000000000001,1940,12,29,1940.12,1940,3,90,13,0.04168099984151185,5.569125873544066,0.6,3,Normal,38,5,4,3,54,104.0,0.21558024121702726,378.41897964712797,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,425.41897964712797,2,189.20948982356398,189.20948982356398,,,965.6216223854273,990.0,0.1832387755285665,0.045683795929425584,989.7710774285421,0.2534552051393119,0.2534552051393119,,,23.895999837975502,23.895999837975502,,,0.93,0.93,,,0.7568379592942559,0.7568379592942559,,,0.97,0.97,,,40.01214293415539,40.01214293415539,,,80.02428586831078,1920.5828608394586,0.16588129664144982,0.57
1940-12-30,1941-01-10,542.3552,0.8953483083569717,485.5968108486071,0.5650000000000001,1940,12,30,1940.12,1940,3,91,13,0.04195556445731965,3.1778312014790804,0.6,3,Normal,38,5,4,3,54,104.0,0.21416944608481733,381.5968108486071,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,428.5968108486071,2,190.79840542430355,190.79840542430355,,,965.6356189796508,990.0,0.18429414382426065,0.04631936216972142,989.7693864940061,0.2577292537221925,0.2577292537221925,,,23.87603826063302,23.87603826063302,,,0.93,0.93,,,0.7631936216972142,0.7631936216972142,,,0.97,0.97,,,40.314446099108046,40.314446099108046,,,80.62889219821609,1935.0934127571866,0.1660408190435038,0.565
1940-12-31,1941-01-11,547.8849,0.8866356760088309,485.7742986865307,0.5640000000000001,1940,12,31,1940.12,1940,3,92,14,0.041970899406516264,0.17748783792364975,0.6,3,Normal,38,5,4,3,54,104.0,0.21409119478161406,381.7742986865307,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,428.7742986865307,2,190.8871493432653,190.8871493432653,,,965.6364011321933,990.0,0.1843530881246781,0.04635485973730615,989.7692920521381,0.25796901251085563,0.25796901251085563,,,23.8749219074338,23.8749219074338,,,0.93,0.93,,,0.7635485973730614,0.7635485973730614,,,0.97,0.97,,,40.331311276874864,40.331311276874864,,,80.66262255374973,1935.9029412899936,0.16604958881491005,0.565
1941-01-01,1941-01-12,553.45,0.8883747388524704,491.6709992178998,0.5579999999999999,1941,1,1,1941.01,1940,4,93,14,0.04248037433242655,5.896700531369108,0.49,3,Normal,41,6,4,3,66,120.0,0.24406564591135896,371.6709992178998,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,422.6709992178998,2,185.8354996089499,185.8354996089499,,,965.6624102430587,990.0,0.18232616210188554,0.04433419984357996,989.7733396380546,0.2444970052839495,0.2444970052839495,,,23.866432389711928,23.866432389711928,,,0.93,0.93,,,0.7433419984357996,0.7433419984357996,,,0.97,0.97,,,39.250019268249844,39.250019268249844,,,78.50003853649967,1884.000924875992,0.15965968841231135,0.56
1941-01-02,1941-01-13,564.6867,0.8880456273519691,501.46755475881315,0.55,1941,1,2,1941.01,1940,4,94,14,0.043326796731161465,9.796555540913346,0.49,3,Normal,41,6,4,3,66,120.0,0.2392976352332813,381.46755475881315,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,432.46755475881315,2,190.73377737940655,190.73377737940655,,,965.7057114335356,990.0,0.1855796307317092,0.04629351095176264,989.7681268583167,0.2575547181950531,0.2575547181950531,,,23.80486070658603,23.80486070658603,,,0.93,0.93,,,0.7629351095176263,0.7629351095176263,,,0.97,0.97,,,40.180648756626184,40.180648756626184,,,80.36129751325234,1928.6711403180566,0.1602522371599955,0.55
1941-01-03,1941-01-14,564.6867,0.8880456273519691,501.46755475881315,0.55,1941,1,3,1941.01,1940,4,95,14,0.043326796731161465,0.0,0.49,3,Normal,41,6,4,3,66,120.0,0.2392976352332813,381.46755475881315,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,432.46755475881315,2,190.73377737940655,190.73377737940655,,,965.7057114335356,990.0,0.1855796307317092,0.04629351095176264,989.7681268583167,0.2575547181950531,0.2575547181950531,,,23.80486070658603,23.80486070658603,,,0.93,0.93,,,0.7629351095176263,0.7629351095176263,,,0.97,0.97,,,40.180648756626184,40.180648756626184,,,80.36129751325234,1928.6711403180566,0.1602522371599955,0.55
1941-01-04,1941-01-15,576.0661,0.8937291702258799,514.8470775482588,0.545,1941,1,4,1941.01,1940,4,96,14,0.04448278750016956,13.379522789445614,0.49,3,Normal,41,6,4,3,66,120.0,0.2330789184459377,394.8470775482588,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,445.8470775482588,2,197.42353877412938,197.42353877412938,,,965.7649960840773,990.0,0.1900230146839236,0.04896941550965176,989.7610075698063,0.2759323246810553,0.2759323246810553,,,23.720079161048183,23.720079161048183,,,0.93,0.93,,,0.7896941550965175,0.7896941550965175,,,0.97,0.97,,,41.44181393870782,41.44181393870782,,,82.88362787741563,1989.2070690579756,0.16098688618786344,0.545
1941-01-05,1941-01-16,581.8096,0.8938687681945575,520.0614304757682,0.54,1941,1,5,1941.01,1940,4,97,14,0.044933307593106375,5.2143529275094815,0.49,3,Normal,41,6,4,3,66,120.0,0.23074197194400725,400.0614304757683,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,451.0614304757683,2,200.0307152378841,200.0307152378841,,,965.7881365013008,990.0,0.1917547186081887,0.05001228609515365,989.7582329952968,0.28326471873202325,0.28326471873202325,,,23.6868317752639,23.6868317752639,,,0.94,0.94,,,0.8001228609515365,0.8001228609515365,,,0.97,0.97,,,42.38110333221019,42.38110333221019,,,84.76220666442038,2034.2929599460888,0.16298498926728194,0.54
1941-01-06,1941-01-17,593.4044,0.8993418496091952,533.6734106622347,0.532,1941,1,6,1941.01,1940,4,98,14,0.04610938268121708,13.61198018646644,0.49,3,Normal,41,6,4,3,66,120.0,0.2248566213015787,413.67341066223463,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,464.67341066223463,2,206.83670533111732,206.83670533111732,,,965.8486105449499,990.0,0.19627530243395247,0.05273468213244694,989.7509900154337,0.30285555221973554,0.30285555221973554,,,23.599523918263923,23.599523918263923,,,0.94,0.94,,,0.8273468213244694,0.8273468213244694,,,0.97,0.97,,,43.66158008216301,43.66158008216301,,,87.32316016432603,2095.7558439438244,0.16362658963272464,0.53
1941-01-07,1941-01-18,617.0284,0.9001263282088467,555.4035080925796,0.519,1941,1,7,1941.01,1940,4,99,15,0.04798686309919888,21.730097430344927,0.49,3,Normal,41,6,4,3,66,120.0,0.21605913223723705,435.40350809257967,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,486.40350809257967,2,217.70175404628984,217.70175404628984,,,965.9452571627004,990.0,0.20349193995694528,0.057080701618515924,989.7394273584247,0.3354780781231858,0.3354780781231858,,,23.45869211760088,23.45869211760088,,,0.94,0.94,,,0.8708070161851592,0.8708070161851592,,,0.98,0.98,,,46.15180174034689,46.15180174034689,,,92.30360348069378,2215.286483536651,0.16619197058673926,0.52
1941-01-08,1941-01-19,629.0591,0.8959332094696727,563.5949384091037,0.512,1941,1,8,1941.01,1940,4,100,15,0.04869460267854656,8.191430316524134,0.49,3,Normal,41,6,4,3,66,120.0,0.21291887457103828,443.59493840910375,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,494.59493840910375,2,221.79746920455187,221.79746920455187,,,965.9816947296118,990.0,0.20621234116907505,0.05871898768182075,989.7350686711493,0.3482056954302132,0.3482056954302132,,,23.40516824610713,23.40516824610713,,,0.94,0.94,,,0.8871898768182075,0.8871898768182075,,,0.98,0.98,,,46.91279305792323,46.91279305792323,,,93.82558611584646,2251.814066780315,0.1664769850146172,0.51
1941-01-09,1941-01-20,635.1294,0.9012237504084876,572.3936998626923,0.506,1941,1,9,1941.01,1940,4,101,15,0.04945481566813662,8.798761453588554,0.49,3,Normal,41,6,4,3,66,120.0,0.20964591334388552,452.39369986269236,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,503.39369986269236,2,226.19684993134612,226.19684993134612,,,966.0208234645115,990.0,0.2091344390687908,0.06047873997253846,989.7303868209588,0.3621393266098965,0.3621393266098965,,,23.347424029837107,23.347424029837107,,,0.94,0.94,,,0.9047873997253846,0.9047873997253846,,,0.98,0.98,,,47.72527726433332,47.72527726433332,,,95.45055452866664,2290.813308688,0.16675682236118888,0.505
1941-01-10,1941-01-21,647.3805,0.8991695938092326,582.1048612250179,0.501,1941,1,10,1941.01,1940,4,102,15,0.05029386000984155,9.711161362325583,0.49,3,Normal,41,6,4,3,66,120.0,0.20614842443930886,462.1048612250178,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,513.1048612250179,2,231.05243061250889,231.05243061250889,,,966.0639870296196,990.0,0.21411876013044515,0.06242097224500358,989.7234602676243,0.3778332914629112,0.3778332914629112,,,23.28163994654201,23.28163994654201,,,0.94,0.94,,,0.9242097224500356,0.9242097224500356,,,0.98,0.98,,,48.61239820625526,48.61239820625526,,,97.22479641251051,2333.395113900252,0.1670228216405968,0.5
1941-01-11,1941-01-22,666.0345,0.8927884758197379,594.6279260983613,0.493,1941,1,11,1941.01,1940,4,103,15,0.05137585281489842,12.523064873343401,0.51,3,Normal,41,6,4,3,66,120.0,0.20180686902375655,474.6279260983613,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,525.6279260983613,2,237.31396304918064,237.31396304918064,,,966.1195968534656,990.0,0.221378507883108,0.06492558521967226,989.7136959068973,0.398560166565392,0.398560166565392,,,23.195538886866316,23.195538886866316,,,0.94,0.94,,,0.9492558521967226,0.9492558521967226,,,0.98,0.98,,,49.74514432978262,49.74514432978262,,,99.49028865956524,2387.7669278295652,0.1673151971054718,0.495
1941-01-12,1941-01-23,685.0236,0.8875853869538542,608.0169370785222,0.482,1941,1,12,1941.01,1940,4,104,15,0.052532663363584316,13.389010980160947,0.51,3,Normal,41,6,4,3,66,120.0,0.19736292310637168,488.0169370785223,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,539.0169370785222,2,244.00846853926114,244.00846853926114,,,966.1789655661393,990.0,0.22914025337885344,0.06760338741570446,989.7032563592053,0.4213291401961905,0.4213291401961905,,,23.102961652869954,23.102961652869954,,,0.94,0.94,,,0.9760338741570443,0.9760338741570443,,,0.98,0.98,,,50.944287556621106,50.944287556621106,,,101.88857511324221,2445.325802717813,0.16757522512910494,0.48
1941-01-13,1941-01-24,691.4282,0.8945888788627693,618.5439782521025,0.479,1941,1,13,1941.01,1940,4,105,15,0.05344219972098166,10.527041173580301,0.51,3,Normal,41,6,4,3,66,120.0,0.19400399036960814,498.54397825210253,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,549.5439782521025,2,249.2719891260513,249.2719891260513,,,966.2255666437857,990.0,0.23524288594324785,0.06970879565042051,989.6950483184064,0.4396729769092106,0.4396729769092106,,,23.02980869771141,23.02980869771141,,,0.94,0.94,,,0.9970879565042052,0.9970879565042052,,,0.98,0.98,,,51.87842066048542,51.87842066048542,,,103.75684132097084,2490.1641917033003,0.16774367703678822,0.48
1941-01-14,1941-01-25,697.8704,0.8947491321582333,624.4189347589191,0.475,1941,1,14,1941.01,1940,4,106,16,0.0539497959631706,5.874956506816603,0.51,3,Normal,41,6,4,3,66,120.0,0.19217866935173994,504.4189347589192,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,555.4189347589191,2,252.2094673794596,252.2094673794596,,,966.2515401730792,990.0,0.2386486578312575,0.07176757390356768,989.6895837682653,0.4500794631033981,0.4500794631033981,,,22.98796413208266,22.98796413208266,,,0.94,0.94,,,1.0088378695178384,1.0088378695178384,,,0.98,0.98,,,52.394395312140844,52.394395312140844,,,104.78879062428169,2514.9309749827607,0.16781808620960445,0.475
1941-01-15,1941-01-26,717.4235,0.9052071720698636,649.4168976114638,0.467,1941,1,15,1941.01,1940,4,107,16,0.05610961995363048,24.997962852544674,0.51,3,Normal,41,6,4,3,66,120.0,0.18478114819826288,529.4168976114638,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,580.4168976114638,2,264.7084488057319,264.7084488057319,,,966.3617468856957,990.0,0.2531402304993993,0.08176675904458552,989.665093010456,0.4957135414117558,0.4957135414117558,,,22.80763258334867,22.80763258334867,,,0.95,0.95,,,1.0588337952229276,1.0588337952229276,,,0.98,0.98,,,55.13999210425347,55.13999210425347,,,110.27998420850695,2646.719621004167,0.1698138508777851,0.465
1941-01-16,1941-01-27,730.6486,0.9087042210116176,663.943466896229,0.463,1941,1,16,1941.01,1940,4,108,16,0.05736471553983419,14.526569284765177,0.51,3,Normal,41,6,4,3,66,120.0,0.18073827966252945,543.943466896229,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,594.943466896229,2,271.9717334481145,271.9717334481145,,,966.4255286143057,990.0,0.2615614300847704,0.0875773867584916,989.6508611831567,0.5232396098258562,0.5232396098258562,,,22.70209295902509,22.70209295902509,,,0.95,0.95,,,1.087886933792458,1.087886933792458,,,0.98,0.98,,,56.390812918200346,56.390812918200346,,,112.78162583640069,2706.7590200736167,0.16986630859345125,0.465
1941-01-17,1941-01-28,750.7725,0.913825832782443,686.0753050426567,0.452,1941,1,17,1941.01,1940,4,109,16,0.05927690635568554,22.131838146427754,0.51,3,Normal,41,6,4,3,66,120.0,0.17490791334128986,566.0753050426567,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,617.0753050426567,3,188.69176834755226,188.69176834755226,188.69176834755226,,966.5222863541627,990.0,0.2743914811841488,0.09643012201706268,989.6291783967987,0.2520702345271433,0.2520702345271433,0.2520702345271433,,22.85482180810873,22.85482180810873,22.85482180810873,,0.93,0.93,0.93,,0.7547670733902091,0.7547670733902091,0.7547670733902091,,0.97,0.97,0.97,,38.16405247464596,38.16405247464596,38.16405247464596,,114.49215742393791,2747.811778174509,0.16687986957469536,0.45
1941-01-18,1941-01-29,785.0819,0.925765720961296,726.8019111671641,0.4370000000000001,1941,1,18,1941.01,1940,4,110,16,0.06279568512484299,40.72660612450738,0.51,3,Normal,41,6,4,3,66,120.0,0.16510688559870895,606.8019111671641,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,657.8019111671641,3,202.26730372238805,202.26730372238805,202.26730372238805,,966.6988731459493,990.0,0.2980011079229937,0.11204057335014923,989.5899583187268,0.28963092650983624,0.28963092650983624,0.28963092650983624,,22.601454246267764,22.601454246267764,22.601454246267764,,0.93,0.93,0.93,,0.8090692148895522,0.8090692148895522,0.8090692148895522,,0.97,0.97,0.97,,40.45626257123882,40.45626257123882,40.45626257123882,,121.36878771371649,2912.850905129196,0.1669901879025215,0.435
1941-01-19,1941-01-30,827.5366,0.9266376969804004,766.8266091909909,0.419,1941,1,19,1941.01,1940,4,111,16,0.06625381903410163,40.02469802382677,0.51,3,Normal,41,6,4,3,66,120.0,0.15648909226898255,646.8266091909909,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,697.8266091909909,3,215.60886973033033,215.60886973033033,215.60886973033033,,966.8703745157296,990.0,0.32120383141506714,0.12404798275729728,989.5547481858276,0.3290652700790587,0.3290652700790587,0.3290652700790587,,22.35530840001907,22.35530840001907,22.35530840001907,,0.94,0.94,0.94,,0.8624354789213212,0.8624354789213212,0.8624354789213212,,0.98,0.98,0.98,,43.558230132066136,43.558230132066136,43.558230132066136,,130.6746903961984,3136.1925695087616,0.17040969735526185,0.42
1941-01-20,1941-01-31,863.9982,0.9291276628783046,802.764628297062,0.404,1941,1,20,1941.01,1940,4,112,16,0.06935886388486616,35.938019106071124,0.51,3,Normal,41,6,4,3,66,120.0,0.1494834173929175,682.764628297062,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,733.764628297062,3,227.588209432354,227.588209432354,227.588209432354,,967.0225103386833,990.0,0.34203746567945625,0.13482938848911866,989.5231331458313,0.3666025729117918,0.3666025729117918,0.3666025729117918,,22.134020234236132,22.134020234236132,22.134020234236132,,0.94,0.94,0.94,,0.9103528377294159,0.9103528377294159,0.9103528377294159,,0.98,0.98,0.98,,45.52322260067476,45.52322260067476,45.52322260067476,,136.56966780202424,3277.6720272485823,0.17012417212718398,0.405
1941-01-21,1941-02-01,901.4559,0.9245360747549916,833.4284993507283,0.392,1941,1,21,1941.01,1940,4,113,17,0.07200822234390293,30.663871053666305,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.1667809537450257,694.4284993507283,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,753.4284993507283,3,231.4761664502428,231.4761664502428,231.4761664502428,,967.1508733610277,990.0,0.3534368112178135,0.1383285498052185,989.508234638977,0.3792185732193759,0.3792185732193759,0.3792185732193759,,21.97814270473002,21.97814270473002,21.97814270473002,,0.94,0.94,0.94,,0.9259046658009712,0.9259046658009712,0.9259046658009712,,0.98,0.98,0.98,,45.974837923333865,45.974837923333865,45.974837923333865,,137.92451377000162,3310.188330480039,0.1654905176358259,0.39
1941-01-22,1941-02-02,924.4132,0.9327916622884068,862.2849254693456,0.379,1941,1,22,1941.01,1940,4,114,17,0.07450141756055148,28.856426118617268,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.16119961731250454,723.2849254693456,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,782.2849254693456,3,241.09497515644853,241.09497515644853,241.09497515644853,,967.2704261662798,990.0,0.3702610870834641,0.1516424627346728,989.4780964501821,0.411342599207716,0.411342599207716,0.411342599207716,,21.79632768469436,21.79632768469436,21.79632768469436,,0.94,0.94,0.94,,0.9643799006257942,0.9643799006257942,0.9643799006257942,,0.98,0.98,0.98,,47.48915304322728,47.48915304322728,47.48915304322728,,142.46745912968188,3419.2190191123645,0.16522086252654386,0.38
1941-01-23,1941-02-03,955.5912,0.9409101957128996,899.1255030135243,0.369,1941,1,23,1941.01,1940,4,115,17,0.07768444346036851,36.84057754417871,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.15459465840322095,760.1255030135243,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,819.1255030135243,3,253.37516767117472,253.37516767117472,253.37516767117472,,967.42128148655,990.0,0.40401938523151626,0.17006275150676214,989.4259178632616,0.4542427198909797,0.4542427198909797,0.4542427198909797,,21.550393656820592,21.550393656820592,21.550393656820592,,0.94,0.94,0.94,,1.0135006706846992,1.0135006706846992,1.0135006706846992,,0.98,0.98,0.98,,49.34489094665021,49.34489094665021,49.34489094665021,,148.03467283995062,3552.8321481588155,0.16464294733471035,0.37
1941-01-24,1941-02-04,971.4252,0.9326160073295544,905.9666914433141,0.362,1941,1,24,1941.01,1940,4,116,17,0.07827552214070234,6.841188429789781,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.15342727421750602,766.9666914433141,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,825.9666914433141,3,255.655563814438,255.655563814438,255.655563814438,,967.4490744573927,990.0,0.4102882033145906,0.17348334572165702,989.4162284509636,0.4624422393616422,0.4624422393616422,0.4624422393616422,,21.504711754209303,21.504711754209303,21.504711754209303,,0.94,0.94,0.94,,1.0226222552577522,1.0226222552577522,1.0226222552577522,,0.98,0.98,0.98,,49.68345750602935,49.68345750602935,49.68345750602935,,149.050372518088,3577.2089404341127,0.16452080846441805,0.36
1941-01-25,1941-02-05,987.4235,0.9340897386234536,922.342159025656,0.35600000000000004,1941,1,25,1941.01,1940,4,117,17,0.07969036253981668,16.375467582341912,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.15070329230839544,783.342159025656,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,842.342159025656,3,261.114053008552,261.114053008552,261.114053008552,,967.5153204494133,990.0,0.4252936118561788,0.181671079512828,989.3930353086307,0.4823656305434118,0.4823656305434118,0.4823656305434118,,21.39534922867428,21.39534922867428,21.39534922867428,,0.94,0.94,0.94,,1.044456212034208,1.044456212034208,1.044456212034208,,0.98,0.98,0.98,,50.48618592320237,50.48618592320237,50.48618592320237,,151.45855776960713,3635.0053864705715,0.16421081513784966,0.355
1941-01-26,1941-02-06,1003.5869,0.9310588346892579,934.3984496234046,0.35100000000000003,1941,1,26,1941.01,1940,4,118,17,0.08073202604746217,12.05629059774867,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.14875880846765305,795.3984496234046,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,854.3984496234046,3,265.1328165411349,265.1328165411349,265.1328165411349,,967.5638402477507,990.0,0.4363412088182592,0.18769922481170231,989.3759595663699,0.497301417553592,0.497301417553592,0.497301417553592,,21.314817901065645,21.314817901065645,21.314817901065645,,0.94,0.94,0.94,,1.0605312661645396,1.0605312661645396,1.0605312661645396,,0.98,0.98,0.98,,51.07025763737703,51.07025763737703,51.07025763737703,,153.21077291213106,3677.0585498911455,0.16396728073968914,0.35
1941-01-27,1941-02-07,1019.9159,0.9307935433598048,949.3311344900044,0.34700000000000003,1941,1,27,1941.01,1940,4,119,17,0.08202221001993637,14.932684866599743,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.14641887846085758,810.3311344900044,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,869.3311344900044,3,270.1103781633348,270.1103781633348,270.1103781633348,,967.6236384938767,990.0,0.4500245455486096,0.19826490759200352,989.3517105468594,0.5161149440865249,0.5161149440865249,0.5161149440865249,,21.211957108896318,21.211957108896318,21.211957108896318,,0.94,0.94,0.94,,1.080441512653339,1.080441512653339,1.080441512653339,,0.98,0.98,0.98,,51.77796145944456,51.77796145944456,51.77796145944456,,155.33388437833366,3728.013225080008,0.16362455494708014,0.345
1941-01-28,1941-02-08,1036.4114,0.9271521885867964,960.9110977863057,0.342,1941,1,28,1941.01,1940,4,120,18,0.08302271884873683,11.579963296301345,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.1446543809518077,821.9110977863057,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,880.9110977863057,3,273.97036592876856,273.97036592876856,273.97036592876856,,967.669784482168,990.0,0.4606356672942243,0.2075288782290446,989.3318354544767,0.5309438854237207,0.5309438854237207,0.5309438854237207,,21.131107086884914,21.131107086884914,21.131107086884914,,0.94,0.94,0.94,,1.0958814637150742,1.0958814637150742,1.0958814637150742,,0.98,0.98,0.98,,52.31771616356447,52.31771616356447,52.31771616356447,,156.9531484906934,3766.8755637766417,0.16333784556372954,0.34
1941-01-29,1941-02-09,1061.4682,0.9258484063242716,982.758641333893,0.334,1941,1,29,1941.01,1940,4,121,18,0.08491034661124837,21.847543547587296,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.14143859352010993,843.758641333893,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,902.758641333893,4,210.93966033347328,210.93966033347328,210.93966033347328,210.93966033347328,967.7563100739404,990.0,0.4806553287123322,0.22500691306711446,989.2943377582204,0.3149799897562626,0.3149799897562626,0.3149799897562626,0.3149799897562626,21.223047694523725,21.223047694523725,21.223047694523725,21.223047694523725,0.93,0.93,0.93,0.93,0.8437586413338929,0.8437586413338929,0.8437586413338929,0.8437586413338929,0.97,0.97,0.97,0.97,39.61773864032056,39.61773864032056,39.61773864032056,39.61773864032056,158.47095456128224,3803.302909470773,0.16125114335925905,0.335
1941-01-30,1941-02-10,1078.3827,0.9267893359779524,999.4335864631116,0.329,1941,1,30,1941.01,1940,4,122,18,0.08635106187041285,16.6749451292186,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.13907877610147776,860.4335864631116,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,919.4335864631116,4,215.1083966157779,215.1083966157779,215.1083966157779,215.1083966157779,967.8218798517993,990.0,0.495935158910421,0.2383468691704893,989.2657179719189,0.3275408814168351,0.3275408814168351,0.3275408814168351,0.3275408814168351,21.116297238703,21.116297238703,21.116297238703,21.116297238703,0.94,0.94,0.94,0.94,0.8604335864631116,0.8604335864631116,0.8604335864631116,0.8604335864631116,0.98,0.98,0.98,0.98,41.04857322425142,41.04857322425142,41.04857322425142,41.04857322425142,164.19429289700568,3940.663029528137,0.16428734747455476,0.33
1941-01-31,1941-02-11,1104.0713,0.9227982591203212,1018.8350735847098,0.322,1941,1,31,1941.01,1940,4,123,18,0.08802735035771893,19.401487121598166,0.4,2,Mod_Wet,46,7,6,4,76,139.0,0.13643032479333175,879.8350735847098,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,938.8350735847098,4,219.95876839617745,219.95876839617745,219.95876839617745,219.95876839617745,967.8976615578392,990.0,0.513713414041766,0.2538680588677679,989.2324185270903,0.34246271794092875,0.34246271794092875,0.34246271794092875,0.34246271794092875,20.992294251310387,20.992294251310387,20.992294251310387,20.992294251310387,0.94,0.94,0.94,0.94,0.8798350735847098,0.8798350735847098,0.8798350735847098,0.8798350735847098,0.98,0.98,0.98,0.98,41.727668665663344,41.727668665663344,41.727668665663344,41.727668665663344,166.91067466265338,4005.856191903681,0.1638250183863304,0.32
1941-02-01,1941-02-12,1112.7189,0.9251534392521856,1029.435717255909,0.319,1941,2,1,1941.02,1940,5,124,18,0.08894324597091054,10.600643671199123,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.1573677669080994,867.4357172559088,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,931.4357172559088,4,216.85892931397723,216.85892931397723,216.85892931397723,216.85892931397723,967.9388370738327,990.0,0.5069331273659723,0.24394857380472715,989.2491182988292,0.3328881822334252,0.3328881822334252,0.3328881822334252,0.3328881822334252,20.977393042763204,20.977393042763204,20.977393042763204,20.977393042763204,0.94,0.94,0.94,0.94,0.867435717255909,0.867435717255909,0.867435717255909,0.867435717255909,0.98,0.98,0.98,0.98,41.110405574506004,41.110405574506004,41.110405574506004,41.110405574506004,164.44162229802401,3946.5989351525764,0.1597395733813899,0.32
1941-02-02,1941-02-13,1104.0713,0.9227982591203212,1018.8350735847098,0.322,1941,2,2,1941.02,1940,5,125,18,0.08802735035771893,10.600643671199123,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.1590051267375521,856.8350735847098,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,920.8350735847098,4,214.20876839617745,214.20876839617745,214.20876839617745,214.20876839617745,967.8976615578392,990.0,0.4972193901373835,0.23546805886776784,989.2673125509947,0.3248095503183053,0.3248095503183053,0.3248095503183053,0.3248095503183053,21.044841442837264,21.044841442837264,21.044841442837264,21.044841442837264,0.94,0.94,0.94,0.94,0.8568350735847098,0.8568350735847098,0.8568350735847098,0.8568350735847098,0.98,0.98,0.98,0.98,40.73857548932201,40.73857548932201,40.73857548932201,40.73857548932201,162.95430195728804,3910.9032469749127,0.15994178663671554,0.32
1941-02-03,1941-02-14,1078.3827,0.9267893359779524,999.4335864631116,0.329,1941,2,3,1941.02,1940,5,126,18,0.08635106187041285,19.401487121598166,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.16209181099596687,837.4335864631116,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,901.4335864631116,4,209.3583966157779,209.3583966157779,209.3583966157779,209.3583966157779,967.8218798517993,990.0,0.4794411350060385,0.2199468691704893,989.3006119958237,0.3102792843080433,0.3102792843080433,0.3102792843080433,0.3102792843080433,21.16845285971627,21.16845285971627,21.16845285971627,21.16845285971627,0.93,0.93,0.93,0.93,0.8374335864631116,0.8374335864631116,0.8374335864631116,0.8374335864631116,0.97,0.97,0.97,0.97,39.21960285794341,39.21960285794341,39.21960285794341,39.21960285794341,156.87841143177363,3765.0818743625673,0.15696731984658382,0.33
1941-02-04,1941-02-15,1069.9044,0.9298454857233508,994.8457764955499,0.332,1941,2,4,1941.02,1940,5,127,19,0.08595467508921552,4.587809967561725,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.16283931020008172,832.8457764955499,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,896.8457764955499,4,208.21144412388747,208.21144412388747,208.21144412388747,208.21144412388747,967.8038799739494,990.0,0.4752371657130537,0.21627662119643992,989.3084862130904,0.3068916451045638,0.3068916451045638,0.3068916451045638,0.3068916451045638,21.197714594036576,21.197714594036576,21.197714594036576,21.197714594036576,0.93,0.93,0.93,0.93,0.8328457764955499,0.8328457764955499,0.8328457764955499,0.8328457764955499,0.97,0.97,0.97,0.97,39.05865886549036,39.05865886549036,39.05865886549036,39.05865886549036,156.23463546196143,3749.6312510870735,0.15704407572831494,0.33
1941-02-05,1941-02-16,1069.9044,0.9298454857233508,994.8457764955499,0.332,1941,2,5,1941.02,1940,5,128,19,0.08595467508921552,0.0,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.16283931020008172,832.8457764955499,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,896.8457764955499,4,208.21144412388747,208.21144412388747,208.21144412388747,208.21144412388747,967.8038799739494,990.0,0.4752371657130537,0.21627662119643992,989.3084862130904,0.3068916451045638,0.3068916451045638,0.3068916451045638,0.3068916451045638,21.197714594036576,21.197714594036576,21.197714594036576,21.197714594036576,0.93,0.93,0.93,0.93,0.8328457764955499,0.8328457764955499,0.8328457764955499,0.8328457764955499,0.97,0.97,0.97,0.97,39.05865886549036,39.05865886549036,39.05865886549036,39.05865886549036,156.23463546196143,3749.6312510870735,0.15704407572831494,0.33
1941-02-06,1941-02-17,1069.9044,0.9298454857233508,994.8457764955499,0.332,1941,2,6,1941.02,1940,5,129,19,0.08595467508921552,0.0,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.16283931020008172,832.8457764955499,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,896.8457764955499,4,208.21144412388747,208.21144412388747,208.21144412388747,208.21144412388747,967.8038799739494,990.0,0.4752371657130537,0.21627662119643992,989.3084862130904,0.3068916451045638,0.3068916451045638,0.3068916451045638,0.3068916451045638,21.197714594036576,21.197714594036576,21.197714594036576,21.197714594036576,0.93,0.93,0.93,0.93,0.8328457764955499,0.8328457764955499,0.8328457764955499,0.8328457764955499,0.97,0.97,0.97,0.97,39.05865886549036,39.05865886549036,39.05865886549036,39.05865886549036,156.23463546196143,3749.6312510870735,0.15704407572831494,0.33
1941-02-07,1941-02-18,1078.3827,0.9267893359779524,999.4335864631116,0.329,1941,2,7,1941.02,1940,5,130,19,0.08635106187041285,4.587809967561725,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.16209181099596687,837.4335864631116,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,901.4335864631116,4,209.3583966157779,209.3583966157779,209.3583966157779,209.3583966157779,967.8218798517993,990.0,0.4794411350060385,0.2199468691704893,989.3006119958237,0.3102792843080433,0.3102792843080433,0.3102792843080433,0.3102792843080433,21.16845285971627,21.16845285971627,21.16845285971627,21.16845285971627,0.93,0.93,0.93,0.93,0.8374335864631116,0.8374335864631116,0.8374335864631116,0.8374335864631116,0.97,0.97,0.97,0.97,39.21960285794341,39.21960285794341,39.21960285794341,39.21960285794341,156.87841143177363,3765.0818743625673,0.15696731984658382,0.33
1941-02-08,1941-02-19,1112.7189,0.9251534392521856,1029.435717255909,0.319,1941,2,8,1941.02,1940,5,131,19,0.08894324597091054,30.00213079279729,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.1573677669080994,867.4357172559088,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,931.4357172559088,4,216.85892931397723,216.85892931397723,216.85892931397723,216.85892931397723,967.9388370738327,990.0,0.5069331273659723,0.24394857380472715,989.2491182988292,0.3328881822334252,0.3328881822334252,0.3328881822334252,0.3328881822334252,20.977393042763204,20.977393042763204,20.977393042763204,20.977393042763204,0.94,0.94,0.94,0.94,0.867435717255909,0.867435717255909,0.867435717255909,0.867435717255909,0.98,0.98,0.98,0.98,41.110405574506004,41.110405574506004,41.110405574506004,41.110405574506004,164.44162229802401,3946.5989351525764,0.1597395733813899,0.32
1941-02-09,1941-02-20,1147.7361,0.9415014400124119,1080.59519090423,0.311,1941,2,9,1941.02,1940,5,132,19,0.09336342449412548,51.15947364832118,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.14991738012866798,918.5951909042301,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,982.5951909042301,4,229.64879772605755,229.64879772605755,229.64879772605755,229.64879772605755,968.1352883318764,990.0,0.5538123263265853,0.2848761527233841,989.16131152095,0.37326252572248825,0.37326252572248825,0.37326252572248825,0.37326252572248825,20.652760663351238,20.652760663351238,20.652760663351238,20.652760663351238,0.94,0.94,0.94,0.94,0.91859519090423,0.91859519090423,0.91859519090423,0.91859519090423,0.98,0.98,0.98,0.98,42.861288725151574,42.861288725151574,42.861288725151574,42.861288725151574,171.4451549006063,4114.683717614552,0.15865807690402814,0.31
1941-02-10,1941-02-21,1165.5017,0.9467150832165221,1103.398038904498,0.306,1941,2,10,1941.02,1940,5,133,19,0.09533359056134864,22.802848000267893,0.26,2,Mod_Wet,49,8,7,5,93,162.0,0.1468191842726499,941.398038904498,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1005.398038904498,4,235.3495097261245,235.3495097261245,235.3495097261245,235.3495097261245,968.2216564044362,990.0,0.5747073663268308,0.3031184311235984,989.1221742025496,0.3919981900193602,0.3919981900193602,0.3919981900193602,0.3919981900193602,20.508519608093994,20.508519608093994,20.508519608093994,20.508519608093994,0.94,0.94,0.94,0.94,0.9413980389044979,0.9413980389044979,0.9413980389044979,0.9413980389044979,0.98,0.98,0.98,0.98,43.618481959294826,43.618481959294826,43.618481959294826,43.618481959294826,174.4739278371793,4187.374268092304,0.1581241960611102,0.305
1941-02-11,1941-02-22,1192.4734,0.9441886322785066,1125.9198285745003,0.299,1941,2,11,1941.02,1940,5,134,20,0.09727947318883684,22.52178967000237,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.14388235812944536,963.9198285745005,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1027.9198285745003,4,240.97995714362511,240.97995714362511,240.97995714362511,240.97995714362511,968.3062479404203,990.0,0.5953448628371916,0.3211358628596003,989.0835192743033,0.4109507988555196,0.4109507988555196,0.4109507988555196,0.4109507988555196,20.366320535027192,20.366320535027192,20.366320535027192,20.366320535027192,0.94,0.94,0.94,0.94,0.9639198285745004,0.9639198285745004,0.9639198285745004,0.9639198285745004,0.98,0.98,0.98,0.98,44.352329403675306,44.352329403675306,44.352329403675306,44.352329403675306,177.40931761470122,4257.8236227528305,0.15756833933666028,0.3
1941-02-12,1941-02-23,1210.671,0.9432862956425418,1142.0093628318518,0.295,1941,2,12,1941.02,1940,5,135,20,0.098669608948672,16.089534257351488,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.14185522927613045,980.0093628318518,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1044.0093628318518,4,245.00234070796296,245.00234070796296,245.00234070796296,245.00234070796296,968.3662511978972,990.0,0.6158898020253532,0.33400749026548143,989.0501027077092,0.4247630837098722,0.4247630837098722,0.4247630837098722,0.4247630837098722,20.25908842610227,20.25908842610227,20.25908842610227,20.25908842610227,0.94,0.94,0.94,0.94,0.9800093628318518,0.9800093628318518,0.9800093628318518,0.9800093628318518,0.98,0.98,0.98,0.98,44.855228177512714,44.855228177512714,44.855228177512714,44.855228177512714,179.42091271005086,4306.10190504122,0.1571098438852892,0.295
1941-02-13,1941-02-24,1238.2939,0.9339086661192736,1156.453404412633,0.289,1941,2,13,1941.02,1940,5,136,20,0.0999175741412515,14.444041580781233,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.14008346499899008,994.4534044126332,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1058.453404412633,4,248.61335110315827,248.61335110315827,248.61335110315827,248.61335110315827,968.4198162860434,990.0,0.6367368723481301,0.3455627235301064,989.0177004041217,0.4373562735896868,0.4373562735896868,0.4373562735896868,0.4373562735896868,20.16052784448867,20.16052784448867,20.16052784448867,20.16052784448867,0.94,0.94,0.94,0.94,0.9944534044126332,0.9944534044126332,0.9944534044126332,0.9944534044126332,0.98,0.98,0.98,0.98,45.29489767223768,45.29489767223768,45.29489767223768,45.29489767223768,181.1795906889507,4348.3101765348165,0.1566683015481912,0.29
1941-02-14,1941-02-25,1275.7375,0.934413664390092,1192.0665521748551,0.28200000000000003,1941,2,14,1941.02,1940,5,137,20,0.10299455010790748,35.61314776222207,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.13589845273692192,1030.0665521748551,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1094.0665521748551,4,257.5166380437138,257.5166380437138,257.5166380437138,257.5166380437138,968.5506818081526,990.0,0.6881372917987599,0.3890865178273116,988.922776190374,0.4691881288255994,0.4691881288255994,0.4691881288255994,0.4691881288255994,19.902906253395752,19.902906253395752,19.902906253395752,19.902906253395752,0.94,0.94,0.94,0.94,1.030066552174855,1.030066552174855,1.030066552174855,1.030066552174855,0.98,0.98,0.98,0.98,46.317459233546884,46.317459233546884,46.317459233546884,46.317459233546884,185.2698369341876,4446.476086420502,0.15541903813690072,0.28
1941-02-15,1941-02-26,1294.7235,0.9282364084042066,1201.8094915165238,0.279,1941,2,15,1941.02,1940,5,138,20,0.10383634006702766,9.742939341668716,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.13479673870404996,1039.8094915165238,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1103.8094915165238,4,259.95237287913096,259.95237287913096,259.95237287913096,259.95237287913096,968.5861884607527,990.0,0.7021992661063231,0.40175233897148105,988.8960483949222,0.4780904777020344,0.4780904777020344,0.4780904777020344,0.4780904777020344,19.831769456467445,19.831769456467445,19.831769456467445,19.831769456467445,0.94,0.94,0.94,0.94,1.0398094915165241,1.0398094915165241,1.0398094915165241,1.0398094915165241,0.98,0.98,0.98,0.98,46.58844208312868,46.58844208312868,46.58844208312868,46.58844208312868,186.35376833251476,4472.490439980354,0.15506098899032744,0.28
1941-02-16,1941-02-27,1333.2273,0.9288563678480186,1238.3766673938208,0.27,1941,2,16,1941.02,1940,5,139,20,0.1069957440628261,36.567175877296904,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.13081641819118814,1076.3766673938208,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1140.3766673938208,4,269.0941668484552,269.0941668484552,269.0941668484552,269.0941668484552,968.7183388696704,990.0,0.7549766333519062,0.44928966761196704,988.795733699036,0.5122457439897335,0.5122457439897335,0.5122457439897335,0.5122457439897335,19.565149085375896,19.565149085375896,19.565149085375896,19.565149085375896,0.94,0.94,0.94,0.94,1.0763766673938209,1.0763766673938209,1.0763766673938209,1.0763766673938209,0.98,0.98,0.98,0.98,47.57846011248421,47.57846011248421,47.57846011248421,47.57846011248421,190.31384044993683,4567.532170798483,0.15368009222141973,0.27
1941-02-17,1941-02-28,1352.7466,0.9273398371821364,1254.4558117926888,0.266,1941,2,17,1941.02,1940,5,140,20,0.1083849821388883,16.07914439886804,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.1291396623755864,1092.4558117926888,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1156.4558117926888,4,273.1139529481722,273.1139529481722,273.1139529481722,273.1139529481722,968.7758979430223,990.0,0.7781836458863549,0.4701925553304954,988.7516237987833,0.5276357402833607,0.5276357402833607,0.5276357402833607,0.5276357402833607,19.448090115477267,19.448090115477267,19.448090115477267,19.448090115477267,0.94,0.94,0.94,0.94,1.0924558117926888,1.0924558117926888,1.0924558117926888,1.0924558117926888,0.98,0.98,0.98,0.98,48.00028135176194,48.00028135176194,48.00028135176194,48.00028135176194,192.00112540704777,4608.027009769146,0.15305531179505416,0.265
1941-02-18,1941-03-01,1392.323,0.9189100335091004,1279.419574585491,0.261,1941,2,18,1941.02,1940,5,141,21,0.11054185124418643,24.9637627928023,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.12661991673254264,1100.0,17.41957458549109,5.268883670920144,0.8602259054563501,0.7526976672743063,0.5376411909102188,10.00012615093007,54.268883670920154,8.86022590545635,7.752697667274307,5.537641190910219,103.00012615093009,1170.8818072436509,4,275.0,275.0,275.0,275.0,968.864607015336,990.0,0.7990046702485682,0.48,988.7209953297514,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.321453534415312,19.321453534415312,19.321453534415312,19.321453534415312,0.9316842746706102,0.9316842746706102,0.9316842746706102,0.9316842746706102,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.59226094486589,47.59226094486589,47.59226094486589,47.59226094486589,190.36904377946357,4568.857050707125,0.1487932868630212,0.26
1941-02-19,1941-03-02,1422.4786,0.9286399172013589,1320.9704093247044,0.255,1941,2,19,1941.02,1940,5,142,21,0.11413184336565448,41.550834739213535,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.1226371150000372,1100.0,58.970409324704406,17.83672874636121,2.9121189789977477,2.54810410662303,1.8200743618735928,33.853383130848826,66.83672874636122,10.912118978997748,9.548104106623027,6.820074361873593,126.85338313084884,1187.296951831982,4,275.0,275.0,275.0,275.0,969.010522990637,990.0,0.822696631510077,0.48,988.69730336849,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.151845597852873,19.151845597852873,19.151845597852873,19.151845597852873,0.9318894915726926,0.9318894915726926,0.9318894915726926,0.9318894915726926,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.184876550993,47.184876550993,47.184876550993,47.184876550993,188.739506203972,4529.748148895328,0.14287943535423922,0.255
1941-02-20,1941-03-03,1432.6212,0.9349084949287952,1339.3697298950844,0.253,1941,2,20,1941.02,1940,5,143,21,0.11572154466293533,18.399320570379814,0.31,2,Mod_Wet,49,8,7,5,93,162.0,0.12095241245499087,1100.0,77.36972989508446,23.401955338636647,3.820727402226392,3.3431364769480933,2.3879546263914952,44.41595605088182,72.40195533863665,11.820727402226392,10.343136476948091,7.387954626391497,137.41595605088182,1194.5658192178112,4,275.0,275.0,275.0,275.0,969.0744564452654,990.0,0.8331877803143666,0.48,988.6868122196856,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.07742099442028,19.07742099442028,19.07742099442028,19.07742099442028,0.9319522984872244,0.9319522984872244,0.9319522984872244,0.9319522984872244,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.004682590569324,47.004682590569324,47.004682590569324,47.004682590569324,188.0187303622773,4512.449528694655,0.14037851249408567,0.255
1941-02-21,1941-03-04,1453.0426,0.9403064855146454,1366.3053805090624,0.25,1941,2,21,1941.02,1940,5,144,21,0.11804878487598296,26.93565061397794,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.1185679294768213,1100.0,104.3053805090624,31.549158302123807,5.150882988101847,4.507022614589116,3.2193018675636536,59.87901473668396,80.54915830212381,13.150882988101845,11.507022614589115,8.219301867563653,152.87901473668396,1205.2070639048147,4,275.0,275.0,275.0,275.0,969.1673125336164,990.0,0.8485462778007635,0.48,988.6714537221992,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.96920640858282,18.96920640858282,18.96920640858282,18.96920640858282,0.9320139744278,0.9320139744278,0.9320139744278,0.9320139744278,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.74114675634388,46.74114675634388,46.74114675634388,46.74114675634388,186.96458702537552,4487.150088609013,0.13683953067338114,0.25
1941-02-22,1941-03-05,1463.3217,0.9468435586710608,1385.5367259085865,0.248,1941,2,22,1941.02,1940,5,145,21,0.11971037311850187,19.23134539952412,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.11692219843091207,1100.0,123.5367259085865,37.366046725436654,6.100579057214148,5.3380066750623785,3.8128619107588415,70.9192315401145,86.36604672543665,14.100579057214148,12.33800667506238,8.812861910758842,163.91923154011445,1212.804632457713,4,275.0,275.0,275.0,275.0,969.2330793760786,990.0,0.8595118406606168,0.48,988.6604881593395,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.89247400326072,18.89247400326072,18.89247400326072,18.89247400326072,0.9320364202384076,0.9320364202384076,0.9320364202384076,0.9320364202384076,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.55319509435892,46.55319509435892,46.55319509435892,46.55319509435892,186.21278037743568,4469.106729058456,0.13439757813371844,0.25
1941-02-23,1941-03-06,1504.8959,0.9504774686633058,1430.3696456337875,0.24,1941,2,23,1941.02,1940,5,146,21,0.12358393738275925,44.83291972520101,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.11325743698106712,1100.0,168.36964563378748,50.92662121021968,8.31455040166852,7.275231601459954,5.196594001042825,96.65664841939652,99.9266212102197,16.31455040166852,14.275231601459955,10.196594001042824,189.6566484193965,1230.5164032133482,4,275.0,275.0,275.0,275.0,969.3847171149484,990.0,0.8892233526907494,0.48,988.6307766473093,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.711124752360845,18.711124752360845,18.711124752360845,18.711124752360845,0.9320192642607718,0.9320192642607718,0.9320192642607718,0.9320192642607718,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.10548132800543,46.10548132800543,46.10548132800543,46.10548132800543,184.42192531202167,4426.126207488521,0.12893305298736646,0.24
1941-02-24,1941-03-07,1536.5597,0.9560685524574756,1469.0564081434936,0.235,1941,2,24,1941.02,1940,5,147,21,0.12692647366359786,38.68676250970589,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.11027486698398872,1100.0,207.05640814349363,51.0,10.0,8.946881833360836,6.390629880972026,130.71889642916076,100.0,18.0,15.946881833360836,11.390629880972025,223.7188964291608,1233.9468818333607,4,275.0,275.0,275.0,275.0,969.5137182838107,990.0,0.8982213293989789,0.48,988.6217786706011,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.57312560679016,18.57312560679016,18.57312560679016,18.57312560679016,0.9319401045752376,0.9319401045752376,0.9319401045752376,0.9319401045752376,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.76155504669592,45.76155504669592,45.76155504669592,45.76155504669592,183.04622018678367,4393.109284482808,0.1246012196482684,0.235
1941-02-25,1941-03-08,1568.6399,0.9510362373859136,1491.8333883094156,0.231,1941,2,25,1941.02,1940,5,148,22,0.12889440474993352,22.77698016592217,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.10859121485649456,1100.0,229.8333883094156,51.0,10.000000000000002,9.931072334357463,7.093623095969616,151.80869287908848,100.0,18.0,16.931072334357463,12.093623095969615,244.80869287908848,1234.9310723343574,4,275.0,275.0,275.0,275.0,969.5888859037418,990.0,0.9008028126802816,0.48,988.6191971873196,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.49537650357793,18.49537650357793,18.49537650357793,18.49537650357793,0.9318703444384993,0.9318703444384993,0.9318703444384993,0.9318703444384993,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.566581120932156,45.566581120932156,45.566581120932156,45.566581120932156,182.26632448372862,4374.391787609487,0.12217605927849465,0.23
