Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1941-02-26,1941-03-09,1590.2593,0.9568995611272284,1521.7184262484936,0.227,1941,2,26,1941.02,1940,5,149,22,0.13147647202786986,29.885037939078074,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.10645859129101833,1100.0,259.71842624849364,51.0,10.0,11.222401134194168,8.016000810138692,179.4800243041608,100.0,18.0,18.222401134194172,13.016000810138692,272.4800243041608,1236.2224011341941,4,275.0,275.0,275.0,275.0,969.6866493802153,990.0,0.9041899046142796,0.48,988.6158100953855,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.394225935170386,18.394225935170386,18.394225935170386,18.394225935170386,0.9317524437059846,0.9317524437059846,0.9317524437059846,0.9317524437059846,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.31164550060484,45.31164550060484,45.31164550060484,45.31164550060484,181.24658200241936,4349.9179680580655,0.11910651726104693,0.225
1941-02-27,1941-03-10,1623.0388,0.9607842033501004,1559.3900404643032,0.222,1941,2,27,1941.02,1940,5,150,22,0.1347312994961158,37.67161421580954,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.10388677354368958,1100.0,297.3900404643032,51.00000000000002,10.000000000000002,12.85018693364273,9.178704952601947,214.36114857805848,100.0,18.0,19.850186933642725,14.178704952601947,307.36114857805853,1237.8501869336428,4,275.0,275.0,275.0,275.0,969.8085191206966,990.0,0.9084595067111942,0.48,988.6115404932888,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.268086592592184,18.268086592592184,18.268086592592184,18.268086592592184,0.9315624108497887,0.9315624108497887,0.9315624108497887,0.9315624108497887,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.99174054909253,44.99174054909253,44.99174054909253,44.99174054909253,179.96696219637013,4319.207092712883,0.11540856201876573,0.22
1941-02-28,1941-03-11,1656.2409,0.9693444789672568,1605.4679722547605,0.217,1941,2,28,1941.02,1940,5,151,22,0.13871243280281131,46.07793179045734,0.3,2,Mod_Wet,49,8,7,5,93,162.0,0.10090515837104057,1100.0,343.4679722547605,51.0,10.0,14.841208677674837,10.600863341196312,257.02590023588937,100.0,18.0,21.84120867767484,15.600863341196312,350.02590023588937,1239.8412086776748,4,275.0,275.0,275.0,275.0,969.9555636695796,990.0,0.913681858826688,0.48,988.6063181411732,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.1158196915937,18.1158196915937,18.1158196915937,18.1158196915937,0.931269427927543,0.931269427927543,0.931269427927543,0.931269427927543,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.602696208069695,44.602696208069695,44.602696208069695,44.602696208069695,178.41078483227878,4281.858835974691,0.11112696604075764,0.215
1941-03-01,1941-03-12,1701.1714,0.9729967130839268,1655.2341805923822,0.212,1941,3,1,1941.03,1940,6,152,22,0.14301223320318182,49.76620833762172,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.14439044505138582,1100.0,316.23418059238224,41.000000000000014,7.000000000000003,13.0,17.201022375317866,238.0331582170644,100.0,18.0,25.0,30.201022375317866,382.03315821706434,1243.0,4,275.0,275.0,275.0,275.0,970.1119538486264,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.951144158258742,17.951144158258742,17.951144158258742,17.951144158258742,0.9308742800557384,0.9308742800557384,0.9308742800557384,0.9308742800557384,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.17849759207625,44.17849759207625,44.17849759207625,44.17849759207625,176.713990368305,4241.135768839319,0.1067607184773467,0.21
1941-03-02,1941-03-13,1701.1714,0.9729967130839268,1655.2341805923822,0.212,1941,3,2,1941.03,1940,6,153,22,0.14301223320318182,0.0,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.14439044505138582,1100.0,316.23418059238224,41.000000000000014,7.000000000000003,13.0,17.201022375317866,238.0331582170644,100.0,18.0,25.0,30.201022375317866,382.03315821706434,1243.0,4,275.0,275.0,275.0,275.0,970.1119538486264,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.951144158258742,17.951144158258742,17.951144158258742,17.951144158258742,0.9308742800557384,0.9308742800557384,0.9308742800557384,0.9308742800557384,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.17849759207625,44.17849759207625,44.17849759207625,44.17849759207625,176.713990368305,4241.135768839319,0.1067607184773467,0.21
1941-03-03,1941-03-14,1701.1714,0.9729967130839268,1655.2341805923822,0.212,1941,3,3,1941.03,1940,6,154,22,0.14301223320318182,0.0,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.14439044505138582,1100.0,316.23418059238224,41.000000000000014,7.000000000000003,13.0,17.201022375317866,238.0331582170644,100.0,18.0,25.0,30.201022375317866,382.03315821706434,1243.0,4,275.0,275.0,275.0,275.0,970.1119538486264,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.951144158258742,17.951144158258742,17.951144158258742,17.951144158258742,0.9308742800557384,0.9308742800557384,0.9308742800557384,0.9308742800557384,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.17849759207625,44.17849759207625,44.17849759207625,44.17849759207625,176.713990368305,4241.135768839319,0.1067607184773467,0.21
1941-03-04,1941-03-15,1701.1714,0.9729967130839268,1655.2341805923822,0.212,1941,3,4,1941.03,1940,6,155,23,0.14301223320318182,0.0,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.14439044505138582,1100.0,316.23418059238224,41.000000000000014,7.000000000000003,13.0,17.201022375317866,238.0331582170644,100.0,18.0,25.0,30.201022375317866,382.03315821706434,1243.0,4,275.0,275.0,275.0,275.0,970.1119538486264,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.951144158258742,17.951144158258742,17.951144158258742,17.951144158258742,0.9308742800557384,0.9308742800557384,0.9308742800557384,0.9308742800557384,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.17849759207625,44.17849759207625,44.17849759207625,44.17849759207625,176.713990368305,4241.135768839319,0.1067607184773467,0.21
1941-03-05,1941-03-16,1701.1714,0.9729967130839268,1655.2341805923822,0.212,1941,3,5,1941.03,1940,6,156,23,0.14301223320318182,0.0,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.14439044505138582,1100.0,316.23418059238224,41.000000000000014,7.000000000000003,13.0,17.201022375317866,238.0331582170644,100.0,18.0,25.0,30.201022375317866,382.03315821706434,1243.0,4,275.0,275.0,275.0,275.0,970.1119538486264,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.951144158258742,17.951144158258742,17.951144158258742,17.951144158258742,0.9308742800557384,0.9308742800557384,0.9308742800557384,0.9308742800557384,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.17849759207625,44.17849759207625,44.17849759207625,44.17849759207625,176.713990368305,4241.135768839319,0.1067607184773467,0.21
1941-03-06,1941-03-17,1701.1714,0.9729967130839268,1655.2341805923822,0.212,1941,3,6,1941.03,1940,6,157,23,0.14301223320318182,0.0,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.14439044505138582,1100.0,316.23418059238224,41.000000000000014,7.000000000000003,13.0,17.201022375317866,238.0331582170644,100.0,18.0,25.0,30.201022375317866,382.03315821706434,1243.0,4,275.0,275.0,275.0,275.0,970.1119538486264,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.951144158258742,17.951144158258742,17.951144158258742,17.951144158258742,0.9308742800557384,0.9308742800557384,0.9308742800557384,0.9308742800557384,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.17849759207625,44.17849759207625,44.17849759207625,44.17849759207625,176.713990368305,4241.135768839319,0.1067607184773467,0.21
1941-03-07,1941-03-18,1712.5226,0.9782347907016572,1675.2491871828574,0.209,1941,3,7,1941.03,1940,6,158,23,0.14474152977259888,20.015006590475195,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.1426653430597442,1100.0,336.24918718285744,41.0,7.000000000000003,13.0,18.289704742163803,256.95948244069365,100.0,18.0,25.0,31.289704742163803,400.95948244069365,1243.0,4,275.0,275.0,275.0,275.0,970.174158907227,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.88893909965823,17.88893909965823,17.88893909965823,17.88893909965823,0.9307038459637684,0.9307038459637684,0.9307038459637684,0.9307038459637684,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.01734777977067,44.01734777977067,44.01734777977067,44.01734777977067,176.06939111908267,4225.665386857985,0.10510041877123102,0.21
1941-03-08,1941-03-19,1769.9945,0.9841942757538936,1742.018455015875,0.203,1941,3,8,1941.03,1940,6,159,23,0.1505103945133716,66.76926783301748,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.13719716878534566,1100.0,403.01845501587485,41.0,7.0,13.0,21.921505921365586,320.0969490945094,100.0,18.0,25.0,34.92150592136558,464.09694909450934,1243.0,4,275.0,275.0,275.0,275.0,970.378885622981,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.684212383904267,17.684212383904267,17.684212383904267,17.684212383904267,0.9300609482320416,0.9300609482320416,0.9300609482320416,0.9300609482320416,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.48354155897819,43.48354155897819,43.48354155897819,43.48354155897819,173.93416623591276,4174.419989661907,0.09984633959249743,0.205
1941-03-09,1941-03-20,1816.8359,0.986960473647028,1793.1452204029245,0.197,1941,3,9,1941.03,1940,6,160,23,0.1549277470428127,51.12676538704954,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.13328535652360385,1100.0,454.1452204029245,41.000000000000014,7.0,13.0,24.70245968718836,368.44276071573614,100.0,18.0,25.0,37.702459687188366,512.4427607157362,1243.0,4,275.0,275.0,275.0,275.0,970.5328357955368,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.530262211348553,17.530262211348553,17.530262211348553,17.530262211348553,0.9294946751432408,0.9294946751432408,0.9294946751432408,0.9294946751432408,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.078750214401495,43.078750214401495,43.078750214401495,43.078750214401495,172.31500085760598,4135.560020582543,0.09609651181452347,0.195
1941-03-10,1941-03-21,1840.5463,0.9879158462691812,1818.3048555621106,0.194,1941,3,10,1941.03,1940,6,161,23,0.15710153952056635,25.15963515918588,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.13144110530690714,1100.0,479.3048555621106,41.0,7.000000000000004,13.0,26.07097540714409,392.2338801549665,100.0,18.0,25.0,39.0709754071441,536.2338801549665,1243.0,4,275.0,275.0,275.0,275.0,970.607726377634,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.45537162925139,17.45537162925139,17.45537162925139,17.45537162925139,0.929193498979792,0.929193498979792,0.929193498979792,0.929193498979792,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.88081578876994,42.88081578876994,42.88081578876994,42.88081578876994,171.52326315507975,4116.5583157219135,0.0943314112759464,0.195
1941-03-11,1941-03-22,1876.4759,0.9920064298460674,1861.476158251186,0.19,1941,3,11,1941.03,1940,6,162,24,0.16083154007290248,43.17130268907568,0.53,3,Normal,49,9,9,9,107,183.0,0.0983090754017093,1100.0,578.476158251186,51.0,8.999999999999996,15.999999999999995,28.44964712710751,474.02651112407835,100.0,18.0,25.0,37.449647127107504,581.0265111240784,1243.0,4,275.0,275.0,275.0,275.0,970.7349291156684,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.32816889121689,17.32816889121689,17.32816889121689,17.32816889121689,0.9286433866699492,0.9286433866699492,0.9286433866699492,0.9286433866699492,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.54312809341098,42.54312809341098,42.54312809341098,42.54312809341098,170.1725123736439,4084.1402969674537,0.0914180456297206,0.19
1941-03-12,1941-03-23,1912.8444,0.9977855862157844,1908.60857099358,0.18600000000000005,1941,3,12,1941.03,1940,6,163,24,0.16490378053384533,47.132412742394074,0.53,3,Normal,49,9,9,9,107,183.0,0.09588136760002823,1100.0,625.6085709935801,51.0,9.0,16.0,30.76763463902853,518.8409363545517,100.0,18.0,25.0,39.76763463902853,625.8409363545517,1243.0,4,275.0,275.0,275.0,275.0,970.871970244675,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.191127762210233,17.191127762210233,17.191127762210233,17.191127762210233,0.9279964079599251,0.9279964079599251,0.9279964079599251,0.9279964079599251,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.177267495735634,42.177267495735634,42.177267495735634,42.177267495735634,168.7090699829425,4049.01767959062,0.08839375058193112,0.185
1941-03-13,1941-03-24,1937.3349,1.0033366635975038,1943.799134837004,0.183,1941,3,13,1941.03,1940,6,164,24,0.1679442452499171,35.19056384342389,0.53,3,Normal,49,9,9,9,107,183.0,0.09414553012204388,1100.0,660.799134837004,51.0,9.0,16.0,32.4983181067379,552.3008167302661,100.0,18.0,25.0,41.4983181067379,659.3008167302661,1243.0,4,275.0,275.0,275.0,275.0,970.9730743523736,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.09002365451154,17.09002365451154,17.09002365451154,17.09002365451154,0.9274829737122562,0.9274829737122562,0.9274829737122562,0.9274829737122562,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.90601716325161,41.90601716325161,41.90601716325161,41.90601716325161,167.6240686530064,4022.977647672154,0.08623528308497906,0.185
1941-03-14,1941-03-25,1986.9064,1.0058527427505242,1998.5352520285696,0.177,1941,3,14,1941.03,1940,6,165,24,0.17267344577526844,54.736117191565896,0.53,3,Normal,49,9,9,9,107,183.0,0.09156706133366917,1100.0,715.5352520285696,51.0,9.0,16.0,35.19025829648703,604.3449937320828,100.0,18.0,25.0,44.19025829648704,711.3449937320828,1243.0,4,275.0,275.0,275.0,275.0,971.1283268364219,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.93477117046332,16.93477117046332,16.93477117046332,16.93477117046332,0.926634859237244,0.926634859237244,0.926634859237244,0.926634859237244,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.48735461695164,41.48735461695164,41.48735461695164,41.48735461695164,165.94941846780654,3982.7860432273574,0.08303552229031898,0.175
1941-03-15,1941-03-26,2037.2697,1.0121833646897571,2062.090499726492,0.171,1941,3,15,1941.03,1940,6,166,24,0.1781646191763689,63.55524769792214,0.53,3,Normal,49,9,9,9,107,183.0,0.0887448926340878,1100.0,779.090499726492,51.00000000000003,9.0,16.0,38.31592621605698,664.7745735104351,100.0,18.0,25.0,47.31592621605698,771.7745735104351,1243.0,4,275.0,275.0,275.0,275.0,971.3056231367392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.757474870146055,16.757474870146055,16.757474870146055,16.757474870146055,0.9255778841278872,0.9255778841278872,0.9255778841278872,0.9255778841278872,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.00618084396626,41.00618084396626,41.00618084396626,41.00618084396626,164.02472337586505,3936.593361020761,0.07954293150451965,0.17
1941-03-16,1941-03-27,2101.345,1.0110634560377072,2124.593138027556,0.165,1941,3,16,1941.03,1940,6,167,24,0.18356484712558085,62.502638301064046,0.53,3,Normal,49,9,9,9,107,183.0,0.08613413868496947,1100.0,841.593138027556,51.00000000000003,9.0,16.0,41.38982646037161,724.2033115671844,100.0,18.0,25.0,50.38982646037161,831.2033115671844,1243.0,4,275.0,275.0,275.0,275.0,971.4769813827353,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.58611662415008,16.58611662415008,16.58611662415008,16.58611662415008,0.924466692259618,0.924466692259618,0.924466692259618,0.924466692259618,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.53813458507055,40.53813458507055,40.53813458507055,40.53813458507055,162.1525383402822,3891.660920166773,0.07632168975694915,0.165
1941-03-17,1941-03-28,2153.5086,1.0079102677722054,2170.543429675747,0.159,1941,3,17,1941.03,1940,6,168,24,0.18753495232398454,45.95029164819107,0.53,3,Normal,49,9,9,9,107,183.0,0.08431068344361024,1100.0,887.5434296757471,50.99999999999997,9.0,16.0,43.64967686929904,767.8937528064481,100.0,18.0,25.0,52.64967686929904,874.8937528064481,1243.0,4,275.0,275.0,275.0,275.0,971.601124833422,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.46197317346339,16.46197317346339,16.46197317346339,16.46197317346339,0.9236066431549392,0.9236066431549392,0.9236066431549392,0.9236066431549392,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.197284397300244,40.197284397300244,40.197284397300244,40.197284397300244,160.78913758920098,3858.9393021408227,0.07407782557625255,0.16
1941-03-18,1941-03-29,2193.1616,1.007934911855717,2210.5641439813435,0.155,1941,3,18,1941.03,1940,6,169,25,0.1909927420399881,40.020714305596364,0.53,3,Normal,49,9,9,9,107,183.0,0.08278429761843838,1100.0,927.5641439813437,50.99999999999997,9.0,16.0,45.617908720393935,805.9462352609496,100.0,18.0,25.0,54.617908720393935,912.9462352609496,1243.0,4,275.0,275.0,275.0,275.0,971.7080181761984,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.355079830686993,16.355079830686993,16.355079830686993,16.355079830686993,0.9228290560315984,0.9228290560315984,0.9228290560315984,0.9228290560315984,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.90264692532737,39.90264692532737,39.90264692532737,39.90264692532737,159.61058770130947,3830.6541048314284,0.07220355407278177,0.155
1941-03-19,1941-03-30,2193.1616,1.007934911855717,2210.5641439813435,0.155,1941,3,19,1941.03,1940,6,170,25,0.1909927420399881,0.0,0.53,3,Normal,49,9,9,9,107,183.0,0.08278429761843838,1100.0,927.5641439813437,50.99999999999997,9.0,16.0,45.617908720393935,805.9462352609496,100.0,18.0,25.0,54.617908720393935,912.9462352609496,1243.0,4,275.0,275.0,275.0,275.0,971.7080181761984,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.355079830686993,16.355079830686993,16.355079830686993,16.355079830686993,0.9228290560315984,0.9228290560315984,0.9228290560315984,0.9228290560315984,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.90264692532737,39.90264692532737,39.90264692532737,39.90264692532737,159.61058770130947,3830.6541048314284,0.07220355407278177,0.155
1941-03-20,1941-03-31,2193.1616,1.007934911855717,2210.5641439813435,0.155,1941,3,20,1941.03,1940,6,171,25,0.1909927420399881,0.0,0.53,3,Normal,49,9,9,9,107,183.0,0.08278429761843838,1100.0,927.5641439813437,50.99999999999997,9.0,16.0,45.617908720393935,805.9462352609496,100.0,18.0,25.0,54.617908720393935,912.9462352609496,1243.0,4,275.0,275.0,275.0,275.0,971.7080181761984,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.355079830686993,16.355079830686993,16.355079830686993,16.355079830686993,0.9228290560315984,0.9228290560315984,0.9228290560315984,0.9228290560315984,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.90264692532737,39.90264692532737,39.90264692532737,39.90264692532737,159.61058770130947,3830.6541048314284,0.07220355407278177,0.155
1941-03-21,1941-04-01,2314.871,1.001733653678215,2318.8841846237437,0.14200000000000002,1941,3,21,1941.03,1940,6,172,25,0.20035159355149149,108.32004064240029,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.07891726599088135,1100.0,1035.8841846237435,51.0,9.0,16.0,50.94512383395461,908.9390607897893,100.0,18.0,25.0,59.94512383395461,1015.9390607897893,1243.0,4,275.0,275.0,275.0,275.0,971.9918009962877,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.071297010597576,16.071297010597576,16.071297010597576,16.071297010597576,0.9205983996944992,0.9205983996944992,0.9205983996944992,0.9205983996944992,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.115503038806295,39.115503038806295,39.115503038806295,39.115503038806295,156.46201215522518,3755.0882917254053,0.06747297393837386,0.14
1941-03-22,1941-04-02,2690.1084,1.019362258722308,2742.194974831855,0.107,1941,3,22,1941.03,1940,6,173,25,0.23692564582547224,423.31079020811103,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.06673486082484749,1100.0,1459.1949748318548,51.0,9.0,16.0,71.0,1312.1949748318546,100.0,18.0,25.0,80.0,1419.1949748318546,1243.0,4,275.0,275.0,275.0,275.0,973.0309592440076,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.032138762877553,15.032138762877553,15.032138762877553,15.032138762877553,0.910368046422973,0.910368046422973,0.910368046422973,0.910368046422973,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.17974976521915,36.17974976521915,36.17974976521915,36.17974976521915,144.7189990608766,3473.255977461038,0.05277487574338161,0.105
1941-03-23,1941-04-03,2797.2606,1.0155314298231606,2840.7060567059916,0.1,1941,3,23,1941.03,1940,6,174,25,0.2454370032993977,98.51108187413685,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.06442060401427173,1100.0,1557.7060567059916,51.0,9.0,16.0,71.0,1410.7060567059916,100.0,18.0,25.0,80.0,1517.7060567059916,1243.0,4,275.0,275.0,275.0,275.0,973.2585177251327,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.804580281752536,14.804580281752536,14.804580281752536,14.804580281752536,0.9076953899407344,0.9076953899407344,0.9076953899407344,0.9076953899407344,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.5274474744176,35.5274474744176,35.5274474744176,35.5274474744176,142.1097898976704,3410.6349575440886,0.05002622131994085,0.1
1941-03-24,1941-04-04,2859.6787,1.0206242859643155,2918.657531274862,0.095,1941,3,24,1941.03,1940,6,175,25,0.2521720107021481,77.95147456887025,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.06270005920155562,1100.0,1635.657531274862,51.0,9.0,16.0,71.0,1488.6575312748614,100.0,18.0,25.0,80.0,1595.6575312748614,1243.0,4,275.0,275.0,275.0,275.0,973.4351387314522,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.62795927543307,14.62795927543307,14.62795927543307,14.62795927543307,0.9055139102163761,0.9055139102163761,0.9055139102163761,0.9055139102163761,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.019234278420456,35.019234278420456,35.019234278420456,35.019234278420456,140.07693711368182,3361.846490728364,0.047993618851368484,0.095
1941-03-25,1941-04-05,2938.9259,1.0215196685743866,3002.1706113326813,0.08900000000000001,1941,3,25,1941.03,1940,6,176,26,0.2593875408191437,83.51308005781948,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.06095589614700985,1100.0,1719.1706113326813,51.0,9.0,16.0,71.0,1572.1706113326816,100.0,18.0,25.0,80.0,1679.1706113326816,1243.0,4,275.0,275.0,275.0,275.0,973.6211227448567,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.44197526202852,14.44197526202852,14.44197526202852,14.44197526202852,0.9031156281010458,0.9031156281010458,0.9031156281010458,0.9031156281010458,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.48241952349616,34.48241952349616,34.48241952349616,34.48241952349616,137.92967809398465,3310.3122742556316,0.045943317669330214,0.09
1941-03-26,1941-04-06,3019.5429,1.024651185222314,3093.978211314623,0.08199999999999999,1941,3,26,1941.03,1940,6,177,26,0.2673197174575835,91.80759998194162,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.0591471521456655,1100.0,1810.9782113146232,51.000000000000064,9.0,16.0,71.0,1663.9782113146232,100.0,18.0,25.0,80.0,1770.9782113146232,1243.0,4,275.0,275.0,275.0,275.0,973.821864661536,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.241233345349158,14.241233345349158,14.241233345349158,14.241233345349158,0.9004105932172003,0.9004105932172003,0.9004105932172003,0.9004105932172003,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.90127056582305,33.90127056582305,33.90127056582305,33.90127056582305,135.60508226329222,3254.521974319013,0.04382871274509525,0.08
1941-03-27,1941-04-07,3085.0293,1.03183032828526,3183.2267953886458,0.078,1941,3,27,1941.03,1940,6,178,26,0.2750307951215789,89.24858407402279,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.057488834997588424,1100.0,1900.2267953886455,50.999999999999936,9.0,16.0,71.0,1753.226795388646,100.0,18.0,25.0,80.0,1860.226795388646,1243.0,4,275.0,275.0,275.0,275.0,974.0134319247818,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.049666082103455,14.049666082103455,14.049666082103455,14.049666082103455,0.8977164581109329,0.8977164581109329,0.8977164581109329,0.8977164581109329,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.345172367884004,33.345172367884004,33.345172367884004,33.345172367884004,133.38068947153602,3201.1365473168635,0.04190109534914596,0.08
1941-03-28,1941-04-08,3151.4034,1.0395078471126764,3275.908563717569,0.07400000000000001,1941,3,28,1941.03,1940,6,179,26,0.283038499905198,92.68176832892323,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.05586236503265763,1100.0,1992.908563717569,51.0,9.0,16.0,71.0,1845.9085637175683,100.0,18.0,25.0,80.0,1952.9085637175683,1243.0,4,275.0,275.0,275.0,275.0,974.2087849103236,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.854313096561626,13.854313096561626,13.854313096561626,13.854313096561626,0.8948557028893934,0.8948557028893934,0.8948557028893934,0.8948557028893934,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.776742196017786,32.776742196017786,32.776742196017786,32.776742196017786,131.10696878407114,3146.567250817708,0.040021559281644976,0.075
1941-03-29,1941-04-09,3235.6269,1.0280956726482575,3326.534014194297,0.068,1941,3,29,1941.03,1940,6,180,26,0.2874125388263873,50.62545047672802,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.05501221367920493,1100.0,2043.5340141942968,51.0,9.0,16.0,71.0,1896.5340141942968,100.0,18.0,25.0,80.0,2003.5340141942968,1243.0,4,275.0,275.0,275.0,275.0,974.3140028403386,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.749095166546635,13.749095166546635,13.749095166546635,13.749095166546635,0.8932674500617509,0.8932674500617509,0.8932674500617509,0.8932674500617509,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.47008338019288,32.47008338019288,32.47008338019288,32.47008338019288,129.88033352077153,3117.128004498517,0.0390437413135032,0.07
1941-03-30,1941-04-10,3235.6269,1.0280956726482575,3326.534014194297,0.068,1941,3,30,1941.03,1940,6,181,26,0.2874125388263873,0.0,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.05501221367920493,1100.0,2043.5340141942968,51.0,9.0,16.0,71.0,1896.5340141942968,100.0,18.0,25.0,80.0,2003.5340141942968,1243.0,4,275.0,275.0,275.0,275.0,974.3140028403386,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.749095166546635,13.749095166546635,13.749095166546635,13.749095166546635,0.8932674500617509,0.8932674500617509,0.8932674500617509,0.8932674500617509,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.47008338019288,32.47008338019288,32.47008338019288,32.47008338019288,129.88033352077153,3117.128004498517,0.0390437413135032,0.07
1941-03-31,1941-04-11,3235.6269,1.0280956726482575,3326.534014194297,0.068,1941,3,31,1941.03,1940,6,182,26,0.2874125388263873,0.0,0.5700000000000001,3,Normal,49,9,9,9,107,183.0,0.05501221367920493,1100.0,2043.5340141942968,51.0,9.0,16.0,71.0,1896.5340141942968,100.0,18.0,25.0,80.0,2003.5340141942968,1243.0,4,275.0,275.0,275.0,275.0,974.3140028403386,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.749095166546635,13.749095166546635,13.749095166546635,13.749095166546635,0.8932674500617509,0.8932674500617509,0.8932674500617509,0.8932674500617509,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.47008338019288,32.47008338019288,32.47008338019288,32.47008338019288,129.88033352077153,3117.128004498517,0.0390437413135032,0.07
1941-04-01,1941-04-12,3235.6269,1.0280956726482575,3326.534014194297,0.068,1941,4,1,1941.04,1940,7,183,27,0.2874125388263873,0.0,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.08868089090363637,1100.0,1931.5340141942968,30.0,4.0,6.999999999999987,55.0,1835.5340141942968,100.0,18.0,25.0,80.0,2003.5340141942968,1243.0,4,275.0,275.0,275.0,275.0,974.3140028403386,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.749095166546635,13.749095166546635,13.749095166546635,13.749095166546635,0.8932674500617509,0.8932674500617509,0.8932674500617509,0.8932674500617509,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.47008338019288,32.47008338019288,32.47008338019288,32.47008338019288,129.88033352077153,3117.128004498517,0.0390437413135032,0.07
1941-04-02,1941-04-13,3235.6269,1.0280956726482575,3326.534014194297,0.068,1941,4,2,1941.04,1940,7,184,27,0.2874125388263873,0.0,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.08868089090363637,1100.0,1931.5340141942968,30.0,4.0,6.999999999999987,55.0,1835.5340141942968,100.0,18.0,25.0,80.0,2003.5340141942968,1243.0,4,275.0,275.0,275.0,275.0,974.3140028403386,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.749095166546635,13.749095166546635,13.749095166546635,13.749095166546635,0.8932674500617509,0.8932674500617509,0.8932674500617509,0.8932674500617509,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.47008338019288,32.47008338019288,32.47008338019288,32.47008338019288,129.88033352077153,3117.128004498517,0.0390437413135032,0.07
1941-04-03,1941-04-14,3235.6269,1.0280956726482575,3326.534014194297,0.068,1941,4,3,1941.04,1940,7,185,27,0.2874125388263873,0.0,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.08868089090363637,1100.0,1931.5340141942968,30.0,4.0,6.999999999999987,55.0,1835.5340141942968,100.0,18.0,25.0,80.0,2003.5340141942968,1243.0,4,275.0,275.0,275.0,275.0,974.3140028403386,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.749095166546635,13.749095166546635,13.749095166546635,13.749095166546635,0.8932674500617509,0.8932674500617509,0.8932674500617509,0.8932674500617509,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.47008338019288,32.47008338019288,32.47008338019288,32.47008338019288,129.88033352077153,3117.128004498517,0.0390437413135032,0.07
1941-04-04,1941-04-15,3184.9249,1.0306414296433448,3282.5155522426867,0.07200000000000001,1941,4,4,1941.04,1940,7,186,27,0.2836093437137681,44.018461951610334,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.0898700997161916,1100.0,1887.5155522426867,29.999999999999947,4.0,7.0,55.0,1791.5155522426874,100.0,18.0,25.0,80.0,1959.5155522426874,1243.0,4,275.0,275.0,275.0,275.0,974.2225754555307,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.840522551354368,13.840522551354368,13.840522551354368,13.840522551354368,0.8946494274096985,0.8946494274096985,0.8946494274096985,0.8946494274096985,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.736568386746825,32.736568386746825,32.736568386746825,32.736568386746825,130.9462735469873,3142.7105651276947,0.03989204969875068,0.07
1941-04-05,1941-04-16,3019.5429,1.024651185222314,3093.978211314623,0.08199999999999999,1941,4,5,1941.04,1940,7,187,27,0.2673197174575835,188.53734092806368,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.09534650209273947,1100.0,1698.9782113146232,30.0,4.0,7.0,55.0,1602.9782113146232,100.0,18.0,25.0,80.0,1770.9782113146232,1243.0,4,275.0,275.0,275.0,275.0,973.821864661536,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.241233345349158,14.241233345349158,14.241233345349158,14.241233345349158,0.9004105932172003,0.9004105932172003,0.9004105932172003,0.9004105932172003,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.90127056582305,33.90127056582305,33.90127056582305,33.90127056582305,135.60508226329222,3254.521974319013,0.04382871274509525,0.08
1941-04-06,1941-04-17,2954.9395,1.021093007986116,3017.2680624719897,0.08800000000000001,1941,4,6,1941.04,1940,7,188,27,0.26069196059757993,76.71014884263332,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.09777056393137047,1100.0,1622.2680624719894,30.0,4.0,7.0,55.0,1526.2680624719894,100.0,18.0,25.0,80.0,1694.2680624719894,1243.0,4,275.0,275.0,275.0,275.0,973.6543972020227,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.408700804862367,14.408700804862367,14.408700804862367,14.408700804862367,0.9026756071486616,0.9026756071486616,0.9026756071486616,0.9026756071486616,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.38620967527253,34.38620967527253,34.38620967527253,34.38620967527253,137.54483870109013,3301.076128826163,0.045585886256457535,0.09
1941-04-07,1941-04-18,2938.9259,1.0215196685743866,3002.1706113326813,0.08900000000000001,1941,4,7,1941.04,1940,7,189,27,0.2593875408191437,15.097451139308305,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.09826223695829456,1100.0,1607.1706113326813,30.0,4.0,7.0,55.0,1511.1706113326813,100.0,18.0,25.0,80.0,1679.1706113326813,1243.0,4,275.0,275.0,275.0,275.0,973.6211227448567,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.44197526202852,14.44197526202852,14.44197526202852,14.44197526202852,0.9031156281010458,0.9031156281010458,0.9031156281010458,0.9031156281010458,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.48241952349616,34.48241952349616,34.48241952349616,34.48241952349616,137.92967809398465,3310.3122742556316,0.045943317669330214,0.09
1941-04-08,1941-04-19,2922.9672,1.0170608668527348,2972.8355542141107,0.091,1941,4,8,1941.04,1940,7,190,28,0.2568529918840992,29.335057118570603,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.09923185948910827,1100.0,1577.8355542141107,30.0,4.0,7.0,55.0,1481.8355542141105,100.0,18.0,25.0,80.0,1649.8355542141105,1243.0,4,275.0,275.0,275.0,275.0,973.556167148703,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.50693085818223,14.50693085818223,14.50693085818223,14.50693085818223,0.9039650291011764,0.9039650291011764,0.9039650291011764,0.9039650291011764,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.670088295293176,34.670088295293176,34.670088295293176,34.670088295293176,138.6803531811727,3328.328476348145,0.04664918413821709,0.09
1941-04-09,1941-04-20,2875.4190000000012,1.020219146567976,2933.5575182053426,0.094,1941,4,9,1941.04,1940,7,191,28,0.25345936957294163,39.27803600876814,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.10056049631522876,1100.0,1538.5575182053424,30.0,4.0,7.0,55.0,1442.5575182053424,100.0,18.0,25.0,80.0,1610.5575182053424,1243.0,4,275.0,275.0,275.0,275.0,973.4685629611383,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.594535045746811,14.594535045746811,14.594535045746811,14.594535045746811,0.9050905502823969,0.9050905502823969,0.9050905502823969,0.9050905502823969,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.92288157596344,34.92288157596344,34.92288157596344,34.92288157596344,139.69152630385375,3352.5966312924897,0.04761847191914362,0.095
1941-04-10,1941-04-21,2828.3612,1.0169808449057474,2876.3891628746333,0.098,1941,4,10,1941.04,1940,7,192,28,0.2485200236723683,57.16835533070935,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.1025591403998964,1100.0,1481.3891628746333,30.0,4.0,7.0,55.00000000000002,1385.3891628746333,100.0,18.0,25.0,80.0,1553.3891628746333,1243.0,4,275.0,275.0,275.0,275.0,973.339737399288,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.723360607597284,14.723360607597284,14.723360607597284,14.723360607597284,0.9067038529572254,0.9067038529572254,0.9067038529572254,0.9067038529572254,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.29394358623024,35.29394358623024,35.29394358623024,35.29394358623024,141.17577434492097,3388.218584278103,0.049080901905440136,0.1
1941-04-11,1941-04-22,2812.7838,1.0169808449057474,2860.5472454611986,0.098,1941,4,11,1941.04,1940,7,193,28,0.2471512820078476,15.841917413434658,0.53,3,Normal,54,13,14,19,117,217.0,0.07585961054980361,1100.0,1543.5472454611984,46.0,5.0,11.0,61.0,1420.5472454611984,100.0,18.0,25.0,80.0,1537.5472454611984,1243.0,4,275.0,275.0,275.0,275.0,973.3037567483548,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.759341258530595,14.759341258530595,14.759341258530595,14.759341258530595,0.9071455495283336,0.9071455495283336,0.9071455495283336,0.9071455495283336,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.39742950919086,35.39742950919086,35.39742950919086,35.39742950919086,141.58971803676343,3398.1532328823223,0.04949742335541649,0.1
1941-04-12,1941-04-23,2797.2606,1.0155314298231606,2840.7060567059916,0.1,1941,4,12,1941.04,1940,7,194,28,0.2454370032993977,19.841188755206986,0.53,3,Normal,54,13,14,19,117,217.0,0.07638945940490144,1100.0,1523.7060567059916,46.0,5.0,11.0,61.0,1400.7060567059916,100.0,18.0,25.0,80.0,1517.7060567059916,1243.0,4,275.0,275.0,275.0,275.0,973.2585177251327,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.804580281752536,14.804580281752536,14.804580281752536,14.804580281752536,0.9076953899407344,0.9076953899407344,0.9076953899407344,0.9076953899407344,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.5274474744176,35.5274474744176,35.5274474744176,35.5274474744176,142.1097898976704,3410.6349575440886,0.05002622131994085,0.1
1941-04-13,1941-04-24,2751.0152,1.0177464223106822,2799.835877522306,0.10300000000000001,1941,4,13,1941.04,1940,7,195,28,0.24190581981792725,40.87017918368564,0.53,3,Normal,54,13,14,19,117,217.0,0.0775045429420072,1100.0,1482.835877522306,46.0,5.0,11.0,61.0,1359.835877522306,100.0,18.0,25.0,80.0,1476.835877522306,1243.0,4,275.0,275.0,275.0,275.0,973.1647100411876,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.898387965697525,14.898387965697525,14.898387965697525,14.898387965697525,0.9088159740972488,0.9088159740972488,0.9088159740972488,0.9088159740972488,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.796701338650635,35.796701338650635,35.796701338650635,35.796701338650635,143.1868053546025,3436.48332851046,0.05114114241628857,0.105
1941-04-14,1941-04-25,2735.7079,1.0199745415557635,2790.352411132981,0.10400000000000001,1941,4,14,1941.04,1940,7,196,28,0.2410864483218896,9.483466389324805,0.53,3,Normal,54,13,14,19,117,217.0,0.07776795473367837,1100.0,1473.3524111329812,46.0,5.0,11.0,61.0,1350.3524111329812,100.0,18.0,25.0,80.0,1467.3524111329812,1243.0,4,275.0,275.0,275.0,275.0,973.1428220535128,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.920275953372384,14.920275953372384,14.920275953372384,14.920275953372384,0.9090736395783664,0.9090736395783664,0.9090736395783664,0.9090736395783664,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.85945602433401,35.85945602433401,35.85945602433401,35.85945602433401,143.43782409733606,3442.5077783360657,0.05140491341704587,0.105
1941-04-15,1941-04-26,2705.2546,1.0193258157250509,2757.5358518889448,0.106,1941,4,15,1941.04,1940,7,197,29,0.23825109760320484,32.81655924403594,0.53,3,Normal,54,13,14,19,117,217.0,0.07869344648823058,1100.0,1440.5358518889448,46.0,5.0,11.0,61.0,1317.5358518889445,100.0,18.0,25.0,80.0,1434.5358518889443,1243.0,4,275.0,275.0,275.0,275.0,973.0667244300729,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.996373576812243,14.996373576812243,14.996373576812243,14.996373576812243,0.9099582764069232,0.9099582764069232,0.9099582764069232,0.9099582764069232,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.077422877886974,36.077422877886974,36.077422877886974,36.077422877886974,144.3096915115479,3463.432596277149,0.05233284325666847,0.105
1941-04-16,1941-04-27,2690.1084,1.019362258722308,2742.194974831855,0.107,1941,4,16,1941.04,1940,7,198,29,0.23692564582547224,15.340877057090438,0.53,3,Normal,54,13,14,19,117,217.0,0.07913368742618528,1100.0,1425.1949748318548,46.0,5.0,11.0,60.99999999999999,1302.1949748318548,100.0,18.0,25.0,80.0,1419.1949748318548,1243.0,4,275.0,275.0,275.0,275.0,973.0309592440076,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.032138762877553,15.032138762877553,15.032138762877553,15.032138762877553,0.910368046422973,0.910368046422973,0.910368046422973,0.910368046422973,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.17974976521915,36.17974976521915,36.17974976521915,36.17974976521915,144.7189990608766,3473.255977461038,0.05277487574338161,0.105
1941-04-17,1941-04-28,2690.1084,1.019362258722308,2742.194974831855,0.107,1941,4,17,1941.04,1940,7,199,29,0.23692564582547224,0.0,0.53,3,Normal,54,13,14,19,117,217.0,0.07913368742618528,1100.0,1425.1949748318548,46.0,5.0,11.0,60.99999999999999,1302.1949748318548,100.0,18.0,25.0,80.0,1419.1949748318548,1243.0,4,275.0,275.0,275.0,275.0,973.0309592440076,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.032138762877553,15.032138762877553,15.032138762877553,15.032138762877553,0.910368046422973,0.910368046422973,0.910368046422973,0.910368046422973,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.17974976521915,36.17974976521915,36.17974976521915,36.17974976521915,144.7189990608766,3473.255977461038,0.05277487574338161,0.105
1941-04-18,1941-04-29,2675.0157,1.0170500348123412,2720.624810808559,0.109,1941,4,18,1941.04,1940,7,200,29,0.2350619836538595,21.570164023295998,0.53,3,Normal,54,13,14,19,117,217.0,0.0797610898562336,1100.0,1403.6248108085585,46.0,5.0,11.0,61.00000000000002,1280.6248108085588,100.0,18.0,25.0,80.0,1397.6248108085585,1243.0,4,275.0,275.0,275.0,275.0,972.9804624690644,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.082635537820765,15.082635537820765,15.082635537820765,15.082635537820765,0.9109400657367724,0.9109400657367724,0.9109400657367724,0.9109400657367724,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.32409623767497,36.32409623767497,36.32409623767497,36.32409623767497,145.2963849506999,3487.113238816797,0.053405520810316486,0.11
1941-04-19,1941-04-30,2615.179,1.0196828708723151,2666.653230564991,0.113,1941,4,19,1941.04,1940,7,201,29,0.2303988391208152,53.97158024356804,0.53,3,Normal,54,13,14,19,117,217.0,0.08137541001310605,1100.0,1349.6532305649912,46.0,5.0,11.0,61.0,1226.6532305649912,100.0,18.0,25.0,80.0,1343.6532305649912,1243.0,4,275.0,275.0,275.0,275.0,972.8530264886078,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.210071518277413,15.210071518277413,15.210071518277413,15.210071518277413,0.9123496273960032,0.9123496273960032,0.9123496273960032,0.9123496273960032,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.68768698464637,36.68768698464637,36.68768698464637,36.68768698464637,146.75074793858548,3522.017950526051,0.0550318077568312,0.115
1941-04-20,1941-05-01,2615.179,1.0196828708723151,2666.653230564991,0.113,1941,4,20,1941.04,1940,7,202,29,0.2303988391208152,0.0,0.53,3,Normal,54,13,14,19,117,217.0,0.08137541001310605,1100.0,1349.6532305649912,46.0,5.0,11.0,61.0,1226.6532305649912,100.0,18.0,25.0,80.0,1343.6532305649912,1243.0,4,275.0,275.0,275.0,275.0,972.8530264886078,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.210071518277413,15.210071518277413,15.210071518277413,15.210071518277413,0.9123496273960032,0.9123496273960032,0.9123496273960032,0.9123496273960032,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.68768698464637,36.68768698464637,36.68768698464637,36.68768698464637,146.75074793858548,3522.017950526051,0.0550318077568312,0.115
1941-04-21,1941-05-02,2556.1926,1.0147821768684129,2593.978691122928,0.11900000000000001,1941,4,21,1941.04,1940,7,203,29,0.2241197589130209,72.67453944206272,0.59,3,Normal,54,13,14,19,117,217.0,0.08365527471085785,1100.0,1276.978691122928,46.0,5.0,11.0,61.00000000000002,1153.978691122928,100.0,18.0,25.0,80.0,1270.978691122928,1243.0,4,275.0,275.0,275.0,275.0,972.6789155206864,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.384182486198783,15.384182486198783,15.384182486198783,15.384182486198783,0.9141967043172332,0.9141967043172332,0.9141967043172332,0.9141967043172332,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.18277948967412,37.18277948967412,37.18277948967412,37.18277948967412,148.73111795869647,3569.5468310087153,0.05733706235432145,0.12
1941-04-22,1941-05-03,2398.3241,1.0089956305273171,2419.898537488359,0.133,1941,4,22,1941.04,1940,7,204,30,0.20907923363899425,174.0801536345689,0.59,3,Normal,54,13,14,19,117,217.0,0.08967318118437595,1100.0,1102.8985374883591,46.0,5.0,11.0,61.0,979.8985374883592,100.0,18.0,25.0,80.0,1096.8985374883591,1243.0,4,275.0,275.0,275.0,275.0,972.2494950176848,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.813602989200561,15.813602989200561,15.813602989200561,15.813602989200561,0.9183635096397524,0.9183635096397524,0.9183635096397524,0.9183635096397524,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.39487228819633,38.39487228819633,38.39487228819633,38.39487228819633,153.57948915278533,3685.9077396668467,0.06346525970968488,0.135
1941-04-23,1941-05-04,2384.2857,1.0103595878388494,2408.9859171420626,0.134,1941,4,23,1941.04,1940,7,205,30,0.2081363832410742,10.912620346296537,0.59,3,Normal,54,13,14,19,117,217.0,0.09007939749911087,1100.0,1091.9859171420626,46.0,5.0,11.0,61.0,968.9859171420627,100.0,18.0,25.0,80.0,1085.9859171420626,1243.0,4,275.0,275.0,275.0,275.0,972.2219675678623,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.841130439023075,15.841130439023075,15.841130439023075,15.841130439023075,0.9186117494255888,0.9186117494255888,0.9186117494255888,0.9186117494255888,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.47210442527068,38.47210442527068,38.47210442527068,38.47210442527068,153.88841770108272,3693.322024825985,0.06388099515486192,0.135
1941-04-24,1941-05-05,2384.2857,1.0103595878388494,2408.9859171420626,0.134,1941,4,24,1941.04,1940,7,206,30,0.2081363832410742,0.0,0.59,3,Normal,54,13,14,19,117,217.0,0.09007939749911087,1100.0,1091.9859171420626,46.0,5.0,11.0,61.0,968.9859171420627,100.0,18.0,25.0,80.0,1085.9859171420626,1243.0,4,275.0,275.0,275.0,275.0,972.2219675678623,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.841130439023075,15.841130439023075,15.841130439023075,15.841130439023075,0.9186117494255888,0.9186117494255888,0.9186117494255888,0.9186117494255888,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.47210442527068,38.47210442527068,38.47210442527068,38.47210442527068,153.88841770108272,3693.322024825985,0.06388099515486192,0.135
