Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1941-04-25,1941-05-06,2384.2857,1.0103595878388494,2408.9859171420626,0.134,1941,4,25,1941.04,1940,7,207,30,0.2081363832410742,0.0,0.59,3,Normal,54,13,14,19,117,217.0,0.09007939749911087,1100.0,1091.9859171420626,46.0,5.0,11.0,61.0,968.9859171420627,100.0,18.0,25.0,80.0,1085.9859171420626,1243.0,4,275.0,275.0,275.0,275.0,972.2219675678623,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.841130439023075,15.841130439023075,15.841130439023075,15.841130439023075,0.9186117494255888,0.9186117494255888,0.9186117494255888,0.9186117494255888,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.47210442527068,38.47210442527068,38.47210442527068,38.47210442527068,153.88841770108272,3693.322024825985,0.06388099515486192,0.135
1941-04-26,1941-05-07,2384.2857,1.0103595878388494,2408.9859171420626,0.134,1941,4,26,1941.04,1940,7,208,30,0.2081363832410742,0.0,0.59,3,Normal,54,13,14,19,117,217.0,0.09007939749911087,1100.0,1091.9859171420626,46.0,5.0,11.0,61.0,968.9859171420627,100.0,18.0,25.0,80.0,1085.9859171420626,1243.0,4,275.0,275.0,275.0,275.0,972.2219675678623,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.841130439023075,15.841130439023075,15.841130439023075,15.841130439023075,0.9186117494255888,0.9186117494255888,0.9186117494255888,0.9186117494255888,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.47210442527068,38.47210442527068,38.47210442527068,38.47210442527068,153.88841770108272,3693.322024825985,0.06388099515486192,0.135
1941-04-27,1941-05-08,2384.2857,1.0103595878388494,2408.9859171420626,0.134,1941,4,27,1941.04,1940,7,209,30,0.2081363832410742,0.0,0.59,3,Normal,54,13,14,19,117,217.0,0.09007939749911087,1100.0,1091.9859171420626,46.0,5.0,11.0,61.0,968.9859171420627,100.0,18.0,25.0,80.0,1085.9859171420626,1243.0,4,275.0,275.0,275.0,275.0,972.2219675678623,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.841130439023075,15.841130439023075,15.841130439023075,15.841130439023075,0.9186117494255888,0.9186117494255888,0.9186117494255888,0.9186117494255888,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.47210442527068,38.47210442527068,38.47210442527068,38.47210442527068,153.88841770108272,3693.322024825985,0.06388099515486192,0.135
1941-04-28,1941-05-09,2370.2993,1.0055836851994109,2383.534305119585,0.136,1941,4,28,1941.04,1940,7,210,30,0.2059373639623322,25.45161202247755,0.59,3,Normal,54,13,14,19,117,217.0,0.09104127410035864,1100.0,1066.534305119585,46.0,5.0,11.0,61.0,943.5343051195848,100.0,18.0,25.0,80.0,1060.534305119585,1243.0,4,275.0,275.0,275.0,275.0,972.1574754485167,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.905622558368535,15.905622558368535,15.905622558368535,15.905622558368535,0.9191844310938994,0.9191844310938994,0.9191844310938994,0.9191844310938994,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.652813304784274,38.652813304784274,38.652813304784274,38.652813304784274,154.6112532191371,3710.6700772592894,0.0648663847157761,0.135
1941-04-29,1941-05-10,2301.1428,1.002537194790382,2306.981247524085,0.14300000000000002,1941,4,29,1941.04,1940,7,211,31,0.1993231797860809,76.55305759549992,0.59,3,Normal,54,13,14,19,117,217.0,0.09406231638548873,1100.0,989.9812475240852,45.99999999999997,5.0,11.000000000000007,61.0,866.9812475240851,100.0,18.0,25.0,80.0,983.9812475240852,1243.0,4,275.0,275.0,275.0,275.0,971.9610021561388,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.102095850746494,16.102095850746494,16.102095850746494,16.102095850746494,0.9208521793872356,0.9208521793872356,0.9208521793872356,0.9208521793872356,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.201267082081664,39.201267082081664,39.201267082081664,39.201267082081664,156.80506832832666,3763.32163987984,0.06796980621173844,0.145
1941-04-30,1941-05-11,2260.2665,1.0047593387711842,2271.023873986659,0.14800000000000002,1941,4,30,1941.04,1940,7,212,31,0.1962164627124473,35.957373537426065,0.59,3,Normal,54,13,14,19,117,217.0,0.09555161550066328,1100.0,954.0238739866589,46.0,5.0,10.999999999999993,61.0,831.0238739866589,100.0,18.0,25.0,80.0,948.0238739866589,1243.0,4,275.0,275.0,275.0,275.0,971.8673915805392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.19570642634615,16.19570642634615,16.19570642634615,16.19570642634615,0.9216060531159724,0.9216060531159724,0.9216060531159724,0.9216060531159724,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.4614456450933,39.4614456450933,39.4614456450933,39.4614456450933,157.8457825803732,3788.298781928957,0.06950423744479775,0.15
1941-05-01,1941-05-12,2219.8507,1.0049092854761474,2230.748580800726,0.153,1941,5,1,1941.05,1940,8,213,31,0.19273667738118272,40.27529318593313,0.65,3,Normal,55,13,13,17,178,276.0,0.12372528324143545,1100.0,854.7485808007259,45.0,5.0,12.0,52.64755751308821,740.1010232876378,100.0,18.0,25.0,69.6475575130882,918.1010232876378,1243.0,4,275.0,275.0,275.0,275.0,971.7615041659112,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.301593840973922,16.301593840973922,16.301593840973922,16.301593840973922,0.9224271093809082,0.9224271093809082,0.9224271093809082,0.9224271093809082,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.754830241245045,39.754830241245045,39.754830241245045,39.754830241245045,159.01932096498018,3816.4637031595253,0.07128518306975692,0.155
1941-05-02,1941-05-13,2166.6756,1.0070373982720155,2181.9233591234583,0.157,1941,5,2,1941.05,1940,8,214,31,0.1885181782282668,48.82522167726757,0.65,3,Normal,55,13,13,17,178,276.0,0.1264939022014399,1100.0,805.9233591234582,45.0,5.0,12.0,49.640206902531865,694.2831522209264,100.0,18.0,25.0,66.64020690253186,872.2831522209264,1243.0,4,275.0,275.0,275.0,275.0,971.6316353019479,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.43146270493726,16.43146270493726,16.43146270493726,16.43146270493726,0.9233881928933392,0.9233881928933392,0.9233881928933392,0.9233881928933392,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.11329333357549,40.11329333357549,40.11329333357549,40.11329333357549,160.45317333430194,3850.876160023247,0.07353749281036187,0.155
1941-05-03,1941-05-14,2114.3104,1.0093495151979317,2134.078177217945,0.163,1941,5,3,1941.05,1940,8,215,31,0.1843843545116305,47.845181905513535,0.65,3,Normal,55,13,13,17,178,276.0,0.12932984505741152,1100.0,758.0781772179448,45.0,5.0,12.0,46.69322106052559,649.3849561574193,100.0,18.0,25.0,63.69322106052559,827.3849561574193,1243.0,4,275.0,275.0,275.0,275.0,971.5027325469522,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.56036545993307,16.56036545993307,16.56036545993307,16.56036545993307,0.924292092236402,0.924292092236402,0.924292092236402,0.924292092236402,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.46755177869961,40.46755177869961,40.46755177869961,40.46755177869961,161.87020711479843,3884.884970755162,0.07585017683176809,0.165
1941-05-04,1941-05-15,2075.5648,1.0110600169866577,2098.5205819449084,0.16699999999999998,1941,5,4,1941.05,1940,8,216,31,0.1813121782800401,35.55759527303642,0.65,3,Normal,55,13,13,17,178,276.0,0.1315212261316986,1100.0,722.5205819449085,45.0,5.0,12.0,44.503079322693644,616.0175026222147,100.0,18.0,25.0,61.503079322693644,794.0175026222148,1243.0,4,275.0,275.0,275.0,275.0,971.4058551039908,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.657242902894453,16.657242902894453,16.657242902894453,16.657242902894453,0.9249386123244951,0.9249386123244951,0.9249386123244951,0.9249386123244951,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.732756926874025,40.732756926874025,40.732756926874025,40.732756926874025,162.9310277074961,3910.344664979906,0.07764090050357841,0.165
1941-05-05,1941-05-16,2049.9848,1.0087284286222238,2067.877946003444,0.17,1941,5,5,1941.05,1940,8,217,31,0.17866465453469754,30.642635941464505,0.65,3,Normal,55,13,13,17,178,276.0,0.13347015984837066,1100.0,691.8779460034439,45.0,5.0,12.0,42.615670587168644,587.2622754162752,100.0,18.0,25.0,59.61567058716864,765.2622754162752,1243.0,4,275.0,275.0,275.0,275.0,971.321613406562,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.741484600323318,16.741484600323318,16.741484600323318,16.741484600323318,0.9254779199839732,0.9254779199839732,0.9254779199839732,0.9254779199839732,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.9626275248671,40.9626275248671,40.9626275248671,40.9626275248671,163.8505100994684,3932.412242387242,0.07923606439932289,0.17
1941-05-06,1941-05-17,2024.6043,1.0101060669885706,2045.0650866811482,0.17300000000000001,1941,5,6,1941.05,1940,8,218,32,0.1766936234892512,22.812859322295708,0.65,3,Normal,55,13,13,17,178,276.0,0.13495902981156901,1100.0,669.0650866811483,45.0,5.0,12.0,41.21053070137507,565.8545559797731,100.0,18.0,25.0,58.21053070137508,743.854555979773,1243.0,4,275.0,275.0,275.0,275.0,971.2584349808507,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.804663026034707,16.804663026034707,16.804663026034707,16.804663026034707,0.925868411843094,0.925868411843094,0.925868411843094,0.925868411843094,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.134559652932076,41.134559652932076,41.134559652932076,41.134559652932076,164.5382386117283,3948.9177266814795,0.08045623568820033,0.175
1941-05-07,1941-05-18,1986.9064,1.0058527427505242,1998.5352520285696,0.177,1941,5,7,1941.05,1940,8,219,32,0.17267344577526844,46.529834652578295,0.65,3,Normal,55,13,13,17,178,276.0,0.1381011416835666,1100.0,622.5352520285696,45.00000000000002,5.000000000000004,12.000000000000005,38.34456262494813,522.1906894036215,100.0,18.0,25.0,55.34456262494813,700.1906894036215,1243.0,4,275.0,275.0,275.0,275.0,971.1283268364219,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.93477117046332,16.93477117046332,16.93477117046332,16.93477117046332,0.926634859237244,0.926634859237244,0.926634859237244,0.926634859237244,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.48735461695164,41.48735461695164,41.48735461695164,41.48735461695164,165.94941846780654,3982.7860432273574,0.08303552229031898,0.175
1941-05-08,1941-05-19,1937.3349,1.0033366635975038,1943.799134837004,0.183,1941,5,8,1941.05,1940,8,220,32,0.1679442452499171,54.736117191565896,0.65,3,Normal,55,13,13,17,178,276.0,0.14198997985619732,1100.0,567.799134837004,45.0,4.9999999999999964,11.999999999999995,34.973135116771985,470.825999720232,100.0,18.0,25.0,51.97313511677199,648.8259997202321,1243.0,4,275.0,275.0,275.0,275.0,970.9730743523736,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.09002365451154,17.09002365451154,17.09002365451154,17.09002365451154,0.9274829737122562,0.9274829737122562,0.9274829737122562,0.9274829737122562,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.90601716325161,41.90601716325161,41.90601716325161,41.90601716325161,167.6240686530064,4022.977647672154,0.08623528308497906,0.185
1941-05-09,1941-05-20,1912.8444,0.9977855862157844,1908.60857099358,0.18600000000000005,1941,5,9,1941.05,1940,8,221,32,0.16490378053384533,35.19056384342389,0.65,3,Normal,55,13,13,17,178,276.0,0.14460796424922287,1100.0,532.6085709935801,45.0,5.0,12.0,32.80560038728573,437.8029706062944,100.0,18.0,25.0,49.80560038728573,615.8029706062944,1243.0,4,275.0,275.0,275.0,275.0,970.871970244675,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.191127762210233,17.191127762210233,17.191127762210233,17.191127762210233,0.9279964079599251,0.9279964079599251,0.9279964079599251,0.9279964079599251,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.177267495735634,42.177267495735634,42.177267495735634,42.177267495735634,168.7090699829425,4049.01767959062,0.08839375058193112,0.185
1941-05-10,1941-05-21,1876.4759,0.9920064298460674,1861.476158251186,0.19,1941,5,10,1941.05,1940,8,222,32,0.16083154007290248,47.132412742394074,0.65,3,Normal,55,13,13,17,178,276.0,0.14826942519602054,1100.0,485.476158251186,45.00000000000002,5.000000000000004,12.000000000000005,29.902516993732476,393.5736412574535,100.0,18.0,25.0,46.90251699373248,571.5736412574536,1243.0,4,275.0,275.0,275.0,275.0,970.7349291156684,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.32816889121689,17.32816889121689,17.32816889121689,17.32816889121689,0.9286433866699492,0.9286433866699492,0.9286433866699492,0.9286433866699492,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.54312809341098,42.54312809341098,42.54312809341098,42.54312809341098,170.1725123736439,4084.1402969674537,0.0914180456297206,0.19
1941-05-11,1941-05-22,1840.5463,0.9879158462691812,1818.3048555621106,0.194,1941,5,11,1941.05,1940,8,223,32,0.15710153952056635,43.17130268907568,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.10559285447249446,1100.0,526.3048555621106,53.0,8.0,15.0,27.411711227193262,422.8931443349174,100.0,18.0,25.0,37.41171122719326,537.8931443349176,1243.0,4,275.0,275.0,275.0,275.0,970.607726377634,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.45537162925139,17.45537162925139,17.45537162925139,17.45537162925139,0.929193498979792,0.929193498979792,0.929193498979792,0.929193498979792,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.88081578876994,42.88081578876994,42.88081578876994,42.88081578876994,171.52326315507975,4116.5583157219135,0.0943314112759464,0.195
1941-05-12,1941-05-23,1781.6326,0.9836395326825926,1752.4842580760724,0.201,1941,5,12,1941.05,1940,8,224,32,0.15141463989777265,65.82059748603797,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.10955875872504732,1100.0,460.48425807607236,53.0,8.0,15.0,23.983555108128773,360.5007029679437,100.0,18.0,25.0,33.98355510812877,475.5007029679437,1243.0,4,275.0,275.0,275.0,275.0,970.4105950376767,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.652502969208356,17.652502969208356,17.652502969208356,17.652502969208356,0.9299501261434074,0.9299501261434074,0.9299501261434074,0.9299501261434074,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.40039955846262,43.40039955846262,43.40039955846262,43.40039955846262,173.60159823385047,4166.438357612411,0.09906028966242203,0.2
1941-05-13,1941-05-24,1769.9945,0.9841942757538936,1742.018455015875,0.203,1941,5,13,1941.05,1940,8,225,33,0.1505103945133716,10.46580306019746,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.11021697241333203,1100.0,450.01845501587485,52.99999999999999,8.000000000000004,15.000000000000005,23.438461198743486,350.57999381713137,100.0,18.0,25.0,33.43846119874348,465.57999381713137,1243.0,4,275.0,275.0,275.0,275.0,970.378885622981,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.684212383904267,17.684212383904267,17.684212383904267,17.684212383904267,0.9300609482320416,0.9300609482320416,0.9300609482320416,0.9300609482320416,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.48354155897819,43.48354155897819,43.48354155897819,43.48354155897819,173.93416623591276,4174.419989661907,0.09984633959249743,0.205
1941-05-14,1941-05-25,1746.8622,0.9809460834362104,1713.5776333927622,0.205,1941,5,14,1941.05,1940,8,226,33,0.14805310752513465,28.440821623112697,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.11204628040099568,1100.0,421.5776333927622,52.99999999999999,8.0,15.0,21.957168405873038,323.62046498688926,100.0,18.0,25.0,31.957168405873038,438.62046498688926,1243.0,4,275.0,275.0,275.0,275.0,970.2921985481482,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.77089945873702,17.77089945873702,17.77089945873702,17.77089945873702,0.9303485180598322,0.9303485180598322,0.9303485180598322,0.9303485180598322,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.71020636496835,43.71020636496835,43.71020636496835,43.71020636496835,174.8408254598734,4196.179811036962,0.10203262580738813,0.205
1941-05-15,1941-05-26,1712.5226,0.9782347907016572,1675.2491871828574,0.209,1941,5,15,1941.05,1940,8,227,33,0.14474152977259888,38.328446209904776,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.11460981534506648,1100.0,383.24918718285744,53.00000000000002,8.0,15.0,19.960895165773827,287.2882920170836,100.0,18.0,25.0,29.96089516577383,402.28829201708356,1243.0,4,275.0,275.0,275.0,275.0,970.174158907227,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.88893909965823,17.88893909965823,17.88893909965823,17.88893909965823,0.9307038459637684,0.9307038459637684,0.9307038459637684,0.9307038459637684,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.01734777977067,44.01734777977067,44.01734777977067,44.01734777977067,176.06939111908267,4225.665386857985,0.10510041877123102,0.21
1941-05-16,1941-05-27,1701.1714,0.9729967130839268,1655.2341805923822,0.212,1941,5,16,1941.05,1940,8,228,33,0.14301223320318182,20.015006590475195,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.1159956713383518,1100.0,363.2341805923823,53.00000000000002,8.0,15.0,18.918446905853244,268.31573368652903,100.0,18.0,25.0,28.918446905853248,383.3157336865289,1243.0,4,275.0,275.0,275.0,275.0,970.1119538486264,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.951144158258742,17.951144158258742,17.951144158258742,17.951144158258742,0.9308742800557384,0.9308742800557384,0.9308742800557384,0.9308742800557384,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.17849759207625,44.17849759207625,44.17849759207625,44.17849759207625,176.713990368305,4241.135768839319,0.1067607184773467,0.21
1941-05-17,1941-05-28,1689.8676,0.9723169934816206,1643.086984214002,0.213,1941,5,17,1941.05,1940,8,229,33,0.1419627154360898,12.147196378380158,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.11685321705098065,1100.0,351.08698421400214,53.0,8.0,15.0,18.28578042781261,256.8012037861895,100.0,18.0,25.0,28.28578042781261,371.8012037861895,1243.0,4,275.0,275.0,275.0,275.0,970.0740093377228,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.989088669162538,17.989088669162538,17.989088669162538,17.989088669162538,0.9309725430871956,0.9309725430871956,0.9309725430871956,0.9309725430871956,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.27655391728069,44.27655391728069,44.27655391728069,44.27655391728069,177.10621566912275,4250.549176058946,0.10778870344094682,0.215
1941-05-18,1941-05-29,1656.2409,0.9693444789672568,1605.4679722547605,0.217,1941,5,18,1941.05,1940,8,230,33,0.13871243280281131,37.61901195924156,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.11959129881012218,1100.0,313.4679722547605,53.0,8.0,15.0,16.32645688826878,221.14151536649175,100.0,18.0,25.0,26.32645688826878,336.14151536649183,1243.0,4,275.0,275.0,275.0,275.0,969.9555636695796,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.10753433730561,18.10753433730561,18.10753433730561,18.10753433730561,0.9312514903927144,0.9312514903927144,0.9312514903927144,0.9312514903927144,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.58143824118249,44.58143824118249,44.58143824118249,44.58143824118249,178.32575296473,4279.8180711535215,0.11107400212679716,0.215
1941-05-19,1941-05-30,1623.0388,0.9607842033501004,1559.3900404643032,0.222,1941,5,19,1941.05,1940,8,231,33,0.1347312994961158,46.07793179045734,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.12312506494066912,1100.0,267.3900404643032,53.0,7.999999999999997,13.926564607515793,13.926564607515793,178.53691124927158,100.0,18.0,23.926564607515797,23.926564607515797,293.5369112492716,1241.9265646075155,4,275.0,275.0,275.0,275.0,969.8085191206966,990.0,0.9191516448721724,0.48,988.6008483551277,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.257394454431232,18.257394454431232,18.257394454431232,18.257394454431232,0.93154410827832,0.93154410827832,0.93154410827832,0.93154410827832,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.96452386591981,44.96452386591981,44.96452386591981,44.96452386591981,179.85809546367923,4316.594291128302,0.11533874835453425,0.22
1941-05-20,1941-05-31,1590.2593,0.9568995611272284,1521.7184262484936,0.227,1941,5,20,1941.05,1940,8,232,34,0.13147647202786986,37.67161421580954,0.71,4,Mod_Dry,47,10,10,10,115,192.0,0.1261731452337995,1100.0,229.7184262484936,53.0,8.0,11.964501367109046,11.964501367109046,144.78942351427554,100.0,18.0,21.964501367109047,21.964501367109047,259.78942351427554,1239.964501367109,4,275.0,275.0,275.0,275.0,969.6866493802153,990.0,0.9140052494874992,0.48,988.6059947505124,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.384410590297264,18.384410590297264,18.384410590297264,18.384410590297264,0.931739369222844,0.931739369222844,0.931739369222844,0.931739369222844,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.286831268401315,45.286831268401315,45.286831268401315,45.286831268401315,181.14732507360532,4347.535801766527,0.1190412903918036,0.225
1941-05-21,1941-06-01,1568.6399,0.9510362373859136,1491.8333883094156,0.231,1941,5,21,1941.05,1940,8,233,34,0.12889440474993352,29.885037939078074,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.12870069908917872,1100.0,199.8333883094156,48.91754817990902,8.0,10.407988974448726,10.407988974448726,122.09986218060914,95.91754817990902,18.0,20.407988974448728,20.407988974448728,237.09986218060908,1234.3255371543578,4,275.0,275.0,275.0,275.0,969.5888859037418,990.0,0.8992145236835614,0.48,988.6207854763164,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.496964792574612,18.496964792574612,18.496964792574612,18.496964792574612,0.9318719509738486,0.9318719509738486,0.9318719509738486,0.9318719509738486,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.57057271057328,45.57057271057328,45.57057271057328,45.57057271057328,182.28229084229312,4374.774980215035,0.12218676178635482,0.23
1941-05-22,1941-06-02,1536.5597,0.9560685524574756,1469.0564081434936,0.235,1941,5,22,1941.05,1940,8,234,34,0.12692647366359786,22.77698016592217,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.13069613864769036,1100.0,177.05640814349363,43.341933243459366,8.0,9.221687924140292,9.221687924140292,107.2710990517537,90.34193324345938,18.0,19.221687924140294,19.221687924140294,222.27109905175368,1227.5636211675994,4,275.0,275.0,275.0,275.0,969.5137182838107,990.0,0.8814783506035401,0.48,988.6385216493964,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.58986858558565,18.58986858558565,18.58986858558565,18.58986858558565,0.931952754041573,0.931952754041573,0.931952754041573,0.931952754041573,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.8034290722649,45.8034290722649,45.8034290722649,45.8034290722649,183.2137162890596,4397.1291909374295,0.12471523576184132,0.235
1941-05-23,1941-06-03,1504.8959,0.9504774686633058,1430.3696456337875,0.24,1941,5,23,1941.05,1940,8,235,34,0.12358393738275925,38.68676250970589,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.13423103642200548,1100.0,138.36964563378748,33.871736170770895,7.206752376759766,7.206752376759766,7.206752376759766,82.87765233273731,80.8717361707709,17.206752376759766,17.206752376759766,17.206752376759766,197.8776523327373,1215.2852409242905,4,275.0,275.0,275.0,275.0,969.3847171149484,990.0,0.8630921003030998,0.48,988.6569078996968,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.73725600474855,18.73725600474855,18.73725600474855,18.73725600474855,0.9320278203870648,0.9320278203870648,0.9320278203870648,0.9320278203870648,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.17029435623257,46.17029435623257,46.17029435623257,46.17029435623257,184.68117742493027,4432.348258198326,0.1291143013197118,0.24
1941-05-24,1941-06-04,1463.3217,0.9468435586710608,1385.5367259085865,0.248,1941,5,24,1941.05,1940,8,236,34,0.11971037311850187,44.83291972520101,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1385744573995995,1100.0,93.5367259085865,22.897011029706068,4.871704474405547,4.871704474405547,4.871704474405547,56.024601455663785,69.89701102970608,14.871704474405545,14.871704474405545,14.871704474405545,171.02460145566383,1199.6404199785172,4,275.0,275.0,275.0,275.0,969.2330793760786,990.0,0.8405119463607466,0.48,988.6794880536393,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.911473897560608,18.911473897560608,18.911473897560608,18.911473897560608,0.932032507745,0.932032507745,0.932032507745,0.932032507745,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.59981736814647,46.59981736814647,46.59981736814647,46.59981736814647,186.39926947258587,4473.582467342061,0.13453217513981938,0.25
1941-05-25,1941-06-05,1453.0426,0.9403064855146454,1366.3053805090624,0.25,1941,5,25,1941.05,1940,8,237,34,0.11804878487598296,19.23134539952412,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.14052495345401042,1100.0,74.30538050906239,18.189337937114228,3.8700719015136658,3.8700719015136658,3.8700719015136658,44.50582686740717,65.18933793711423,13.870071901513667,13.870071901513667,13.870071901513667,159.50582686740714,1192.9294817401415,4,275.0,275.0,275.0,275.0,969.1673125336164,990.0,0.8308260561197918,0.48,988.6891739438803,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.986926630263795,18.986926630263795,18.986926630263795,18.986926630263795,0.9320062803153736,0.9320062803153736,0.9320062803153736,0.9320062803153736,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.78442411189991,46.78442411189991,46.78442411189991,46.78442411189991,187.13769644759964,4491.30471474239,0.13696622959786287,0.25
1941-05-26,1941-06-06,1432.6212,0.9349084949287952,1339.3697298950844,0.253,1941,5,26,1941.05,1940,8,238,34,0.11572154466293533,26.93565061397794,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.14335100735406328,1100.0,47.369729895084454,11.595715130567546,2.4671734320356484,2.4671734320356484,2.4671734320356484,28.37249446840996,58.59571513056755,12.467173432035649,12.467173432035649,12.467173432035649,143.37249446840997,1183.5300619946388,4,275.0,275.0,275.0,275.0,969.0744564452654,990.0,0.8172598832912312,0.48,988.7027401167087,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.09334889144334,19.09334889144334,19.09334889144334,19.09334889144334,0.9319402545309781,0.9319402545309781,0.9319402545309781,0.9319402545309781,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.04331922427053,47.04331922427053,47.04331922427053,47.04331922427053,188.17327689708213,4516.15864552997,0.14049390000162398,0.255
1941-05-27,1941-06-07,1422.4786,0.9286399172013589,1320.9704093247044,0.255,1941,5,27,1941.05,1940,8,239,35,0.11413184336565448,18.399320570379814,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.14534769185189594,1100.0,28.97040932470441,7.091714782609932,1.5088754856616882,1.5088754856616882,1.5088754856616882,17.352068085109412,54.09171478260994,11.508875485661688,11.508875485661688,11.508875485661688,132.3520680851094,1177.1094657539336,4,275.0,275.0,275.0,275.0,969.010522990637,990.0,0.8079930433561925,0.48,988.7120069566437,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.166549186006772,19.166549186006772,19.166549186006772,19.166549186006772,0.9318751174599574,0.9318751174599574,0.9318751174599574,0.9318751174599574,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.22037377428185,47.22037377428185,47.22037377428185,47.22037377428185,188.8814950971274,4533.155882331058,0.14298692367657642,0.255
1941-05-28,1941-06-08,1392.323,0.9189100335091004,1279.419574585491,0.261,1941,5,28,1941.05,1940,8,240,35,0.11054185124418643,41.550834739213535,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.15006804946079128,1087.419574585491,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1154.419574585491,4,271.8548936463728,271.8548936463728,271.8548936463728,271.8548936463728,968.864607015336,990.0,0.7752447468244201,0.4636454469611384,988.7611098062144,0.5227909539929223,0.5227909539929223,0.5227909539929223,0.5227909539929223,19.373711836885427,19.373711836885427,19.373711836885427,19.373711836885427,0.94,0.94,0.94,0.94,1.0874195745854909,1.0874195745854909,1.0874195745854909,1.0874195745854909,0.98,0.98,0.98,0.98,47.59627088681847,47.59627088681847,47.59627088681847,47.59627088681847,190.3850835472739,4569.242005134574,0.14880582361650616,0.26
1941-05-29,1941-06-09,1362.5733,0.9215384440016609,1255.663678720208,0.265,1941,5,29,1941.05,1940,8,241,35,0.10848934184142596,23.75589586528304,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.15290718625841704,1063.663678720208,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1130.663678720208,4,265.915919680052,265.915919680052,265.915919680052,265.915919680052,968.7802083808543,990.0,0.7409578868126714,0.4327627823362704,988.8262793308513,0.5002382282738788,0.5002382282738788,0.5002382282738788,0.5002382282738788,19.545832721722764,19.545832721722764,19.545832721722764,19.545832721722764,0.94,0.94,0.94,0.94,1.063663678720208,1.063663678720208,1.063663678720208,1.063663678720208,0.98,0.98,0.98,0.98,46.97009650474997,46.97009650474997,46.97009650474997,46.97009650474997,187.88038601899987,4509.129264455996,0.14962636030890888,0.265
1941-05-30,1941-06-10,1352.7466,0.9273398371821364,1254.4558117926888,0.266,1941,5,30,1941.05,1940,8,242,35,0.1083849821388883,1.2078669275192624,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.15305441466736167,1062.4558117926888,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1129.4558117926888,4,265.6139529481722,265.6139529481722,265.6139529481722,265.6139529481722,968.7758979430223,990.0,0.7392145737214065,0.4311925553304954,988.829592870948,0.4991047660379182,0.4991047660379182,0.4991047660379182,0.4991047660379182,19.55459016188765,19.55459016188765,19.55459016188765,19.55459016188765,0.94,0.94,0.94,0.94,1.0624558117926888,1.0624558117926888,1.0624558117926888,1.0624558117926888,0.98,0.98,0.98,0.98,46.93777945308165,46.93777945308165,46.93777945308165,46.93777945308165,187.7511178123266,4506.02682749584,0.14966738249952352,0.265
1941-05-31,1941-06-11,1323.5347,0.9255800826003848,1225.0373569504754,0.272,1941,5,31,1941.05,1940,8,243,35,0.10584322764052108,29.41845484221335,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.15672991432518574,1033.0373569504752,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1100.0373569504752,4,258.25933923761886,258.25933923761886,258.25933923761886,258.25933923761886,968.6703341497893,990.0,0.696754948175944,0.3929485640356181,988.9102964877884,0.4718937947416589,0.4718937947416589,0.4718937947416589,0.4718937947416589,19.768068543257602,19.768068543257602,19.768068543257602,19.768068543257602,0.94,0.94,0.94,0.94,1.0330373569504754,1.0330373569504754,1.0330373569504754,1.0330373569504754,0.98,0.98,0.98,0.98,46.136347599637496,46.136347599637496,46.136347599637496,46.136347599637496,184.54539039854998,4429.089369565199,0.15064470430350366,0.27
1941-06-01,1941-06-12,1294.7235,0.9282364084042066,1201.8094915165238,0.279,1941,6,1,1941.06,1940,9,244,35,0.10383634006702766,23.22786543395159,0.77,4,Mod_Dry,45,10,9,9,88,161.0,0.13396466007007432,1040.8094915165238,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1104.8094915165238,4,260.20237287913096,260.20237287913096,260.20237287913096,260.20237287913096,968.5861884607527,990.0,0.7036425650753952,0.40305233897148096,988.8933050959532,0.4790089142808402,0.4790089142808402,0.4790089142808402,0.4790089142808402,19.82810772091953,19.82810772091953,19.82810772091953,19.82810772091953,0.94,0.94,0.94,0.94,1.0408094915165238,1.0408094915165238,1.0408094915165238,1.0408094915165238,0.98,0.98,0.98,0.98,46.6246365123089,46.6246365123089,46.6246365123089,46.6246365123089,186.4985460492356,4475.965105181655,0.15518145543508666,0.28
1941-06-02,1941-06-13,1275.7375,0.934413664390092,1192.0665521748551,0.28200000000000003,1941,6,2,1941.06,1940,9,245,35,0.10299455010790748,9.742939341668716,0.77,4,Mod_Dry,45,10,9,9,88,161.0,0.13505957339903968,1031.0665521748551,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1095.0665521748551,4,257.7666380437138,257.7666380437138,257.7666380437138,257.7666380437138,968.5506818081526,990.0,0.6895805907678322,0.3903865178273117,988.9200328914047,0.4700980159751328,0.4700980159751328,0.4700980159751328,0.4700980159751328,19.899253067277108,19.899253067277108,19.899253067277108,19.899253067277108,0.94,0.94,0.94,0.94,1.0310665521748552,1.0310665521748552,1.0310665521748552,1.0310665521748552,0.98,0.98,0.98,0.98,46.35391489423909,46.35391489423909,46.35391489423909,46.35391489423909,185.41565957695641,4449.9758298469515,0.15554136573891486,0.28
1941-06-03,1941-06-14,1229.0427,0.9328964552439568,1146.5695781734614,0.292,1941,6,3,1941.06,1940,9,246,36,0.09906361155418704,45.49697400139371,0.77,4,Mod_Dry,45,10,9,9,88,161.0,0.14041886603731496,985.5695781734613,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1049.5695781734612,4,246.39239454336536,246.39239454336536,246.39239454336536,246.39239454336536,968.3831932600837,990.0,0.6239148550957175,0.33845566253876913,989.0376294823656,0.4295891435660055,0.4295891435660055,0.4295891435660055,0.4295891435660055,20.224847078715893,20.224847078715893,20.224847078715893,20.224847078715893,0.94,0.94,0.94,0.94,0.9855695781734616,0.9855695781734616,0.9855695781734616,0.9855695781734616,0.98,0.98,0.98,0.98,45.03347717256268,45.03347717256268,45.03347717256268,45.03347717256268,180.1339086902507,4323.213808566017,0.1571068272866723,0.29
1941-06-04,1941-06-15,1192.4734,0.9441886322785066,1125.9198285745003,0.299,1941,6,4,1941.06,1940,9,247,36,0.09727947318883684,20.64974959896108,0.77,4,Mod_Dry,45,10,9,9,88,161.0,0.14299419542494266,964.9198285745005,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1028.9198285745003,4,241.22995714362511,241.22995714362511,241.22995714362511,241.22995714362511,968.3062479404203,990.0,0.5962611974985461,0.3219358628596003,989.081802939642,0.4118026422550937,0.4118026422550937,0.4118026422550937,0.4118026422550937,20.363752356966323,20.363752356966323,20.363752356966323,20.363752356966323,0.94,0.94,0.94,0.94,0.9649198285745004,0.9649198285745004,0.9649198285745004,0.9649198285745004,0.98,0.98,0.98,0.98,44.39274327247949,44.39274327247949,44.39274327247949,44.39274327247949,177.57097308991797,4261.703354158032,0.15771191570072648,0.3
1941-06-05,1941-06-16,1165.5017,0.9467150832165221,1103.398038904498,0.306,1941,6,5,1941.06,1940,9,248,36,0.09533359056134864,22.52178967000237,0.77,4,Mod_Dry,45,10,9,9,88,161.0,0.1459128930117076,942.398038904498,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1006.398038904498,4,235.5995097261245,235.5995097261245,235.5995097261245,235.5995097261245,968.2216564044362,990.0,0.5756237009881854,0.3039184311235984,989.120457867888,0.3928302705484989,0.3928302705484989,0.3928302705484989,0.3928302705484989,20.50597119290345,20.50597119290345,20.50597119290345,20.50597119290345,0.94,0.94,0.94,0.94,0.9423980389044979,0.9423980389044979,0.9423980389044979,0.9423980389044979,0.98,0.98,0.98,0.98,43.65938984214721,43.65938984214721,43.65938984214721,43.65938984214721,174.63755936858885,4191.301424846133,0.15827249388804127,0.305
1941-06-06,1941-06-17,1147.7361,0.9415014400124119,1080.59519090423,0.311,1941,6,6,1941.06,1940,9,249,36,0.09336342449412548,22.802848000267893,0.77,4,Mod_Dry,45,10,9,9,88,161.0,0.1489919642019478,919.5951909042301,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,983.5951909042301,4,229.89879772605755,229.89879772605755,229.89879772605755,229.89879772605755,968.1352883318764,990.0,0.5547286609879399,0.2856761527233841,989.1595951862888,0.3740745967525067,0.3740745967525067,0.3740745967525067,0.3740745967525067,20.650232257659926,20.650232257659926,20.650232257659926,20.650232257659926,0.94,0.94,0.94,0.94,0.91959519090423,0.91959519090423,0.91959519090423,0.91959519090423,0.98,0.98,0.98,0.98,42.90269534226447,42.90269534226447,42.90269534226447,42.90269534226447,171.6107813690579,4118.658752857389,0.15881135027581966,0.31
1941-06-07,1941-06-18,1112.7189,0.9251534392521856,1029.435717255909,0.319,1941,6,7,1941.06,1940,9,250,36,0.08894324597091054,51.15947364832118,0.77,4,Mod_Dry,45,10,9,9,88,161.0,0.15639636093953088,868.4357172559088,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,932.4357172559088,4,217.10892931397723,217.10892931397723,217.10892931397723,217.10892931397723,967.9388370738327,990.0,0.5078494620273268,0.24474857380472714,989.2474019641679,0.3336553608253173,0.3336553608253173,0.3336553608253173,0.3336553608253173,20.9749095295099,20.9749095295099,20.9749095295099,20.9749095295099,0.94,0.94,0.94,0.94,0.868435717255909,0.868435717255909,0.868435717255909,0.868435717255909,0.98,0.98,0.98,0.98,41.152925931725825,41.152925931725825,41.152925931725825,41.152925931725825,164.6117037269033,3950.6808894456785,0.1599047914965459,0.32
1941-06-08,1941-06-19,1078.3827,0.9267893359779524,999.4335864631116,0.329,1941,6,8,1941.06,1940,9,251,36,0.08635106187041285,30.00213079279729,0.77,4,Mod_Dry,45,10,9,9,88,161.0,0.16109124426142385,838.4335864631116,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,902.4335864631116,4,209.6083966157779,209.6083966157779,209.6083966157779,209.6083966157779,967.8218798517993,990.0,0.4803574696673931,0.2207468691704893,989.298895661162,0.3110201360301647,0.3110201360301647,0.3110201360301647,0.3110201360301647,21.165995673332745,21.165995673332745,21.165995673332745,21.165995673332745,0.93,0.93,0.93,0.93,0.8384335864631116,0.8384335864631116,0.8384335864631116,0.8384335864631116,0.97,0.97,0.97,0.97,39.261877988798425,39.261877988798425,39.261877988798425,39.261877988798425,157.0475119551937,3769.140286924649,0.15713651620511174,0.33
1941-06-09,1941-06-20,1053.0739999999996,0.9312105052714252,980.6335716282007,0.336,1941,6,9,1941.06,1940,9,252,36,0.08472674058867655,18.80001483491094,0.77,4,Mod_Dry,45,10,9,9,88,161.0,0.16417957191969546,819.6335716282007,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,883.6335716282007,3,273.2111905427336,273.2111905427336,273.2111905427336,,967.7479246140373,990.0,0.4631303644401839,0.20570685730256053,989.3311627782573,0.5280108306586818,0.5280108306586818,0.5280108306586818,,21.05522733356144,21.05522733356144,21.05522733356144,,0.94,0.94,0.94,,1.0928447621709343,1.0928447621709343,1.0928447621709343,,0.98,0.98,0.98,,51.985395849784844,51.985395849784844,51.985395849784844,,155.95618754935452,3742.9485011845095,0.15903614975205446,0.335
1941-06-10,1941-06-21,1019.9159,0.9307935433598048,949.3311344900044,0.34700000000000003,1941,6,10,1941.06,1940,9,253,37,0.08202221001993637,31.302437138196296,0.77,4,Mod_Dry,45,10,9,9,88,161.0,0.1695930894402739,788.3311344900044,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,852.3311344900044,3,262.77704483000144,262.77704483000144,262.77704483000144,,967.6236384938767,990.0,0.4344468563055817,0.18416556724500224,989.3813875764495,0.4885186595508277,0.4885186595508277,0.4885186595508277,,21.26923042302196,21.26923042302196,21.26923042302196,,0.94,0.94,0.94,,1.0511081793200057,1.0511081793200057,1.0511081793200057,,0.98,0.98,0.98,,50.50822857760189,50.50822857760189,50.50822857760189,,151.52468573280566,3636.592457587336,0.1596120470800814,0.345
1941-06-11,1941-06-22,987.4235,0.9340897386234536,922.342159025656,0.35600000000000004,1941,6,11,1941.06,1940,9,254,37,0.07969036253981668,26.98897546434841,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.17455561195432856,761.342159025656,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,825.342159025656,3,253.78071967521862,253.78071967521862,253.78071967521862,,967.5153204494133,990.0,0.4097159226131509,0.170671079512828,989.419612997874,0.4556956076456512,0.4556956076456512,0.4556956076456512,,21.44859694081518,21.44859694081518,21.44859694081518,,0.94,0.94,0.94,,1.0151228787008746,1.0151228787008746,1.0151228787008746,,0.98,0.98,0.98,,49.19041079184719,49.19041079184719,49.19041079184719,,147.57123237554154,3541.709577012997,0.1599961911438949,0.355
1941-06-12,1941-06-23,963.4877,0.9348295795407284,900.6968014836636,0.366,1941,6,12,1941.06,1940,9,255,37,0.07782020364818854,21.645357541992325,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.17875049598798884,739.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,803.6968014836636,3,246.56560049455456,246.56560049455456,246.56560049455456,,967.4276711507193,990.0,0.3898815312400105,0.15984840074183182,989.4502700680182,0.4301923896046355,0.4301923896046355,0.4301923896046355,,21.59240652769423,21.59240652769423,21.59240652769423,,0.94,0.94,0.94,,0.9862624019782182,0.9862624019782182,0.9862624019782182,,0.98,0.98,0.98,,48.11233901738019,48.11233901738019,48.11233901738019,,144.33701705214057,3464.0884092513734,0.16025039371116104,0.365
1941-06-13,1941-06-24,924.4132,0.9327916622884068,862.2849254693456,0.379,1941,6,13,1941.06,1940,9,256,37,0.07450141756055148,38.41187601431807,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.18671322580800884,701.2849254693456,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,765.2849254693456,3,233.76164182311518,233.76164182311518,233.76164182311518,,967.2704261662798,990.0,0.3603101017213597,0.1406424627346728,989.499047435544,0.3867337405656081,0.3867337405656081,0.3867337405656081,,21.841887528698575,21.841887528698575,21.841887528698575,,0.94,0.94,0.94,,0.9350465672924608,0.9350465672924608,0.9350465672924608,,0.98,0.98,0.98,,46.14093087384722,46.14093087384722,46.14093087384722,,138.4227926215417,3322.147022917,0.16053022444547266,0.38
1941-06-14,1941-06-25,901.4559,0.9245360747549916,833.4284993507283,0.392,1941,6,14,1941.06,1940,9,257,37,0.07200822234390293,28.856426118617268,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.1931779392298499,672.4284993507282,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,736.4284993507283,3,224.14283311690946,224.14283311690946,224.14283311690946,,967.1508733610277,990.0,0.3435817387540454,0.1317285498052185,989.5246897114407,0.3556000671216588,0.3556000671216588,0.3556000671216588,,22.018216283291448,22.018216283291448,22.018216283291448,,0.94,0.94,0.94,,0.8965713324676378,0.8965713324676378,0.8965713324676378,,0.98,0.98,0.98,,44.599493553932675,44.599493553932675,44.599493553932675,,133.79848066179804,3211.163535883153,0.1605398432691371,0.39
1941-06-15,1941-06-26,893.8841,0.9211526287302269,823.4036884951529,0.395,1941,6,15,1941.06,1940,9,258,37,0.07114207868598121,10.024810855575423,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.1955298503632435,662.4036884951529,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,726.4036884951529,3,220.80122949838432,220.80122949838432,220.80122949838432,,967.1090569374098,990.0,0.33777025420008866,0.12872110654854588,989.5335086392513,0.34508815966358114,0.34508815966358114,0.34508815966358114,,22.079363542177877,22.079363542177877,22.079363542177877,,0.94,0.94,0.94,,0.8832049179935372,0.8832049179935372,0.8832049179935372,,0.98,0.98,0.98,,44.05659961849104,44.05659961849104,44.05659961849104,,132.16979885547312,3172.075172531355,0.16051640368168105,0.395
1941-06-16,1941-06-27,849.2947,0.9269743111864368,787.2743695267917,0.409,1941,6,16,1941.06,1940,9,259,37,0.0680205055271148,36.12931896836119,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.2045030376090772,626.2743695267918,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,690.2743695267917,3,208.75812317559726,208.75812317559726,208.75812317559726,,966.9571567057666,990.0,0.31682572146480675,0.11788231085803752,989.5652919676774,0.3085040128443095,0.3085040128443095,0.3085040128443095,,22.299631249066238,22.299631249066238,22.299631249066238,,0.93,0.93,0.93,,0.8350324927023889,0.8350324927023889,0.8350324927023889,,0.97,0.97,0.97,,41.196920692069604,41.196920692069604,41.196920692069604,,123.59076207620882,2966.1782898290116,0.15698562897518906,0.41
1941-06-17,1941-06-28,820.3628,0.9242018706314454,758.1808343564502,0.421,1941,6,17,1941.06,1940,9,260,38,0.0655068240883973,29.09353517034151,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.21235039545236994,597.1808343564503,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,661.1808343564503,3,199.06027811881677,199.06027811881677,199.06027811881677,,966.8335086301936,990.0,0.2999599039747537,0.10887233374258007,989.5911677622826,0.28052432195060434,0.28052432195060434,0.28052432195060434,,22.477134810138253,22.477134810138253,22.477134810138253,,0.93,0.93,0.93,,0.7962411124752671,0.7962411124752671,0.7962411124752671,,0.97,0.97,0.97,,39.59581140601134,39.59581140601134,39.59581140601134,,118.78743421803404,2850.898421232817,0.15667427721100566,0.42
1941-06-18,1941-06-29,799.0771,0.92453122517959,738.7717302759537,0.4320000000000001,1941,6,18,1941.06,1940,9,261,38,0.0638298774958424,19.409104080496487,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.2179292918258548,577.7717302759537,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,641.7717302759537,3,192.5905767586512,192.5905767586512,192.5905767586512,,966.7503830958354,990.0,0.28870824943533546,0.10110869211038148,989.6101830584545,0.2625925806373817,0.2625925806373817,0.2625925806373817,,22.59720738198143,22.59720738198143,22.59720738198143,,0.93,0.93,0.93,,0.7703623070346048,0.7703623070346048,0.7703623070346048,,0.97,0.97,0.97,,38.51354499337936,38.51354499337936,38.51354499337936,,115.5406349801381,2772.975239523314,0.1563955823498825,0.43
1941-06-19,1941-06-30,778.1427,0.920797061164662,716.5115113267352,0.441,1941,6,19,1941.06,1940,9,262,38,0.061906594578629924,22.260218949218483,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.2246998093608892,555.5115113267351,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,619.5115113267352,3,185.17050377557842,185.17050377557842,185.17050377557842,,966.6544448523165,990.0,0.2758037746821653,0.0922046045306941,989.6319916207872,0.24275024600292486,0.24275024600292486,0.24275024600292486,,22.734796522467988,22.734796522467988,22.734796522467988,,0.93,0.93,0.93,,0.7406820151023136,0.7406820151023136,0.7406820151023136,,0.97,0.97,0.97,,37.25517175323451,37.25517175323451,37.25517175323451,,111.76551525970352,2682.3723662328844,0.15598565199985673,0.44
1941-06-20,1941-07-01,757.5572,0.9142125513186056,692.5683005817792,0.45,1941,6,20,1941.06,1940,9,263,38,0.059837901170265724,23.943210744955987,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.2324680466385119,531.5683005817792,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,595.5683005817792,2,265.7841502908896,265.7841502908896,,,966.5505709576828,990.0,0.26192365251117633,0.0826273202327117,989.655449027256,0.4997434612973435,0.4997434612973435,,,22.605134608275804,22.605134608275804,,,0.95,0.95,,,1.0631366011635583,1.0631366011635583,,,0.98,0.98,,,54.87251483987179,54.87251483987179,,,109.74502967974358,2633.8807123138463,0.15846094831015842,0.45
1941-06-21,1941-07-02,744.0263,0.911534305429568,678.2054965918313,0.456,1941,6,21,1941.06,1940,9,264,38,0.058596954905534224,14.362803989947903,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.2373911754019529,517.2054965918313,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,581.2054965918313,2,258.60274829591566,258.60274829591566,,,966.4879408503242,990.0,0.2535973893285979,0.07688219863673254,989.6695204120348,0.47314745478899606,0.47314745478899606,,,22.708432106921467,22.708432106921467,,,0.94,0.94,,,1.0344109931836627,1.0344109931836627,,,0.98,0.98,,,53.06928327134387,53.06928327134387,,,106.13856654268774,2547.325597024506,0.1564991246400437,0.455
