Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1941-06-22,1941-07-03,717.4235,0.9052071720698636,649.4168976114638,0.467,1941,6,22,1941.06,1940,9,265,38,0.05610961995363048,28.788598980367517,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.2479147071660027,488.41689761146375,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,552.4168976114638,2,244.20844880573188,244.20844880573188,,,966.3617468856957,990.0,0.2369083464414283,0.06768337952229278,989.6954082740364,0.42201898067649,0.42201898067649,,,22.911642407664342,22.911642407664342,,,0.94,0.94,,,0.9768337952229276,0.9768337952229276,,,0.98,0.98,,,50.563816217762536,50.563816217762536,,,101.12763243552507,2427.0631784526017,0.15572066696673512,0.465
1941-06-23,1941-07-04,697.8704,0.8947491321582333,624.4189347589191,0.475,1941,6,23,1941.06,1940,9,266,38,0.0539497959631706,24.997962852544674,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.2578397147135844,463.4189347589192,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,527.4189347589191,2,231.7094673794596,231.7094673794596,,,966.2515401730792,990.0,0.22241677377328645,0.06268378695178384,989.7148994392751,0.3799823592022421,0.3799823592022421,,,23.083376906993642,23.083376906993642,,,0.94,0.94,,,0.9268378695178384,0.9268378695178384,,,0.98,0.98,,,48.33548252194643,48.33548252194643,,,96.67096504389286,2320.103161053429,0.15481747855903247,0.475
1941-06-24,1941-07-05,691.4282,0.8945888788627693,618.5439782521025,0.479,1941,6,24,1941.06,1940,9,267,39,0.05344219972098166,5.874956506816603,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.26028868707922426,457.54397825210253,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,521.5439782521025,2,228.7719891260513,228.7719891260513,,,966.2255666437857,990.0,0.21901100188527686,0.061508795650420514,989.7194802024644,0.37042133799895055,0.37042133799895055,,,23.12349222067956,23.12349222067956,,,0.94,0.94,,,0.915087956504205,0.915087956504205,,,0.98,0.98,,,47.805647948088044,47.805647948088044,,,95.61129589617609,2294.6711015082265,0.1545747744022292,0.48
1941-06-25,1941-07-06,685.0236,0.8875853869538542,608.0169370785222,0.482,1941,6,25,1941.06,1940,9,268,39,0.052532663363584316,10.527041173580301,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.2647952551677153,447.0169370785223,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,511.0169370785223,2,223.50846853926114,223.50846853926114,,,966.1789655661393,990.0,0.21290836932088245,0.05940338741570445,989.7276882432634,0.3535924477812204,0.3535924477812204,,,23.19513022934293,23.19513022934293,,,0.94,0.94,,,0.8940338741570445,0.8940338741570445,,,0.98,0.98,,,46.85044655283721,46.85044655283721,,,93.7008931056744,2248.8214345361857,0.1541090180084464,0.48
1941-06-26,1941-07-07,666.0345,0.8927884758197379,594.6279260983613,0.493,1941,6,26,1941.06,1940,9,269,39,0.05137585281489842,13.389010980160947,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.2707575492735401,433.6279260983613,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,497.6279260983613,2,216.81396304918064,216.81396304918064,,,966.1195968534656,990.0,0.20721960645333032,0.05672558521967226,989.736054808327,0.3327502867205769,0.3327502867205769,,,23.28370766814094,23.28370766814094,,,0.94,0.94,,,0.8672558521967225,0.8672558521967225,,,0.98,0.98,,,45.62073967411026,45.62073967411026,,,91.24147934822052,2189.795504357292,0.1534429772696677,0.495
1941-06-27,1941-07-08,647.3805,0.8991695938092326,582.1048612250179,0.501,1941,6,27,1941.06,1940,9,270,39,0.05029386000984155,12.523064873343401,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.2765824694560728,421.1048612250178,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,485.1048612250178,2,210.55243061250889,210.55243061250889,,,966.0639870296196,990.0,0.20306065501937864,0.05422097224500358,989.7427183727356,0.3138256058840189,0.3138256058840189,,,23.364905737231922,23.364905737231922,,,0.94,0.94,,,0.8422097224500358,0.8422097224500358,,,0.97,0.97,,,44.00407414476472,44.00407414476472,,,88.00814828952944,2112.1955589487065,0.1511895092308963,0.5
1941-06-28,1941-07-09,635.1294,0.9012237504084876,572.3936998626923,0.506,1941,6,28,1941.06,1940,9,271,39,0.04945481566813662,9.711161362325583,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.2812749337363797,411.39369986269236,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,475.39369986269236,2,205.69684993134612,205.69684993134612,,,966.0208234645115,990.0,0.1998355460798609,0.052278739972538464,989.7478857139477,0.2995291742626565,0.2995291742626565,,,23.427533075173248,23.427533075173248,,,0.94,0.94,,,0.8227873997253846,0.8227873997253846,,,0.97,0.97,,,43.10451826981188,43.10451826981188,,,86.20903653962375,2069.01687695097,0.15061143503204852,0.505
1941-06-29,1941-07-10,629.0591,0.8959332094696727,563.5949384091037,0.512,1941,6,29,1941.06,1940,9,272,39,0.04869460267854656,8.798761453588554,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.28566615671614304,402.59493840910375,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,466.59493840910375,2,201.29746920455187,201.29746920455187,,,965.9816947296118,990.0,0.1969134481801452,0.05051898768182075,989.7525675641381,0.28686177284375897,0.28686177284375897,,,23.484011061682487,23.484011061682487,,,0.94,0.94,,,0.8051898768182075,0.8051898768182075,,,0.97,0.97,,,42.28430398193118,42.28430398193118,,,84.56860796386236,2029.6465911326968,0.1500521069308743,0.51
1941-06-30,1941-07-11,623.0255,0.8998493824309258,560.6291114137188,0.517,1941,6,30,1941.06,1940,9,273,39,0.048438355226145306,2.9658269953849867,0.8,4,Mod_Dry,45,10,9,9,88,161.0,0.28717738112816144,399.6291114137188,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,463.6291114137188,2,199.81455570685935,199.81455570685935,,,965.9685026483844,990.0,0.19592848718536784,0.04992582228274376,989.754145690532,0.28265316584978856,0.28265316584978856,,,23.502989876297608,23.502989876297608,,,0.94,0.94,,,0.7992582228274375,0.7992582228274375,,,0.97,0.97,,,42.00672565788753,42.00672565788753,,,84.01345131577503,2016.3228315786007,0.14985567036274886,0.515
1941-07-01,1941-07-12,617.0284,0.9001263282088467,555.4035080925796,0.519,1941,7,1,1941.07,1940,10,274,40,0.04798686309919888,5.225603321139147,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.24306652376689164,420.40350809257967,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,479.40350809257967,2,210.20175404628984,210.20175404628984,,,965.9452571627004,990.0,0.2011672167097128,0.05408070161851593,989.7447520816718,0.3127820084221115,0.3127820084221115,,,23.486712910549173,23.486712910549173,,,0.94,0.94,,,0.8408070161851592,0.8408070161851592,,,0.97,0.97,,,44.159807359953184,44.159807359953184,,,88.31961471990635,2119.6707532777527,0.15901882763258393,0.52
1941-07-02,1941-07-13,611.0679,0.8992953122292141,549.5304979237502,0.522,1941,7,2,1941.07,1940,10,275,40,0.04747943502061202,5.87301016882941,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.24566425432266334,414.53049792375015,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,473.53049792375015,2,207.26524896187507,207.26524896187507,,,965.9191310836662,990.0,0.1992167705281827,0.05290609958475005,989.7478771298869,0.30411086610103233,0.30411086610103233,,,23.524635180119734,23.524635180119734,,,0.94,0.94,,,0.8290609958475004,0.8290609958475004,,,0.97,0.97,,,43.61320318777236,43.61320318777236,,,87.22640637554474,2093.4337530130733,0.15872896355180596,0.52
1941-07-03,1941-07-14,605.1438,0.9027428533285372,546.2892406860739,0.526,1941,7,3,1941.07,1940,10,276,40,0.047199390395276784,3.2412572376763364,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2471218357338617,411.2892406860738,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,470.2892406860738,2,205.6446203430369,205.6446203430369,,,965.9047130781848,990.0,0.19814033823522748,0.052257848137214784,989.7496018136276,0.2993771925785792,0.2993771925785792,,,23.54551154286427,23.54551154286427,,,0.94,0.94,,,0.8225784813721477,0.8225784813721477,,,0.97,0.97,,,43.31058784424019,43.31058784424019,,,86.62117568848038,2078.908216523529,0.15856284407083426,0.525
1941-07-04,1941-07-15,599.256,0.9023967239241124,540.7666511918678,0.53,1941,7,4,1941.07,1940,10,277,40,0.04672223866297738,5.522589494206045,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2496455720826265,405.7666511918678,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,464.7666511918678,2,202.8833255959339,202.8833255959339,,,965.8801500680704,990.0,0.19630626792349853,0.05115333023837357,989.752540401838,0.2913967023379229,0.2913967023379229,,,23.580993631429802,23.580993631429802,,,0.94,0.94,,,0.8115333023837357,0.8115333023837357,,,0.97,0.97,,,42.79342543264617,42.79342543264617,,,85.58685086529233,2054.084420767016,0.15826946923715812,0.53
1941-07-05,1941-07-16,587.589,0.8960981554647983,526.5374190714055,0.536,1941,7,5,1941.07,1940,10,278,40,0.045492833007769434,14.22923212046237,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.25639203427950896,391.5374190714055,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,450.5374190714055,2,195.76870953570275,195.76870953570275,,,965.816897169212,990.0,0.19158069268054054,0.048307483814281085,989.7601118235052,0.2713278126598506,0.2713278126598506,,,23.671886841633267,23.671886841633267,,,0.93,0.93,,,0.7830748381428109,0.7830748381428109,,,0.97,0.97,,,41.0109513907853,41.0109513907853,,,82.0219027815706,1968.5256667576944,0.1557760185899482,0.535
1941-07-06,1941-07-17,576.0661,0.8937291702258799,514.8470775482588,0.545,1941,7,6,1941.07,1940,10,279,40,0.04448278750016956,11.690341523146687,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.26221378325168,379.8470775482588,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,438.8470775482588,2,189.92353877412938,189.92353877412938,,,965.7649960840773,990.0,0.1876982914366911,0.04596941550965175,989.7663322930536,0.2553715510481395,0.2553715510481395,,,23.745964657928315,23.745964657928315,,,0.93,0.93,,,0.7596941550965175,0.7596941550965175,,,0.97,0.97,,,39.910971651898386,39.910971651898386,,,79.82194330379677,1915.7266392911224,0.1550401017791826,0.545
1941-07-07,1941-07-18,564.6867,0.8880456273519691,501.46755475881315,0.55,1941,7,7,1941.07,1940,10,280,40,0.043326796731161465,13.379522789445614,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2692098396374415,366.46755475881315,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,425.46755475881315,2,183.23377737940655,183.23377737940655,,,965.7057114335356,990.0,0.1832549074844767,0.043293510951762634,989.7734515815636,0.2376983764370016,0.2376983764370016,,,23.830041771591176,23.830041771591176,,,0.93,0.93,,,0.7329351095176263,0.7329351095176263,,,0.97,0.97,,,38.641504613962624,38.641504613962624,,,77.28300922792525,1854.792221470206,0.15411367793295308,0.55
1941-07-08,1941-07-19,553.45,0.8883747388524704,491.6709992178998,0.5579999999999999,1941,7,8,1941.07,1940,10,281,41,0.04248037433242655,9.796555540913346,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2745738516502789,356.6709992178998,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,415.6709992178998,2,178.3354996089499,178.3354996089499,,,965.6624102430587,990.0,0.18000143885465306,0.041334199843579965,989.7786643613016,0.22515645217512711,0.22515645217512711,,,23.891097666067854,23.891097666067854,,,0.93,0.93,,,0.7133419984357996,0.7133419984357996,,,0.97,0.97,,,37.70488292888263,37.70488292888263,,,75.40976585776525,1809.834380586366,0.1533744434341652,0.56
1941-07-09,1941-07-20,542.3552,0.8953483083569717,485.5968108486071,0.5650000000000001,1941,7,9,1941.07,1940,10,282,41,0.04195556445731965,6.074188369292758,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.27800841559086864,350.5968108486071,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,409.5968108486071,2,175.29840542430355,175.29840542430355,,,965.6356189796508,990.0,0.17798418072462965,0.040119362169721416,989.7818964571055,0.21754922973375554,0.21754922973375554,,,23.928728247721004,23.928728247721004,,,0.93,0.93,,,0.7011936216972142,0.7011936216972142,,,0.97,0.97,,,37.12113729256993,37.12113729256993,,,74.24227458513985,1781.8145900433567,0.15288871946131072,0.565
1941-07-10,1941-07-21,525.9775,0.9000565827613265,473.4095112593456,0.578,1941,7,10,1941.07,1940,10,283,41,0.040902581772807464,12.187299589261446,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.2851653732956869,338.4095112593456,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,397.4095112593456,2,169.2047556296728,169.2047556296728,,,965.5820238059256,990.0,0.17393673805660922,0.03768190225186912,989.7883813596916,0.2026766281407515,0.2026766281407515,,,24.00368092562513,24.00368092562513,,,0.92,0.92,,,0.6768190225186912,0.6768190225186912,,,0.97,0.97,,,35.5564979160626,35.5564979160626,,,71.1129958321252,1706.7118999710044,0.15021454816772303,0.58
1941-07-11,1941-07-22,520.5884,0.9017017261169356,469.4154588764537,0.581,1941,7,11,1941.07,1940,10,284,41,0.0405574956469256,3.9940523828918795,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.2875917216768332,334.4154588764537,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,393.4154588764537,2,167.20772943822686,167.20772943822686,,,965.5645125111294,990.0,0.17261029999587024,0.03688309177529075,989.7905066082287,0.19791596604018366,0.19791596604018366,,,24.028078131059413,24.028078131059413,,,0.92,0.92,,,0.6688309177529075,0.6688309177529075,,,0.97,0.97,,,35.172557958404234,35.172557958404234,,,70.34511591680845,1688.2827820034026,0.14985683702275068,0.58
1941-07-12,1941-07-23,509.9149,0.8999293586011801,458.88738889818484,0.591,1941,7,12,1941.07,1940,10,285,41,0.03964787040080316,10.528069978268887,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.29418982361695056,323.88738889818484,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,382.88738889818484,2,161.94369444909242,161.94369444909242,,,965.5185004296802,990.0,0.1691138929920171,0.03477747777963697,989.7961086292283,0.18563548304462027,0.18563548304462027,,,24.091972716503506,24.091972716503506,,,0.92,0.92,,,0.6477747777963697,0.6477747777963697,,,0.97,0.97,,,34.155840304821936,34.155840304821936,,,68.31168060964387,1639.480334631453,0.1488637131076192,0.59
1941-07-13,1941-07-24,504.6303,0.901282793837897,454.8146066392561,0.595,1941,7,13,1941.07,1940,10,286,41,0.03929598201363173,4.072782258928727,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.296824240095432,319.8146066392561,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,378.8146066392561,2,159.90730331962806,159.90730331962806,,,965.5007638240158,990.0,0.16776130847798176,0.033962921327851225,989.798275770194,0.18098914306968275,0.18098914306968275,,,24.11652280310857,24.11652280310857,,,0.92,0.92,,,0.6396292132785122,0.6396292132785122,,,0.97,0.97,,,33.76070898801572,33.76070898801572,,,67.52141797603144,1620.5140314247546,0.14845921171038198,0.595
1941-07-14,1941-07-25,494.165,0.9004219093418149,444.956992829898,0.601,1941,7,14,1941.07,1940,10,287,41,0.03844428418050319,9.8576138093581,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.3034001087192913,309.956992829898,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,368.956992829898,2,154.978496414949,154.978496414949,,,965.4580006487556,990.0,0.16448756219443106,0.0319913985659796,989.8035210392396,0.1699843084744861,0.1699843084744861,,,24.17553608200964,24.17553608200964,,,0.92,0.92,,,0.619913985659796,0.619913985659796,,,0.97,0.97,,,32.800172312636086,32.800172312636086,,,65.60034462527217,1574.4082710065322,0.14743075326911526,0.6
1941-07-15,1941-07-26,488.9841,0.9025023332101986,441.30929115268907,0.608,1941,7,15,1941.07,1940,10,288,42,0.03812912275559233,3.6477016772089432,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.30590790338309737,306.30929115268907,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,365.30929115268907,2,153.15464557634454,153.15464557634454,,,965.442241630208,990.0,0.16327614835329154,0.031261858230537815,989.8054619934163,0.16599854755107174,0.16599854755107174,,,24.197221815657073,24.197221815657073,,,0.92,0.92,,,0.6126185823053781,0.6126185823053781,,,0.97,0.97,,,32.44324224204692,32.44324224204692,,,64.88648448409384,1557.2756276182522,0.1470317661216965,0.61
1941-07-16,1941-07-27,483.8375,0.8982841571615109,434.62356089063246,0.611,1941,7,16,1941.07,1940,10,289,42,0.03755147566095065,6.685730262056607,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.3106136255553137,299.6235608906325,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,358.62356089063246,2,149.81178044531626,149.81178044531626,,,965.4134581739293,990.0,0.16105579512973034,0.02992471217812649,989.809019492692,0.1588144485452861,0.1588144485452861,,,24.236746870217534,24.236746870217534,,,0.92,0.92,,,0.5992471217812649,0.5992471217812649,,,0.97,0.97,,,31.786950199952663,31.786950199952663,,,63.57390039990533,1525.773609597728,0.14627347921412595,0.61
1941-07-17,1941-07-28,478.7252,0.8963317925491331,429.0966166544422,0.615,1941,7,17,1941.07,1940,10,290,42,0.037073947678943814,5.526944236190275,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.3146144592156444,294.0966166544422,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,353.0966166544422,2,147.0483083272211,147.0483083272211,,,965.3897695786427,990.0,0.15922027859372614,0.02881932333088844,989.8119603980754,0.15299397431628425,0.15299397431628425,,,24.269196845116273,24.269196845116273,,,0.92,0.92,,,0.5881932333088844,0.5881932333088844,,,0.97,0.97,,,31.242372479527774,31.242372479527774,,,62.48474495905555,1499.6338790173334,0.14561929070015353,0.615
1941-07-18,1941-07-29,473.647,0.9024684104325792,427.45145519615977,0.621,1941,7,18,1941.07,1940,10,291,42,0.0369318057289482,1.6451614582824163,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.3158253372609242,292.45145519615977,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,351.45145519615977,2,146.22572759807989,146.22572759807989,,,965.3827381534196,990.0,0.15867391500979475,0.02849029103923195,989.812835793951,0.15128214784568006,0.15128214784568006,,,24.278815492685567,24.278815492685567,,,0.91,0.91,,,0.5849029103923196,0.5849029103923196,,,0.97,0.97,,,30.74209212546115,30.74209212546115,,,61.4841842509223,1475.6204220221352,0.14383898686859514,0.62
1941-07-19,1941-07-30,473.647,0.9024684104325792,427.45145519615977,0.621,1941,7,19,1941.07,1940,10,292,42,0.0369318057289482,0.0,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.3158253372609242,292.45145519615977,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,351.45145519615977,2,146.22572759807989,146.22572759807989,,,965.3827381534196,990.0,0.15867391500979475,0.02849029103923195,989.812835793951,0.15128214784568006,0.15128214784568006,,,24.278815492685567,24.278815492685567,,,0.91,0.91,,,0.5849029103923196,0.5849029103923196,,,0.97,0.97,,,30.74209212546115,30.74209212546115,,,61.4841842509223,1475.6204220221352,0.14383898686859514,0.62
1941-07-20,1941-07-31,473.647,0.9024684104325792,427.45145519615977,0.621,1941,7,20,1941.07,1940,10,293,42,0.0369318057289482,0.0,0.75,4,Mod_Dry,42,9,8,6,70,135.0,0.3158253372609242,292.45145519615977,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,351.45145519615977,2,146.22572759807989,146.22572759807989,,,965.3827381534196,990.0,0.15867391500979475,0.02849029103923195,989.812835793951,0.15128214784568006,0.15128214784568006,,,24.278815492685567,24.278815492685567,,,0.91,0.91,,,0.5849029103923196,0.5849029103923196,,,0.97,0.97,,,30.74209212546115,30.74209212546115,,,61.4841842509223,1475.6204220221352,0.14383898686859514,0.62
1941-07-21,1941-08-01,468.6029,0.9058640760855352,424.4905330595024,0.623,1941,7,21,1941.07,1940,10,294,42,0.036675982056341004,2.9609221366573597,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.3180282938867722,289.49053305950235,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,348.4905330595024,2,144.74526652975118,144.74526652975118,,,965.3701071008963,990.0,0.15769058293489008,0.02789810661190048,989.8144113104532,0.14822517875598865,0.14822517875598865,,,24.29607903080101,24.29607903080101,,,0.91,0.91,,,0.5789810661190048,0.5789810661190048,,,0.97,0.97,,,30.45248204923461,30.45248204923461,,,60.90496409846922,1461.7191383632612,0.1434777912701576,0.625
1941-07-22,1941-08-02,463.5928,0.9083037498738388,421.08307865451246,0.628,1941,7,22,1941.07,1940,10,295,43,0.03638157799574989,3.4074544049899487,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.3206018167041187,286.08307865451246,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,345.08307865451246,2,143.04153932725623,143.04153932725623,,,965.3556106805963,990.0,0.1565589560107237,0.02721661573090249,989.8162244282584,0.1447452761166639,0.1447452761166639,,,24.31586847154548,24.31586847154548,,,0.91,0.91,,,0.5721661573090249,0.5721661573090249,,,0.97,0.97,,,30.118552417306304,30.118552417306304,,,60.23710483461261,1445.6905160307026,0.14305277957757967,0.63
1941-07-23,1941-08-03,453.6742,0.9041385526231452,410.1843345504634,0.637,1941,7,23,1941.07,1940,10,296,43,0.035439926505160035,10.898744104049118,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.329120321350038,275.1843345504634,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,334.18433455046335,2,137.5921672752317,137.5921672752317,,,965.3095506988823,990.0,0.1529394468986779,0.02503686691009268,989.8220236861913,0.13388844520192394,0.13388844520192394,,,24.378584542107106,24.378584542107106,,,0.91,0.91,,,0.5503686691009269,0.5503686691009269,,,0.97,0.97,,,29.045866146766233,29.045866146766233,,,58.091732293532466,1394.2015750447792,0.14162347852020582,0.635
1941-07-24,1941-08-04,453.6742,0.9041385526231452,410.1843345504634,0.637,1941,7,24,1941.07,1940,10,297,43,0.035439926505160035,0.0,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.329120321350038,275.1843345504634,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,334.18433455046335,2,137.5921672752317,137.5921672752317,,,965.3095506988823,990.0,0.1529394468986779,0.02503686691009268,989.8220236861913,0.13388844520192394,0.13388844520192394,,,24.378584542107106,24.378584542107106,,,0.91,0.91,,,0.5503686691009269,0.5503686691009269,,,0.97,0.97,,,29.045866146766233,29.045866146766233,,,58.091732293532466,1394.2015750447792,0.14162347852020582,0.635
1941-07-25,1941-08-05,448.7655,0.902084244462788,404.8242870084652,0.643,1941,7,25,1941.07,1940,10,298,43,0.0349768183975314,5.360047541998141,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.33347801585129955,269.8242870084652,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,328.8242870084652,1,269.8242870084652,,,,965.2870852122247,990.0,0.1511593573090844,0.02396485740169304,989.8248757852894,0.5150241925633872,,,,24.022766380501015,,,,0.95,,,,1.079297148033861,,,,0.98,,,,59.2001414399541,,,,59.2001414399541,1420.8033945588984,0.14623663485564584,0.645
1941-07-26,1941-08-06,443.8904,0.9052010754051416,401.81006744201835,0.647,1941,7,26,1941.07,1940,10,299,43,0.03471638982699038,3.0142195664468545,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.3359796355014939,266.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,325.81006744201835,1,266.81006744201835,,,,965.2745105913214,990.0,0.1501583249807441,0.02336201348840367,989.8264796615308,0.5036020089619282,,,,24.048367061247525,,,,0.95,,,,1.0672402697680734,,,,0.98,,,,58.60119781163,,,,58.60119781163,1406.42874747912,0.1458430302274251,0.645
1941-07-27,1941-08-07,439.0488,0.9051411699273636,397.4011444872051,0.654,1941,7,27,1941.07,1940,10,300,43,0.03433545888369452,4.408922954813249,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.3397071243320149,262.4011444872051,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,321.4011444872051,1,262.4011444872051,,,,965.2561981418213,990.0,0.14869410702527106,0.02248022889744102,989.8288256640773,0.4871244410862146,,,,24.085503081169872,,,,0.95,,,,1.0496045779488203,,,,0.98,,,,57.72183582878337,,,,57.72183582878337,1385.324059890801,0.1452482878560049,0.655
1941-07-28,1941-08-08,429.4657,0.904607701727103,388.4979798476216,0.662,1941,7,28,1941.07,1940,10,301,43,0.0335662254588345,8.903164639583508,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.3474921544069555,253.49797984762162,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,312.4979798476216,1,253.49797984762162,,,,965.2195314687616,990.0,0.14573733648075993,0.02069959596952432,989.8335630675496,0.4546824500549206,,,,24.15934914873304,,,,0.95,,,,1.0139919193904865,,,,0.98,,,,55.93432755590079,,,,55.93432755590079,1342.423861341619,0.1439758517607726,0.66
1941-07-29,1941-08-09,424.724,0.910031385755582,386.5121702836538,0.667,1941,7,29,1941.07,1940,10,302,44,0.033394651512507686,1.9858095639677915,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.34927748821188764,251.51217028365383,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,310.51217028365386,1,251.51217028365383,,,,965.211413920674,990.0,0.14507784252962672,0.02030243405673076,989.8346197234137,0.4475982109520857,,,,24.175607591787475,,,,0.95,,,,1.0060486811346152,,,,0.98,,,,55.533505768510416,,,,55.533505768510416,1332.80413844425,0.14367854375130146,0.665
1941-07-30,1941-08-10,420.0154,0.9082589998598968,381.4827671297545,0.6729999999999999,1941,7,30,1941.07,1940,10,303,44,0.03296011108001079,5.0294031538992945,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.35388230251061953,246.48276712975448,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,305.4827671297545,1,246.48276712975448,,,,965.1909607407028,990.0,0.14340756103940186,0.0192965534259509,989.8372958855347,0.4299038429297326,,,,24.216431301901974,,,,0.94,,,,0.985931068519018,,,,0.98,,,,53.94108036647982,,,,53.94108036647982,1294.5859287955154,0.14139847200000186,0.675
1941-07-31,1941-08-11,415.3399,0.9112534957736712,378.47993580928704,0.679,1941,7,31,1941.07,1940,10,304,44,0.0327006664539224,3.0028313204674646,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.35668997806009295,243.47993580928704,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,302.4799358092871,1,243.47993580928704,,,,965.1788245026829,990.0,0.14241031078537209,0.01869598716185741,989.8388937020528,0.4195086469458104,,,,24.240560552423858,,,,0.94,,,,0.973919743237148,,,,0.98,,,,53.337023221753675,,,,53.337023221753675,1280.088557322088,0.14092430846487394,0.68
1941-08-01,1941-08-12,410.6973,0.9087920244792668,373.2384307151688,0.684,1941,8,1,1941.08,1940,11,305,44,0.03224780041379058,5.2415050941182235,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.30811403793453546,258.2384307151688,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,309.2384307151688,1,258.2384307151688,,,,965.1577831340835,990.0,0.14465482938880145,0.02164768614303376,989.833697484468,0.4718175188973157,,,,24.204096831487032,,,,0.95,,,,1.032953722860675,,,,0.98,,,,57.08584631254018,,,,57.08584631254018,1370.0603115009644,0.15294739666319188,0.685
1941-08-02,1941-08-13,406.0875,0.9092807217705192,369.2475351019857,0.6890000000000001,1941,8,2,1941.08,1940,11,306,44,0.03190298703281157,3.990895613183113,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3114441914100717,254.2475351019857,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,305.2475351019857,1,254.2475351019857,,,,965.1418900515196,990.0,0.14332943970176645,0.020849507020397142,989.8358210532778,0.4573708300515271,,,,24.236560171706664,,,,0.95,,,,1.0169901404079429,,,,0.98,,,,56.2790063723315,,,,56.2790063723315,1350.6961529359562,0.1524153881129831,0.69
1941-08-03,1941-08-14,401.5105,0.9042314065067444,363.0584041422262,0.6930000000000001,1941,8,3,1941.08,1940,11,307,44,0.03136824611788835,6.189130959759496,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.31675344431621905,248.05840414222618,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,299.0584041422262,1,248.05840414222618,,,,965.1174755899775,990.0,0.14127400875572088,0.019611680828445242,989.8391143104158,0.43540902257263386,,,,24.28622969786539,,,,0.95,,,,0.9922336165689049,,,,0.98,,,,55.0215387674656,,,,55.0215387674656,1320.5169304191745,0.15155010361889654,0.695
1941-08-04,1941-08-15,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1941,8,4,1941.08,1940,11,308,44,0.03099331722024517,4.339454833833088,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.32058523872719563,243.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,294.7189493083931,1,243.71894930839312,,,,965.1005365199871,990.0,0.13983286139393128,0.018743789861678618,989.8414233487443,0.42033142610055424,,,,24.320555402656645,,,,0.94,,,,0.9748757972335724,,,,0.98,,,,53.565568985087786,,,,53.565568985087786,1285.5736556421066,0.1493246149621081,0.695
1941-08-05,1941-08-16,387.9749,0.9127458493268136,354.1224796179856,0.7070000000000001,1941,8,5,1941.08,1940,11,309,45,0.03059618223899395,4.59646969040756,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3247463988280489,239.12247961798562,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,290.1224796179856,1,239.12247961798562,,,,965.0827650679818,990.0,0.13830635854471846,0.017824495923597125,989.8438691455316,0.40464915941204704,,,,24.35645491813789,,,,0.94,,,,0.9564899184719424,,,,0.98,,,,52.63291448373922,,,,52.63291448373922,1263.1899476097412,0.14862912555146932,0.705
1941-08-06,1941-08-17,383.5279,0.9096852979414513,348.8896919803591,0.7120000000000001,1941,8,6,1941.08,1940,11,310,45,0.030144069387103036,5.232787637626473,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3296170756643449,233.8896919803591,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,284.8896919803591,1,233.8896919803591,,,,965.0627598486084,990.0,0.13656853239200115,0.016777938396071817,989.8466535292121,0.3871569684064469,,,,24.39673671219723,,,,0.94,,,,0.9355587679214364,,,,0.98,,,,51.56627471610183,,,,51.56627471610183,1237.590593186444,0.1478010841289194,0.71
1941-08-07,1941-08-18,379.1131,0.9158334424459283,347.20445544934745,0.7170000000000001,1941,8,7,1941.08,1940,11,311,45,0.02999846495082362,1.6852365310116395,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.33121694781009803,232.20445544934742,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,283.2044554493474,1,232.20445544934742,,,,965.056370832297,990.0,0.13600885974332572,0.01644089108986949,989.8475502491667,0.3816053932746089,,,,24.40957402359519,,,,0.94,,,,0.9288178217973898,,,,0.98,,,,51.22166432898777,,,,51.22166432898777,1229.3199438957065,0.1475259419200061,0.715
1941-08-08,1941-08-19,374.7305,0.9180605771492042,344.0252991054098,0.72,1941,8,8,1941.08,1940,11,312,45,0.029723785842707406,3.1791563439376773,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3342777414889009,229.02529910540974,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,280.02529910540983,1,229.02529910540974,,,,965.044392301412,990.0,0.1349530513634202,0.015805059821081956,989.8492418888156,0.3712410483229497,,,,24.43360853908056,,,,0.94,,,,0.9161011964216392,,,,0.98,,,,50.570122686024504,,,,50.570122686024504,1213.6829444645882,0.14699535998522525,0.72
1941-08-09,1941-08-20,366.0613,0.9216643742873024,337.38565901529654,0.731,1941,8,9,1941.08,1940,11,313,45,0.02915012093892162,6.639640090113232,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3408562187724348,222.3856590152965,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,273.38565901529654,1,222.3856590152965,,,,965.0197026970931,990.0,0.13274800483902838,0.014477131803059309,989.852774863358,0.35005286174606803,,,,24.4830193045189,,,,0.94,,,,0.8895426360611861,,,,0.98,,,,49.20335187181089,,,,49.20335187181089,1180.8804449234613,0.14583711713004402,0.73
1941-08-10,1941-08-21,361.7746,0.9247732073317808,334.5594571731722,0.7340000000000001,1941,8,10,1941.08,1940,11,314,45,0.02890593709976208,2.8262018421243624,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3437356127119568,219.55945717317215,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,270.5594571731722,1,219.55945717317215,,,,965.0093347113776,990.0,0.1318094138213487,0.013911891434634435,989.8542786947439,0.3412217872606046,,,,24.50372219610582,,,,0.94,,,,0.8782378286926887,,,,0.98,,,,48.619125742154075,,,,48.619125742154075,1166.8590178116976,0.14532282588259998,0.735
1941-08-11,1941-08-22,357.5196,0.9262521267732834,331.15328986313364,0.741,1941,8,11,1941.08,1940,11,315,45,0.028611644244174745,3.406167310038541,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3472711989288397,216.1532898631336,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,267.15328986313364,1,216.1532898631336,,,,964.9969570844327,990.0,0.13067821434569013,0.013230657972626729,989.8560911276816,0.33072751015731755,,,,24.528406533091808,,,,0.94,,,,0.8646131594525346,,,,0.98,,,,47.91308359535954,,,,47.91308359535954,1149.914006288629,0.14468551290902806,0.74
1941-08-12,1941-08-23,353.2963,0.9346756104534872,330.2174348734584,0.7440000000000001,1941,8,12,1941.08,1940,11,316,46,0.028530786373066806,0.9358549896752492,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.34825538525568395,215.21743487345842,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,266.2174348734584,1,215.21743487345842,,,,964.9935795264377,990.0,0.13036741379561348,0.013043486974691678,989.8565890992296,0.3278727009003325,,,,24.53513687189185,,,,0.94,,,,0.8608697394938335,,,,0.98,,,,47.718729546849715,,,,47.718729546849715,1145.2495091243934,0.1445069960195647,0.745
1941-08-13,1941-08-24,349.1046,0.9293406221276715,324.43708615163195,0.754,1941,8,13,1941.08,1940,11,317,46,0.028031364243501004,5.780348721826442,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.35446009383234484,209.43708615163197,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,260.43708615163195,1,209.43708615163197,,,,964.9729489882187,990.0,0.12844774078836485,0.011887417230326387,989.8596648419812,0.3105123787886517,,,,24.576203474973898,,,,0.94,,,,0.8377483446065278,,,,0.97,,,,46.040176121004,,,,46.040176121004,1104.964226904096,0.1419078708513805,0.755
1941-08-14,1941-08-25,344.9443,0.9316733749031896,321.37542013461825,0.7559999999999999,1941,8,14,1941.08,1940,11,318,46,0.027766836299631014,3.0616660170136925,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3578369495458881,206.37542013461825,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,257.37542013461825,1,206.37542013461825,,,,964.9621891971657,990.0,0.12743095133622007,0.01127508402692365,989.8612939646367,0.3015072113830928,,,,24.597597556088182,,,,0.94,,,,0.8255016805384731,,,,0.97,,,,45.40662862114666,,,,45.40662862114666,1089.75908690752,0.14128843021699253,0.755
1941-08-15,1941-08-26,336.7179,0.9360015605047864,315.16847984989465,0.765,1941,8,15,1941.08,1940,11,319,46,0.0272305566590309,6.2069402847236015,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3648842043302397,200.16847984989465,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,251.16847984989465,1,200.16847984989465,,,,964.9407538234392,990.0,0.12536960585420856,0.010033695969978931,989.864596698176,0.2836548210458908,,,,24.640188053690807,,,,0.94,,,,0.8006739193995787,,,,0.97,,,,44.117236889345065,,,,44.117236889345065,1058.8136853442813,0.1399798511271076,0.765
1941-08-16,1941-08-27,336.7179,0.9360015605047864,315.16847984989465,0.765,1941,8,16,1941.08,1940,11,320,46,0.0272305566590309,0.0,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3648842043302397,200.16847984989465,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,251.16847984989465,1,200.16847984989465,,,,964.9407538234392,990.0,0.12536960585420856,0.010033695969978931,989.864596698176,0.2836548210458908,,,,24.640188053690807,,,,0.94,,,,0.8006739193995787,,,,0.97,,,,44.117236889345065,,,,44.117236889345065,1058.8136853442813,0.1399798511271076,0.765
1941-08-17,1941-08-28,336.7179,0.9360015605047864,315.16847984989465,0.765,1941,8,17,1941.08,1940,11,321,46,0.0272305566590309,0.0,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3648842043302397,200.16847984989465,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,251.16847984989465,1,200.16847984989465,,,,964.9407538234392,990.0,0.12536960585420856,0.010033695969978931,989.864596698176,0.2836548210458908,,,,24.640188053690807,,,,0.94,,,,0.8006739193995787,,,,0.97,,,,44.117236889345065,,,,44.117236889345065,1058.8136853442813,0.1399798511271076,0.765
1941-08-18,1941-08-29,336.7179,0.9360015605047864,315.16847984989465,0.765,1941,8,18,1941.08,1940,11,322,46,0.0272305566590309,0.0,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3648842043302397,200.16847984989465,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,251.16847984989465,1,200.16847984989465,,,,964.9407538234392,990.0,0.12536960585420856,0.010033695969978931,989.864596698176,0.2836548210458908,,,,24.640188053690807,,,,0.94,,,,0.8006739193995787,,,,0.97,,,,44.117236889345065,,,,44.117236889345065,1058.8136853442813,0.1399798511271076,0.765
1941-08-19,1941-08-30,336.7179,0.9360015605047864,315.16847984989465,0.765,1941,8,19,1941.08,1940,11,323,47,0.0272305566590309,0.0,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3648842043302397,200.16847984989465,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,251.16847984989465,1,200.16847984989465,,,,964.9407538234392,990.0,0.12536960585420856,0.010033695969978931,989.864596698176,0.2836548210458908,,,,24.640188053690807,,,,0.94,,,,0.8006739193995787,,,,0.97,,,,44.117236889345065,,,,44.117236889345065,1058.8136853442813,0.1399798511271076,0.765
1941-08-20,1941-08-31,336.7179,0.9360015605047864,315.16847984989465,0.765,1941,8,20,1941.08,1940,11,324,47,0.0272305566590309,0.0,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3648842043302397,200.16847984989465,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,251.16847984989465,1,200.16847984989465,,,,964.9407538234392,990.0,0.12536960585420856,0.010033695969978931,989.864596698176,0.2836548210458908,,,,24.640188053690807,,,,0.94,,,,0.8006739193995787,,,,0.97,,,,44.117236889345065,,,,44.117236889345065,1058.8136853442813,0.1399798511271076,0.765
1941-08-21,1941-09-01,336.7179,0.9360015605047864,315.16847984989465,0.765,1941,8,21,1941.08,1940,11,325,47,0.0272305566590309,0.0,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3648842043302397,200.16847984989465,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,251.16847984989465,1,200.16847984989465,,,,964.9407538234392,990.0,0.12536960585420856,0.010033695969978931,989.864596698176,0.2836548210458908,,,,24.640188053690807,,,,0.94,,,,0.8006739193995787,,,,0.97,,,,44.117236889345065,,,,44.117236889345065,1058.8136853442813,0.1399798511271076,0.765
1941-08-22,1941-09-02,336.7179,0.9360015605047864,315.16847984989465,0.765,1941,8,22,1941.08,1940,11,326,47,0.0272305566590309,0.0,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3648842043302397,200.16847984989465,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,251.16847984989465,1,200.16847984989465,,,,964.9407538234392,990.0,0.12536960585420856,0.010033695969978931,989.864596698176,0.2836548210458908,,,,24.640188053690807,,,,0.94,,,,0.8006739193995787,,,,0.97,,,,44.117236889345065,,,,44.117236889345065,1058.8136853442813,0.1399798511271076,0.765
1941-08-23,1941-09-03,328.6161,0.9361415325042216,307.6311794595605,0.774,1941,8,23,1941.08,1940,11,327,47,0.026579333905306025,7.537300390334168,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3738242664544907,192.63117945956046,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,243.63117945956046,1,192.63117945956046,,,,964.9154522646517,990.0,0.12286644336295365,0.00926311794595605,989.8678704386913,0.2627032845806392,,,,24.689714889458987,,,,0.93,,,,0.7705247178382421,,,,0.97,,,,42.08878111458832,,,,42.08878111458832,1010.1307467501197,0.13681571935760525,0.775
1941-08-24,1941-09-04,324.6118,0.932416130348578,302.6732784214865,0.7809999999999999,1941,8,24,1941.08,1940,11,328,47,0.02615097125561644,4.957901038074,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3799476471783452,187.67327842148651,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,238.67327842148651,1,187.67327842148651,,,,964.8992785744756,990.0,0.12121990796285527,0.00876732784214865,989.8700127641948,0.24935662840061315,,,,24.721377561318842,,,,0.93,,,,0.7506931136859459,,,,0.97,,,,41.058095292900866,,,,41.058095292900866,985.3942870296208,0.13565153655793022,0.78
1941-08-25,1941-09-05,320.6383,0.933147630767266,299.2028699782439,0.785,1941,8,25,1941.08,1940,11,329,47,0.025851127966120272,3.4704084432426043,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3843546019741123,184.20286997824385,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,235.20286997824385,1,184.20286997824385,,,,964.8881935394943,990.0,0.12006737379351272,0.008420286997824388,989.8715123392087,0.2402196309894329,,,,24.743099168724765,,,,0.93,,,,0.7368114799129756,,,,0.97,,,,40.334267887261575,,,,40.334267887261575,968.0224292942779,0.1348057519976143,0.785
1941-08-26,1941-09-06,312.7836,0.93773961286087,293.3095719732292,0.795,1941,8,26,1941.08,1940,11,330,48,0.025341947018487,5.893298005014683,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3920772146177903,178.30957197322917,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,229.30957197322917,1,178.30957197322917,,,,964.8698414530277,990.0,0.11806008135450995,0.00783095719732292,989.8741089614481,0.22509096134220305,,,,24.779176547078208,,,,0.93,,,,0.7132382878929168,,,,0.97,,,,39.100761693652345,,,,39.100761693652345,938.4182806476559,0.1333088498633148,0.795
1941-08-27,1941-09-07,308.9022,0.9382371241485588,289.82351177116294,0.8,1941,8,27,1941.08,1940,11,331,48,0.02504075141702848,3.4860602020662554,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.3967932045858343,174.82351177116294,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,225.8235117711629,1,174.82351177116294,,,,964.8592802842841,990.0,0.11687165174016916,0.0074823511771162955,989.8756459970826,0.21637143845339976,,,,24.799994274345288,,,,0.93,,,,0.6992940470846518,,,,0.97,,,,38.36852559165585,,,,38.36852559165585,920.8446141997405,0.1323858280412758,0.8
1941-08-28,1941-09-08,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1941,8,28,1941.08,1940,11,332,48,0.02475294932751636,3.331042702686545,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.4014067119248189,171.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,222.4924690684764,1,171.4924690684764,,,,964.8494041962176,990.0,0.11573606900061695,0.007149246906847641,989.8771146840926,0.2081990643308247,,,,24.819511423544263,,,,0.93,,,,0.6859698762739056,,,,0.97,,,,37.66708147424847,,,,37.66708147424847,904.0099553819632,0.13147668975984642,0.805
1941-08-29,1941-09-09,297.4406,0.9466949678068808,281.5855192414594,0.8200000000000001,1941,8,29,1941.08,1940,11,333,48,0.024328988862462098,4.9069498270170016,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.4084016831184688,166.5855192414594,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,217.5855192414594,1,166.5855192414594,,,,964.8352581366378,990.0,0.11406324519595208,0.00665855192414594,989.8792782028798,0.19644413490936027,,,,24.847575931332713,,,,0.92,,,,0.6663420769658376,,,,0.97,,,,36.23680027183858,,,,36.23680027183858,869.6832065241259,0.12868843671171012,0.82
1941-08-30,1941-09-10,293.6805,0.9498224783759068,278.94434036067554,0.8250000000000001,1941,8,30,1941.08,1940,11,334,48,0.02410079100716236,2.6411788807838548,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.41226862624746136,163.94434036067554,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,214.94434036067554,1,163.94434036067554,,,,964.8278514821144,990.0,0.11316284330477575,0.0063944340360675535,989.8804427226593,0.19025696310523374,,,,24.86233427743941,,,,0.92,,,,0.6557773614427022,,,,0.97,,,,35.68345510552204,,,,35.68345510552204,856.4029225325288,0.12792320883579592,0.825
1941-08-31,1941-09-11,293.6805,0.9498224783759068,278.94434036067554,0.8250000000000001,1941,8,31,1941.08,1940,11,335,48,0.02410079100716236,0.0,0.74,4,Mod_Dry,39,7,5,4,60,115.0,0.41226862624746136,163.94434036067554,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,214.94434036067554,1,163.94434036067554,,,,964.8278514821144,990.0,0.11316284330477575,0.0063944340360675535,989.8804427226593,0.19025696310523374,,,,24.86233427743941,,,,0.92,,,,0.6557773614427022,,,,0.97,,,,35.68345510552204,,,,35.68345510552204,856.4029225325288,0.12792320883579592,0.825
1941-09-01,1941-09-12,293.6805,0.9498224783759068,278.94434036067554,0.8250000000000001,1941,9,1,1941.09,1940,12,336,48,0.02410079100716236,0.0,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3262299564219042,187.94434036067554,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,231.94434036067554,1,187.94434036067554,,,,964.8278514821144,990.0,0.1189582978502303,0.008794434036067555,989.8722472681136,0.25007740803316697,,,,24.794318377966032,,,,0.93,,,,0.7517773614427021,,,,0.97,,,,41.23871421754562,,,,41.23871421754562,989.7291412210948,0.1478385048580799,0.825
1941-09-02,1941-09-13,293.6805,0.9498224783759068,278.94434036067554,0.8250000000000001,1941,9,2,1941.09,1940,12,337,49,0.02410079100716236,0.0,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3262299564219042,187.94434036067554,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,231.94434036067554,1,187.94434036067554,,,,964.8278514821144,990.0,0.1189582978502303,0.008794434036067555,989.8722472681136,0.25007740803316697,,,,24.794318377966032,,,,0.93,,,,0.7517773614427021,,,,0.97,,,,41.23871421754562,,,,41.23871421754562,989.7291412210948,0.1478385048580799,0.825
1941-09-03,1941-09-14,293.6805,0.9498224783759068,278.94434036067554,0.8250000000000001,1941,9,3,1941.09,1940,12,338,49,0.02410079100716236,0.0,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3262299564219042,187.94434036067554,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,231.94434036067554,1,187.94434036067554,,,,964.8278514821144,990.0,0.1189582978502303,0.008794434036067555,989.8722472681136,0.25007740803316697,,,,24.794318377966032,,,,0.93,,,,0.7517773614427021,,,,0.97,,,,41.23871421754562,,,,41.23871421754562,989.7291412210948,0.1478385048580799,0.825
1941-09-04,1941-09-15,293.6805,0.9498224783759068,278.94434036067554,0.8250000000000001,1941,9,4,1941.09,1940,12,339,49,0.02410079100716236,0.0,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3262299564219042,187.94434036067554,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,231.94434036067554,1,187.94434036067554,,,,964.8278514821144,990.0,0.1189582978502303,0.008794434036067555,989.8722472681136,0.25007740803316697,,,,24.794318377966032,,,,0.93,,,,0.7517773614427021,,,,0.97,,,,41.23871421754562,,,,41.23871421754562,989.7291412210948,0.1478385048580799,0.825
1941-09-05,1941-09-16,293.6805,0.9498224783759068,278.94434036067554,0.8250000000000001,1941,9,5,1941.09,1940,12,340,49,0.02410079100716236,0.0,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3262299564219042,187.94434036067554,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,231.94434036067554,1,187.94434036067554,,,,964.8278514821144,990.0,0.1189582978502303,0.008794434036067555,989.8722472681136,0.25007740803316697,,,,24.794318377966032,,,,0.93,,,,0.7517773614427021,,,,0.97,,,,41.23871421754562,,,,41.23871421754562,989.7291412210948,0.1478385048580799,0.825
1941-09-06,1941-09-17,293.6805,0.9498224783759068,278.94434036067554,0.8250000000000001,1941,9,6,1941.09,1940,12,341,49,0.02410079100716236,0.0,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3262299564219042,187.94434036067554,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,231.94434036067554,1,187.94434036067554,,,,964.8278514821144,990.0,0.1189582978502303,0.008794434036067555,989.8722472681136,0.25007740803316697,,,,24.794318377966032,,,,0.93,,,,0.7517773614427021,,,,0.97,,,,41.23871421754562,,,,41.23871421754562,989.7291412210948,0.1478385048580799,0.825
1941-09-07,1941-09-18,293.6805,0.9498224783759068,278.94434036067554,0.8250000000000001,1941,9,7,1941.09,1940,12,342,49,0.02410079100716236,0.0,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3262299564219042,187.94434036067554,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,231.94434036067554,1,187.94434036067554,,,,964.8278514821144,990.0,0.1189582978502303,0.008794434036067555,989.8722472681136,0.25007740803316697,,,,24.794318377966032,,,,0.93,,,,0.7517773614427021,,,,0.97,,,,41.23871421754562,,,,41.23871421754562,989.7291412210948,0.1478385048580799,0.825
1941-09-08,1941-09-19,289.9506,0.9469336970794502,274.56399362840483,0.8290000000000001,1941,9,8,1941.09,1940,12,343,49,0.023722329049494176,4.380346732270709,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.3314345730385882,183.56399362840486,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,227.56399362840486,1,183.56399362840486,,,,964.8159039443277,990.0,0.11746499782786528,0.008356399362840484,989.8741786028095,0.23855600759096784,,,,24.81971865089091,,,,0.93,,,,0.7342559745136193,,,,0.97,,,,40.31884123851097,,,,40.31884123851097,967.6521897242633,0.14684679045380775,0.83
1941-09-09,1941-09-20,278.9403,0.9576486337515688,267.1267971932527,0.85,1941,9,9,1941.09,1940,12,344,50,0.02307975527749704,7.4371964351521465,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.34066219097504513,176.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,220.12679719325268,1,176.12679719325268,,,,964.7966394216797,990.0,0.11492958995224525,0.007612679719325268,989.8774577303284,0.21961131630618502,,,,24.861206992342574,,,,0.93,,,,0.7045071887730108,,,,0.97,,,,38.749967031810186,,,,38.749967031810186,929.9992087634447,0.14506207328865084,0.85
1941-09-10,1941-09-21,278.9403,0.9576486337515688,267.1267971932527,0.85,1941,9,10,1941.09,1940,12,345,50,0.02307975527749704,0.0,0.73,4,Mod_Dry,34,6,4,3,44,91.0,0.34066219097504513,176.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,220.12679719325268,1,176.12679719325268,,,,964.7966394216797,990.0,0.11492958995224525,0.007612679719325268,989.8774577303284,0.21961131630618502,,,,24.861206992342574,,,,0.93,,,,0.7045071887730108,,,,0.97,,,,38.749967031810186,,,,38.749967031810186,929.9992087634447,0.14506207328865084,0.85
1941-09-11,1941-09-22,278.9403,0.9576486337515688,267.1267971932527,0.85,1941,9,11,1941.09,1940,12,346,50,0.02307975527749704,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.4417377860995091,149.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.12679719325268,1,149.12679719325268,,,,964.7966394216797,990.0,0.10777049904315432,0.004912679719325269,989.8873168212376,0.1573617300261668,,,,24.933315669531712,,,,0.92,,,,0.5965071887730108,,,,0.97,,,,32.55099699971195,,,,32.55099699971195,781.2239279930867,0.12185597754224167,0.85
1941-09-12,1941-09-23,278.9403,0.9576486337515688,267.1267971932527,0.85,1941,9,12,1941.09,1940,12,347,50,0.02307975527749704,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.4417377860995091,149.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.12679719325268,1,149.12679719325268,,,,964.7966394216797,990.0,0.10777049904315432,0.004912679719325269,989.8873168212376,0.1573617300261668,,,,24.933315669531712,,,,0.92,,,,0.5965071887730108,,,,0.97,,,,32.55099699971195,,,,32.55099699971195,781.2239279930867,0.12185597754224167,0.85
1941-09-13,1941-09-24,278.9403,0.9576486337515688,267.1267971932527,0.85,1941,9,13,1941.09,1940,12,348,50,0.02307975527749704,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.4417377860995091,149.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.12679719325268,1,149.12679719325268,,,,964.7966394216797,990.0,0.10777049904315432,0.004912679719325269,989.8873168212376,0.1573617300261668,,,,24.933315669531712,,,,0.92,,,,0.5965071887730108,,,,0.97,,,,32.55099699971195,,,,32.55099699971195,781.2239279930867,0.12185597754224167,0.85
1941-09-14,1941-09-25,278.9403,0.9576486337515688,267.1267971932527,0.85,1941,9,14,1941.09,1940,12,349,50,0.02307975527749704,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.4417377860995091,149.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.12679719325268,1,149.12679719325268,,,,964.7966394216797,990.0,0.10777049904315432,0.004912679719325269,989.8873168212376,0.1573617300261668,,,,24.933315669531712,,,,0.92,,,,0.5965071887730108,,,,0.97,,,,32.55099699971195,,,,32.55099699971195,781.2239279930867,0.12185597754224167,0.85
1941-09-15,1941-09-26,278.9403,0.9576486337515688,267.1267971932527,0.85,1941,9,15,1941.09,1940,12,350,50,0.02307975527749704,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.4417377860995091,149.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.12679719325268,1,149.12679719325268,,,,964.7966394216797,990.0,0.10777049904315432,0.004912679719325269,989.8873168212376,0.1573617300261668,,,,24.933315669531712,,,,0.92,,,,0.5965071887730108,,,,0.97,,,,32.55099699971195,,,,32.55099699971195,781.2239279930867,0.12185597754224167,0.85
1941-09-16,1941-09-27,278.9403,0.9576486337515688,267.1267971932527,0.85,1941,9,16,1941.09,1940,12,351,51,0.02307975527749704,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.4417377860995091,149.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.12679719325268,1,149.12679719325268,,,,964.7966394216797,990.0,0.10777049904315432,0.004912679719325269,989.8873168212376,0.1573617300261668,,,,24.933315669531712,,,,0.92,,,,0.5965071887730108,,,,0.97,,,,32.55099699971195,,,,32.55099699971195,781.2239279930867,0.12185597754224167,0.85
1941-09-17,1941-09-28,278.9403,0.9576486337515688,267.1267971932527,0.85,1941,9,17,1941.09,1940,12,352,51,0.02307975527749704,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.4417377860995091,149.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.12679719325268,1,149.12679719325268,,,,964.7966394216797,990.0,0.10777049904315432,0.004912679719325269,989.8873168212376,0.1573617300261668,,,,24.933315669531712,,,,0.92,,,,0.5965071887730108,,,,0.97,,,,32.55099699971195,,,,32.55099699971195,781.2239279930867,0.12185597754224167,0.85
1941-09-18,1941-09-29,278.9403,0.9576486337515688,267.1267971932527,0.85,1941,9,18,1941.09,1940,12,353,51,0.02307975527749704,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.4417377860995091,149.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.12679719325268,1,149.12679719325268,,,,964.7966394216797,990.0,0.10777049904315432,0.004912679719325269,989.8873168212376,0.1573617300261668,,,,24.933315669531712,,,,0.92,,,,0.5965071887730108,,,,0.97,,,,32.55099699971195,,,,32.55099699971195,781.2239279930867,0.12185597754224167,0.85
1941-09-19,1941-09-30,278.9403,0.9576486337515688,267.1267971932527,0.85,1941,9,19,1941.09,1940,12,354,51,0.02307975527749704,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.4417377860995091,149.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.12679719325268,1,149.12679719325268,,,,964.7966394216797,990.0,0.10777049904315432,0.004912679719325269,989.8873168212376,0.1573617300261668,,,,24.933315669531712,,,,0.92,,,,0.5965071887730108,,,,0.97,,,,32.55099699971195,,,,32.55099699971195,781.2239279930867,0.12185597754224167,0.85
1941-09-20,1941-10-01,278.9403,0.9576486337515688,267.1267971932527,0.85,1941,9,20,1941.09,1940,12,355,51,0.02307975527749704,0.0,0.63,3,Normal,40,6,4,3,65,118.0,0.4417377860995091,149.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.12679719325268,1,149.12679719325268,,,,964.7966394216797,990.0,0.10777049904315432,0.004912679719325269,989.8873168212376,0.1573617300261668,,,,24.933315669531712,,,,0.92,,,,0.5965071887730108,,,,0.97,,,,32.55099699971195,,,,32.55099699971195,781.2239279930867,0.12185597754224167,0.85
1941-09-21,1941-10-02,278.9403,0.9576486337515688,267.1267971932527,0.85,1941,9,21,1941.09,1940,12,356,51,0.02307975527749704,0.0,0.5700000000000001,3,Normal,40,6,4,3,65,118.0,0.4417377860995091,149.12679719325268,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.12679719325268,1,149.12679719325268,,,,964.7966394216797,990.0,0.10777049904315432,0.004912679719325269,989.8873168212376,0.1573617300261668,,,,24.933315669531712,,,,0.92,,,,0.5965071887730108,,,,0.97,,,,32.55099699971195,,,,32.55099699971195,781.2239279930867,0.12185597754224167,0.85
1941-09-22,1941-10-03,271.7487,0.949916058961914,258.13845413202347,0.861,1941,9,22,1941.09,1940,12,357,51,0.022303162437006828,8.988343061229218,0.5700000000000001,3,Normal,40,6,4,3,65,118.0,0.457119030935428,140.1384541320235,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.13845413202347,1,140.1384541320235,,,,964.7752285404243,990.0,0.10470629118137163,0.004013845413202347,989.8912798634053,0.13890954200110187,,,,24.97714178097988,,,,0.91,,,,0.5605538165280939,,,,0.97,,,,30.309738923565305,,,,30.309738923565305,727.4337341655673,0.11741659732750845,0.86
1941-09-23,1941-10-04,268.1972,0.9537160360653644,255.7839704678297,0.862,1941,9,23,1941.09,1940,12,358,52,0.022099735048420485,2.3544836641937654,0.5700000000000001,3,Normal,40,6,4,3,65,118.0,0.4613267977042409,137.7839704678297,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,187.7839704678297,1,137.7839704678297,,,,964.7699863871941,990.0,0.10390362629585104,0.0037783970467829705,989.8923179766574,0.1342634972581299,,,,24.9880680922052,,,,0.91,,,,0.5511358818713188,,,,0.97,,,,29.81353751723542,,,,29.81353751723542,715.52490041365,0.11655748975475815,0.86
1941-09-24,1941-10-05,264.675,0.9536166819538321,252.39849529613048,0.8690000000000001,1941,9,24,1941.09,1940,12,359,52,0.02180722999358568,3.385475171699228,0.5700000000000001,3,Normal,40,6,4,3,65,118.0,0.4675146730235244,134.39849529613048,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,184.39849529613048,1,134.39849529613048,,,,964.762732592685,990.0,0.10274948703277176,0.003439849529613048,989.8938106634376,0.1277194383810972,,,,25.00335863237157,,,,0.91,,,,0.5375939811845221,,,,0.97,,,,29.098787338475212,,,,29.098787338475212,698.3708961234051,0.11528906820278227,0.87
1941-09-25,1941-10-06,257.7185,0.9611332445675008,247.70181809006942,0.8809999999999999,1941,9,25,1941.09,1940,12,360,52,0.021401437082982,4.696677206061054,0.5700000000000001,3,Normal,40,6,4,3,65,118.0,0.4763792244637171,129.70181809006942,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.7018180900694,1,129.70181809006942,,,,964.7532493833372,990.0,0.10114834707616002,0.0029701818090069427,989.8958814711148,0.11890732501408854,,,,25.02372476276357,,,,0.91,,,,0.5188072723602777,,,,0.97,,,,28.104777562112172,,,,28.104777562112172,674.5146614906922,0.11346213676918875,0.88
1941-09-26,1941-10-07,254.284,0.9662864708773888,245.7111889605859,0.884,1941,9,26,1941.09,1940,12,361,52,0.021229446726194624,1.9906291294835228,0.5700000000000001,3,Normal,40,6,4,3,65,118.0,0.4802386106191044,127.7111889605859,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,177.7111889605859,1,127.7111889605859,,,,964.7494425155032,990.0,0.10046972350929063,0.0027711188960585897,989.8967591575947,0.11526586852206253,,,,25.03205077356953,,,,0.91,,,,0.5108447558423436,,,,0.97,,,,27.68264051872296,,,,27.68264051872296,664.383372449351,0.11266332899135288,0.885
1941-09-27,1941-10-08,250.8784,0.9735607140529976,244.24535424447362,0.89,1941,9,27,1941.09,1940,12,362,52,0.021102798606722515,1.4658347161123402,0.5700000000000001,3,Normal,40,6,4,3,65,118.0,0.4831207552135863,126.24535424447363,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,176.24535424447362,1,126.24535424447363,,,,964.7467230507073,990.0,0.09997000712879782,0.0026245354244473613,989.8974054574468,0.11261998565303664,,,,25.038062421086483,,,,0.91,,,,0.5049814169778944,,,,0.97,,,,27.37147850957661,,,,27.37147850957661,656.9154842298386,0.11206550312592456,0.89
1941-09-28,1941-10-09,244.1538,0.9802936029434974,239.3424082743461,0.9,1941,9,28,1941.09,1940,12,363,52,0.020679184074903503,4.902945970127462,0.5700000000000001,3,Normal,40,6,4,3,65,118.0,0.493017517667586,121.34240827434608,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,171.3424082743461,1,121.34240827434608,,,,964.7381627397548,990.0,0.09829854827534526,0.0021342408274346103,989.8995672108972,0.10398920192982998,,,,25.057415269212697,,,,0.9,,,,0.4853696330973844,,,,0.97,,,,26.03946947193565,,,,26.03946947193565,624.9472673264555,0.10879588644436099,0.9
1941-09-29,1941-10-10,240.8345,0.9814064142756002,236.356523078857,0.905,1941,9,29,1941.09,1940,12,364,52,0.020421203594013244,2.985885195489089,0.5700000000000001,3,Normal,40,6,4,3,65,118.0,0.4992457938663744,118.35652307885701,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,168.356523078857,1,118.35652307885701,,,,964.7333708145584,990.0,0.09728063286779216,0.0018356523078857012,989.9008837148243,0.09889842742205376,,,,25.06861447284388,,,,0.9,,,,0.473426092315428,,,,0.97,,,,25.410065296446394,,,,25.410065296446394,609.8415671147135,0.1075073578061084,0.905
1941-09-30,1941-10-11,231.0479,0.973371662644245,224.89547857346128,0.914,1941,9,30,1941.09,1940,12,365,53,0.01943096934874705,11.461044505395732,0.5700000000000001,3,Normal,40,6,4,3,65,118.0,0.524688182921631,106.89547857346129,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,156.89547857346128,1,106.89547857346129,,,,964.7182091057922,990.0,0.09337345860458908,0.0006895478573461277,989.905936993538,0.08052030959597943,,,,25.107207578149968,,,,0.89,,,,0.4275819142938451,,,,0.96,,,,22.495103527523828,,,,22.495103527523828,539.8824846605719,0.1000247033431394,0.915
