Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1944-10-01,1944-10-12,200.2476,0.9942319359830292,199.0925590239552,0.9570000000000001,1944,10,1,1944.1,1944,1,1,1,0.01720159709966973,0.0,0.8300000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.36666362800237295,126.09255902395522,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.0925590239552,1,126.09255902395522,,,,964.3985022799416,990.0,0.09582700875816656,0.0026092559023955203,989.9015637353393,0.11234592112116483,,,,25.390715534276705,,,,0.91,,,,0.5043702360958208,,,,0.97,,,,27.72340264670777,,,,27.72340264670777,665.3616635209868,0.13924881363030772,0.955
1944-10-02,1944-10-13,200.2476,0.9942319359830292,199.0925590239552,0.9570000000000001,1944,10,2,1944.1,1944,1,2,1,0.01720159709966973,0.0,0.8300000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.36666362800237295,126.09255902395522,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.0925590239552,1,126.09255902395522,,,,964.3985022799416,990.0,0.09582700875816656,0.0026092559023955203,989.9015637353393,0.11234592112116483,,,,25.390715534276705,,,,0.91,,,,0.5043702360958208,,,,0.97,,,,27.72340264670777,,,,27.72340264670777,665.3616635209868,0.13924881363030772,0.955
1944-10-03,1944-10-14,200.2476,0.9942319359830292,199.0925590239552,0.9570000000000001,1944,10,3,1944.1,1944,1,3,1,0.01720159709966973,0.0,0.8300000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.36666362800237295,126.09255902395522,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.0925590239552,1,126.09255902395522,,,,964.3985022799416,990.0,0.09582700875816656,0.0026092559023955203,989.9015637353393,0.11234592112116483,,,,25.390715534276705,,,,0.91,,,,0.5043702360958208,,,,0.97,,,,27.72340264670777,,,,27.72340264670777,665.3616635209868,0.13924881363030772,0.955
1944-10-04,1944-10-15,200.2476,0.9942319359830292,199.0925590239552,0.9570000000000001,1944,10,4,1944.1,1944,1,4,1,0.01720159709966973,0.0,0.8300000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.36666362800237295,126.09255902395522,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.0925590239552,1,126.09255902395522,,,,964.3985022799416,990.0,0.09582700875816656,0.0026092559023955203,989.9015637353393,0.11234592112116483,,,,25.390715534276705,,,,0.91,,,,0.5043702360958208,,,,0.97,,,,27.72340264670777,,,,27.72340264670777,665.3616635209868,0.13924881363030772,0.955
1944-10-05,1944-10-16,197.3191,0.9892995851469644,195.20770377157245,0.963,1944,10,5,1944.1,1944,1,5,1,0.01686594560586386,3.8848552523827777,0.8300000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3739606510889699,122.20770377157244,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.20770377157243,1,122.20770377157244,,,,964.407469860292,990.0,0.09450262628576334,0.0022207703771572455,989.9032766033373,0.10548787797102044,,,,25.390318865074,,,,0.91,,,,0.4888308150862898,,,,0.97,,,,26.86883726373888,,,,26.86883726373888,644.8520943297332,0.13764229968700506,0.965
1944-10-06,1944-10-17,197.3191,0.9892995851469644,195.20770377157245,0.963,1944,10,6,1944.1,1944,1,6,1,0.01686594560586386,0.0,0.8300000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3739606510889699,122.20770377157244,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.20770377157243,1,122.20770377157244,,,,964.407469860292,990.0,0.09450262628576334,0.0022207703771572455,989.9032766033373,0.10548787797102044,,,,25.390318865074,,,,0.91,,,,0.4888308150862898,,,,0.97,,,,26.86883726373888,,,,26.86883726373888,644.8520943297332,0.13764229968700506,0.965
1944-10-07,1944-10-18,197.3191,0.9892995851469644,195.20770377157245,0.963,1944,10,7,1944.1,1944,1,7,1,0.01686594560586386,0.0,0.8300000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3739606510889699,122.20770377157244,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.20770377157243,1,122.20770377157244,,,,964.407469860292,990.0,0.09450262628576334,0.0022207703771572455,989.9032766033373,0.10548787797102044,,,,25.390318865074,,,,0.91,,,,0.4888308150862898,,,,0.97,,,,26.86883726373888,,,,26.86883726373888,644.8520943297332,0.13764229968700506,0.965
1944-10-08,1944-10-19,197.3191,0.9892995851469644,195.20770377157245,0.963,1944,10,8,1944.1,1944,1,8,2,0.01686594560586386,0.0,0.8300000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3739606510889699,122.20770377157244,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.20770377157243,1,122.20770377157244,,,,964.407469860292,990.0,0.09450262628576334,0.0022207703771572455,989.9032766033373,0.10548787797102044,,,,25.390318865074,,,,0.91,,,,0.4888308150862898,,,,0.97,,,,26.86883726373888,,,,26.86883726373888,644.8520943297332,0.13764229968700506,0.965
1944-10-09,1944-10-20,197.3191,0.9892995851469644,195.20770377157245,0.963,1944,10,9,1944.1,1944,1,9,2,0.01686594560586386,0.0,0.8300000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3739606510889699,122.20770377157244,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.20770377157243,1,122.20770377157244,,,,964.407469860292,990.0,0.09450262628576334,0.0022207703771572455,989.9032766033373,0.10548787797102044,,,,25.390318865074,,,,0.91,,,,0.4888308150862898,,,,0.97,,,,26.86883726373888,,,,26.86883726373888,644.8520943297332,0.13764229968700506,0.965
1944-10-10,1944-10-21,197.3191,0.9892995851469644,195.20770377157245,0.963,1944,10,10,1944.1,1944,1,10,2,0.01686594560586386,0.0,0.8300000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3739606510889699,122.20770377157244,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.20770377157243,1,122.20770377157244,,,,964.407469860292,990.0,0.09450262628576334,0.0022207703771572455,989.9032766033373,0.10548787797102044,,,,25.390318865074,,,,0.91,,,,0.4888308150862898,,,,0.97,,,,26.86883726373888,,,,26.86883726373888,644.8520943297332,0.13764229968700506,0.965
1944-10-11,1944-10-22,194.4177,1.0019441346365396,194.7956741845264,0.965,1944,10,11,1944.1,1944,1,11,2,0.016830346249543084,0.4120295870460211,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3747516483905512,121.7956741845264,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.7956741845264,1,121.7956741845264,,,,964.4084080863472,990.0,0.0943621616538158,0.0021795674184526405,989.9034582709276,0.10477293918279199,,,,25.39027724539756,,,,0.91,,,,0.4871826967381056,,,,0.97,,,,26.778203695981606,,,,26.778203695981606,642.6768887035587,0.13746816405489118,0.965
1944-10-12,1944-10-23,194.4177,1.0019441346365396,194.7956741845264,0.965,1944,10,12,1944.1,1944,1,12,2,0.016830346249543084,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3747516483905512,121.7956741845264,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.7956741845264,1,121.7956741845264,,,,964.4084080863472,990.0,0.0943621616538158,0.0021795674184526405,989.9034582709276,0.10477293918279199,,,,25.39027724539756,,,,0.91,,,,0.4871826967381056,,,,0.97,,,,26.778203695981606,,,,26.778203695981606,642.6768887035587,0.13746816405489118,0.965
1944-10-13,1944-10-24,194.4177,1.0019441346365396,194.7956741845264,0.965,1944,10,13,1944.1,1944,1,13,2,0.016830346249543084,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3747516483905512,121.7956741845264,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.7956741845264,1,121.7956741845264,,,,964.4084080863472,990.0,0.0943621616538158,0.0021795674184526405,989.9034582709276,0.10477293918279199,,,,25.39027724539756,,,,0.91,,,,0.4871826967381056,,,,0.97,,,,26.778203695981606,,,,26.778203695981606,642.6768887035587,0.13746816405489118,0.965
1944-10-14,1944-10-25,191.5433,1.0070581277156851,192.89523707448373,0.97,1944,10,14,1944.1,1944,1,14,2,0.01666614848323539,1.9004371100426736,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3784437661973587,119.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.89523707448373,1,119.89523707448372,,,,964.4127022686228,990.0,0.09371428536630128,0.0019895237074483733,989.9042961909262,0.10150622044676756,,,,25.390087701856647,,,,0.9,,,,0.4795809482979349,,,,0.97,,,,26.07050134400107,,,,26.07050134400107,625.6920322560256,0.13515368103119269,0.97
1944-10-15,1944-10-26,191.5433,1.0070581277156851,192.89523707448373,0.97,1944,10,15,1944.1,1944,1,15,3,0.01666614848323539,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3784437661973587,119.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.89523707448373,1,119.89523707448372,,,,964.4127022686228,990.0,0.09371428536630128,0.0019895237074483733,989.9042961909262,0.10150622044676756,,,,25.390087701856647,,,,0.9,,,,0.4795809482979349,,,,0.97,,,,26.07050134400107,,,,26.07050134400107,625.6920322560256,0.13515368103119269,0.97
1944-10-16,1944-10-27,191.5433,1.0070581277156851,192.89523707448373,0.97,1944,10,16,1944.1,1944,1,16,3,0.01666614848323539,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3784437661973587,119.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.89523707448373,1,119.89523707448372,,,,964.4127022686228,990.0,0.09371428536630128,0.0019895237074483733,989.9042961909262,0.10150622044676756,,,,25.390087701856647,,,,0.9,,,,0.4795809482979349,,,,0.97,,,,26.07050134400107,,,,26.07050134400107,625.6920322560256,0.13515368103119269,0.97
1944-10-17,1944-10-28,188.6959,1.0242652879741163,193.27466035303507,0.968,1944,10,17,1944.1,1944,1,17,3,0.01669893065450223,0.37942327855134295,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3777008318972511,120.27466035303509,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.27466035303507,1,120.27466035303509,,,,964.4118493571519,990.0,0.09384363421126196,0.0020274660353035074,989.9041288997536,0.10215437127918496,,,,25.390125171322342,,,,0.9,,,,0.4810986414121403,,,,0.97,,,,26.153043259197542,,,,26.153043259197542,627.6730382207409,0.135315427337585,0.97
1944-10-18,1944-10-29,188.6959,1.0242652879741163,193.27466035303507,0.968,1944,10,18,1944.1,1944,1,18,3,0.01669893065450223,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3777008318972511,120.27466035303509,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.27466035303507,1,120.27466035303509,,,,964.4118493571519,990.0,0.09384363421126196,0.0020274660353035074,989.9041288997536,0.10215437127918496,,,,25.390125171322342,,,,0.9,,,,0.4810986414121403,,,,0.97,,,,26.153043259197542,,,,26.153043259197542,627.6730382207409,0.135315427337585,0.97
1944-10-19,1944-10-30,188.6959,1.0242652879741163,193.27466035303507,0.968,1944,10,19,1944.1,1944,1,19,3,0.01669893065450223,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3777008318972511,120.27466035303509,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.27466035303507,1,120.27466035303509,,,,964.4118493571519,990.0,0.09384363421126196,0.0020274660353035074,989.9041288997536,0.10215437127918496,,,,25.390125171322342,,,,0.9,,,,0.4810986414121403,,,,0.97,,,,26.153043259197542,,,,26.153043259197542,627.6730382207409,0.135315427337585,0.97
1944-10-20,1944-10-31,188.6959,1.0242652879741163,193.27466035303507,0.968,1944,10,20,1944.1,1944,1,20,3,0.01669893065450223,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3777008318972511,120.27466035303509,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.27466035303507,1,120.27466035303509,,,,964.4118493571519,990.0,0.09384363421126196,0.0020274660353035074,989.9041288997536,0.10215437127918496,,,,25.390125171322342,,,,0.9,,,,0.4810986414121403,,,,0.97,,,,26.153043259197542,,,,26.153043259197542,627.6730382207409,0.135315427337585,0.97
1944-10-21,1944-11-01,188.6959,1.0242652879741163,193.27466035303507,0.968,1944,10,21,1944.1,1944,1,21,3,0.01669893065450223,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3777008318972511,120.27466035303509,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.27466035303507,1,120.27466035303509,,,,964.4118493571519,990.0,0.09384363421126196,0.0020274660353035074,989.9041288997536,0.10215437127918496,,,,25.390125171322342,,,,0.9,,,,0.4810986414121403,,,,0.97,,,,26.153043259197542,,,,26.153043259197542,627.6730382207409,0.135315427337585,0.97
1944-10-22,1944-11-02,188.6959,1.0242652879741163,193.27466035303507,0.968,1944,10,22,1944.1,1944,1,22,4,0.01669893065450223,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3777008318972511,120.27466035303509,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.27466035303507,1,120.27466035303509,,,,964.4118493571519,990.0,0.09384363421126196,0.0020274660353035074,989.9041288997536,0.10215437127918496,,,,25.390125171322342,,,,0.9,,,,0.4810986414121403,,,,0.97,,,,26.153043259197542,,,,26.153043259197542,627.6730382207409,0.135315427337585,0.97
1944-10-23,1944-11-03,188.6959,1.0242652879741163,193.27466035303507,0.968,1944,10,23,1944.1,1944,1,23,4,0.01669893065450223,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3777008318972511,120.27466035303509,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.27466035303507,1,120.27466035303509,,,,964.4118493571519,990.0,0.09384363421126196,0.0020274660353035074,989.9041288997536,0.10215437127918496,,,,25.390125171322342,,,,0.9,,,,0.4810986414121403,,,,0.97,,,,26.153043259197542,,,,26.153043259197542,627.6730382207409,0.135315427337585,0.97
1944-10-24,1944-11-04,191.5433,1.0070581277156851,192.89523707448373,0.97,1944,10,24,1944.1,1944,1,24,4,0.01666614848323539,0.37942327855134295,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3784437661973587,119.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.89523707448373,1,119.89523707448372,,,,964.4127022686228,990.0,0.09371428536630128,0.0019895237074483733,989.9042961909262,0.10150622044676756,,,,25.390087701856647,,,,0.9,,,,0.4795809482979349,,,,0.97,,,,26.07050134400107,,,,26.07050134400107,625.6920322560256,0.13515368103119269,0.97
1944-10-25,1944-11-05,191.5433,1.0070581277156851,192.89523707448373,0.97,1944,10,25,1944.1,1944,1,25,4,0.01666614848323539,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3784437661973587,119.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.89523707448373,1,119.89523707448372,,,,964.4127022686228,990.0,0.09371428536630128,0.0019895237074483733,989.9042961909262,0.10150622044676756,,,,25.390087701856647,,,,0.9,,,,0.4795809482979349,,,,0.97,,,,26.07050134400107,,,,26.07050134400107,625.6920322560256,0.13515368103119269,0.97
1944-10-26,1944-11-06,191.5433,1.0070581277156851,192.89523707448373,0.97,1944,10,26,1944.1,1944,1,26,4,0.01666614848323539,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3784437661973587,119.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.89523707448373,1,119.89523707448372,,,,964.4127022686228,990.0,0.09371428536630128,0.0019895237074483733,989.9042961909262,0.10150622044676756,,,,25.390087701856647,,,,0.9,,,,0.4795809482979349,,,,0.97,,,,26.07050134400107,,,,26.07050134400107,625.6920322560256,0.13515368103119269,0.97
1944-10-27,1944-11-07,191.5433,1.0070581277156851,192.89523707448373,0.97,1944,10,27,1944.1,1944,1,27,4,0.01666614848323539,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3784437661973587,119.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.89523707448373,1,119.89523707448372,,,,964.4127022686228,990.0,0.09371428536630128,0.0019895237074483733,989.9042961909262,0.10150622044676756,,,,25.390087701856647,,,,0.9,,,,0.4795809482979349,,,,0.97,,,,26.07050134400107,,,,26.07050134400107,625.6920322560256,0.13515368103119269,0.97
1944-10-28,1944-11-08,194.4177,1.0019441346365396,194.7956741845264,0.965,1944,10,28,1944.1,1944,1,28,4,0.016830346249543084,1.9004371100426736,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3747516483905512,121.7956741845264,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.7956741845264,1,121.7956741845264,,,,964.4084080863472,990.0,0.0943621616538158,0.0021795674184526405,989.9034582709276,0.10477293918279199,,,,25.39027724539756,,,,0.91,,,,0.4871826967381056,,,,0.97,,,,26.778203695981606,,,,26.778203695981606,642.6768887035587,0.13746816405489118,0.965
1944-10-29,1944-11-09,194.4177,1.0019441346365396,194.7956741845264,0.965,1944,10,29,1944.1,1944,1,29,5,0.016830346249543084,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3747516483905512,121.7956741845264,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.7956741845264,1,121.7956741845264,,,,964.4084080863472,990.0,0.0943621616538158,0.0021795674184526405,989.9034582709276,0.10477293918279199,,,,25.39027724539756,,,,0.91,,,,0.4871826967381056,,,,0.97,,,,26.778203695981606,,,,26.778203695981606,642.6768887035587,0.13746816405489118,0.965
1944-10-30,1944-11-10,197.3191,0.9892995851469644,195.20770377157245,0.963,1944,10,30,1944.1,1944,1,30,5,0.01686594560586386,0.4120295870460211,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3739606510889699,122.20770377157244,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.20770377157243,1,122.20770377157244,,,,964.407469860292,990.0,0.09450262628576334,0.0022207703771572455,989.9032766033373,0.10548787797102044,,,,25.390318865074,,,,0.91,,,,0.4888308150862898,,,,0.97,,,,26.86883726373888,,,,26.86883726373888,644.8520943297332,0.13764229968700506,0.965
1944-10-31,1944-11-11,197.3191,0.9892995851469644,195.20770377157245,0.963,1944,10,31,1944.1,1944,1,31,5,0.01686594560586386,0.0,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3739606510889699,122.20770377157244,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.20770377157243,1,122.20770377157244,,,,964.407469860292,990.0,0.09450262628576334,0.0022207703771572455,989.9032766033373,0.10548787797102044,,,,25.390318865074,,,,0.91,,,,0.4888308150862898,,,,0.97,,,,26.86883726373888,,,,26.86883726373888,644.8520943297332,0.13764229968700506,0.965
1944-11-01,1944-11-12,197.3191,0.9892995851469644,195.20770377157245,0.963,1944,11,1,1944.11,1944,2,32,5,0.01686594560586386,0.0,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.34322415921864363,128.20770377157243,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,163.20770377157243,1,128.20770377157243,,,,964.407469860292,990.0,0.0955253535584906,0.0028207703771572453,989.9016538760643,0.11616893493673768,,,,25.378015080835514,,,,0.91,,,,0.5128308150862898,,,,0.97,,,,28.174350107148896,,,,28.174350107148896,676.1844025715735,0.1443301138366848,0.965
1944-11-02,1944-11-13,197.3191,0.9892995851469644,195.20770377157245,0.963,1944,11,2,1944.11,1944,2,33,5,0.01686594560586386,0.0,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.34322415921864363,128.20770377157243,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,163.20770377157243,1,128.20770377157243,,,,964.407469860292,990.0,0.0955253535584906,0.0028207703771572453,989.9016538760643,0.11616893493673768,,,,25.378015080835514,,,,0.91,,,,0.5128308150862898,,,,0.97,,,,28.174350107148896,,,,28.174350107148896,676.1844025715735,0.1443301138366848,0.965
1944-11-03,1944-11-14,200.2476,0.9942319359830292,199.0925590239552,0.9570000000000001,1944,11,3,1944.11,1944,2,34,5,0.01720159709966973,3.8848552523827777,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.3365268914542328,132.0925590239552,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,167.0925590239552,1,132.0925590239552,,,,964.3985022799416,990.0,0.0968497360308938,0.003209255902395521,989.8999410080667,0.1233542382933428,,,,25.378084489831753,,,,0.91,,,,0.5283702360958208,,,,0.97,,,,29.028147869924307,,,,29.028147869924307,696.6755488781832,0.14580227413939453,0.955
1944-11-04,1944-11-15,200.2476,0.9942319359830292,199.0925590239552,0.9570000000000001,1944,11,4,1944.11,1944,2,35,5,0.01720159709966973,0.0,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.3365268914542328,132.0925590239552,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,167.0925590239552,1,132.0925590239552,,,,964.3985022799416,990.0,0.0968497360308938,0.003209255902395521,989.8999410080667,0.1233542382933428,,,,25.378084489831753,,,,0.91,,,,0.5283702360958208,,,,0.97,,,,29.028147869924307,,,,29.028147869924307,696.6755488781832,0.14580227413939453,0.955
1944-11-05,1944-11-16,200.2476,0.9942319359830292,199.0925590239552,0.9570000000000001,1944,11,5,1944.11,1944,2,36,6,0.01720159709966973,0.0,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.3365268914542328,132.0925590239552,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,167.0925590239552,1,132.0925590239552,,,,964.3985022799416,990.0,0.0968497360308938,0.003209255902395521,989.8999410080667,0.1233542382933428,,,,25.378084489831753,,,,0.91,,,,0.5283702360958208,,,,0.97,,,,29.028147869924307,,,,29.028147869924307,696.6755488781832,0.14580227413939453,0.955
1944-11-06,1944-11-17,203.2033,0.9854563497164652,200.2479822683398,0.9540000000000001,1944,11,6,1944.11,1944,2,37,6,0.017301425667984555,1.155423244384593,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.3345851440850849,133.2479822683398,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,168.2479822683398,1,133.2479822683398,,,,964.7065028628624,990.0,0.0972436303187522,0.00332479822683398,989.8994315714543,0.1255321540309515,,,,25.0673965545612,,,,0.91,,,,0.5329919290733592,,,,0.97,,,,28.923577352242926,,,,28.923577352242926,694.1658564538303,0.14443879546054175,0.955
1944-11-07,1944-11-18,203.2033,0.9854563497164652,200.2479822683398,0.9540000000000001,1944,11,7,1944.11,1944,2,38,6,0.017301425667984555,0.0,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.3345851440850849,133.2479822683398,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,168.2479822683398,1,133.2479822683398,,,,964.7065028628624,990.0,0.0972436303187522,0.00332479822683398,989.8994315714543,0.1255321540309515,,,,25.0673965545612,,,,0.91,,,,0.5329919290733592,,,,0.97,,,,28.923577352242926,,,,28.923577352242926,694.1658564538303,0.14443879546054175,0.955
1944-11-08,1944-11-19,206.1864,0.9756711054590376,201.17011281861926,0.951,1944,11,8,1944.11,1944,2,39,6,0.01738109774752871,0.9221305502795192,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.3330514610806483,134.17011281861926,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,169.17011281861926,1,134.17011281861926,,,,964.7063353543097,990.0,0.09755799300634746,0.0034170112818619263,989.8990249957118,0.12728377331114485,,,,25.065405868090874,,,,0.91,,,,0.536680451274477,,,,0.97,,,,29.12142752601803,,,,29.12142752601803,698.9142606244327,0.14476020875066434,0.95
1944-11-09,1944-11-20,209.197,0.9663848551669614,202.1648125463628,0.9440000000000001,1944,11,9,1944.11,1944,2,40,6,0.017467039804005744,0.9946997277434946,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.3314127674153719,135.1648125463628,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.1648125463628,1,135.1648125463628,,,,964.7062133951467,990.0,0.09789709518626004,0.003516481254636281,989.8985864235592,0.12918662511314968,,,,25.063186403299213,,,,0.91,,,,0.5406592501854512,,,,0.97,,,,29.33472792264677,,,,29.33472792264677,704.0334701435224,0.1451030352570351,0.945
1944-11-10,1944-11-21,212.2351,0.9734329677943336,206.59664326312716,0.9390000000000001,1944,11,10,1944.11,1944,2,41,6,0.017849949977934185,4.4318307167643525,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.32430342982226945,139.59664326312716,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,174.59664326312716,1,139.59664326312716,,,,964.7063880949272,990.0,0.09940794656697516,0.0039596643263127155,989.8966323891068,0.1378335054075734,,,,25.052410788771905,,,,0.91,,,,0.5583865730525086,,,,0.97,,,,30.283539505516572,,,,30.283539505516572,726.8049481323977,0.14658292132533166,0.94
1944-11-11,1944-11-22,218.3943,0.9709568849264008,212.05144921368182,0.934,1944,11,11,1944.11,1944,2,42,6,0.01832124521206211,5.4548059505546584,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.31596105684939163,145.05144921368182,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,180.05144921368182,1,145.05144921368182,,,,964.7081305219467,990.0,0.10126753950466423,0.004505144921368182,989.8942273155741,0.1488548841508016,,,,25.037241909476453,,,,0.91,,,,0.5802057968547273,,,,0.97,,,,31.447830619928364,,,,31.447830619928364,754.7479348782808,0.14830283281034662,0.935
1944-11-12,1944-11-23,221.5156,0.969471677754902,214.75310038088367,0.93,1944,11,12,1944.11,1944,2,43,7,0.01855466787290836,2.7016511672019305,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.3119861826496081,147.7531003808837,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,182.75310038088367,1,147.7531003808837,,,,964.7095807268092,990.0,0.10218855694802853,0.004775310038088367,989.8930361330141,0.15446823429306614,,,,25.028987171911574,,,,0.92,,,,0.5910124015235346,,,,0.97,,,,32.374900875736664,,,,32.374900875736664,776.9976210176798,0.1507540557892617,0.93
1944-11-13,1944-11-24,224.6649,0.982723108386578,220.78338887335968,0.925,1944,11,13,1944.11,1944,2,44,7,0.01907568479865828,6.030288492475933,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.3034648591177794,153.78338887335968,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,188.78338887335968,1,153.78338887335968,,,,964.7141292906184,990.0,0.10424433711591807,0.0053783388873359685,989.8903773239967,0.16736729970381325,,,,25.00888073367463,,,,0.92,,,,0.6151335554934387,,,,0.97,,,,33.66915767631494,,,,33.66915767631494,808.0597842315585,0.1524985998635405,0.925
1944-11-14,1944-11-25,227.8423,0.97702546558976,222.60772923854168,0.92,1944,11,14,1944.11,1944,2,45,7,0.019233307806210003,1.8243403651820245,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.30097786913860586,155.60772923854168,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,190.60772923854168,1,155.60772923854168,,,,964.7158449831315,990.0,0.10486627133132102,0.005560772923854168,989.8895729557448,0.17137024115225255,,,,25.00235773146091,,,,0.92,,,,0.6224309169541667,,,,0.97,,,,34.059690630908996,,,,34.059690630908996,817.4325751418161,0.15300318074046462,0.92
1944-11-15,1944-11-26,234.2817,0.96658049969732,226.4521226559376,0.911,1944,11,15,1944.11,1944,2,46,7,0.01956546339747301,3.8443934173959065,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.2958682798562112,159.4521226559376,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,194.4521226559376,1,159.4521226559376,,,,964.7199494691168,990.0,0.10617685999634237,0.00594521226559376,989.887877927738,0.17995853977509998,,,,24.987969918846094,,,,0.92,,,,0.6378084906237503,,,,0.97,,,,34.881073994947464,,,,34.881073994947464,837.145775878739,0.15403288600630335,0.91
1944-11-16,1944-11-27,244.1538,0.9526728326050734,232.59869223729257,0.902,1944,11,16,1944.11,1944,2,47,7,0.020096527009302083,6.146569581354952,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.2880497708544635,165.59869223729257,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,200.59869223729257,1,165.59869223729257,,,,964.7278173959384,990.0,0.10827228144453156,0.006559869223729257,989.8851678493318,0.19412095352152695,,,,24.96322949987188,,,,0.92,,,,0.6623947689491703,,,,0.97,,,,36.189804847523604,,,,36.189804847523604,868.5553163405666,0.155589029755178,0.9
1944-11-17,1944-11-28,247.5017,0.9508478428759214,235.33645755312344,0.895,1944,11,17,1944.11,1944,2,48,7,0.020333069932589855,2.7377653158308703,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.2846987699934925,168.33645755312344,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,203.33645755312344,1,168.33645755312344,,,,964.7318097816699,990.0,0.10920561052947388,0.006833645755312344,989.8839607437152,0.2005998333947049,,,,24.95155112865049,,,,0.92,,,,0.6733458302124937,,,,0.97,,,,36.7709035516636,,,,36.7709035516636,882.5016852399262,0.1562482240702682,0.895
1944-11-18,1944-11-29,257.7185,0.9454697649356172,243.66504961455985,0.883,1944,11,18,1944.11,1944,2,49,7,0.02105266028669797,8.32859206143641,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.27496762504915484,176.66504961455985,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,211.66504961455985,1,176.66504961455985,,,,964.7456664371408,990.0,0.11204490327769084,0.0076665049614559845,989.8802885917607,0.22095633308673066,,,,24.91366582153343,,,,0.93,,,,0.7066601984582394,,,,0.97,,,,38.950403826480276,,,,38.950403826480276,934.8096918355266,0.15985223932645962,0.885
1944-11-19,1944-11-30,261.1822,0.94645537748338,247.19729769293969,0.8759999999999999,1944,11,19,1944.11,1944,2,50,8,0.02135784652066999,3.532248078379837,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.27103856160768064,180.19729769293969,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,215.19729769293969,1,180.19729769293969,,,,964.7522723015704,990.0,0.1132490787589567,0.008019729769293969,989.8787311914715,0.2298838558394271,,,,24.896575034061872,,,,0.93,,,,0.7207891907717587,,,,0.97,,,,39.70192552316336,,,,39.70192552316336,952.8462125559206,0.16060825055005165,0.875
1944-11-20,1944-12-01,264.675,0.951446329142455,251.8240571657793,0.871,1944,11,20,1944.11,1944,2,51,8,0.021757598539123332,4.626759472839608,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.26605877434455344,184.8240571657793,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,219.8240571657793,1,184.8240571657793,,,,964.76153592514,990.0,0.11482638312469748,0.008482405716577929,989.8766912111588,0.24184268690518945,,,,24.873312599113568,,,,0.93,,,,0.7392962286631172,,,,0.97,,,,40.68326668759632,,,,40.68326668759632,976.398400502312,0.16155432942141015,0.87
1944-11-21,1944-12-02,268.1972,0.9608962683082812,257.70968865072973,0.862,1944,11,21,1944.11,1944,2,52,8,0.022266117099423048,5.885631484950437,0.59,3,Normal,36,5,3,2,47,93.0,0.3608711821698003,164.7096886507297,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,208.7096886507297,1,164.7096886507297,,,,964.7742621267796,990.0,0.11103739385820333,0.006470968865072973,989.8824916372768,0.19203977404801595,,,,24.916189736449137,,,,0.92,,,,0.658838754602919,,,,0.97,,,,35.92769412103667,,,,35.92769412103667,862.2646589048802,0.13941149946337086,0.86
1944-11-22,1944-12-03,268.1972,0.9608962683082812,257.70968865072973,0.862,1944,11,22,1944.11,1944,2,53,8,0.022266117099423048,0.0,0.59,3,Normal,36,5,3,2,47,93.0,0.3608711821698003,164.7096886507297,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,208.7096886507297,1,164.7096886507297,,,,964.7742621267796,990.0,0.11103739385820333,0.006470968865072973,989.8824916372768,0.19203977404801595,,,,24.916189736449137,,,,0.92,,,,0.658838754602919,,,,0.97,,,,35.92769412103667,,,,35.92769412103667,862.2646589048802,0.13941149946337086,0.86
1944-11-23,1944-12-04,271.7487,0.9551369481192772,259.557223973381,0.856,1944,11,23,1944.11,1944,2,54,8,0.02242574415130012,1.8475353226512536,0.59,3,Normal,36,5,3,2,47,93.0,0.3583024913594301,166.557223973381,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,210.55722397338096,1,166.557223973381,,,,964.7784631869208,990.0,0.11166723544547076,0.006655722397338099,989.8816770421573,0.19637733198683485,,,,24.90683652324956,,,,0.92,,,,0.666228895893524,,,,0.97,,,,36.317054105936506,,,,36.317054105936506,871.6092985424762,0.13991925768808894,0.855
1944-11-24,1944-12-05,278.9403,0.9468161724841248,264.1051871975735,0.845,1944,11,24,1944.11,1944,2,55,8,0.02281868817387036,4.547963224192528,0.59,3,Normal,36,5,3,2,47,93.0,0.35213242491306296,171.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,215.1051871975735,1,171.1051871975735,,,,964.7892030235267,990.0,0.11321767745371825,0.0071105187197573515,989.8796718038266,0.20725901677015304,,,,24.883209763529678,,,,0.93,,,,0.6844207487902939,,,,0.97,,,,37.678470641427715,,,,37.678470641427715,904.2832953942653,0.1426646369245333,0.845
1944-11-25,1944-12-06,282.5805,0.9477946039343472,267.8282730770697,0.841,1944,11,25,1944.11,1944,2,56,8,0.023140362793858824,3.723085879496181,0.59,3,Normal,36,5,3,2,47,93.0,0.347237425427593,174.8282730770697,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,218.8282730770697,1,174.8282730770697,,,,964.7983989866057,990.0,0.11448691127627375,0.00748282730770697,989.878030261416,0.21638323132981094,,,,24.863248043480674,,,,0.93,,,,0.6993130923082788,,,,0.97,,,,38.46743428628904,,,,38.46743428628904,923.218422870937,0.1436272348857648,0.84
1944-11-26,1944-12-07,286.2506,0.9447248357886971,270.42805107941604,0.833,1944,11,26,1944.11,1944,2,57,9,0.023364983613261548,2.5997780023463406,0.59,3,Normal,36,5,3,2,47,93.0,0.3438992354113771,177.42805107941604,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,221.42805107941604,1,177.42805107941604,,,,964.8050263892143,990.0,0.1153731992316191,0.007742805107941605,989.8768839956604,0.22286993585210368,,,,24.848987670594102,,,,0.93,,,,0.7097122043176641,,,,0.97,,,,39.017071811082026,,,,39.017071811082026,936.4097234659688,0.14427893724539684,0.835
1944-11-27,1944-12-08,293.6805,0.9362965832446792,274.97204871558904,0.8260000000000001,1944,11,27,1944.11,1944,2,58,9,0.02375758500902689,4.543997636173002,0.59,3,Normal,36,5,3,2,47,93.0,0.3382161948256508,181.97204871558904,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,225.97204871558904,1,181.97204871558904,,,,964.8169987158972,990.0,0.1169222893348599,0.008197204871558905,989.8748805057936,0.2344355399309249,,,,24.82344624996563,,,,0.93,,,,0.7278881948623561,,,,0.97,,,,39.9751819748701,,,,39.9751819748701,959.4043673968823,0.14537907456993018,0.825
1944-11-28,1944-12-09,301.2308,0.9371425993709422,282.29621492258843,0.8140000000000001,1944,11,28,1944.11,1944,2,59,9,0.02439039296931164,7.324166206999394,0.59,3,Normal,36,5,3,2,47,93.0,0.32944118654053706,189.29621492258843,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,233.29621492258843,1,189.29621492258843,,,,964.8372763620276,990.0,0.11941916417815515,0.008929621492258843,989.8716512143296,0.2536875737719887,,,,24.78068727853001,,,,0.93,,,,0.7571848596903538,,,,0.97,,,,41.51250753407202,,,,41.51250753407202,996.3001808177285,0.14705300793868464,0.815
1944-11-29,1944-12-10,312.7836,0.9322616967305444,291.5961696454878,0.797,1944,11,29,1944.11,1944,2,60,9,0.025193909057370147,9.299954722899372,0.59,3,Normal,36,5,3,2,47,93.0,0.3189342305595649,198.59616964548783,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,242.59616964548783,1,198.59616964548783,,,,964.8646224064424,990.0,0.12252271316639815,0.00985961696454878,989.8676176698689,0.2792184096932813,,,,24.723776853733273,,,,0.93,,,,0.7943846785819513,,,,0.97,,,,43.45196022463706,,,,43.45196022463706,1042.8470453912896,0.1490141666725746,0.795
1944-11-30,1944-12-11,316.6956,0.9369067402508736,296.71424224779463,0.789,1944,11,30,1944.11,1944,2,61,9,0.025636110530209456,5.118072602306825,0.59,3,Normal,36,5,3,2,47,93.0,0.3134328817365397,203.7142422477946,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,247.7142422477946,1,203.7142422477946,,,,964.8803695688052,990.0,0.12422244207491336,0.010742848449558926,989.8650347094756,0.29378689634447985,,,,24.69087824432577,,,,0.94,,,,0.8148569689911785,,,,0.97,,,,44.99109114060021,,,,44.99109114060021,1079.786187374405,0.15163104675988842,0.79
1944-12-01,1944-12-12,324.6118,0.9346567975819684,303.40062544531844,0.7809999999999999,1944,12,1,1944.12,1944,3,62,9,0.02621381403847552,6.68638319752381,0.62,3,Normal,38,5,4,3,54,104.0,0.34278109956877395,199.40062544531844,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,246.40062544531844,1,199.40062544531844,,,,964.901626905983,990.0,0.12378618557224595,0.009940062544531844,989.8662737518832,0.2814839161068617,,,,24.683162929793372,,,,0.93,,,,0.7976025017812738,,,,0.97,,,,43.55630360318771,,,,43.55630360318771,1045.3512864765048,0.14356036194473107,0.78
1944-12-02,1944-12-13,328.6161,0.9312389803097992,306.020121877383,0.774,1944,12,2,1944.12,1944,3,63,9,0.02644013853020589,2.6194964320645795,0.62,3,Normal,38,5,4,3,54,104.0,0.3398469334695285,202.02012187738305,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,249.02012187738305,1,202.02012187738305,,,,964.910154315374,990.0,0.12465612903676924,0.010404024375476604,989.8649398465877,0.2889238980093264,,,,24.665861633204266,,,,0.94,,,,0.8080804875095321,,,,0.97,,,,44.571732453530686,,,,44.571732453530686,1069.7215788847366,0.1456496787861218,0.775
1944-12-03,1944-12-14,340.8154,0.9319805591903504,317.6333270726829,0.76,1944,12,3,1944.12,1944,3,64,10,0.0274435194590798,11.613205195299885,0.62,3,Normal,38,5,4,3,54,104.0,0.3274215617059669,213.6333270726829,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,260.6333270726829,1,213.6333270726829,,,,964.9492037899292,990.0,0.12851291304996848,0.01272666541453658,989.8587604215356,0.3230684308823681,,,,24.586488200724023,,,,0.94,,,,0.8545333082907316,,,,0.98,,,,47.466634659561784,,,,47.466634659561784,1139.1992318294826,0.14943845816500284,0.76
1944-12-04,1944-12-15,353.2963,0.9281058395327992,327.8963591153317,0.7440000000000001,1944,12,4,1944.12,1944,3,65,10,0.028330245427564658,10.263032042648772,0.62,3,Normal,38,5,4,3,54,104.0,0.3171733906426813,223.89635911533168,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,270.8963591153317,1,223.89635911533168,,,,964.9852470017777,990.0,0.1319213000752024,0.014779271823066334,989.8532994281018,0.3548193619221203,,,,24.51323306440219,,,,0.94,,,,0.8955854364613267,,,,0.98,,,,49.59873069795603,,,,49.59873069795603,1190.3695367509445,0.15126343833696107,0.745
1944-12-05,1944-12-16,361.7746,0.919723924541654,332.7327549114871,0.7340000000000001,1944,12,5,1944.12,1944,3,66,10,0.02874811002435249,4.836395796155443,0.62,3,Normal,38,5,4,3,54,104.0,0.3125631560609831,228.73275491148712,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,275.73275491148706,1,228.73275491148712,,,,965.0026803499353,990.0,0.13352748318093668,0.015746550982297422,989.8507259658368,0.3702944567735067,,,,24.477751159127962,,,,0.94,,,,0.9149310196459484,,,,0.98,,,,50.5967722897065,,,,50.5967722897065,1214.322534952956,0.15206429647470732,0.735
1944-12-06,1944-12-17,374.7305,0.9101758849914404,341.070664470785,0.72,1944,12,6,1944.12,1944,3,67,10,0.02946850541027582,8.337909559297884,0.62,3,Normal,38,5,4,3,54,104.0,0.30492214908417703,237.07066447078498,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,284.070664470785,1,237.07066447078498,,,,965.0333494199186,990.0,0.13629653063605407,0.017414132894156997,989.8462893364697,0.3977445226585087,,,,24.41519539389265,,,,0.94,,,,0.94828265788314,,,,0.98,,,,52.307137973405865,,,,52.307137973405865,1255.371311361741,0.15336158580089884,0.72
1944-12-07,1944-12-18,387.9749,0.9026852126280548,350.2192051008483,0.7070000000000001,1944,12,7,1944.12,1944,3,68,10,0.030258939320713295,9.14854063006328,0.62,3,Normal,38,5,4,3,54,104.0,0.2969568729677529,246.21920510084828,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,293.2192051008483,1,246.21920510084828,,,,965.0678190166775,990.0,0.13933479136190532,0.019243841020169652,989.841421367618,0.4289863761682099,,,,24.344615974772008,,,,0.94,,,,0.9848768204033932,,,,0.98,,,,54.16862225277853,,,,54.16862225277853,1300.0469340666848,0.15467062189573602,0.705
1944-12-08,1944-12-19,401.5105,0.9082764151386006,364.6825175805071,0.6930000000000001,1944,12,8,1944.12,1944,3,69,10,0.03150856951895581,14.463312479658839,0.62,3,Normal,38,5,4,3,54,104.0,0.2851795602651586,260.68251758050707,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,307.6825175805071,1,260.68251758050707,,,,965.1238539410957,990.0,0.14413810546954112,0.022136503516101424,989.8337253910144,0.4807753051455641,,,,24.22909614477296,,,,0.95,,,,1.0427300703220286,,,,0.98,,,,57.68565234364087,,,,57.68565234364087,1384.4556562473806,0.1581804708554646,0.695
1944-12-09,1944-12-20,420.0154,0.9067213782142306,380.8369423592014,0.675,1944,12,9,1944.12,1944,3,70,10,0.032904311819835,16.15442477869425,0.62,3,Normal,38,5,4,3,54,104.0,0.2730827512576453,276.8369423592014,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,323.8369423592014,2,138.4184711796007,138.4184711796007,,,965.1883457042154,990.0,0.14950304358792665,0.025367388471840276,989.8251295679402,0.1355078807776175,0.1355078807776175,,,24.501275982947146,24.501275982947146,,,0.91,0.91,,,0.5536738847184027,0.5536738847184027,,,0.97,0.97,,,29.36735846699446,29.36735846699446,,,58.73471693398892,1409.6332064157339,0.15422536629492986,0.675
1944-12-10,1944-12-21,424.724,0.9100759486875001,386.53109723034976,0.6659999999999999,1944,12,10,1944.12,1944,3,71,11,0.03339628680070222,5.694154871148385,0.62,3,Normal,38,5,4,3,54,104.0,0.26905985248069736,282.53109723034976,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.53109723034976,2,141.26554861517488,141.26554861517488,,,965.2114911804016,990.0,0.15139409133111245,0.02650621944606995,989.8220996892227,0.14116115679550909,0.14116115679550909,,,24.46944735202581,24.46944735202581,,,0.91,0.91,,,0.5650621944606995,0.5650621944606995,,,0.97,0.97,,,29.932469953016692,29.932469953016692,,,59.864939906033385,1436.758557744801,0.1548774221142611,0.665
1944-12-11,1944-12-22,434.2405,0.9023039355474278,391.8169121240828,0.66,1944,12,11,1944.12,1944,3,72,11,0.033852981207520755,5.285814893733061,0.47,3,Normal,38,5,4,3,54,104.0,0.2654300944699005,287.8169121240828,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,334.8169121240828,2,143.9084560620414,143.9084560620414,,,965.2331491613286,990.0,0.15314952801168802,0.027563382424816558,989.8192870895635,0.14651088118958774,0.14651088118958774,,,24.43962704704537,24.43962704704537,,,0.91,0.91,,,0.5756338242481657,0.5756338242481657,,,0.97,0.97,,,30.45530982713357,30.45530982713357,,,60.91061965426714,1461.8548717024114,0.15545684162550294,0.66
1944-12-12,1944-12-23,443.8904,0.9076618404997884,402.90237744418727,0.647,1944,12,12,1944.12,1944,3,73,11,0.03481076541117778,11.085465320104447,0.47,3,Normal,38,5,4,3,54,104.0,0.25812704471918085,298.90237744418727,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.90237744418727,2,149.45118872209363,149.45118872209363,,,965.2790624071733,990.0,0.15683104785969318,0.02978047548883745,989.8133884766517,0.15804888129029068,0.15804888129029068,,,24.376277188187906,24.376277188187906,,,0.92,0.92,,,0.5978047548883745,0.5978047548883745,,,0.97,0.97,,,31.89299629559599,31.89299629559599,,,63.78599259119198,1530.8638221886074,0.15831624771196104,0.645
1944-12-13,1944-12-24,453.6742,0.9119592484433596,413.7323824701425,0.637,1944,12,13,1944.12,1944,3,74,11,0.035746477845420316,10.830005025955243,0.47,3,Normal,38,5,4,3,54,104.0,0.2513702199936097,309.7323824701425,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.7323824701425,2,154.86619123507126,154.86619123507126,,,965.3244915611366,990.0,0.1604277284956193,0.0319464764940285,989.8076257950104,0.16973753247424947,0.16973753247424947,,,24.313396701399533,24.313396701399533,,,0.92,0.92,,,0.619464764940285,0.619464764940285,,,0.97,0.97,,,32.96331059846264,32.96331059846264,,,65.92662119692528,1582.2389087262063,0.15934605070871613,0.635
1944-12-14,1944-12-25,458.6166,0.9111265748680459,417.8577719356288,0.632,1944,12,14,1944.12,1944,3,75,11,0.03610291149523832,4.125389465486137,0.47,3,Normal,38,5,4,3,54,104.0,0.24888851419047256,313.8577719356288,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,360.8577719356288,2,156.9288859678144,156.9288859678144,,,965.3419298369023,990.0,0.1617977840376627,0.03277155438712576,989.8054306615753,0.17429827726436065,0.17429827726436065,,,24.28920254740866,24.28920254740866,,,0.92,0.92,,,0.6277155438712576,0.6277155438712576,,,0.97,0.97,,,33.369117191895945,33.369117191895945,,,66.73823438379189,1601.717625211005,0.1597151922642064,0.63
1944-12-15,1944-12-26,463.5928,0.9065907191323836,420.28892993659525,0.628,1944,12,15,1944.12,1944,3,76,11,0.03631296354652183,2.4311580009666045,0.47,3,Normal,38,5,4,3,54,104.0,0.2474488205427857,316.28892993659525,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,363.28892993659525,2,158.14446496829763,158.14446496829763,,,965.3522383863353,990.0,0.1626051796837401,0.03325778598731905,989.8041370343291,0.1770139718269603,0.1770139718269603,,,24.274884676166895,24.274884676166895,,,0.92,0.92,,,0.6325778598731905,0.6325778598731905,,,0.97,0.97,,,33.607773424553386,33.607773424553386,,,67.21554684910677,1613.1731243785625,0.1599269979802868,0.63
1944-12-16,1944-12-27,463.5928,0.9065907191323836,420.28892993659525,0.628,1944,12,16,1944.12,1944,3,77,11,0.03631296354652183,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.2474488205427857,316.28892993659525,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,363.28892993659525,2,158.14446496829763,158.14446496829763,,,965.3522383863353,990.0,0.1626051796837401,0.03325778598731905,989.8041370343291,0.1770139718269603,0.1770139718269603,,,24.274884676166895,24.274884676166895,,,0.92,0.92,,,0.6325778598731905,0.6325778598731905,,,0.97,0.97,,,33.607773424553386,33.607773424553386,,,67.21554684910677,1613.1731243785625,0.1599269979802868,0.63
1944-12-17,1944-12-28,453.6742,0.9119592484433596,413.7323824701425,0.637,1944,12,17,1944.12,1944,3,78,12,0.035746477845420316,6.556547466452741,0.47,3,Normal,38,5,4,3,54,104.0,0.2513702199936097,309.7323824701425,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.7323824701425,2,154.86619123507126,154.86619123507126,,,965.3244915611366,990.0,0.1604277284956193,0.0319464764940285,989.8076257950104,0.16973753247424947,0.16973753247424947,,,24.313396701399533,24.313396701399533,,,0.92,0.92,,,0.619464764940285,0.619464764940285,,,0.97,0.97,,,32.96331059846264,32.96331059846264,,,65.92662119692528,1582.2389087262063,0.15934605070871613,0.635
1944-12-18,1944-12-29,453.6742,0.9119592484433596,413.7323824701425,0.637,1944,12,18,1944.12,1944,3,79,12,0.035746477845420316,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.2513702199936097,309.7323824701425,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.7323824701425,2,154.86619123507126,154.86619123507126,,,965.3244915611366,990.0,0.1604277284956193,0.0319464764940285,989.8076257950104,0.16973753247424947,0.16973753247424947,,,24.313396701399533,24.313396701399533,,,0.92,0.92,,,0.619464764940285,0.619464764940285,,,0.97,0.97,,,32.96331059846264,32.96331059846264,,,65.92662119692528,1582.2389087262063,0.15934605070871613,0.635
1944-12-19,1944-12-30,453.6742,0.9119592484433596,413.7323824701425,0.637,1944,12,19,1944.12,1944,3,80,12,0.035746477845420316,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.2513702199936097,309.7323824701425,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.7323824701425,2,154.86619123507126,154.86619123507126,,,965.3244915611366,990.0,0.1604277284956193,0.0319464764940285,989.8076257950104,0.16973753247424947,0.16973753247424947,,,24.313396701399533,24.313396701399533,,,0.92,0.92,,,0.619464764940285,0.619464764940285,,,0.97,0.97,,,32.96331059846264,32.96331059846264,,,65.92662119692528,1582.2389087262063,0.15934605070871613,0.635
1944-12-20,1944-12-31,453.6742,0.9119592484433596,413.7323824701425,0.637,1944,12,20,1944.12,1944,3,81,12,0.035746477845420316,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.2513702199936097,309.7323824701425,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.7323824701425,2,154.86619123507126,154.86619123507126,,,965.3244915611366,990.0,0.1604277284956193,0.0319464764940285,989.8076257950104,0.16973753247424947,0.16973753247424947,,,24.313396701399533,24.313396701399533,,,0.92,0.92,,,0.619464764940285,0.619464764940285,,,0.97,0.97,,,32.96331059846264,32.96331059846264,,,65.92662119692528,1582.2389087262063,0.15934605070871613,0.635
1944-12-21,1945-01-01,463.5928,0.9065907191323836,420.28892993659525,0.628,1944,12,21,1944.12,1944,3,82,12,0.03631296354652183,6.556547466452741,0.51,3,Normal,38,5,4,3,54,104.0,0.2474488205427857,316.28892993659525,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,363.28892993659525,2,158.14446496829763,158.14446496829763,,,965.3522383863353,990.0,0.1626051796837401,0.03325778598731905,989.8041370343291,0.1770139718269603,0.1770139718269603,,,24.274884676166895,24.274884676166895,,,0.92,0.92,,,0.6325778598731905,0.6325778598731905,,,0.97,0.97,,,33.607773424553386,33.607773424553386,,,67.21554684910677,1613.1731243785625,0.1599269979802868,0.63
1944-12-22,1945-01-02,478.7252,0.9002196493164109,430.9578316629287,0.615,1944,12,22,1944.12,1944,3,83,12,0.037234756655677034,10.668901726333443,0.51,3,Normal,38,5,4,3,54,104.0,0.2413229145846989,326.9578316629287,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,373.9578316629287,2,163.47891583146438,163.47891583146438,,,965.3977355372467,990.0,0.1661483573788324,0.035391566332585736,989.7984600762886,0.18917681923485405,0.18917681923485405,,,24.211547719807054,24.211547719807054,,,0.92,0.92,,,0.6539156633258574,0.6539156633258574,,,0.97,0.97,,,34.65076845029266,34.65076845029266,,,69.30153690058532,1663.2368856140477,0.16080816221200303,0.615
1944-12-23,1945-01-03,488.9841,0.8998924733267547,440.0331111664572,0.609,1944,12,23,1944.12,1944,3,84,12,0.038018860804781895,9.07527950352852,0.51,3,Normal,38,5,4,3,54,104.0,0.2363458507118082,336.03311116645716,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,383.0331111664572,2,168.01655558322858,168.01655558322858,,,965.4367371158346,990.0,0.16916228784125886,0.037206622233291436,989.7936310899257,0.1998373604366488,0.1998373604366488,,,24.157056613654245,24.157056613654245,,,0.92,0.92,,,0.6720662223329145,0.6720662223329145,,,0.97,0.97,,,35.532409888502066,35.532409888502066,,,71.06481977700413,1705.5556746480988,0.16149880082574394,0.61
