Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1944-12-24,1945-01-04,494.165,0.8960553284209241,442.79918136912596,0.601,1944,12,24,1944.12,1944,3,85,13,0.038257849270292486,2.766070202668743,0.51,3,Normal,38,5,4,3,54,104.0,0.2348694495740352,338.799181369126,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,385.79918136912596,2,169.39959068456298,169.39959068456298,,,965.4486738431441,990.0,0.17008090894177613,0.03775983627382519,989.7921592547843,0.20314408858380265,0.20314408858380265,,,24.140341323056447,24.140341323056447,,,0.92,0.92,,,0.6775983627382519,0.6775983627382519,,,0.97,0.97,,,35.800107600570186,35.800107600570186,,,71.6002152011404,1718.4051648273694,0.16169906859302222,0.6
1944-12-25,1945-01-05,504.6303,0.897830776149602,453.07261391760653,0.595,1944,12,25,1944.12,1944,3,86,13,0.0391454738424812,10.27343254848057,0.51,3,Normal,38,5,4,3,54,104.0,0.22954377908816376,349.07261391760653,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,396.07261391760653,2,174.5363069588033,174.5363069588033,,,965.4931893252648,990.0,0.17349275000953726,0.039814522783521315,989.7866927272067,0.2156606737695625,0.2156606737695625,,,24.077842728172516,24.077842728172516,,,0.93,0.93,,,0.6981452278352129,0.6981452278352129,,,0.97,0.97,,,37.19007430075248,37.19007430075248,,,74.38014860150496,1785.1235664361188,0.1641682730685447,0.595
1944-12-26,1945-01-06,509.9149,0.8935905892579125,455.65515596238953,0.59,1944,12,26,1944.12,1944,3,87,13,0.03936860547515046,2.582542044782997,0.51,3,Normal,38,5,4,3,54,104.0,0.2282427810574019,351.65515596238953,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,398.65515596238953,2,175.82757798119476,175.82757798119476,,,965.5044212392613,990.0,0.17435042079931756,0.04033103119247791,989.7853185480079,0.218865368880568,0.218865368880568,,,24.06203193986649,24.06203193986649,,,0.93,0.93,,,0.7033103119247791,0.7033103119247791,,,0.97,0.97,,,37.44061577929183,37.44061577929183,,,74.88123155858366,1797.1495574060075,0.16433750519167714,0.59
1944-12-27,1945-01-07,515.2343,0.8913623235036077,459.26044279675483,0.588,1944,12,27,1944.12,1944,3,88,13,0.03968010225763962,3.6052868343653017,0.51,3,Normal,38,5,4,3,54,104.0,0.22645102932591366,355.26044279675483,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,402.26044279675483,2,177.63022139837742,177.63022139837742,,,965.5201269047764,990.0,0.17554774853028754,0.04105208855935097,989.7834001629103,0.22337834751766467,0.22337834751766467,,,24.039894910616397,24.039894910616397,,,0.93,0.93,,,0.7105208855935097,0.7105208855935097,,,0.97,0.97,,,37.78967110546339,37.78967110546339,,,75.57934221092678,1813.9042130622431,0.16456749845615232,0.59
1944-12-28,1945-01-08,520.5884,0.8885427859104034,462.56506724863937,0.581,1944,12,28,1944.12,1944,3,89,13,0.03996562181028245,3.304624451884536,0.51,3,Normal,38,5,4,3,54,104.0,0.2248332339893224,358.56506724863937,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,405.56506724863937,2,179.28253362431968,179.28253362431968,,,965.5345477815154,990.0,0.17664522528552598,0.041713013449727866,989.7816417612648,0.2275550417750197,0.2275550417750197,,,24.019538937974463,24.019538937974463,,,0.93,0.93,,,0.7171301344972787,0.7171301344972787,,,0.97,0.97,,,38.10889339876423,38.10889339876423,,,76.21778679752846,1829.2268831406832,0.16477203358843276,0.58
1944-12-29,1945-01-09,515.2343,0.8913623235036077,459.26044279675483,0.588,1944,12,29,1944.12,1944,3,90,13,0.03968010225763962,3.304624451884536,0.51,3,Normal,38,5,4,3,54,104.0,0.22645102932591366,355.26044279675483,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,402.26044279675483,2,177.63022139837742,177.63022139837742,,,965.5201269047764,990.0,0.17554774853028754,0.04105208855935097,989.7834001629103,0.22337834751766467,0.22337834751766467,,,24.039894910616397,24.039894910616397,,,0.93,0.93,,,0.7105208855935097,0.7105208855935097,,,0.97,0.97,,,37.78967110546339,37.78967110546339,,,75.57934221092678,1813.9042130622431,0.16456749845615232,0.59
1944-12-30,1945-01-10,515.2343,0.8913623235036077,459.26044279675483,0.588,1944,12,30,1944.12,1944,3,91,13,0.03968010225763962,0.0,0.51,3,Normal,38,5,4,3,54,104.0,0.22645102932591366,355.26044279675483,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,402.26044279675483,2,177.63022139837742,177.63022139837742,,,965.5201269047764,990.0,0.17554774853028754,0.04105208855935097,989.7834001629103,0.22337834751766467,0.22337834751766467,,,24.039894910616397,24.039894910616397,,,0.93,0.93,,,0.7105208855935097,0.7105208855935097,,,0.97,0.97,,,37.78967110546339,37.78967110546339,,,75.57934221092678,1813.9042130622431,0.16456749845615232,0.59
1944-12-31,1945-01-11,515.2343,0.8913623235036077,459.26044279675483,0.588,1944,12,31,1944.12,1944,3,92,14,0.03968010225763962,0.0,0.51,3,Normal,38,5,4,3,54,104.0,0.22645102932591366,355.26044279675483,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,402.26044279675483,2,177.63022139837742,177.63022139837742,,,965.5201269047764,990.0,0.17554774853028754,0.04105208855935097,989.7834001629103,0.22337834751766467,0.22337834751766467,,,24.039894910616397,24.039894910616397,,,0.93,0.93,,,0.7105208855935097,0.7105208855935097,,,0.97,0.97,,,37.78967110546339,37.78967110546339,,,75.57934221092678,1813.9042130622431,0.16456749845615232,0.59
1945-01-01,1945-01-12,520.5884,0.8885427859104034,462.56506724863937,0.581,1945,1,1,1945.01,1944,4,93,14,0.03996562181028245,3.304624451884536,0.54,3,Normal,41,6,4,3,66,120.0,0.25942296229537204,342.56506724863937,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,393.56506724863937,2,171.28253362431968,171.28253362431968,,,965.5345477815154,990.0,0.17265998543312747,0.03851301344972787,989.7888270011173,0.2076892275983361,0.2076892275983361,,,24.04658999200348,24.04658999200348,,,0.92,0.92,,,0.6851301344972788,0.6851301344972788,,,0.97,0.97,,,36.057461288242955,36.057461288242955,,,72.11492257648591,1730.7581418356617,0.1559022236707781,0.58
1945-01-02,1945-01-13,531.4016,0.8847902403509693,470.1789493868897,0.5740000000000001,1945,1,2,1945.01,1944,4,94,14,0.04062346122702727,7.613882138250346,0.54,3,Normal,41,6,4,3,66,120.0,0.2552219748597406,350.1789493868897,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,401.1789493868897,2,175.08947469344486,175.08947469344486,,,965.5678576995903,990.0,0.17518858097719586,0.040035789877377936,989.7847756291453,0.21703066722862988,0.21703066722862988,,,23.99988726232642,23.99988726232642,,,0.93,0.93,,,0.7003578987737794,0.7003578987737794,,,0.97,0.97,,,37.187153084210564,37.187153084210564,,,74.37430616842113,1784.9833480421069,0.15818297749272855,0.575
1945-01-03,1945-01-14,536.8608,0.8801028281077824,472.4927083802066,0.5690000000000001,1945,1,3,1945.01,1944,4,95,14,0.04082337000404985,2.313758993316867,0.54,3,Normal,41,6,4,3,66,120.0,0.2539721732667208,352.4927083802066,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,403.4927083802066,2,176.2463541901033,176.2463541901033,,,965.5780017273418,990.0,0.17595698802294682,0.04049854167604132,989.7835444703012,0.21990972094870115,0.21990972094870115,,,23.98563302201062,23.98563302201062,,,0.93,0.93,,,0.7049854167604132,0.7049854167604132,,,0.97,0.97,,,37.41062957691057,37.41062957691057,,,74.82125915382116,1795.7102196917074,0.15835431494873736,0.57
1945-01-04,1945-01-15,547.8849,0.8752989863551575,479.56309760929685,0.5630000000000001,1945,1,4,1945.01,1944,4,96,14,0.04143425163344324,7.070389229090267,0.54,3,Normal,41,6,4,3,66,120.0,0.2502277606392575,359.5630976092968,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,410.56309760929685,2,179.7815488046484,179.7815488046484,,,965.6090563455651,990.0,0.17830508776692516,0.041912619521859366,989.7797822927112,0.22882398241639074,0.22882398241639074,,,23.941901964729517,23.941901964729517,,,0.93,0.93,,,0.7191261952185937,0.7191261952185937,,,0.97,0.97,,,38.091445695876544,38.091445695876544,,,76.18289139175306,1828.389393402074,0.15885895259985114,0.565
1945-01-05,1945-01-16,547.8849,0.8752989863551575,479.56309760929685,0.5630000000000001,1945,1,5,1945.01,1944,4,97,14,0.04143425163344324,0.0,0.54,3,Normal,41,6,4,3,66,120.0,0.2502277606392575,359.5630976092968,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,410.56309760929685,2,179.7815488046484,179.7815488046484,,,965.6090563455651,990.0,0.17830508776692516,0.041912619521859366,989.7797822927112,0.22882398241639074,0.22882398241639074,,,23.941901964729517,23.941901964729517,,,0.93,0.93,,,0.7191261952185937,0.7191261952185937,,,0.97,0.97,,,38.091445695876544,38.091445695876544,,,76.18289139175306,1828.389393402074,0.15885895259985114,0.565
1945-01-06,1945-01-17,553.45,0.8781733244038457,486.02502639130836,0.557,1945,1,6,1945.01,1944,4,98,14,0.04199256228020904,6.461928782011513,0.54,3,Normal,41,6,4,3,66,120.0,0.24690086617758986,366.02502639130836,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,417.02502639130836,2,183.01251319565415,183.01251319565415,,,965.6375061111478,990.0,0.18045111577571127,0.04320500527826168,989.776343878946,0.2371245700467855,0.2371245700467855,,,23.90171319775145,23.90171319775145,,,0.93,0.93,,,0.7320500527826167,0.7320500527826167,,,0.97,0.97,,,38.710921176991526,38.710921176991526,,,77.42184235398305,1858.1242164955936,0.15929599948552692,0.555
1945-01-07,1945-01-18,559.0506,0.8753118667840304,489.3436243127323,0.556,1945,1,7,1945.01,1944,4,99,15,0.04227928914062007,3.3185979214239296,0.54,3,Normal,41,6,4,3,66,120.0,0.24522645036713456,369.3436243127323,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,420.3436243127323,2,184.67181215636612,184.67181215636612,,,965.6521393533307,990.0,0.18155323316659008,0.04386872486254646,989.7745780419708,0.2414443955385163,0.2414443955385163,,,23.880994293101416,23.880994293101416,,,0.93,0.93,,,0.7386872486254645,0.7386872486254645,,,0.97,0.97,,,39.02803680754507,39.02803680754507,,,78.05607361509014,1873.3457667621633,0.15951178218520254,0.555
1945-01-08,1945-01-19,564.6867,0.8760275090430032,494.68108319071365,0.55,1945,1,8,1945.01,1944,4,100,15,0.042740445587677665,5.337458877981362,0.54,3,Normal,41,6,4,3,66,120.0,0.2425805313314085,374.68108319071365,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,425.68108319071365,2,187.34054159535683,187.34054159535683,,,965.6757036642198,990.0,0.18332582098584585,0.044936216638142734,989.7717379623759,0.2484732597031088,0.2484732597031088,,,23.847561038453158,23.847561038453158,,,0.93,0.93,,,0.7493621663814273,0.7493621663814273,,,0.97,0.97,,,39.53661017756322,39.53661017756322,,,79.07322035512644,1897.7572885230343,0.15984686506526766,0.55
1945-01-09,1945-01-20,564.6867,0.8760275090430032,494.68108319071365,0.55,1945,1,9,1945.01,1944,4,101,15,0.042740445587677665,0.0,0.54,3,Normal,41,6,4,3,66,120.0,0.2425805313314085,374.68108319071365,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,425.68108319071365,2,187.34054159535683,187.34054159535683,,,965.6757036642198,990.0,0.18332582098584585,0.044936216638142734,989.7717379623759,0.2484732597031088,0.2484732597031088,,,23.847561038453158,23.847561038453158,,,0.93,0.93,,,0.7493621663814273,0.7493621663814273,,,0.97,0.97,,,39.53661017756322,39.53661017756322,,,79.07322035512644,1897.7572885230343,0.15984686506526766,0.55
1945-01-10,1945-01-21,576.0661,0.8889914195501405,512.1178199937132,0.5429999999999999,1945,1,10,1945.01,1944,4,102,15,0.044246979647456816,17.43673680299952,0.54,3,Normal,41,6,4,3,66,120.0,0.2343210786952759,392.11781999371317,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,443.11781999371317,2,196.05890999685658,196.05890999685658,,,965.7528912500618,990.0,0.18911661918610398,0.04842356399874263,989.7624598168152,0.2721325065844017,0.2721325065844017,,,23.737436060168985,23.737436060168985,,,0.93,0.93,,,0.7842356399874263,0.7842356399874263,,,0.97,0.97,,,41.18547526427958,41.18547526427958,,,82.37095052855916,1976.90281268542,0.16084374984172656,0.545
1945-01-11,1945-01-22,581.8096,0.8882166996280455,516.7730027239134,0.54,1945,1,11,1945.01,1944,4,103,15,0.04464918743534612,4.655182730200182,0.6900000000000001,3,Normal,41,6,4,3,66,120.0,0.23221027291959784,396.77300272391335,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,447.77300272391335,2,198.38650136195668,198.38650136195668,,,965.7735410265336,990.0,0.19066262083081992,0.04935460054478268,989.7599827786245,0.2786294350572333,0.2786294350572333,,,23.70781231703351,23.70781231703351,,,0.93,0.93,,,0.7935460054478267,0.7935460054478267,,,0.97,0.97,,,41.62241635295503,41.62241635295503,,,83.24483270591006,1997.8759849418411,0.161085877681547,0.54
1945-01-12,1945-01-23,581.8096,0.8882166996280455,516.7730027239134,0.54,1945,1,12,1945.01,1944,4,104,15,0.04464918743534612,0.0,0.6900000000000001,3,Normal,41,6,4,3,66,120.0,0.23221027291959784,396.77300272391335,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,447.77300272391335,2,198.38650136195668,198.38650136195668,,,965.7735410265336,990.0,0.19066262083081992,0.04935460054478268,989.7599827786245,0.2786294350572333,0.2786294350572333,,,23.70781231703351,23.70781231703351,,,0.93,0.93,,,0.7935460054478267,0.7935460054478267,,,0.97,0.97,,,41.62241635295503,41.62241635295503,,,83.24483270591006,1997.8759849418411,0.161085877681547,0.54
1945-01-13,1945-01-24,587.589,0.8901106602929673,523.0192327708844,0.536,1945,1,13,1945.01,1944,4,105,15,0.04518886171140441,6.246230046971049,0.6900000000000001,3,Normal,41,6,4,3,66,120.0,0.2294370693870212,403.0192327708844,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,454.0192327708844,2,201.5096163854422,201.5096163854422,,,965.8012698133816,990.0,0.19273701457335646,0.050603846554176886,989.7566591388724,0.2874663850413126,0.2874663850413126,,,23.667922940449643,23.667922940449643,,,0.94,0.94,,,0.8060384655417688,0.8060384655417688,,,0.97,0.97,,,42.660360203346045,42.660360203346045,,,85.32072040669209,2047.6972897606104,0.16313113373417376,0.535
1945-01-14,1945-01-25,593.4044,0.8886647923374786,527.3375978981461,0.532,1945,1,14,1945.01,1944,4,106,16,0.04556196845839983,4.3183651272617,0.6900000000000001,3,Normal,41,6,4,3,66,120.0,0.2275582102969599,407.33759789814616,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,458.33759789814616,2,203.66879894907302,203.66879894907302,,,965.8204522682383,990.0,0.19417115797355405,0.051467519579629216,989.7543613224467,0.2936559247154191,0.2936559247154191,,,23.64025312949293,23.64025312949293,,,0.94,0.94,,,0.8146751957962922,0.8146751957962922,,,0.97,0.97,,,43.06705947049281,43.06705947049281,,,86.13411894098562,2067.2188545836552,0.16333771626430135,0.53
1945-01-15,1945-01-26,611.0679,0.8869861279741288,542.0087505502821,0.523,1945,1,15,1945.01,1944,4,107,16,0.046829556047544366,14.671152652136016,0.6900000000000001,3,Normal,41,6,4,3,66,120.0,0.22139863955732872,422.0087505502821,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,473.0087505502821,2,211.00437527514103,211.00437527514103,,,965.8856741624111,990.0,0.1990434964927136,0.05440175011005643,989.7465547533972,0.3151731190180976,0.3151731190180976,,,23.54570747196821,23.54570747196821,,,0.94,0.94,,,0.8440175011005643,0.8440175011005643,,,0.97,0.97,,,44.439769742704975,44.439769742704975,,,88.87953948540995,2133.1089476498387,0.16398174272126367,0.525
1945-01-16,1945-01-27,617.0284,0.8884164098844547,548.1781559247493,0.519,1945,1,16,1945.01,1944,4,108,16,0.04736259267189833,6.169405374467146,0.6900000000000001,3,Normal,41,6,4,3,66,120.0,0.2189069350958832,428.1781559247492,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,479.1781559247492,2,214.0890779623746,214.0890779623746,,,965.9131153849534,990.0,0.2010923765063743,0.055635631184949866,989.7432719923088,0.3244470186609561,0.3244470186609561,,,23.505709588694593,23.505709588694593,,,0.94,0.94,,,0.8563563118494986,0.8563563118494986,,,0.98,0.98,,,45.476896010045074,45.476896010045074,,,90.95379202009016,2182.891008482164,0.16592013205388606,0.52
1945-01-17,1945-01-28,623.0255,0.8843912864860217,550.9983234585969,0.517,1945,1,17,1945.01,1944,4,109,16,0.04760625514682278,2.8201675338476657,0.6900000000000001,3,Normal,41,6,4,3,66,120.0,0.217786506584565,430.9983234585969,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,481.9983234585969,2,215.49916172929846,215.49916172929846,,,965.925660621266,990.0,0.20202896351023514,0.05619966469171938,989.741771371798,0.3287308100564271,0.3287308100564271,,,23.48737994047575,23.48737994047575,,,0.94,0.94,,,0.8619966469171939,0.8619966469171939,,,0.98,0.98,,,45.740730368681724,45.740730368681724,,,91.48146073736343,2195.5550576967225,0.16602856459369525,0.515
1945-01-18,1945-01-29,635.1294,0.8861628436789661,562.8280752081156,0.506,1945,1,18,1945.01,1944,4,110,16,0.0486283456979812,11.829751749518664,0.6900000000000001,3,Normal,41,6,4,3,66,120.0,0.21320898030118324,442.8280752081156,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,493.8280752081156,2,221.4140376040578,221.4140376040578,,,965.9782838022785,990.0,0.20595766335324872,0.05856561504162312,989.7354767216052,0.3470041723349468,0.3470041723349468,,,23.410188746991647,23.410188746991647,,,0.94,0.94,,,0.8856561504162311,0.8856561504162311,,,0.98,0.98,,,46.841738313484115,46.841738313484115,,,93.68347662696823,2248.403439047238,0.16645132102254695,0.505
1945-01-19,1945-01-30,641.2365,0.8794376863729334,563.9275439778775,0.503,1945,1,19,1945.01,1944,4,111,16,0.04872333979968862,1.09946876976187,0.6900000000000001,3,Normal,41,6,4,3,66,120.0,0.21279329460223625,443.9275439778775,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,494.9275439778775,2,221.96377198893876,221.96377198893876,,,965.9831740996863,990.0,0.2063228005830589,0.0587855087955755,989.7348916906212,0.34872746441488794,0.34872746441488794,,,23.402990126520294,23.402990126520294,,,0.94,0.94,,,0.887855087955755,0.887855087955755,,,0.98,0.98,,,46.94359902015321,46.94359902015321,,,93.88719804030642,2253.292752967353,0.1664880515997451,0.505
1945-01-20,1945-01-31,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1945,1,20,1945.01,1944,4,112,16,0.04941147675228782,7.964548062490849,0.6900000000000001,3,Normal,41,6,4,3,66,120.0,0.2098297942394516,451.89209204036837,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.89209204036837,2,225.94604602018418,225.94604602018418,,,966.0185932161558,990.0,0.20896785344514074,0.060378418408073675,989.7306537281469,0.3613376812837386,0.3613376812837386,,,23.350722830707394,23.350722830707394,,,0.94,0.94,,,0.9037841840807366,0.9037841840807366,,,0.98,0.98,,,47.67909585903284,47.67909585903284,,,95.35819171806568,2288.596601233577,0.16674158122706584,0.495
1945-01-21,1945-02-01,672.3268,0.8764068829576366,589.2318351168824,0.487,1945,1,21,1945.01,1944,4,113,17,0.05090963055409864,17.339743076514086,0.71,4,Mod_Dry,34,5,4,3,45,91.0,0.15443836292713015,498.2318351168824,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,541.2318351168824,2,249.1159175584412,249.1159175584412,,,966.0956433714633,990.0,0.23042425224167096,0.06964636702337647,989.699929380735,0.439123457799359,0.439123457799359,,,23.165162551472264,23.165162551472264,,,0.94,0.94,,,0.9964636702337648,0.9964636702337648,,,0.98,0.98,,,52.150654933706605,52.150654933706605,,,104.3013098674132,2503.231436817917,0.17701234667119367,0.485
1945-01-22,1945-02-02,685.0236,0.878477532975807,601.777842158206,0.482,1945,1,22,1945.01,1944,4,114,17,0.051993605562469014,12.546007041323605,0.71,4,Mod_Dry,34,5,4,3,45,91.0,0.1512185953434894,510.777842158206,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,553.777842158206,2,255.388921079103,255.388921079103,,,966.1513131194458,990.0,0.2376972998018585,0.0743111368632824,989.6879915633348,0.4614797144730578,0.4614797144730578,,,23.075198729415998,23.075198729415998,,,0.94,0.94,,,1.021555684316412,1.021555684316412,,,0.98,0.98,,,53.25623251048604,53.25623251048604,,,106.51246502097209,2556.2991605033303,0.17699632249498845,0.48
1945-01-23,1945-02-03,691.4282,0.8804892019345739,608.7950640130589,0.479,1945,1,23,1945.01,1944,4,115,17,0.05259989353072829,7.017221854852892,0.71,4,Mod_Dry,34,5,4,3,45,91.0,0.14947558772921984,517.7950640130589,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,560.7950640130589,2,258.89753200652945,258.89753200652945,,,966.1824126649202,990.0,0.241765254500324,0.07711802560522356,989.6811167198944,0.4742249222575503,0.4742249222575503,,,23.024479132716603,23.024479132716603,,,0.94,0.94,,,1.0355901280261175,1.0355901280261175,,,0.98,0.98,,,53.8692167917607,53.8692167917607,,,107.7384335835214,2585.7224060045137,0.17696995253760855,0.48
1945-01-24,1945-02-04,697.8704,0.8821520065429723,615.6277736669467,0.475,1945,1,24,1945.01,1944,4,116,17,0.053190239644824194,6.832709653887832,0.71,4,Mod_Dry,34,5,4,3,45,91.0,0.1478165929031506,524.6277736669467,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,567.6277736669467,2,262.31388683347336,262.31388683347336,,,966.2126646939656,990.0,0.24572624560402706,0.0798511094667787,989.6744226449292,0.4868010852052166,0.4868010852052166,,,22.974956865758273,22.974956865758273,,,0.95,0.95,,,1.0492555473338934,1.0492555473338934,,,0.98,0.98,,,55.04205953041528,55.04205953041528,,,110.08411906083052,2642.018857459933,0.17881603749798625,0.475
1945-01-25,1945-02-05,710.868,0.8775314292741972,623.8090120652902,0.47,1945,1,25,1945.01,1944,4,117,17,0.05389709864244106,8.181238398343453,0.71,4,Mod_Dry,34,5,4,3,45,91.0,0.14587798226691154,532.8090120652902,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,575.8090120652902,2,266.4045060326451,266.4045060326451,,,966.2488448607712,990.0,0.2504689925016175,0.08312360482611607,989.6664074026722,0.50207489736246,0.50207489736246,,,22.91548764453856,22.91548764453856,,,0.95,0.95,,,1.0656180241305804,1.0656180241305804,,,0.98,0.98,,,55.75571098390919,55.75571098390919,,,111.51142196781838,2676.274127227641,0.178758914685489,0.47
1945-01-26,1945-02-06,717.4235,0.8783457681590945,630.1458952028861,0.467,1945,1,26,1945.01,1944,4,118,17,0.05444460534552936,6.33688313759592,0.71,4,Mod_Dry,34,5,4,3,45,91.0,0.14441100178983315,539.1458952028861,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,582.1458952028861,2,269.57294760144305,269.57294760144305,,,966.2768342012604,990.0,0.2541425479437021,0.08565835808115445,989.6601990939752,0.5140668838448913,0.5140668838448913,,,22.869298008869773,22.869298008869773,,,0.95,0.95,,,1.0782917904057725,1.0782917904057725,,,0.98,0.98,,,56.30511237010862,56.30511237010862,,,112.61022474021723,2702.645393765214,0.1787050040276157,0.465
1945-01-27,1945-02-07,730.6486,0.8864028278959922,647.6489852382476,0.463,1945,1,27,1945.01,1944,4,119,17,0.0559568723245846,17.503090035361538,0.71,4,Mod_Dry,34,5,4,3,45,91.0,0.1405082105803412,556.6489852382476,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,599.6489852382476,3,185.54966174608253,185.54966174608253,185.54966174608253,,966.3539707482588,990.0,0.2642892668047812,0.09265959409529906,989.6430511391001,0.24374542782854905,0.24374542782854905,0.24374542782854905,,23.045334963012714,23.045334963012714,23.045334963012714,,0.93,0.93,0.93,,0.7421986469843301,0.7421986469843301,0.7421986469843301,,0.97,0.97,0.97,,37.84137270323901,37.84137270323901,37.84137270323901,,113.52411810971701,2724.5788346332088,0.17528649113524888,0.465
1945-01-28,1945-02-08,744.0263,0.8869874635023101,659.9420006160087,0.456,1945,1,28,1945.01,1944,4,120,18,0.057018988853223165,12.293015377761094,0.71,4,Mod_Dry,34,5,4,3,45,91.0,0.13789090543571708,568.9420006160087,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,611.9420006160087,3,189.64733353866959,189.64733353866959,189.64733353866959,,966.407980037211,990.0,0.2714156525310195,0.0975768002464035,989.6310075472226,0.25462942969522895,0.25462942969522895,0.25462942969522895,,22.96839808031632,22.96839808031632,22.96839808031632,,0.93,0.93,0.93,,0.7585893341546783,0.7585893341546783,0.7585893341546783,,0.97,0.97,0.97,,38.547936744257,38.547936744257,38.547936744257,,115.643810232771,2775.4514455865037,0.17523329341794547,0.455
1945-01-29,1945-02-09,750.7725,0.8881602932782826,666.8063237852695,0.452,1945,1,29,1945.01,1944,4,121,18,0.057612066375047274,6.864323169260729,0.71,4,Mod_Dry,34,5,4,3,45,91.0,0.1364714111939115,575.8063237852695,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,618.8063237852695,3,191.93544126175652,191.93544126175652,191.93544126175652,,966.4380738311586,990.0,0.27539497031030113,0.10032252951410778,989.6242825001756,0.26080954248114985,0.26080954248114985,0.26080954248114985,,22.925399126535844,22.925399126535844,22.925399126535844,,0.93,0.93,0.93,,0.7677417650470258,0.7677417650470258,0.7677417650470258,,0.97,0.97,0.97,,38.93998420902149,38.93998420902149,38.93998420902149,,116.81995262706448,2803.678863049547,0.17519322846836674,0.45
1945-01-30,1945-02-10,764.3804,0.8926299826267534,682.3088631722309,0.445,1945,1,30,1945.01,1944,4,122,18,0.05895148577808074,15.502539386961415,0.71,4,Mod_Dry,34,5,4,3,45,91.0,0.13337068432163904,591.3088631722309,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,634.3088631722309,3,197.10295439074363,197.10295439074363,197.10295439074363,,966.5058573414522,990.0,0.28438194966506136,0.10652354526889236,989.6090945050661,0.2750373056642461,0.2750373056642461,0.2750373056642461,,22.82819985794957,22.82819985794957,22.82819985794957,,0.93,0.93,0.93,,0.7884118175629745,0.7884118175629745,0.7884118175629745,,0.97,0.97,0.97,,39.818829570755774,39.818829570755774,39.818829570755774,,119.4564887122673,2866.9557290944153,0.17507685325511252,0.445
1945-01-31,1945-02-11,771.2422,0.8877403103705128,684.6627899988373,0.444,1945,1,31,1945.01,1944,4,123,18,0.05915486505589952,2.3539268266064246,0.71,4,Mod_Dry,34,5,4,3,45,91.0,0.13291214497016046,593.6627899988373,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,636.6627899988373,3,197.8875966662791,197.8875966662791,197.8875966662791,,966.5161268931224,990.0,0.2857465449268622,0.10746511599953493,989.6067883390737,0.2772304543205702,0.2772304543205702,0.2772304543205702,,22.813430991630675,22.813430991630675,22.813430991630675,,0.93,0.93,0.93,,0.7915503866651165,0.7915503866651165,0.7915503866651165,,0.97,0.97,0.97,,39.951479737698115,39.951479737698115,39.951479737698115,,119.85443921309437,2876.506541114265,0.17505616043964928,0.445
1945-02-01,1945-02-12,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1945,2,1,1945.02,1944,5,124,18,0.060709479788093476,17.99322606705948,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.14943300505400192,597.6560160658968,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,644.6560160658968,3,199.2186720219656,199.2186720219656,199.2186720219656,,966.5944182916667,990.0,0.29038029916863584,0.10906240642635873,989.600557294405,0.28097070420022136,0.28097070420022136,0.28097070420022136,,22.725168298537998,22.725168298537998,22.725168298537998,,0.93,0.93,0.93,,0.7968746880878624,0.7968746880878624,0.7968746880878624,,0.97,0.97,0.97,,40.06460258784504,40.06460258784504,40.06460258784504,,120.19380776353512,2884.6513863248433,0.17105639888560073,0.435
1945-02-02,1945-02-13,792.06,0.8911767402221192,705.8654488603318,0.435,1945,2,2,1945.02,1944,5,125,18,0.060986774781532666,3.2094327944349743,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1487535622681769,600.8654488603318,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,647.8654488603318,3,200.28848295344392,200.28848295344392,200.28848295344392,,966.6083432620543,990.0,0.2922408399190329,0.11025963465809953,989.5974995254228,0.28399484598516345,0.28399484598516345,0.28399484598516345,,22.705161417383565,22.705161417383565,22.705161417383565,,0.93,0.93,0.93,,0.8011539318137757,0.8011539318137757,0.8011539318137757,,0.97,0.97,0.97,,40.244289183830396,40.244289183830396,40.244289183830396,,120.73286755149118,2897.588821235789,0.17104232505844094,0.435
1945-02-03,1945-02-14,806.1332,0.8935666243082664,720.3337222668207,0.43,1945,2,3,1945.02,1944,5,126,18,0.0622368336038533,14.468273406488947,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.14576577043981107,615.3337222668207,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,662.3337222668207,3,205.11124075560693,205.11124075560693,205.11124075560693,,966.6709625293707,990.0,0.30062824479235983,0.11460011668004623,989.5847716385276,0.29782731623103764,0.29782731623103764,0.29782731623103764,,22.615981792925734,22.615981792925734,22.615981792925734,,0.93,0.93,0.93,,0.8204449630224276,0.8204449630224276,0.8204449630224276,,0.97,0.97,0.97,,41.05145908706844,41.05145908706844,41.05145908706844,,123.15437726120531,2955.705054268928,0.17096850175728326,0.43
1945-02-04,1945-02-15,806.1332,0.8935666243082664,720.3337222668207,0.43,1945,2,4,1945.02,1944,5,127,19,0.0622368336038533,0.0,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.14576577043981107,615.3337222668207,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,662.3337222668207,3,205.11124075560693,205.11124075560693,205.11124075560693,,966.6709625293707,990.0,0.30062824479235983,0.11460011668004623,989.5847716385276,0.29782731623103764,0.29782731623103764,0.29782731623103764,,22.615981792925734,22.615981792925734,22.615981792925734,,0.93,0.93,0.93,,0.8204449630224276,0.8204449630224276,0.8204449630224276,,0.97,0.97,0.97,,41.05145908706844,41.05145908706844,41.05145908706844,,123.15437726120531,2955.705054268928,0.17096850175728326,0.43
1945-02-05,1945-02-16,813.2284,0.8958086931444238,728.4970702319307,0.424,1945,2,5,1945.02,1944,5,128,19,0.0629421468680388,8.163347965110006,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.14413235727436938,623.4970702319308,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,670.4970702319308,3,207.8323567439769,207.8323567439769,207.8323567439769,,966.706179114239,990.0,0.3053606204243077,0.1170491210695792,989.577590258506,0.30577603359960576,0.30577603359960576,0.30577603359960576,,22.565635110667483,22.565635110667483,22.565635110667483,,0.93,0.93,0.93,,0.8313294269759076,0.8313294269759076,0.8313294269759076,,0.97,0.97,0.97,,41.503470511519225,41.503470511519225,41.503470511519225,,124.51041153455769,2988.249876829385,0.17091408685407267,0.425
1945-02-06,1945-02-17,849.2947,0.8954821115912885,760.52821131929,0.408,1945,2,6,1945.02,1944,5,129,19,0.06570963745798666,32.03114108735929,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.13806193963253022,655.52821131929,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,702.52821131929,3,218.5094037730966,218.5094037730966,218.5094037730966,,966.8435279379044,990.0,0.3239293978662551,0.12665846339578699,989.5494121387379,0.33796924327965394,0.33796924327965394,0.33796924327965394,,22.367914957554024,22.367914957554024,22.367914957554024,,0.94,0.94,0.94,,0.8740376150923866,0.8740376150923866,0.8740376150923866,,0.98,0.98,0.98,,44.169102187566665,44.169102187566665,44.169102187566665,,132.5073065627,3180.1753575047996,0.17423062628122535,0.41
1945-02-07,1945-02-18,863.9982,0.9020463209442272,779.3663976124346,0.404,1945,2,7,1945.02,1944,5,130,19,0.06733725675371435,18.838186293144645,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.13472482303787325,674.3663976124346,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,721.3663976124346,3,224.78879920414485,224.78879920414485,224.78879920414485,,966.9236631350177,990.0,0.33485008557242585,0.1323099192837304,989.5328399951437,0.35765020848872664,0.35765020848872664,0.35765020848872664,,22.2515266516374,22.2515266516374,22.2515266516374,,0.94,0.94,0.94,,0.8991551968165795,0.8991551968165795,0.8991551968165795,,0.98,0.98,0.98,,45.20197563168438,45.20197563168438,45.20197563168438,,135.60592689505316,3254.542245481276,0.1739950905125982,0.405
1945-02-08,1945-02-19,878.8611,0.9037319275970654,794.2548359930772,0.399,1945,2,8,1945.02,1944,5,131,19,0.06862361782980188,14.888438380642588,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.13219938392784955,689.2548359930772,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,736.2548359930772,3,229.7516119976924,229.7516119976924,229.7516119976924,,966.986649253369,990.0,0.3434810643438129,0.13677645079792314,989.5197424848584,0.3735963894561468,0.3735963894561468,0.3735963894561468,,22.159496842033114,22.159496842033114,22.159496842033114,,0.94,0.94,0.94,,0.9190064479907696,0.9190064479907696,0.9190064479907696,,0.98,0.98,0.98,,46.00885219604962,46.00885219604962,46.00885219604962,,138.02655658814885,3312.6373581155717,0.17378119758700708,0.4
1945-02-09,1945-02-20,901.4559,0.9071268594876859,817.7348595336458,0.39,1945,2,9,1945.02,1944,5,132,19,0.07065229186370699,23.480023540568595,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.12840347794379406,712.7348595336458,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,759.7348595336458,3,237.57828651121528,237.57828651121528,237.57828651121528,,967.0853464105528,990.0,0.3570926721934179,0.14636742976682293,989.4965398980397,0.3994472370534074,0.3994472370534074,0.3994472370534074,,22.01174625043373,22.01174625043373,22.01174625043373,,0.94,0.94,0.94,,0.9503131460448612,0.9503131460448612,0.9503131460448612,,0.98,0.98,0.98,,47.25896216873664,47.25896216873664,47.25896216873664,,141.7768865062099,3402.6452761490373,0.1733775744708563,0.39
1945-02-10,1945-02-21,901.4559,0.9071268594876859,817.7348595336458,0.39,1945,2,10,1945.02,1944,5,133,19,0.07065229186370699,0.0,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.12840347794379406,712.7348595336458,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,759.7348595336458,3,237.57828651121528,237.57828651121528,237.57828651121528,,967.0853464105528,990.0,0.3570926721934179,0.14636742976682293,989.4965398980397,0.3994472370534074,0.3994472370534074,0.3994472370534074,,22.01174625043373,22.01174625043373,22.01174625043373,,0.94,0.94,0.94,,0.9503131460448612,0.9503131460448612,0.9503131460448612,,0.98,0.98,0.98,,47.25896216873664,47.25896216873664,47.25896216873664,,141.7768865062099,3402.6452761490373,0.1733775744708563,0.39
1945-02-11,1945-02-22,916.7204,0.9105214280240044,834.6935677067364,0.382,1945,2,11,1945.02,1944,5,134,20,0.07211752424986204,16.9587081730906,0.62,3,Normal,43,7,5,4,78,137.0,0.16413209026684866,697.6935677067364,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,752.6935677067364,3,232.5645225689121,232.5645225689121,232.5645225689121,,967.1561399936847,990.0,0.35301076388796315,0.13930807031202094,989.5076811658,0.3827881915194804,0.3827881915194804,0.3827881915194804,,21.96875298059591,21.96875298059591,21.96875298059591,,0.94,0.94,0.94,,0.9302580902756484,0.9302580902756484,0.9302580902756484,,0.98,0.98,0.98,,46.17126852331809,46.17126852331809,46.17126852331809,,138.5138055699543,3324.3313336789033,0.16594569663512745,0.38
1945-02-12,1945-02-23,916.7204,0.9105214280240044,834.6935677067364,0.382,1945,2,12,1945.02,1944,5,135,20,0.07211752424986204,0.0,0.62,3,Normal,43,7,5,4,78,137.0,0.16413209026684866,697.6935677067364,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,752.6935677067364,3,232.5645225689121,232.5645225689121,232.5645225689121,,967.1561399936847,990.0,0.35301076388796315,0.13930807031202094,989.5076811658,0.3827881915194804,0.3827881915194804,0.3827881915194804,,21.96875298059591,21.96875298059591,21.96875298059591,,0.94,0.94,0.94,,0.9302580902756484,0.9302580902756484,0.9302580902756484,,0.98,0.98,0.98,,46.17126852331809,46.17126852331809,46.17126852331809,,138.5138055699543,3324.3313336789033,0.16594569663512745,0.38
1945-02-13,1945-02-24,932.1467,0.9087491724907756,847.0875422650073,0.376,1945,2,13,1945.02,1944,5,136,20,0.07318836365169662,12.393974558270886,0.62,3,Normal,43,7,5,4,78,137.0,0.16173062778574096,710.0875422650073,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,765.0875422650073,3,236.69584742166907,236.69584742166907,236.69584742166907,,967.207614563688,990.0,0.36019567667536656,0.14504377113250366,989.4947605521919,0.396489597353974,0.396489597353974,0.396489597353974,,21.89065639115002,21.89065639115002,21.89065639115002,,0.94,0.94,0.94,,0.9467833896866764,0.9467833896866764,0.9467833896866764,,0.98,0.98,0.98,,46.82441492231889,46.82441492231889,46.82441492231889,,140.4732447669567,3371.3578744069605,0.16583084717707994,0.375
1945-02-14,1945-02-25,939.9208,0.9134042636758518,858.5276662376176,0.374,1945,2,14,1945.02,1944,5,137,20,0.07417679036293016,11.440123972610307,0.62,3,Normal,43,7,5,4,78,137.0,0.15957552142773002,721.5276662376176,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,776.5276662376176,3,240.50922207920587,240.50922207920587,240.50922207920587,,967.2549286826854,990.0,0.3668276326015174,0.1507638331188088,989.4824085342797,0.40934921033759936,0.40934921033759936,0.40934921033759936,,21.81813064125664,21.81813064125664,21.81813064125664,,0.94,0.94,0.94,,0.9620368883168234,0.9620368883168234,0.9620368883168234,,0.98,0.98,0.98,,47.42116380106129,47.42116380106129,47.42116380106129,,142.26349140318388,3414.323793676413,0.1657063563561493,0.375
1945-02-15,1945-02-26,963.4877,0.9186515277026396,885.1094475277025,0.3670000000000001,1945,2,15,1945.02,1944,5,138,20,0.0764734562663935,26.581781290084905,0.62,3,Normal,43,7,5,4,78,137.0,0.15478311793266913,748.1094475277025,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,803.1094475277025,3,249.36981584256748,249.36981584256748,249.36981584256748,,967.3641240955636,990.0,0.3893433184516796,0.16405472376385127,989.4466019577844,0.4400175935752148,0.4400175935752148,0.4400175935752148,,21.642460268645703,21.642460268645703,21.642460268645703,,0.94,0.94,0.94,,0.9974792633702699,0.9974792633702699,0.9974792633702699,,0.98,0.98,0.98,,48.772323993081244,48.772323993081244,48.772323993081244,,146.31697197924376,3511.6073275018507,0.16530946809791486,0.365
1945-02-16,1945-02-27,971.4252,0.9180964110207984,891.8619896951615,0.362,1945,2,16,1945.02,1944,5,139,20,0.07705687590966195,6.752542167458955,0.62,3,Normal,43,7,5,4,78,137.0,0.15361121068387118,754.8619896951615,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,809.8619896951615,3,251.6206632317205,251.6206632317205,251.6206632317205,,967.3916971214508,990.0,0.3955309068919806,0.16743099484758073,989.4370380982604,0.4479838222830378,0.4479838222830378,0.4479838222830378,,21.59735715452656,21.59735715452656,21.59735715452656,,0.94,0.94,0.94,,1.006482652926882,1.006482652926882,1.006482652926882,,0.98,0.98,0.98,,49.10999044916873,49.10999044916873,49.10999044916873,,147.3299713475062,3535.9193123401483,0.1651936880927772,0.36
1945-02-17,1945-02-28,979.4038,0.924461588505012,905.4211927358452,0.358,1945,2,17,1945.02,1944,5,140,20,0.07822839105237703,13.55920304068377,0.62,3,Normal,43,7,5,4,78,137.0,0.15131079446686804,768.4211927358452,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,823.4211927358452,3,256.14039757861514,256.14039757861514,256.14039757861514,,967.4468608545924,990.0,0.4079556746185036,0.17421059636792266,989.4178337290136,0.4641949462176516,0.4641949462176516,0.4641949462176516,,21.506777928203483,21.506777928203483,21.506777928203483,,0.94,0.94,0.94,,1.0245615903144605,1.0245615903144605,1.0245615903144605,,0.98,0.98,0.98,,49.78246151937413,49.78246151937413,49.78246151937413,,149.3473845581224,3584.337229394938,0.1649479664893311,0.36
1945-02-18,1945-03-01,1003.5869,0.9213790990341242,924.6839937244496,0.35100000000000003,1945,2,18,1945.02,1944,5,141,21,0.07989269705779244,19.26280098860434,0.62,3,Normal,43,7,5,4,78,137.0,0.14815872333659666,787.6839937244496,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,842.6839937244496,3,262.5613312414832,262.5613312414832,262.5613312414832,,967.5247618199479,990.0,0.4256068468391371,0.1838419968622248,989.3905511562987,0.4877183329298003,0.4877183329298003,0.4877183329298003,,21.37807100342073,21.37807100342073,21.37807100342073,,0.94,0.94,0.94,,1.0502453249659327,1.0502453249659327,1.0502453249659327,,0.98,0.98,0.98,,50.7250188996992,50.7250188996992,50.7250188996992,,152.17505669909758,3652.2013607783424,0.1645697965270986,0.35
1945-02-19,1945-03-02,1019.9159,0.9227467245233664,941.1240560143013,0.34700000000000003,1945,2,19,1945.02,1944,5,142,21,0.08131311843963564,16.440062289851767,0.62,3,Normal,43,7,5,4,78,137.0,0.14557060689767146,804.1240560143013,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,859.1240560143013,3,268.04135200476713,268.04135200476713,268.04135200476713,,967.5908137866536,990.0,0.4406714457501566,0.1932992448114411,989.3660293094383,0.5082524685151213,0.5082524685151213,0.5082524685151213,,21.266963054269603,21.266963054269603,21.266963054269603,,0.94,0.94,0.94,,1.0721654080190686,1.0721654080190686,1.0721654080190686,,0.98,0.98,0.98,,51.51458590361562,51.51458590361562,51.51458590361562,,154.54375771084685,3709.050185060324,0.16421188760740635,0.345
1945-02-20,1945-03-03,1069.9044,0.9248279637273736,989.4775076349575,0.332,1945,2,20,1945.02,1944,5,143,21,0.08549085665966033,48.35345162065619,0.62,3,Normal,43,7,5,4,78,137.0,0.13845691179727418,852.4775076349574,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,907.4775076349575,4,213.11937690873935,213.11937690873935,213.11937690873935,213.11937690873935,967.7827790596672,990.0,0.4849793894662957,0.23198200610796604,989.2830386044258,0.3215172964040531,0.3215172964040531,0.3215172964040531,0.3215172964040531,21.17874224835454,21.17874224835454,21.17874224835454,21.17874224835454,0.94,0.94,0.94,0.94,0.8524775076349576,0.8524775076349576,0.8524775076349576,0.8524775076349576,0.98,0.98,0.98,0.98,40.78927999732334,40.78927999732334,40.78927999732334,40.78927999732334,163.15711998929336,3915.770879743041,0.16489219687193335,0.33
1945-02-21,1945-03-04,1104.0713,0.9309189777098624,1027.8009259147987,0.322,1945,2,21,1945.02,1944,5,144,21,0.08880199999903861,38.32341827984112,0.56,3,Normal,43,7,5,4,78,137.0,0.1332942951749752,890.8009259147988,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,945.8009259147988,4,222.7002314786997,222.7002314786997,222.7002314786997,222.7002314786997,967.9324977201276,990.0,0.5200964659777039,0.26264074073183896,989.2172627932904,0.3510427467193941,0.3510427467193941,0.3510427467193941,0.3510427467193941,20.93372232644331,20.93372232644331,20.93372232644331,20.93372232644331,0.94,0.94,0.94,0.94,0.8908009259147986,0.8908009259147986,0.8908009259147986,0.8908009259147986,0.98,0.98,0.98,0.98,42.12986469372208,42.12986469372208,42.12986469372208,42.12986469372208,168.51945877488834,4044.4670105973205,0.16396118599027032,0.32
1945-02-22,1945-03-05,1138.9177,0.9362819842982181,1066.3481241083625,0.313,1945,2,22,1945.02,1944,5,145,21,0.09213247792296253,38.547198193563865,0.56,3,Normal,43,7,5,4,78,137.0,0.12847586721695967,929.3481241083624,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,984.3481241083624,4,232.3370310270906,232.3370310270906,232.3370310270906,232.3370310270906,968.0809543978728,990.0,0.5554185997805712,0.29347849928669,989.1511029009328,0.3820406841357756,0.3820406841357756,0.3820406841357756,0.3820406841357756,20.688107818924067,20.688107818924067,20.688107818924067,20.688107818924067,0.94,0.94,0.94,0.94,0.9293481241083624,0.9293481241083624,0.9293481241083624,0.9293481241083624,0.98,0.98,0.98,0.98,43.43723205005909,43.43723205005909,43.43723205005909,43.43723205005909,173.74892820023635,4169.974276805672,0.1629382790404571,0.315
1945-02-23,1945-03-06,1183.4396,0.9205844129984858,1089.4560494851628,0.302,1945,2,23,1945.02,1944,5,146,21,0.09412900267551806,23.10792537680027,0.56,3,Normal,43,7,5,4,78,137.0,0.12575082773163834,952.4560494851628,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1007.4560494851628,4,238.1140123712907,238.1140123712907,238.1140123712907,238.1140123712907,968.1689364069404,990.0,0.5765931927553285,0.31196483958813026,989.1114419676566,0.4012481437860223,0.4012481437860223,0.4012481437860223,0.4012481437860223,20.54125741693029,20.54125741693029,20.54125741693029,20.54125741693029,0.94,0.94,0.94,0.94,0.9524560494851628,0.9524560494851628,0.9524560494851628,0.9524560494851628,0.98,0.98,0.98,0.98,44.201287016996794,44.201287016996794,44.201287016996794,44.201287016996794,176.80514806798718,4243.3235536316915,0.1622875453778414,0.3
1945-02-24,1945-03-07,1210.671,0.922658798487674,1117.0362502238706,0.295,1945,2,24,1945.02,1944,5,147,21,0.09651193201934244,27.580200738707838,0.56,3,Normal,43,7,5,4,78,137.0,0.12264597498294542,980.0362502238708,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1035.0362502238706,4,245.0090625559677,245.0090625559677,245.0090625559677,245.0090625559677,968.2729653324304,990.0,0.6029389178488854,0.3340290001790965,989.0630320819721,0.4247863556890654,0.4247863556890654,0.4247863556890654,0.4247863556890654,20.36528039385249,20.36528039385249,20.36528039385249,20.36528039385249,0.94,0.94,0.94,0.94,0.9800362502238706,0.9800362502238706,0.9800362502238706,0.9800362502238706,0.98,0.98,0.98,0.98,45.091582706439354,45.091582706439354,45.091582706439354,45.091582706439354,180.36633082575742,4328.7919398181775,0.1614686459724197,0.295
1945-02-25,1945-03-08,1238.2939,0.9143826532177884,1132.2744617454025,0.289,1945,2,25,1945.02,1944,5,148,22,0.0978285134948028,15.238211521531866,0.56,3,Normal,43,7,5,4,78,137.0,0.1209953987558938,995.2744617454024,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1050.2744617454023,4,248.81861543635063,248.81861543635063,248.81861543635063,248.81861543635063,968.3299889791749,990.0,0.6249322128284159,0.346219569396322,989.0288482177752,0.4380776201610042,0.4380776201610042,0.4380776201610042,0.4380776201610042,20.260781618439214,20.260781618439214,20.260781618439214,20.260781618439214,0.94,0.94,0.94,0.94,0.9952744617454024,0.9952744617454024,0.9952744617454024,0.9952744617454024,0.98,0.98,0.98,0.98,45.557722120663605,45.557722120663605,45.557722120663605,45.557722120663605,182.23088848265442,4373.541323583706,0.1609423285956174,0.29
1945-02-26,1945-03-09,1266.3107,0.9092653306584979,1151.4124173518942,0.28400000000000003,1945,2,26,1945.02,1944,5,149,22,0.09948203285920364,19.137955606491687,0.56,3,Normal,43,7,5,4,78,137.0,0.1189842995745026,1014.4124173518942,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1069.4124173518942,4,253.60310433797355,253.60310433797355,253.60310433797355,253.60310433797355,968.4011542721574,990.0,0.6525540044254143,0.3687361425574625,988.9787098530172,0.4550590175021601,0.4550590175021601,0.4550590175021601,0.4550590175021601,20.122496563357508,20.122496563357508,20.122496563357508,20.122496563357508,0.94,0.94,0.94,0.94,1.0144124173518942,1.0144124173518942,1.0144124173518942,1.0144124173518942,0.98,0.98,0.98,0.98,46.11682119293976,46.11682119293976,46.11682119293976,46.11682119293976,184.46728477175904,4427.214834522217,0.16020956695604424,0.285
1945-02-27,1945-03-10,1313.8865,0.9097424573913048,1195.2983332432605,0.274,1945,2,27,1945.02,1944,5,150,22,0.10327377599221772,43.885915891366274,0.56,3,Normal,43,7,5,4,78,137.0,0.11461573750234495,1058.2983332432605,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1113.2983332432605,4,264.5745833108151,264.5745833108151,264.5745833108151,264.5745833108151,968.5624734893056,990.0,0.7158945015882109,0.4257878332162386,988.8583176651956,0.4952131753658207,0.4952131753658207,0.4952131753658207,0.4952131753658207,19.800631000524305,19.800631000524305,19.800631000524305,19.800631000524305,0.94,0.94,0.94,0.94,1.0582983332432605,1.0582983332432605,1.0582983332432605,1.0582983332432605,0.98,0.98,0.98,0.98,47.34238009823227,47.34238009823227,47.34238009823227,47.34238009823227,189.36952039292908,4544.868489430298,0.15842866598759794,0.275
1945-02-28,1945-03-11,1285.2084,0.9120856039266032,1172.2200796855432,0.28,1945,2,28,1945.02,1944,5,151,22,0.10127981488483094,23.07825355771729,0.56,3,Normal,43,7,5,4,78,137.0,0.11687225152869865,1035.2200796855432,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1090.2200796855432,4,258.8050199213858,258.8050199213858,258.8050199213858,258.8050199213858,968.4779633366263,990.0,0.6825856820203716,0.3957861035912061,988.9216282143884,0.4738866488657424,0.4738866488657424,0.4738866488657424,0.4738866488657424,19.969778228896477,19.969778228896477,19.969778228896477,19.969778228896477,0.94,0.94,0.94,0.94,1.035220079685543,1.035220079685543,1.035220079685543,1.035220079685543,0.98,0.98,0.98,0.98,46.70559127692616,46.70559127692616,46.70559127692616,46.70559127692616,186.82236510770463,4483.736762584911,0.15937482077411702,0.28
