Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1945-03-01,1945-03-12,1053.0739999999996,0.9224728423044594,971.4321659369264,0.336,1945,3,1,1945.03,1944,6,152,22,0.08393173913695043,200.78791374861683,0.56,3,Normal,49,9,9,9,107,183.0,0.18838165588587472,788.4321659369264,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,855.4321659369264,3,262.81072197897544,262.81072197897544,262.81072197897544,,967.7115398159738,990.0,0.4372884389063468,0.1842160829684632,989.3784954781253,0.4886436652927664,0.4886436652927664,0.4886436652927664,,21.178311996858746,21.178311996858746,21.178311996858746,,0.94,0.94,0.94,,1.0512428879159017,1.0512428879159017,1.0512428879159017,,0.98,0.98,0.98,,50.29876918711398,50.29876918711398,50.29876918711398,,150.89630756134193,3621.5113814722063,0.1553338594834417,0.335
1945-03-02,1945-03-13,1061.4682,0.9202131020126134,976.7769450097452,0.334,1945,3,2,1945.03,1944,6,153,22,0.08439352804884198,5.344779072818824,0.56,3,Normal,49,9,9,9,107,183.0,0.18735085930818549,793.7769450097452,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,860.7769450097452,3,264.5923150032484,264.5923150032484,264.5923150032484,,967.732689594572,990.0,0.4421860452280534,0.18688847250487264,989.3709254822674,0.4952794389065955,0.4952794389065955,0.4952794389065955,,21.142956448788663,21.142956448788663,21.142956448788663,,0.94,0.94,0.94,,1.0583692600129937,1.0583692600129937,1.0583692600129937,,0.98,0.98,0.98,,50.555205256128,50.555205256128,50.555205256128,,151.665615768384,3639.9747784412157,0.1552714942170045,0.335
1945-03-03,1945-03-14,1112.7189,0.9371977043562544,1042.8375986738163,0.319,1945,3,3,1945.03,1944,6,154,22,0.09010116852541772,66.06065366407107,0.56,3,Normal,49,9,9,9,107,183.0,0.17548274077643766,859.8375986738163,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,926.8375986738164,4,214.9593996684541,214.9593996684541,214.9593996684541,214.9593996684541,967.9906615460296,990.0,0.5027197119321822,0.23787007893905304,989.2594102091288,0.3270877316474914,0.3270877316474914,0.3270877316474914,0.3270877316474914,20.94166093145153,20.94166093145153,20.94166093145153,20.94166093145153,0.94,0.94,0.94,0.94,0.8598375986738163,0.8598375986738163,0.8598375986738163,0.8598375986738163,0.98,0.98,0.98,0.98,40.68089516586386,40.68089516586386,40.68089516586386,40.68089516586386,162.72358066345544,3905.3659359229305,0.1560392345561688,0.32
1945-03-04,1945-03-15,1156.5974,0.9338086699838878,1080.0406798008228,0.308,1945,3,4,1945.03,1944,6,155,23,0.09331551473479108,37.2030811270065,0.56,3,Normal,49,9,9,9,107,183.0,0.16943806230867914,897.0406798008228,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,964.0406798008228,4,224.2601699502057,224.2601699502057,224.2601699502057,224.2601699502057,968.1331789636514,990.0,0.5368101846780448,0.2676325438406583,989.1955572714813,0.35597203064227945,0.35597203064227945,0.35597203064227945,0.35597203064227945,20.706406277187536,20.706406277187536,20.706406277187536,20.706406277187536,0.94,0.94,0.94,0.94,0.8970406798008228,0.8970406798008228,0.8970406798008228,0.8970406798008228,0.98,0.98,0.98,0.98,41.96428371665826,41.96428371665826,41.96428371665826,41.96428371665826,167.85713486663303,4028.5712367991932,0.15541741899720726,0.31
1945-03-05,1945-03-16,1210.671,0.922658798487674,1117.0362502238706,0.295,1945,3,5,1945.03,1944,6,156,23,0.09651193201934244,36.995570423047866,0.56,3,Normal,49,9,9,9,107,183.0,0.16382637534218256,934.0362502238708,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1001.0362502238708,4,233.5090625559677,233.5090625559677,233.5090625559677,233.5090625559677,968.2729653324304,990.0,0.570710508173268,0.2972290001790965,989.1320604916476,0.3858995974487788,0.3858995974487788,0.3858995974487788,0.3858995974487788,20.473195561768296,20.473195561768296,20.473195561768296,20.473195561768296,0.94,0.94,0.94,0.94,0.9340362502238706,0.9340362502238706,0.9340362502238706,0.9340362502238706,0.98,0.98,0.98,0.98,43.20284150745061,43.20284150745061,43.20284150745061,43.20284150745061,172.81136602980249,4147.472784715259,0.15470524434204214,0.295
1945-03-06,1945-03-17,1275.7375,0.9145169696925052,1166.6835926230924,0.28200000000000003,1945,3,6,1945.03,1944,6,157,23,0.10080146240263516,49.64734239922177,0.56,3,Normal,49,9,9,9,107,183.0,0.15685486721258776,983.6835926230923,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1050.6835926230924,4,245.92089815577307,245.92089815577307,245.92089815577307,245.92089815577307,968.4575831574043,990.0,0.6255227110024014,0.3369468740984739,989.0375304148993,0.4279491380041372,0.4279491380041372,0.4279491380041372,0.4279491380041372,20.1519981194907,20.1519981194907,20.1519981194907,20.1519981194907,0.94,0.94,0.94,0.94,0.9836835926230924,0.9836835926230924,0.9836835926230924,0.9836835926230924,0.98,0.98,0.98,0.98,44.785403038933666,44.785403038933666,44.785403038933666,44.785403038933666,179.14161215573466,4299.398691737631,0.15354772561167576,0.28
1945-03-07,1945-03-18,1463.3217,0.94550510416192,1383.5781363808978,0.248,1945,3,7,1945.03,1944,6,158,23,0.1195411509833096,216.89454375780545,0.56,3,Normal,49,9,9,9,107,183.0,0.13226575007804275,1100.0,100.57813638089785,26.930757828765,4.946465723650713,4.946465723650713,4.946465723650713,58.8079813811807,75.930757828765,13.946465723650713,13.946465723650713,13.946465723650713,165.8079813811807,1203.8236892760665,4,275.0,275.0,275.0,275.0,969.2264014431618,990.0,0.8465496546252507,0.48,988.6734503453747,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.91211412221294,18.91211412221294,18.91211412221294,18.91211412221294,0.9320323570476221,0.9320323570476221,0.9320323570476221,0.9320323570476221,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.601387412726915,46.601387412726915,46.601387412726915,46.601387412726915,186.40554965090766,4473.733191621785,0.13472715761359094,0.25
1945-03-08,1945-03-19,1888.5499,0.9960254141200148,1881.0436962338129,0.189,1945,3,8,1945.03,1944,6,159,23,0.16252217535460145,497.46555985291496,0.56,3,Normal,49,9,9,9,107,183.0,0.09728641624136583,1100.0,598.0436962338129,51.0,9.0,16.0,29.41198506067932,492.6317111731336,100.0,18.0,25.0,38.41198506067932,599.6317111731336,1243.0,4,275.0,275.0,275.0,275.0,970.7920524636768,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.27104554320836,17.27104554320836,17.27104554320836,17.27104554320836,0.9283805519579064,0.9283805519579064,0.9283805519579064,0.9283805519579064,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.39088079704028,42.39088079704028,42.39088079704028,42.39088079704028,169.56352318816113,4069.5245565158666,0.09014331965156244,0.19
1945-03-09,1945-03-20,1986.9064,1.008700287979832,2004.1930578689712,0.177,1945,3,9,1945.03,1944,6,160,23,0.17316228019987912,123.14936163515837,0.56,3,Normal,49,9,9,9,107,183.0,0.09130856894324403,1100.0,721.1930578689712,51.0,9.0,16.0,35.46851104273629,609.7245468262349,100.0,18.0,25.0,44.46851104273629,716.7245468262349,1243.0,4,275.0,275.0,275.0,275.0,971.1442379252977,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.918860081587766,16.918860081587766,16.918860081587766,16.918860081587766,0.9265438549191928,0.9265438549191928,0.9265438549191928,0.9265438549191928,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.4443044896645,41.4443044896645,41.4443044896645,41.4443044896645,165.777217958658,3978.653231007792,0.08271519418140609,0.175
1945-03-10,1945-03-21,2075.5648,1.0127602534058446,2102.049532808252,0.16699999999999998,1945,3,10,1945.03,1944,6,161,23,0.181617079634633,97.85647493928082,0.56,3,Normal,49,9,9,9,107,183.0,0.08705789142633548,1100.0,819.0495328082519,51.00000000000003,9.0,16.0,40.28112456434026,702.7684082439117,100.0,18.0,25.0,49.28112456434026,809.7684082439117,1243.0,4,275.0,275.0,275.0,275.0,971.4155115991373,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.647586407748193,16.647586407748193,16.647586407748193,16.647586407748193,0.9248754322326092,0.9248754322326092,0.9248754322326092,0.9248754322326092,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.70636270191368,40.70636270191368,40.70636270191368,40.70636270191368,162.82545080765468,3907.810819383713,0.07746033015222366,0.165
1945-03-11,1945-03-22,2140.3921,1.0098948620755834,2161.5709846171685,0.161,1945,3,11,1945.03,1944,6,162,24,0.18675973307092336,59.521451808916474,0.51,3,Normal,49,9,9,9,107,183.0,0.08466064788171218,1100.0,878.5709846171684,51.00000000000003,9.0,16.0,43.20840907953288,759.3625755376356,100.0,18.0,25.0,52.20840907953288,866.3625755376356,1243.0,4,275.0,275.0,275.0,275.0,971.5770038327063,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.48609417417886,16.48609417417886,16.48609417417886,16.48609417417886,0.9237773691612644,0.9237773691612644,0.9237773691612644,0.9237773691612644,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.26362493774653,40.26362493774653,40.26362493774653,40.26362493774653,161.0544997509861,3865.307994023668,0.07450807810482807,0.16
1945-03-12,1945-03-23,2206.4807,1.0070089693244375,2221.9458555412634,0.155,1945,3,12,1945.03,1944,6,163,24,0.19197612191876515,60.37487092409493,0.51,3,Normal,49,9,9,9,107,183.0,0.08236024273211708,1100.0,938.9458555412634,51.0,9.0,16.0,46.17766502661952,816.7681905146437,100.0,18.0,25.0,55.17766502661952,923.7681905146437,1243.0,4,275.0,275.0,275.0,275.0,971.7382128969517,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.32488510993342,16.32488510993342,16.32488510993342,16.32488510993342,0.9226031979324496,0.9226031979324496,0.9226031979324496,0.9226031979324496,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.819230769559134,39.819230769559134,39.819230769559134,39.819230769559134,159.2769230782365,3822.6461538776757,0.0716835303079142,0.155
1945-03-13,1945-03-24,2287.4661,1.006148957666809,2301.531632213161,0.14400000000000002,1945,3,13,1945.03,1944,6,164,24,0.19885233302321711,79.58577667189776,0.51,3,Normal,49,9,9,9,107,183.0,0.07951226802128569,1100.0,1018.5316322131613,51.0,9.0,16.0,50.09171961704071,892.4399125961203,100.0,18.0,25.0,59.09171961704071,999.4399125961203,1243.0,4,275.0,275.0,275.0,275.0,971.9468700900287,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.11622791685643,16.11622791685643,16.11622791685643,16.11622791685643,0.9209676739002944,0.9209676739002944,0.9209676739002944,0.9209676739002944,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.240593214848964,39.240593214848964,39.240593214848964,39.240593214848964,156.96237285939586,3767.096948625501,0.06819909431723094,0.145
1945-03-14,1945-03-25,2398.3241,1.0053053197487325,2411.0479762115906,0.133,1945,3,14,1945.03,1944,6,165,24,0.2083145451446814,109.5163439984294,0.51,3,Normal,49,9,9,9,107,183.0,0.07590060496744762,1100.0,1128.0479762115906,51.0,8.999999999999991,15.999999999999993,55.4777693218815,996.5702068897093,100.0,18.0,25.0,64.47776932188151,1103.5702068897094,1243.0,4,275.0,275.0,275.0,275.0,972.2271748622743,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.835923144611073,15.835923144611073,15.835923144611073,15.835923144611073,0.9185649649074826,0.9185649649074826,0.9185649649074826,0.9185649649074826,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.45749915557515,38.45749915557515,38.45749915557515,38.45749915557515,153.8299966223006,3691.9199189352144,0.06380213008619147,0.135
1945-03-15,1945-03-26,2498.0517,1.0179830997411152,2542.9744128795624,0.124,1945,3,15,1945.03,1944,6,166,24,0.21971298927279406,131.92643666797176,0.51,3,Normal,49,9,9,9,107,183.0,0.07196297338783607,1100.0,1259.9744128795626,51.0,9.000000000000009,16.000000000000007,61.96595473178176,1122.0084581477806,100.0,18.0,25.0,70.96595473178175,1229.0084581477804,1243.0,4,275.0,275.0,275.0,275.0,972.5549447311612,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.508153275723956,15.508153275723956,15.508153275723956,15.508153275723956,0.915456433043382,0.915456433043382,0.915456433043382,0.915456433043382,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.534059879328495,37.534059879328495,37.534059879328495,37.534059879328495,150.13623951731398,3603.269748415536,0.059039618628056005,0.125
1945-03-16,1945-03-27,2600.3529,1.0174076948207036,2645.619049709331,0.115,1945,3,16,1945.03,1944,6,167,24,0.2285814858948862,102.64463682976884,0.51,3,Normal,49,9,9,9,107,183.0,0.06917095642326353,1100.0,1362.6190497093312,51.0,9.0,16.0,67.01405162504908,1219.6049980842818,100.0,18.0,25.0,76.01405162504908,1326.6049980842818,1243.0,4,275.0,275.0,275.0,275.0,972.8029340993637,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.260163907521429,15.260163907521429,15.260163907521429,15.260163907521429,0.9128903570483312,0.9128903570483312,0.9128903570483312,0.9128903570483312,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.830328702659294,36.830328702659294,36.830328702659294,36.830328702659294,147.32131481063718,3535.711555455293,0.055685006814122806,0.115
1945-03-17,1945-03-28,2720.4544,1.0178994636696477,2769.1490746977324,0.105,1945,3,17,1945.03,1944,6,168,24,0.2392544800538841,123.53002498840124,0.51,3,Normal,49,9,9,9,107,183.0,0.06608528290228488,1100.0,1486.1490746977324,51.0,9.0,16.0,71.0,1339.1490746977327,100.0,18.0,25.0,80.0,1446.1490746977329,1243.0,4,275.0,275.0,275.0,275.0,973.0937176458037,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.969380361081749,14.969380361081749,14.969380361081749,14.969380361081749,0.9096464678090088,0.9096464678090088,0.9096464678090088,0.9096464678090088,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.00014400564253,36.00014400564253,36.00014400564253,36.00014400564253,144.00057602257013,3456.013824541683,0.05200174210133074,0.105
1945-03-18,1945-03-29,2828.3612,1.023722638518117,2895.457390346268,0.098,1945,3,18,1945.03,1944,6,169,25,0.2501675185259175,126.30831564853544,0.51,3,Normal,49,9,9,9,107,183.0,0.06320244967518414,1100.0,1612.457390346268,51.0,9.0,16.0,71.0,1465.4573903462674,100.0,18.0,25.0,80.0,1572.4573903462674,1243.0,4,275.0,275.0,275.0,275.0,973.3828825597967,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.680215447088427,14.680215447088427,14.680215447088427,14.680215447088427,0.9061690844010958,0.9061690844010958,0.9061690844010958,0.9061690844010958,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.16976347521416,35.16976347521416,35.16976347521416,35.16976347521416,140.67905390085664,3376.29729362056,0.04858612472416071,0.1
1945-03-19,1945-03-30,2954.9395,1.0223022409335645,3020.841272673107,0.08800000000000001,1945,3,19,1945.03,1944,6,170,25,0.2610006859589565,125.38388232683927,0.51,3,Normal,49,9,9,9,107,183.0,0.060579151130991216,1100.0,1737.8412726731074,51.0,9.0,16.0,71.0,1590.8412726731074,100.0,18.0,25.0,80.0,1697.8412726731074,1243.0,4,275.0,275.0,275.0,275.0,973.6622571506967,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.400840856188395,14.400840856188395,14.400840856188395,14.400840856188395,0.902571182326747,0.902571182326747,0.902571182326747,0.902571182326747,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.36347623942378,34.36347623942378,34.36347623942378,34.36347623942378,137.45390495769513,3298.8937189846833,0.04550186274304435,0.09
1945-03-20,1945-03-31,3003.3095,1.0214817302837893,3067.825784637742,0.084,1945,3,20,1945.03,1944,6,171,25,0.2650601477927009,46.98451196463476,0.51,3,Normal,49,9,9,9,107,183.0,0.059651366422558826,1100.0,1784.8257846377421,51.0,9.0,16.0,71.0,1637.8257846377421,100.0,18.0,25.0,80.0,1744.8257846377421,1243.0,4,275.0,275.0,275.0,275.0,973.7650681376584,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.298029869226825,14.298029869226825,14.298029869226825,14.298029869226825,0.901188200399362,0.901188200399362,0.901188200399362,0.901188200399362,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.065869124744765,34.065869124744765,34.065869124744765,34.065869124744765,136.26347649897906,3270.323435975497,0.04441695391613296,0.085
1945-03-21,1945-04-01,3118.105,1.021722491686134,3185.838009938993,0.076,1945,3,21,1945.03,1944,6,172,25,0.275256404058729,118.01222530125095,0.36,2,Mod_Wet,59,11,12,13,144,239.0,0.07501950797698491,1100.0,1846.8380099389926,41.000000000000064,7.0,13.0,67.0,1718.8380099389926,100.0,18.0,25.0,80.0,1862.8380099389926,1243.0,4,275.0,275.0,275.0,275.0,974.0189850932641,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.044112913621195,14.044112913621195,14.044112913621195,14.044112913621195,0.8976367183237851,0.8976367183237851,0.8976367183237851,0.8976367183237851,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.329031879603825,33.329031879603825,33.329031879603825,33.329031879603825,133.3161275184153,3199.587060441967,0.04184648657668826,0.075
1945-03-22,1945-04-02,3184.9249,1.029432299299805,3278.6645629042023,0.07200000000000001,1945,3,22,1945.03,1944,6,173,25,0.2832766182349231,92.82655296520944,0.36,2,Mod_Wet,59,11,12,13,144,239.0,0.0728955327434584,1100.0,1939.6645629042025,41.0,7.0,13.0,67.0,1811.6645629042025,100.0,18.0,25.0,80.0,1955.6645629042025,1243.0,4,275.0,275.0,275.0,275.0,974.2145395771963,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.848558429688936,13.848558429688936,13.848558429688936,13.848558429688936,0.8947696954066622,0.8947696954066622,0.8947696954066622,0.8947696954066622,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.759978748197085,32.759978748197085,32.759978748197085,32.759978748197085,131.03991499278834,3144.9579598269206,0.03996746616760172,0.07
1945-03-23,1945-04-03,3269.7091,1.0414080913697863,3405.1015131654217,0.067,1945,3,23,1945.03,1944,6,174,25,0.2942007707374925,126.43695026121986,0.36,2,Mod_Wet,59,11,12,13,144,239.0,0.07018880320481924,1100.0,2066.1015131654212,41.000000000000064,7.0,13.0,67.0,1938.1015131654215,100.0,18.0,25.0,80.0,2082.1015131654212,1243.0,4,275.0,275.0,275.0,275.0,974.4752767326944,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.587821274190972,13.587821274190972,13.587821274190972,13.587821274190972,0.8907685715227549,0.8907685715227549,0.8907685715227549,0.8907685715227549,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.999448124542475,31.999448124542475,31.999448124542475,31.999448124542475,127.9977924981699,3071.9470199560774,0.03759000781717714,0.065
1945-03-24,1945-04-04,3321.255,1.0394409287846869,3452.248381930785,0.063,1945,3,24,1945.03,1944,6,175,25,0.29827426019881986,47.1468687653628,0.36,2,Mod_Wet,59,11,12,13,144,239.0,0.06923024462867046,1100.0,2113.248381930785,41.0,7.0,13.0,67.0,1985.248381930785,100.0,18.0,25.0,80.0,2129.248381930785,1243.0,4,275.0,275.0,275.0,275.0,974.5709053594342,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.492192647451091,13.492192647451091,13.492192647451091,13.492192647451091,0.8892499909270868,0.8892499909270868,0.8892499909270868,0.8892499909270868,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.720073132496022,31.720073132496022,31.720073132496022,31.720073132496022,126.88029252998409,3045.1270207196185,0.03675294431133083,0.065
1945-03-25,1945-04-05,3408.2971,1.0258396885498031,3496.366435549196,0.059000000000000004,1945,3,25,1945.03,1944,6,176,26,0.3020860600314505,44.118053618411075,0.36,2,Mod_Wet,59,11,12,13,144,239.0,0.06835667954307506,1100.0,2157.366435549196,41.0,7.0,13.0,67.00000000000001,2029.3664355491958,100.0,18.0,25.0,80.0,2173.366435549196,1243.0,4,275.0,275.0,275.0,275.0,974.6596287355194,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.403469271365864,13.403469271365864,13.403469271365864,13.403469271365864,0.8878165310694979,0.8878165310694979,0.8878165310694979,0.8878165310694979,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.460688827938398,31.460688827938398,31.460688827938398,31.460688827938398,125.84275531175359,3020.2261274820867,0.03599243890235627,0.06
1945-03-26,1945-04-06,3514.6276,1.0243778615521175,3600.306705040052,0.053,1945,3,26,1945.03,1944,6,177,26,0.3110664993154605,103.94026949085584,0.36,2,Mod_Wet,59,11,12,13,144,239.0,0.06638323331326887,1100.0,2261.306705040052,41.0,7.0,13.0,66.99999999999999,2133.3067050400514,100.0,18.0,25.0,80.0,2277.3067050400514,1243.0,4,275.0,275.0,275.0,275.0,974.8658232850177,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.197274721867599,13.197274721867599,13.197274721867599,13.197274721867599,0.8843939316588512,0.8843939316588512,0.8843939316588512,0.8843939316588512,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.85729043394951,30.85729043394951,30.85729043394951,30.85729043394951,123.42916173579805,2962.299881659153,0.03428295749442962,0.055
1945-03-27,1945-04-07,3568.5667,1.0285190813200429,3670.338943913297,0.051,1945,3,27,1945.03,1944,6,178,26,0.31711728475410883,70.0322388732452,0.36,2,Mod_Wet,59,11,12,13,144,239.0,0.06511660194117641,1100.0,2331.338943913297,41.0,7.0,13.0,67.0,2203.338943913297,100.0,18.0,25.0,80.0,2347.338943913297,1243.0,4,275.0,275.0,275.0,275.0,975.0025741722296,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.06052383465574,13.06052383465574,13.06052383465574,13.06052383465574,0.8820536724046333,0.8820536724046333,0.8820536724046333,0.8820536724046333,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.456737866410045,30.456737866410045,30.456737866410045,30.456737866410045,121.82695146564018,2923.8468351753645,0.033192289139310084,0.05
1945-03-28,1945-04-08,3659.6188,1.0362111948982793,3792.137969620207,0.048,1945,3,28,1945.03,1944,6,179,26,0.3276407205751859,121.79902570691002,0.36,2,Mod_Wet,59,11,12,13,144,239.0,0.06302513302909611,1100.0,2453.137969620207,41.0,7.0,13.0,67.0,2325.137969620207,100.0,18.0,25.0,80.0,2469.137969620207,1243.0,4,275.0,275.0,275.0,275.0,975.2363960696173,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.826701937268195,12.826701937268195,12.826701937268195,12.826701937268195,0.8779222355743737,0.8779222355743737,0.8779222355743737,0.8779222355743737,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.77137057086247,29.77137057086247,29.77137057086247,29.77137057086247,119.08548228344988,2858.0515748027974,0.03140325674790166,0.05
1945-03-29,1945-04-09,3714.9455,1.0311736660449222,3830.753970392087,0.045,1945,3,29,1945.03,1944,6,180,26,0.3309771430418763,38.61600077187995,0.36,2,Mod_Wet,59,11,12,13,144,239.0,0.062389806770999125,1100.0,2491.753970392087,41.0,7.0,13.0,67.0,2363.753970392087,100.0,18.0,25.0,80.0,2507.753970392087,1243.0,4,275.0,275.0,275.0,275.0,975.3094965078147,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.7536014990704,12.7536014990704,12.7536014990704,12.7536014990704,0.8765969579018414,0.8765969579018414,0.8765969579018414,0.8765969579018414,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.55701547024539,29.55701547024539,29.55701547024539,29.55701547024539,118.22806188098156,2837.4734851435574,0.03086287002369944,0.045
1945-03-30,1945-04-10,3752.1211,1.0249522745569744,3845.745055858216,0.045,1945,3,30,1945.03,1944,6,181,26,0.33227237282614985,14.991085466128881,0.36,2,Mod_Wet,59,11,12,13,144,239.0,0.062146605281577824,1100.0,2506.745055858216,41.0,7.0,12.999999999999984,67.0,2378.745055858216,100.0,18.0,25.0,80.0,2522.745055858216,1243.0,4,275.0,275.0,275.0,275.0,975.3377439142033,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.725354092681826,12.725354092681826,12.725354092681826,12.725354092681826,0.8760805510603221,0.8760805510603221,0.8760805510603221,0.8760805510603221,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.47417730820216,29.47417730820216,29.47417730820216,29.47417730820216,117.89670923280865,2829.5210215874076,0.030656402730913437,0.045
1945-03-31,1945-04-11,3789.5302,1.025470972214844,3886.053218431513,0.043,1945,3,31,1945.03,1944,6,182,26,0.3357549980724827,40.308162573297075,0.36,2,Mod_Wet,59,11,12,13,144,239.0,0.06150198840984094,1100.0,2547.053218431513,41.0,7.0,13.0,67.0,2419.053218431513,100.0,18.0,25.0,80.0,2563.053218431513,1243.0,4,275.0,275.0,275.0,275.0,975.4133372066766,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.649760800208654,12.649760800208654,12.649760800208654,12.649760800208654,0.8746868127580457,0.8746868127580457,0.8746868127580457,0.8746868127580457,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.252478522263363,29.252478522263363,29.252478522263363,29.252478522263363,117.00991408905344,2808.2379381372825,0.030110219163771764,0.045
1945-04-01,1945-04-12,3770.7964,1.0254302252497345,3866.6886018228884,0.044,1945,4,1,1945.04,1944,7,183,27,0.33408189519749754,19.3646166086246,0.29,2,Mod_Wet,70,14,18,25,168,295.0,0.0762926706487114,1100.0,2471.6886018228884,30.0,3.9999999999999862,7.0,55.0,2375.6886018228884,100.0,18.0,25.0,80.0,2543.6886018228884,1243.0,4,275.0,275.0,275.0,275.0,975.3770860528897,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.686011953995447,12.686011953995447,12.686011953995447,12.686011953995447,0.8753573264553698,0.8753573264553698,0.8753573264553698,0.8753573264553698,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.35879755097673,29.35879755097673,29.35879755097673,29.35879755097673,117.43519020390691,2818.444564893766,0.030370997589137118,0.045
1945-04-02,1945-04-13,3752.1211,1.0249522745569744,3845.745055858216,0.045,1945,4,2,1945.04,1944,7,184,27,0.33227237282614985,20.943545964672467,0.29,2,Mod_Wet,70,14,18,25,168,295.0,0.07670815296261697,1100.0,2450.745055858216,30.0,4.0,7.0,55.0,2354.745055858216,100.0,18.0,25.0,80.0,2522.745055858216,1243.0,4,275.0,275.0,275.0,275.0,975.3377439142033,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.725354092681826,12.725354092681826,12.725354092681826,12.725354092681826,0.8760805510603221,0.8760805510603221,0.8760805510603221,0.8760805510603221,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.47417730820216,29.47417730820216,29.47417730820216,29.47417730820216,117.89670923280865,2829.5210215874076,0.030656402730913437,0.045
1945-04-03,1945-04-14,3696.4452,1.0311736660449222,3811.676948218156,0.046,1945,4,3,1945.04,1944,7,185,27,0.32932888832604873,34.06810764005968,0.29,2,Mod_Wet,70,14,18,25,168,295.0,0.0773937571330392,1100.0,2416.676948218156,30.0,4.0,7.0,55.0,2320.676948218156,100.0,18.0,25.0,80.0,2488.676948218156,1243.0,4,275.0,275.0,275.0,275.0,975.2734444939572,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.789653512928185,12.789653512928185,12.789653512928185,12.789653512928185,0.8772525680093081,0.8772525680093081,0.8772525680093081,0.8772525680093081,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.662735840250047,29.662735840250047,29.662735840250047,29.662735840250047,118.65094336100019,2847.6226406640053,0.03112827896300759,0.045
1945-04-04,1945-04-15,3678.0029,1.0340162096523977,3803.114617748527,0.047,1945,4,4,1945.04,1944,7,186,27,0.3285891029734727,8.56233046962916,0.29,2,Mod_Wet,70,14,18,25,168,295.0,0.07756800140160967,1100.0,2408.114617748527,30.0,3.9999999999999862,7.0,55.0,2312.114617748527,100.0,18.0,25.0,80.0,2480.114617748527,1243.0,4,275.0,275.0,275.0,275.0,975.2572246368687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.805873370016528,12.805873370016528,12.805873370016528,12.805873370016528,0.8775462562525862,0.8775462562525862,0.8775462562525862,0.8775462562525862,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.71029730446077,29.71029730446077,29.71029730446077,29.71029730446077,118.84118921784308,2852.188541228234,0.03124838485362242,0.045
1945-04-05,1945-04-16,3641.2927,1.0362111948982793,3773.148259641381,0.048,1945,4,5,1945.04,1944,7,187,27,0.3260000096330153,29.966358107145876,0.29,2,Mod_Wet,70,14,18,25,168,295.0,0.07818404676948429,1100.0,2378.1482596413807,30.0,4.0,7.0,55.0,2282.1482596413807,100.0,18.0,25.0,80.0,2450.1482596413807,1243.0,4,275.0,275.0,275.0,275.0,975.2002685721651,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.862829434720268,12.862829434720268,12.862829434720268,12.862829434720268,0.8785712914616359,0.8785712914616359,0.8785712914616359,0.8785712914616359,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.87729640792239,29.87729640792239,29.87729640792239,29.87729640792239,119.50918563168956,2868.220455160549,0.03167359918241016,0.05
1945-04-06,1945-04-17,3604.8141,1.0291719585543644,3709.973587521388,0.05,1945,4,6,1945.04,1944,7,188,27,0.3205417179618479,63.17467211999338,0.29,2,Mod_Wet,70,14,18,25,168,295.0,0.07951539088910005,1100.0,2314.973587521388,30.0,4.0,7.0,55.0,2218.973587521388,100.0,18.0,25.0,80.0,2386.973587521388,1243.0,4,275.0,275.0,275.0,275.0,975.0792134158504,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.983884591034965,12.983884591034965,12.983884591034965,12.983884591034965,0.8807175907835028,0.8807175907835028,0.8807175907835028,0.8807175907835028,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.23215420734735,30.23215420734735,30.23215420734735,30.23215420734735,120.9286168293894,2902.2868039053456,0.03259554656565119,0.05
1945-04-07,1945-04-18,3550.5294,1.0250435165353269,3639.447141738064,0.052000000000000005,1945,4,7,1945.04,1944,7,189,27,0.3144482330461688,70.52644578332367,0.29,2,Mod_Wet,70,14,18,25,168,295.0,0.08105626720522145,1100.0,2244.447141738064,30.0,4.0,7.0,55.0,2148.447141738064,100.0,18.0,25.0,80.0,2316.447141738064,1243.0,4,275.0,275.0,275.0,275.0,974.9424641544665,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.120633852418635,13.120633852418635,13.120633852418635,13.120633852418635,0.8830892636278022,0.8830892636278022,0.8830892636278022,0.8830892636278022,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.632835433761095,30.632835433761095,30.632835433761095,30.632835433761095,122.5313417350444,2940.752201641065,0.03366757009047478,0.05
1945-04-08,1945-04-19,3496.7627,1.0218789199542715,3573.2680912123824,0.054000000000000006,1945,4,8,1945.04,1944,7,190,28,0.3087303630807498,66.17905052568176,0.29,2,Mod_Wet,70,14,18,25,168,295.0,0.08255747748832044,1100.0,2178.2680912123824,30.0,4.0,7.0,55.0,2082.2680912123824,100.0,18.0,25.0,80.0,2250.2680912123824,1243.0,4,275.0,275.0,275.0,275.0,974.812561204954,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.250536801931348,13.250536801931348,13.250536801931348,13.250536801931348,0.8852902410001157,0.8852902410001157,0.8852902410001157,0.8852902410001157,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.013224742170237,31.013224742170237,31.013224742170237,31.013224742170237,124.05289896868095,2977.269575248343,0.034716930216839886,0.055
1945-04-09,1945-04-20,3408.2971,1.0258396885498031,3496.366435549196,0.059000000000000004,1945,4,9,1945.04,1944,7,191,28,0.3020860600314505,76.90165566318638,0.29,2,Mod_Wet,70,14,18,25,168,295.0,0.08437330738580395,1100.0,2101.366435549196,30.000000000000053,4.0,7.0,55.0,2005.3664355491958,100.0,18.0,25.0,80.0,2173.366435549196,1243.0,4,275.0,275.0,275.0,275.0,974.6596287355194,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.403469271365864,13.403469271365864,13.403469271365864,13.403469271365864,0.8878165310694979,0.8878165310694979,0.8878165310694979,0.8878165310694979,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.460688827938398,31.460688827938398,31.460688827938398,31.460688827938398,125.84275531175359,3020.2261274820867,0.03599243890235627,0.06
1945-04-10,1945-04-21,3355.9016,1.033126470307446,3467.070774707111,0.061,1945,4,10,1945.04,1944,7,192,28,0.2995549149346943,29.295660842085,0.29,2,Mod_Wet,70,14,18,25,168,295.0,0.08508623537542892,1100.0,2072.070774707111,30.0,4.0,7.0,55.0,1976.070774707111,100.0,18.0,25.0,80.0,2144.070774707111,1243.0,4,275.0,275.0,275.0,275.0,974.6007953038111,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.462302703074286,13.462302703074286,13.462302703074286,13.462302703074286,0.8887697116198954,0.8887697116198954,0.8887697116198954,0.8887697116198954,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.63270813839075,31.63270813839075,31.63270813839075,31.63270813839075,126.530832553563,3036.739981285512,0.03649502440983541,0.06
1945-04-11,1945-04-22,3321.255,1.0394409287846869,3452.248381930785,0.063,1945,4,11,1945.04,1944,7,193,28,0.29827426019881986,14.822392776326067,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.08545155717764763,1100.0,2057.248381930785,30.000000000000053,4.0,7.0,55.0,1961.2483819307847,100.0,18.0,25.0,80.0,2129.2483819307854,1243.0,4,275.0,275.0,275.0,275.0,974.5709053594342,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.492192647451091,13.492192647451091,13.492192647451091,13.492192647451091,0.8892499909270868,0.8892499909270868,0.8892499909270868,0.8892499909270868,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.720073132496022,31.720073132496022,31.720073132496022,31.720073132496022,126.88029252998409,3045.1270207196185,0.03675294431133083,0.065
1945-04-12,1945-04-23,3304.0166,1.0414612372122911,3441.0052160059477,0.064,1945,4,12,1945.04,1944,7,194,28,0.29730285066291384,11.243165924837283,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.08573076222837382,1100.0,2046.005216005948,30.000000000000053,4.0,7.0,55.0,1950.005216005948,100.0,18.0,25.0,80.0,2118.0052160059477,1243.0,4,275.0,275.0,275.0,275.0,974.5481776706772,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.514920336208165,13.514920336208165,13.514920336208165,13.514920336208165,0.8896133914546818,0.8896133914546818,0.8896133914546818,0.8896133914546818,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.786490355378195,31.786490355378195,31.786490355378195,31.786490355378195,127.14596142151278,3051.503074116307,0.036950237921782036,0.065
1945-04-13,1945-04-24,3269.7091,1.0414080913697863,3405.1015131654217,0.067,1945,4,13,1945.04,1944,7,195,28,0.2942007707374925,35.90370284052551,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.08663471525281036,1100.0,2010.1015131654215,30.000000000000053,4.0,6.999999999999987,55.0,1914.1015131654215,100.0,18.0,25.0,80.0,2082.1015131654212,1243.0,4,275.0,275.0,275.0,275.0,974.4752767326944,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.587821274190972,13.587821274190972,13.587821274190972,13.587821274190972,0.8907685715227549,0.8907685715227549,0.8907685715227549,0.8907685715227549,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.999448124542475,31.999448124542475,31.999448124542475,31.999448124542475,127.9977924981699,3071.9470199560774,0.03759000781717714,0.065
1945-04-14,1945-04-25,3184.9249,1.029432299299805,3278.6645629042023,0.07200000000000001,1945,4,14,1945.04,1944,7,196,28,0.2832766182349231,126.43695026121986,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.08997565757037752,1100.0,1883.6645629042025,30.000000000000053,4.0,6.999999999999987,55.0,1787.6645629042025,100.0,18.0,25.0,80.0,1955.6645629042025,1243.0,4,275.0,275.0,275.0,275.0,974.2145395771963,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.848558429688936,13.848558429688936,13.848558429688936,13.848558429688936,0.8947696954066622,0.8947696954066622,0.8947696954066622,0.8947696954066622,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.759978748197085,32.759978748197085,32.759978748197085,32.759978748197085,131.03991499278834,3144.9579598269206,0.03996746616760172,0.07
1945-04-15,1945-04-26,3134.7263,1.0242753271445222,3210.822806441037,0.075,1945,4,15,1945.04,1944,7,197,29,0.2774150904765056,67.84175646316544,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.09187676112435056,1100.0,1815.8228064410366,30.0,4.0,6.999999999999987,55.0,1719.8228064410366,100.0,18.0,25.0,80.0,1887.8228064410366,1243.0,4,275.0,275.0,275.0,275.0,974.0719733758702,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.991124631015012,13.991124631015012,13.991124631015012,13.991124631015012,0.8968711889914558,0.8968711889914558,0.8968711889914558,0.8968711889914558,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.17496513733869,33.17496513733869,33.17496513733869,33.17496513733869,132.69986054935475,3184.796653184514,0.04132892674212778,0.075
1945-04-16,1945-04-27,3052.1754,1.0230557447200064,3122.545576863084,0.08,1945,4,16,1945.04,1944,7,198,29,0.26978793784097044,88.27722957795277,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.09447420149311564,1100.0,1727.545576863084,30.0,4.0,7.0,55.0,1631.5455768630843,100.0,18.0,25.0,80.0,1799.5455768630843,1243.0,4,275.0,275.0,275.0,275.0,973.8835599102214,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.179538096663876,14.179538096663876,14.179538096663876,14.179538096663876,0.8995549515093957,0.8995549515093957,0.8995549515093957,0.8995549515093957,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.722328844831445,33.722328844831445,33.722328844831445,33.722328844831445,134.88931537932578,3237.3435691038176,0.0431985096963215,0.08
1945-04-17,1945-04-28,3019.5429,1.0200701869153206,3080.145690401829,0.08199999999999999,1945,4,17,1945.04,1944,7,199,29,0.2661245876507181,42.39988646125494,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.09577469043729388,1100.0,1685.1456904018291,30.0,4.0,7.0,55.0,1589.1456904018296,100.0,18.0,25.0,80.0,1757.1456904018296,1243.0,4,275.0,275.0,275.0,275.0,973.791861844784,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.271236162101175,14.271236162101175,14.271236162101175,14.271236162101175,0.90082257076702,0.90082257076702,0.90082257076702,0.90082257076702,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.988236306580035,33.988236306580035,33.988236306580035,33.988236306580035,135.95294522632014,3262.8706854316833,0.04413847879013282,0.08
1945-04-18,1945-04-29,2971.0078,1.0206875929295791,3032.4707999570037,0.08700000000000001,1945,4,18,1945.04,1944,7,200,29,0.26200547711628513,47.67489044482545,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.09728040909880573,1100.0,1637.4707999570035,30.0,4.0,7.0,55.0,1541.4707999570035,100.0,18.0,25.0,80.0,1709.4707999570035,1243.0,4,275.0,275.0,275.0,275.0,973.6877980516733,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.375299955212155,14.375299955212155,14.375299955212155,14.375299955212155,0.902230574266003,0.902230574266003,0.902230574266003,0.902230574266003,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.28958527766288,34.28958527766288,34.28958527766288,34.28958527766288,137.15834111065152,3291.8001866556365,0.04522989672731432,0.085
1945-04-19,1945-04-30,2938.9259,1.022231970362161,3004.2640135053875,0.08900000000000001,1945,4,19,1945.04,1944,7,201,29,0.2595684107668655,28.206786451616157,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.09819376681738194,1100.0,1609.2640135053875,30.0,4.0,7.0,55.0,1513.2640135053875,100.0,18.0,25.0,80.0,1681.2640135053875,1243.0,4,275.0,275.0,275.0,275.0,973.6257428296183,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.437355177267095,14.437355177267095,14.437355177267095,14.437355177267095,0.9030547307437494,0.9030547307437494,0.9030547307437494,0.9030547307437494,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.46906395014439,34.46906395014439,34.46906395014439,34.46906395014439,137.87625580057755,3309.0301392138613,0.045893521734697004,0.09
1945-04-20,1945-05-01,2828.3612,1.023722638518117,2895.457390346268,0.098,1945,4,20,1945.04,1944,7,202,29,0.2501675185259175,108.80662315911968,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.10188373035070668,1100.0,1500.457390346268,30.0,4.0,7.0,54.99999999999999,1404.457390346268,100.0,18.0,25.0,80.0,1572.457390346268,1243.0,4,275.0,275.0,275.0,275.0,973.3828825597967,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.680215447088427,14.680215447088427,14.680215447088427,14.680215447088427,0.9061690844010958,0.9061690844010958,0.9061690844010958,0.9061690844010958,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.16976347521416,35.16976347521416,35.16976347521416,35.16976347521416,140.67905390085664,3376.29729362056,0.04858612472416071,0.1
1945-04-21,1945-05-02,2812.7838,1.0214266739181483,2873.0524012848505,0.098,1945,4,21,1945.04,1944,7,203,29,0.2482317274710111,22.40498906141739,0.48,3,Normal,54,13,14,19,117,217.0,0.07552942643961383,1100.0,1556.0524012848505,46.0,5.0,11.0,61.0,1433.0524012848505,100.0,18.0,25.0,80.0,1550.0524012848505,1243.0,4,275.0,275.0,275.0,275.0,973.3321691095747,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.730928897310447,14.730928897310447,14.730928897310447,14.730928897310447,0.9067970834316164,0.9067970834316164,0.9067970834316164,0.9067970834316164,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.31571674219624,35.31571674219624,35.31571674219624,35.31571674219624,141.26286696878495,3390.3088072508394,0.049168218061602764,0.1
1945-04-22,1945-05-03,2812.7838,1.0214266739181483,2873.0524012848505,0.098,1945,4,22,1945.04,1944,7,204,30,0.2482317274710111,0.0,0.48,3,Normal,54,13,14,19,117,217.0,0.07552942643961383,1100.0,1556.0524012848505,46.0,5.0,11.0,61.0,1433.0524012848505,100.0,18.0,25.0,80.0,1550.0524012848505,1243.0,4,275.0,275.0,275.0,275.0,973.3321691095747,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.730928897310447,14.730928897310447,14.730928897310447,14.730928897310447,0.9067970834316164,0.9067970834316164,0.9067970834316164,0.9067970834316164,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.31571674219624,35.31571674219624,35.31571674219624,35.31571674219624,141.26286696878495,3390.3088072508394,0.049168218061602764,0.1
1945-04-23,1945-05-04,2720.4544,1.0178994636696477,2769.1490746977324,0.105,1945,4,23,1945.04,1944,7,205,30,0.2392544800538841,103.90332658711806,0.48,3,Normal,54,13,14,19,117,217.0,0.0783634228950591,1100.0,1452.1490746977324,46.0,5.0,11.0,61.0,1329.1490746977327,100.0,18.0,25.0,80.0,1446.1490746977329,1243.0,4,275.0,275.0,275.0,275.0,973.0937176458037,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.969380361081749,14.969380361081749,14.969380361081749,14.969380361081749,0.9096464678090088,0.9096464678090088,0.9096464678090088,0.9096464678090088,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.00014400564253,36.00014400564253,36.00014400564253,36.00014400564253,144.00057602257013,3456.013824541683,0.05200174210133074,0.105
1945-04-24,1945-05-05,2675.0157,1.0153009906381705,2715.946090182659,0.109,1945,4,24,1945.04,1944,7,206,30,0.2346577421917817,53.20298451507324,0.48,3,Normal,54,13,14,19,117,217.0,0.07989849311972383,1100.0,1398.9460901826592,46.0,5.0,11.0,61.00000000000002,1275.946090182659,100.0,18.0,25.0,80.0,1392.946090182659,1243.0,4,275.0,275.0,275.0,275.0,972.9694769227592,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.093621084125928,15.093621084125928,15.093621084125928,15.093621084125928,0.9110634951063588,0.9110634951063588,0.9110634951063588,0.9110634951063588,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.355478534850285,36.355478534850285,36.355478534850285,36.355478534850285,145.42191413940114,3490.125939345628,0.0535437410429678,0.11
1945-04-25,1945-05-06,2615.179,1.0214997490135054,2671.4046921253907,0.113,1945,4,25,1945.04,1944,7,207,30,0.23080936539963376,44.54139805726846,0.48,3,Normal,54,13,14,19,117,217.0,0.08123067262689918,1100.0,1354.4046921253907,46.0,5.0,11.0,60.99999999999999,1231.4046921253907,100.0,18.0,25.0,80.0,1348.4046921253907,1243.0,4,275.0,275.0,275.0,275.0,972.8643085291783,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.19878947770708,15.19878947770708,15.19878947770708,15.19878947770708,0.912226803108961,0.912226803108961,0.912226803108961,0.912226803108961,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.65553858023214,36.65553858023214,36.65553858023214,36.65553858023214,146.62215432092856,3518.9317037022856,0.054885789020709855,0.115
1945-04-26,1945-05-07,2600.3529,1.0174076948207036,2645.619049709331,0.115,1945,4,26,1945.04,1944,7,208,30,0.2285814858948862,25.785642416059545,0.48,3,Normal,54,13,14,19,117,217.0,0.08202239094999007,1100.0,1328.6190497093312,46.0,5.0,11.0,61.0,1205.6190497093312,100.0,18.0,25.0,80.0,1322.6190497093312,1243.0,4,275.0,275.0,275.0,275.0,972.8029340993637,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.260163907521429,15.260163907521429,15.260163907521429,15.260163907521429,0.9128903570483312,0.9128903570483312,0.9128903570483312,0.9128903570483312,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.830328702659294,36.830328702659294,36.830328702659294,36.830328702659294,147.32131481063718,3535.711555455293,0.055685006814122806,0.115
1945-04-27,1945-05-08,2556.1926,1.013995367110139,2591.9674538412205,0.11900000000000001,1945,4,27,1945.04,1944,7,209,30,0.22394598801188145,53.651595868110675,0.48,3,Normal,54,13,14,19,117,217.0,0.08372018702565585,1100.0,1274.9674538412205,46.0,5.0,11.0,61.0,1151.9674538412205,100.0,18.0,25.0,80.0,1268.9674538412205,1243.0,4,275.0,275.0,275.0,275.0,972.6740551276916,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.389042879193726,15.389042879193726,15.389042879193726,15.389042879193726,0.9142469615679508,0.9142469615679508,0.9142469615679508,0.9142469615679508,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.196571550186036,37.196571550186036,37.196571550186036,37.196571550186036,148.78628620074414,3570.870868817858,0.057402837362115475,0.12
