Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1945-04-28,1945-05-09,2527.0168,1.0161275825449274,2567.771472034419,0.121,1945,4,28,1945.04,1944,7,210,30,0.2218554551837738,24.195981806801683,0.48,3,Normal,54,13,14,19,117,217.0,0.08450907814941691,1100.0,1250.7714720344188,46.0,5.0,11.0,61.00000000000002,1127.7714720344188,100.0,18.0,25.0,80.0,1244.7714720344188,1243.0,4,275.0,275.0,275.0,275.0,972.6154025490264,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.44769545785887,15.44769545785887,15.44769545785887,15.44769545785887,0.9148478509308958,0.9148478509308958,0.9148478509308958,0.9148478509308958,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.36288026175945,37.36288026175945,37.36288026175945,37.36288026175945,149.4515210470378,3586.8365051289074,0.058202812312043065,0.12
1945-04-29,1945-05-10,2483.648,1.0134558978398422,2517.067713758129,0.125,1945,4,29,1945.04,1944,7,211,31,0.21747465046870232,50.703758276290046,0.48,3,Normal,54,13,14,19,117,217.0,0.08621142721504554,1100.0,1200.0677137581288,46.0,5.0,11.0,61.0,1077.067713758129,100.0,18.0,25.0,80.0,1194.067713758129,1243.0,4,275.0,275.0,275.0,275.0,972.4914000371384,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.571697969746722,15.571697969746722,15.571697969746722,15.571697969746722,0.9160842687991684,0.9160842687991684,0.9160842687991684,0.9160842687991684,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.71370275598993,37.71370275598993,37.71370275598993,37.71370275598993,150.85481102395968,3620.515464575033,0.05993275834392421,0.125
1945-04-30,1945-05-11,2469.2967,1.0111123638295232,2496.736423333441,0.126,1945,4,30,1945.04,1944,7,212,31,0.21571802697600934,20.33129042468772,0.48,3,Normal,54,13,14,19,117,217.0,0.08691345949536759,1100.0,1179.736423333441,46.0,5.0,11.0,61.0,1056.736423333441,100.0,18.0,25.0,80.0,1173.736423333441,1243.0,4,275.0,275.0,275.0,275.0,972.4412544196764,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.621843587208971,15.621843587208971,15.621843587208971,15.621843587208971,0.9165711670824738,0.9165711670824738,0.9165711670824738,0.9165711670824738,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.855261745685134,37.855261745685134,37.855261745685134,37.855261745685134,151.4210469827405,3634.105127585772,0.06064759001696116,0.125
1945-05-01,1945-05-12,2440.7511,1.0109449646131357,2467.4650344189718,0.129,1945,5,1,1945.05,1944,8,213,31,0.2131889789737992,29.2713889144693,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.11185568838870752,1100.0,1091.4650344189718,44.99999999999997,5.0,12.0,63.0,966.4650344189715,100.0,18.0,25.0,80.0,1144.4650344189718,1243.0,4,275.0,275.0,275.0,275.0,972.368625970392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.694472036493108,15.694472036493108,15.694472036493108,15.694472036493108,0.9172629913054644,0.9172629913054644,0.9172629913054644,0.9172629913054644,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.05996275128895,38.05996275128895,38.05996275128895,38.05996275128895,152.2398510051558,3653.756424123739,0.06169888889266656,0.13
1945-05-02,1945-05-13,2412.4143,1.0045395565552413,2423.365591149523,0.132,1945,5,2,1945.05,1944,8,214,31,0.2093787870753188,44.099443269448784,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.11389119372165366,1100.0,1047.365591149523,45.0,5.0,12.0,63.0,922.3655911495233,100.0,18.0,25.0,80.0,1100.365591149523,1243.0,4,275.0,275.0,275.0,275.0,972.2582252911577,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.804872715727539,15.804872715727539,15.804872715727539,15.804872715727539,0.9182843060980828,0.9182843060980828,0.9182843060980828,0.9182843060980828,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.37036598343932,38.37036598343932,38.37036598343932,38.37036598343932,153.48146393375728,3683.555134410175,0.063334011382473,0.13
1945-05-03,1945-05-14,2370.2993,1.0061312558588449,2384.832211470341,0.136,1945,5,3,1945.05,1944,8,215,31,0.20604950307103748,38.53337967918196,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1157314123285157,1100.0,1008.832211470341,45.0,5.0,12.0,62.13821592389782,884.693995546443,100.0,18.0,25.0,79.1382159238978,1062.6939955464431,1243.0,4,275.0,275.0,275.0,275.0,972.1607740992916,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.902323907593498,15.902323907593498,15.902323907593498,15.902323907593498,0.919155442286003,0.919155442286003,0.919155442286003,0.919155442286003,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.64357837590864,38.64357837590864,38.64357837590864,38.64357837590864,154.57431350363456,3709.783524087229,0.06481559279524053,0.135
1945-05-04,1945-05-15,2328.6506,1.0027954239303196,2335.160165612593,0.141,1945,5,4,1945.05,1944,8,216,31,0.20175783830892804,49.67204585774789,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1181931775234765,1100.0,959.1601656125932,45.0,5.0,12.0,59.07870585294958,838.0814597596435,100.0,18.0,25.0,76.07870585294958,1016.0814597596435,1243.0,4,275.0,275.0,275.0,275.0,972.0337647572933,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.02933324959197,16.02933324959197,16.02933324959197,16.02933324959197,0.9202480419622344,0.9202480419622344,0.9202480419622344,0.9202480419622344,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.998521000236,38.998521000236,38.998521000236,38.998521000236,155.994084000944,3743.858016022657,0.0668023060251293,0.14
1945-05-05,1945-05-16,2301.1428,1.0040153765184947,2310.3827547648234,0.14300000000000002,1945,5,5,1945.05,1944,8,217,31,0.19961707001168072,24.77741084776971,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1194607254710462,1100.0,934.3827547648233,45.0,5.0,12.0,57.5525609818913,814.8301937829318,100.0,18.0,25.0,74.5525609818913,992.8301937829319,1243.0,4,275.0,275.0,275.0,275.0,971.9698130756468,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.09328493123833,16.09328493123833,16.09328493123833,16.09328493123833,0.9207798687979316,0.9207798687979316,0.9207798687979316,0.9207798687979316,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.176739883763894,39.176739883763894,39.176739883763894,39.176739883763894,156.70695953505557,3760.967028841333,0.06782727200152035,0.145
1945-05-06,1945-05-17,2260.2665,1.007005963056233,2276.101843596241,0.147,1945,5,6,1945.05,1944,8,218,32,0.1966551992867152,34.28091116858241,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1212599518674964,1100.0,900.101843596241,45.0,5.0,12.0,55.44105558382644,782.6607880124144,100.0,18.0,25.0,72.44105558382644,960.6607880124144,1243.0,4,275.0,275.0,275.0,275.0,971.8806638854587,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.18243412142654,16.18243412142654,16.18243412142654,16.18243412142654,0.9215007667191344,0.9215007667191344,0.9215007667191344,0.9215007667191344,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.4246027048136,39.4246027048136,39.4246027048136,39.4246027048136,157.69841081925438,3784.761859662105,0.0692844264692879,0.145
1945-05-07,1945-05-18,2233.2716,1.0124644434742982,2261.108087620956,0.15,1945,5,7,1945.05,1944,8,219,32,0.1953597387704506,14.993755975284786,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.12206404528427285,1100.0,885.1080876209562,45.0,5.0,12.0,54.51752713607339,768.5905604848826,100.0,18.0,25.0,71.51752713607341,946.5905604848826,1243.0,4,275.0,275.0,275.0,275.0,971.8414245058854,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.221673500999902,16.221673500999902,16.221673500999902,16.221673500999902,0.9218105160469308,0.9218105160469308,0.9218105160469308,0.9218105160469308,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.53348415220214,39.53348415220214,39.53348415220214,39.53348415220214,158.13393660880857,3795.2144786114063,0.06993647825796356,0.15
1945-05-08,1945-05-19,2193.1616,1.0110393405717577,2217.372657831301,0.155,1945,5,8,1945.05,1944,8,220,32,0.1915809976366244,43.73542978965543,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.12447163494382653,1100.0,841.3726578313008,45.0,5.0,12.0,51.823678199754035,727.5489796315468,100.0,18.0,25.0,68.82367819975403,905.5489796315468,1243.0,4,275.0,275.0,275.0,275.0,971.7260914151202,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.337006591765043,16.337006591765043,16.337006591765043,16.337006591765043,0.9226941958656631,0.9226941958656631,0.9226941958656631,0.9226941958656631,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.852727524609776,39.852727524609776,39.852727524609776,39.852727524609776,159.4109100984391,3825.8618423625385,0.07189179930375382,0.155
1945-05-09,1945-05-20,2166.6756,1.0097605349112566,2187.823512835168,0.157,1945,5,9,1945.05,1944,8,221,32,0.1890279515089585,29.54914499613277,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.12615277163848362,1100.0,811.823512835168,45.0,5.0,12.0,50.00362216738354,699.8198906677844,100.0,18.0,25.0,67.00362216738354,877.8198906677844,1243.0,4,275.0,275.0,275.0,275.0,971.6474178611867,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.415680145698463,16.415680145698463,16.415680145698463,16.415680145698463,0.923274096263145,0.923274096263145,0.923274096263145,0.923274096263145,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.06981241650333,40.06981241650333,40.06981241650333,40.06981241650333,160.27924966601333,3846.70199198432,0.07325967964313074,0.155
1945-05-10,1945-05-21,2127.3261,1.0131015504861818,2155.1973702997225,0.162,1945,5,10,1945.05,1944,8,222,32,0.186209052793896,32.626142535445524,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.12806251705922264,1100.0,779.1973702997225,45.0,5.0,12.0,47.99404092425827,669.2033293754641,100.0,18.0,25.0,64.99404092425827,847.2033293754641,1243.0,4,275.0,275.0,275.0,275.0,971.5598342818953,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.503263724989964,16.503263724989964,16.503263724989964,16.503263724989964,0.9238978300970784,0.9238978300970784,0.9238978300970784,0.9238978300970784,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.310813614523894,40.310813614523894,40.310813614523894,40.310813614523894,161.24325445809558,3869.838106994294,0.07481600371276972,0.16
1945-05-11,1945-05-22,2101.345,1.0136628905753664,2130.0554467960933,0.165,1945,5,11,1945.05,1944,8,223,32,0.18403679060318245,25.141923503629194,0.6,3,Normal,55,13,13,17,178,276.0,0.1295740917989451,1100.0,754.0554467960933,45.0,5.0,12.0,46.445444186715896,645.6100026093774,100.0,18.0,25.0,63.445444186715896,823.6100026093775,1243.0,4,275.0,275.0,275.0,275.0,971.4918191762756,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.571278830609756,16.571278830609756,16.571278830609756,16.571278830609756,0.9243663308067288,0.9243663308067288,0.9243663308067288,0.9243663308067288,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.4974725856193,40.4974725856193,40.4974725856193,40.4974725856193,161.9898903424772,3887.757368219453,0.07604961203527967,0.165
1945-05-12,1945-05-23,2062.7498,1.0155049082862502,2094.732546466481,0.168,1945,5,12,1945.05,1944,8,224,32,0.18098489201470394,35.32290032961237,0.6,3,Normal,55,13,13,17,178,276.0,0.13175906416576816,1100.0,718.7325464664808,45.0,5.0,12.0,44.269758296848465,612.4627881696323,100.0,18.0,25.0,61.269758296848465,790.4627881696324,1243.0,4,275.0,275.0,275.0,275.0,971.3954793306207,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.667618676264354,16.667618676264354,16.667618676264354,16.667618676264354,0.9250061867029016,0.9250061867029016,0.9250061867029016,0.9250061867029016,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.7611070211563,40.7611070211563,40.7611070211563,40.7611070211563,163.0444280846252,3913.0662740310054,0.07783543935461269,0.17
1945-05-13,1945-05-24,2037.2697,1.0148234027606982,2067.468969295266,0.171,1945,5,13,1945.05,1944,8,225,33,0.17862931894711098,27.26357717121482,0.6,3,Normal,55,13,13,17,178,276.0,0.13349656226960424,1100.0,691.4689692952661,45.0,5.0,12.0,42.590479992824356,586.8784893024418,100.0,18.0,25.0,59.59047999282436,764.8784893024417,1243.0,4,275.0,275.0,275.0,275.0,971.3204842711297,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.74261373575571,16.74261373575571,16.74261373575571,16.74261373575571,0.925485004013124,0.925485004013124,0.925485004013124,0.925485004013124,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.965703831708716,40.965703831708716,40.965703831708716,40.965703831708716,163.86281532683486,3932.707567844037,0.07925769032591112,0.17
1945-05-14,1945-05-25,2024.6043,1.008428211233086,2041.6680927038144,0.17300000000000001,1945,5,14,1945.05,1944,8,226,33,0.17640012320960954,25.800876591451697,0.6,3,Normal,55,13,13,17,178,276.0,0.13518357904809528,1100.0,665.6680927038144,45.0,4.9999999999999964,11.999999999999995,41.001295565090025,562.6667971387244,100.0,18.0,25.0,58.001295565090025,740.6667971387244,1243.0,4,275.0,275.0,275.0,275.0,971.248993149248,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.81410485763736,16.81410485763736,16.81410485763736,16.81410485763736,0.9259257412110744,0.9259257412110744,0.9259257412110744,0.9259257412110744,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.16021989265601,41.16021989265601,41.16021989265601,41.16021989265601,164.64087957062404,3951.3811096949767,0.08064037448544706,0.175
1945-05-15,1945-05-26,1986.9064,1.008700287979832,2004.1930578689712,0.177,1945,5,15,1945.05,1944,8,227,33,0.17316228019987912,37.4750348348432,0.6,3,Normal,55,13,13,17,178,276.0,0.13771128430784346,1100.0,628.1930578689712,44.99999999999999,4.9999999999999964,11.999999999999995,38.693050665842435,527.5000072031288,100.0,18.0,25.0,55.693050665842435,705.5000072031288,1243.0,4,275.0,275.0,275.0,275.0,971.1442379252977,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.918860081587766,16.918860081587766,16.918860081587766,16.918860081587766,0.9265438549191928,0.9265438549191928,0.9265438549191928,0.9265438549191928,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.4443044896645,41.4443044896645,41.4443044896645,41.4443044896645,165.777217958658,3978.653231007792,0.08271519418140609,0.175
1945-05-16,1945-05-27,1949.6538,1.008719832298274,1966.6544541756928,0.181,1945,5,16,1945.05,1944,8,228,33,0.16991894484077985,37.53860369327845,0.6,3,Normal,55,13,13,17,178,276.0,0.14033985452502035,1100.0,590.6544541756928,44.99999999999999,5.0,12.0,36.38089029343036,492.27356388226235,100.0,18.0,25.0,53.380890293430355,670.2735638822624,1243.0,4,275.0,275.0,275.0,275.0,971.0381942889907,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.024903717894702,17.024903717894702,17.024903717894702,17.024903717894702,0.9271360401556732,0.9271360401556732,0.9271360401556732,0.9271360401556732,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.73072260188257,41.73072260188257,41.73072260188257,41.73072260188257,166.92289040753028,4006.1493697807264,0.08487657303148084,0.18
1945-05-17,1945-05-28,1912.8444,1.0019158206733971,1916.509066846512,0.18600000000000005,1945,5,17,1945.05,1944,8,229,33,0.16558638337553858,50.145387329181176,0.6,3,Normal,55,13,13,17,178,276.0,0.14401184151669036,1100.0,540.509066846512,44.99999999999999,5.000000000000004,12.000000000000005,33.29222513185038,445.2168417146617,100.0,18.0,25.0,50.29222513185039,623.2168417146618,1243.0,4,275.0,275.0,275.0,275.0,970.8947581359207,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.168339870964545,17.168339870964545,17.168339870964545,17.168339870964545,0.9278833618220704,0.9278833618220704,0.9278833618220704,0.9278833618220704,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.116227832426254,42.116227832426254,42.116227832426254,42.116227832426254,168.46491132970502,4043.157871912921,0.0879019641722347,0.185
1945-05-18,1945-05-29,1888.5499,0.9960254141200148,1881.0436962338129,0.189,1945,5,18,1945.05,1944,8,230,33,0.16252217535460145,35.46537061269873,0.6,3,Normal,55,13,13,17,178,276.0,0.1467270540033714,1100.0,505.04369623381285,44.99999999999999,5.000000000000004,12.000000000000005,31.10776389845949,411.9359323353533,100.0,18.0,25.0,48.10776389845949,589.9359323353532,1243.0,4,275.0,275.0,275.0,275.0,970.7920524636768,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.27104554320836,17.27104554320836,17.27104554320836,17.27104554320836,0.9283805519579064,0.9283805519579064,0.9283805519579064,0.9283805519579064,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.39088079704028,42.39088079704028,42.39088079704028,42.39088079704028,169.56352318816113,4069.5245565158666,0.09014331965156244,0.19
1945-05-19,1945-05-30,1864.4507,0.9977593575370308,1860.2731325914679,0.191,1945,5,19,1945.05,1944,8,231,33,0.1607275986559028,20.770563642345,0.6,3,Normal,55,13,13,17,178,276.0,0.14836530999913766,1100.0,484.27313259146797,45.0,5.0,12.0,29.828417587155627,392.4447150043121,100.0,18.0,25.0,46.82841758715563,570.4447150043121,1243.0,4,275.0,275.0,275.0,275.0,970.7314064060076,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.33169160087762,17.33169160087762,17.33169160087762,17.33169160087762,0.9286592748276878,0.9286592748276878,0.9286592748276878,0.9286592748276878,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.55250486672842,42.55250486672842,42.55250486672842,42.55250486672842,170.21001946691368,4085.040467205929,0.09149732718539094,0.19
1945-05-20,1945-05-31,1840.5463,0.9955175444855696,1832.2961330880007,0.194,1945,5,20,1945.05,1944,8,232,34,0.15831038589880325,27.97699950346714,0.6,3,Normal,55,13,13,17,178,276.0,0.15063067318428075,1100.0,456.2961330880007,45.0,5.0,12.0,28.105196603246426,366.19093648475433,100.0,18.0,25.0,45.10519660324642,544.1909364847544,1243.0,4,275.0,275.0,275.0,275.0,970.649129843644,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.413968163241364,17.413968163241364,17.413968163241364,17.413968163241364,0.9290197704375616,0.9290197704375616,0.9290197704375616,0.9290197704375616,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.77110587138982,42.77110587138982,42.77110587138982,42.77110587138982,171.08442348555928,4106.026163653423,0.09337160101802304,0.195
1945-05-21,1945-06-01,1816.8359,0.9916461340785048,1801.6582964900408,0.197,1945,5,21,1945.05,1944,8,233,34,0.15566327681673953,30.637836597959904,0.63,3,Normal,55,13,13,17,178,276.0,0.15319220106148784,1100.0,425.6582964900408,45.0,5.0,12.0,26.218083479459036,337.44021301058183,100.0,18.0,25.0,43.21808347945904,515.4402130105818,1243.0,4,275.0,275.0,275.0,275.0,970.5582392862724,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.504858720612745,17.504858720612745,17.504858720612745,17.504858720612745,0.929394399471702,0.929394399471702,0.929394399471702,0.929394399471702,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.01168316090344,43.01168316090344,43.01168316090344,43.01168316090344,172.04673264361375,4129.121583446729,0.09549354224316133,0.195
1945-05-22,1945-06-02,1781.6326,0.9830968663905726,1751.5174261192885,0.201,1945,5,22,1945.05,1944,8,234,34,0.15133110561670654,50.140870370752275,0.63,3,Normal,55,13,13,17,178,276.0,0.15757765003315632,1100.0,375.5174261192885,45.0,5.0,12.0,23.12969653633299,290.3877295829555,100.0,18.0,25.0,40.129696536332986,468.3877295829555,1243.0,4,275.0,275.0,275.0,275.0,970.4076699724139,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.6554280344712,17.6554280344712,17.6554280344712,17.6554280344712,0.9299604753270356,0.9299604753270356,0.9299604753270356,0.9299604753270356,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.408074188870756,43.408074188870756,43.408074188870756,43.408074188870756,173.63229675548303,4167.175122131593,0.0991324974369154,0.2
1945-05-23,1945-06-03,1769.9945,0.9864250135611264,1745.9668486656192,0.203,1945,5,23,1945.05,1944,8,235,34,0.15085153572470952,5.550577453669348,0.63,3,Normal,55,13,13,17,178,276.0,0.1580786028159338,1100.0,369.9668486656192,45.00000000000002,5.0,12.0,22.787813142447558,285.1790355231716,100.0,18.0,25.0,39.78781314244756,463.1790355231717,1243.0,4,275.0,275.0,275.0,275.0,970.3908604462114,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.672237560673878,17.672237560673878,17.672237560673878,17.672237560673878,0.9300194515767352,0.9300194515767352,0.9300194515767352,0.9300194515767352,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.45215798275986,43.45215798275986,43.45215798275986,43.45215798275986,173.80863193103943,4171.407166344947,0.09954864381524496,0.205
1945-05-24,1945-06-04,1735.3679,0.9841314895494252,1707.8301963432584,0.207,1945,5,24,1945.05,1944,8,236,34,0.14755652896405755,38.13665232236076,0.63,3,Normal,55,13,13,17,178,276.0,0.16160857243943852,1100.0,331.83019634325836,45.0,4.999999999999998,11.999999999999998,20.438816441432586,249.39137990182581,100.0,18.0,25.0,37.438816441432586,427.3913799018258,1243.0,4,275.0,275.0,275.0,275.0,970.2745878208883,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.788510185996827,17.788510185996827,17.788510185996827,17.788510185996827,0.9304041835528516,0.9304041835528516,0.9304041835528516,0.9304041835528516,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.756140505835425,43.756140505835425,43.756140505835425,43.756140505835425,175.0245620233417,4200.589488560201,0.10248358554503703,0.205
1945-05-25,1945-06-05,1701.1714,0.9756355469043254,1659.7232892169968,0.212,1945,5,25,1945.05,1944,8,237,34,0.14340009218834854,48.1069071262616,0.63,3,Normal,55,13,13,17,178,276.0,0.1662927801237324,1100.0,283.7232892169968,45.0,5.0,12.0,17.47570984307589,204.24757937392087,100.0,18.0,25.0,34.47570984307589,382.24757937392087,1243.0,4,275.0,275.0,275.0,275.0,970.1259397688913,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.937158237994094,17.937158237994094,17.937158237994094,17.937158237994094,0.9308369719644072,0.9308369719644072,0.9308369719644072,0.9308369719644072,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.14230844151556,44.14230844151556,44.14230844151556,44.14230844151556,176.56923376606224,4237.661610385494,0.1063847419104192,0.21
1945-05-26,1945-06-06,1656.2409,0.9717907482149442,1609.5195834351925,0.217,1945,5,26,1945.05,1944,8,238,34,0.13906249200880064,50.203705781804274,0.63,3,Normal,55,13,13,17,178,276.0,0.17147974019112838,1100.0,233.51958343519252,44.99999999999999,5.0,10.999110813976461,14.383452602892294,158.13702001832382,100.0,18.0,23.999110813976458,31.38345260289229,336.1370200183238,1241.9991108139764,4,275.0,275.0,275.0,275.0,969.968388953326,990.0,0.919341930003873,0.48,988.600658069996,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.097334336670162,18.097334336670162,18.097334336670162,18.097334336670162,0.9312291248820328,0.9312291248820328,0.9312291248820328,0.9312291248820328,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.55525535945283,44.55525535945283,44.55525535945283,44.55525535945283,178.22102143781132,4277.304514507472,0.11072932772736742,0.215
1945-05-27,1945-06-07,1645.1264,0.9659758417726594,1589.152359062425,0.22,1945,5,27,1945.05,1944,8,239,35,0.13730276382299353,20.367224372767623,0.63,3,Normal,55,13,13,17,178,276.0,0.17367749443661631,1100.0,213.1523590624249,42.47601358128033,4.999999999999998,10.039785028302623,13.128949652395738,142.50761080044623,97.47601358128031,18.0,23.039785028302628,30.12894965239574,320.50761080044623,1238.515798609583,4,275.0,275.0,275.0,275.0,969.9037474780897,990.0,0.910205373402185,0.48,988.6097946265977,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.171112368507988,18.171112368507988,18.171112368507988,18.171112368507988,0.9313838617572854,0.9313838617572854,0.9313838617572854,0.9313838617572854,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.74432898462001,44.74432898462001,44.74432898462001,44.74432898462001,178.97731593848005,4295.455582523521,0.11262439055502135,0.22
1945-05-28,1945-06-08,1612.0655,0.9622576147794148,1551.2223028981846,0.223,1945,5,28,1945.05,1944,8,240,35,0.13402560697040314,37.93005616424035,0.63,3,Normal,55,13,13,17,178,276.0,0.17792420820945054,1100.0,175.22230289818458,34.91748789637736,5.0,8.253224411871013,10.792678077062094,116.25891251287409,89.91748789637737,18.0,21.25322441187101,27.792678077062092,294.25891251287413,1229.1707123082485,4,275.0,275.0,275.0,275.0,969.7822237033143,990.0,0.8856936716281923,0.48,988.6343063283716,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.31714784505728,18.31714784505728,18.31714784505728,18.31714784505728,0.9316419954792066,0.9316419954792066,0.9316419954792066,0.9316419954792066,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.116425575146586,45.116425575146586,45.116425575146586,45.116425575146586,180.4657023005864,4331.176855214073,0.11633774344490673,0.225
1945-05-29,1945-06-09,1601.139,0.9548448794010084,1528.8393753592509,0.226,1945,5,29,1945.05,1944,8,241,35,0.13209172203103928,22.3829275389337,0.63,3,Normal,55,13,13,17,178,276.0,0.18052910230359864,1100.0,152.83937535925088,30.457121901299995,4.999999999999999,7.198956085761818,9.414019496765453,100.7692778754236,85.4571219013,18.0,20.198956085761818,26.41401949676545,278.7692778754236,1223.6560779870615,4,275.0,275.0,275.0,275.0,969.7098018635523,990.0,0.8751737208060685,0.48,988.644826279194,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.400089635641574,18.400089635641574,18.400089635641574,18.400089635641574,0.9317601165142824,0.9317601165142824,0.9317601165142824,0.9317601165142824,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.326463172105846,45.326463172105846,45.326463172105846,45.326463172105846,181.30585268842339,4351.340464522161,0.11859051749358535,0.225
1945-05-30,1945-06-10,1568.6399,0.9517310164019286,1492.9232463956196,0.231,1945,5,30,1945.05,1944,8,242,35,0.12898856848858153,35.91612896363131,0.63,3,Normal,55,13,13,17,178,276.0,0.1848721966560235,1100.0,116.92324639561956,23.299922288982163,4.999999999999999,5.507254359213966,7.201794162049032,75.9142755853744,78.29992228898216,18.0,18.50725435921397,24.201794162049037,253.9142755853744,1214.8071766481962,4,275.0,275.0,275.0,275.0,969.5924682716563,990.0,0.8624021106262626,0.48,988.6575978893736,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.53019483771739,18.53019483771739,18.53019483771739,18.53019483771739,0.9319038272453802,0.9319038272453802,0.9319038272453802,0.9319038272453802,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.65400247488081,45.65400247488081,45.65400247488081,45.65400247488081,182.61600989952325,4382.7842375885575,0.1223210974445036,0.23
1945-05-31,1945-06-11,1525.9589,0.9480519815469955,1446.688358904274,0.237,1945,5,31,1945.05,1944,8,243,35,0.12499387420932928,46.23488749134549,0.63,3,Normal,55,13,13,17,178,276.0,0.19078054945368,1100.0,70.68835890427408,14.086448332373458,3.3295241512882723,3.3295241512882723,4.353993120915433,45.58886914840865,69.08644833237345,16.329524151288272,16.329524151288272,21.353993120915433,223.58886914840863,1201.7454966349499,4,275.0,275.0,275.0,275.0,969.4393379498424,990.0,0.8435502013287941,0.48,988.6764497986712,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.70217706882893,18.70217706882893,18.70217706882893,18.70217706882893,0.9320158637180884,0.9320158637180884,0.9320158637180884,0.9320158637180884,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.083265489608365,46.083265489608365,46.083265489608365,46.083265489608365,184.33306195843346,4423.993487002403,0.12741725667720713,0.235
1945-06-01,1945-06-12,1484.0171,0.9431309976592172,1399.6225280663384,0.244,1945,6,1,1945.06,1944,9,244,35,0.12092738642493164,47.06583083793566,0.62,3,Normal,53,12,12,13,120,210.0,0.15004045432887356,1100.0,89.62252806633842,22.619018988171124,5.121287318076481,5.121287318076481,5.548061261249522,51.21287318076481,75.61901898817113,17.121287318076483,17.121287318076483,18.54806126124952,171.2128731807648,1209.861593624324,4,275.0,275.0,275.0,275.0,969.280973162941,990.0,0.8552641557464471,0.48,988.6647358442536,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.84882790131253,18.84882790131253,18.84882790131253,18.84882790131253,0.9320413065442116,0.9320413065442116,0.9320413065442116,0.9320413065442116,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.44588965373924,46.44588965373924,46.44588965373924,46.44588965373924,185.7835586149569,4458.805406758967,0.13273833114963354,0.245
1945-06-02,1945-06-13,1453.0426,0.9400588702282704,1365.945584949549,0.25,1945,6,2,1945.06,1944,9,245,35,0.11801769853964104,33.676943116789516,0.62,3,Normal,53,12,12,13,120,210.0,0.15373965281915408,1100.0,55.9455849495489,14.119600011076626,3.1968905685456512,3.1968905685456512,3.4632981159244562,31.96890568545651,67.11960001107663,15.196890568545651,15.196890568545651,16.463298115924456,151.96890568545652,1197.513381148168,4,275.0,275.0,275.0,275.0,969.1660779312483,990.0,0.837441993409727,0.48,988.6825580065904,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.98154529534186,18.98154529534186,18.98154529534186,18.98154529534186,0.9320087164881429,0.9320087164881429,0.9320087164881429,0.9320087164881429,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.771286577365856,46.771286577365856,46.771286577365856,46.771286577365856,187.08514630946343,4490.043511427122,0.13696383543446455,0.25
1945-06-03,1945-06-14,1422.4786,0.9333766458487232,1327.7083044595875,0.255,1945,6,3,1945.06,1944,9,246,36,0.11471399750530838,38.23728048996145,0.62,3,Normal,53,12,12,13,120,210.0,0.15816727160223312,1100.0,17.708304459587453,4.4692387445625466,1.011903111976426,1.011903111976426,1.0962283713077947,10.11903111976426,57.46923874456255,13.011903111976428,13.011903111976428,14.096228371307795,130.11903111976426,1183.4930449685153,4,275.0,275.0,275.0,275.0,969.033983603235,990.0,0.8172064566555891,0.48,988.7027935433445,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.13387516010933,19.13387516010933,19.13387516010933,19.13387516010933,0.9319061785822038,0.9319061785822038,0.9319061785822038,0.9319061785822038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.14144646803471,47.14144646803471,47.14144646803471,47.14144646803471,188.56578587213883,4525.578860931331,0.14202350413774814,0.255
1945-06-04,1945-06-15,1392.323,0.9273803807430936,1291.2130338573666,0.261,1945,6,4,1945.06,1944,9,247,36,0.11156080612527647,36.4952706022209,0.62,3,Normal,53,12,12,13,120,210.0,0.1626377634778411,1081.2130338573666,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1158.2130338573666,4,270.30325846434164,270.30325846434164,270.30325846434164,270.30325846434164,968.9062413159332,990.0,0.7807198426807352,0.4555769440145765,988.7637032133048,0.5168509683192297,0.5168509683192297,0.5168509683192297,0.5168509683192297,19.34061092905242,19.34061092905242,19.34061092905242,19.34061092905242,0.94,0.94,0.94,0.94,1.0812130338573664,1.0812130338573664,1.0812130338573664,1.0812130338573664,0.98,0.98,0.98,0.98,47.24375472980913,47.24375472980913,47.24375472980913,47.24375472980913,188.97501891923653,4535.400454061677,0.14635464014384444,0.26
1945-06-05,1945-06-16,1333.2273,0.906175230008076,1208.137555230546,0.27,1945,6,5,1945.06,1944,9,248,36,0.10438308477191917,83.07547862682054,0.62,3,Normal,53,12,12,13,120,210.0,0.1738212665360992,998.137555230546,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1075.137555230546,4,249.5343888076365,249.5343888076365,249.5343888076365,249.5343888076365,968.6091828747252,990.0,0.6608170900234684,0.3485100441844368,988.9906728657919,0.4405976421020149,0.4405976421020149,0.4405976421020149,0.4405976421020149,19.940892348964912,19.940892348964912,19.940892348964912,19.940892348964912,0.94,0.94,0.94,0.94,0.9981375552305458,0.9981375552305458,0.9981375552305458,0.9981375552305458,0.98,0.98,0.98,0.98,44.9674158551551,44.9674158551551,44.9674158551551,44.9674158551551,179.8696634206204,4316.871922094891,0.14888177479616246,0.27
1945-06-06,1945-06-17,1304.2828,0.9098196316199432,1186.6620966242278,0.276,1945,6,6,1945.06,1944,9,249,36,0.1025276051483333,21.475458606318174,0.62,3,Normal,53,12,12,13,120,210.0,0.17696697366284825,976.6620966242277,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1053.6620966242278,4,244.165524156057,244.165524156057,244.165524156057,244.165524156057,968.5309317372568,990.0,0.6298215827566175,0.3313296772993823,989.038848739944,0.4218708629362561,0.4218708629362561,0.4218708629362561,0.4218708629362561,20.086046139751094,20.086046139751094,20.086046139751094,20.086046139751094,0.94,0.94,0.94,0.94,0.976662096624228,0.976662096624228,0.976662096624228,0.976662096624228,0.98,0.98,0.98,0.98,44.320202373861676,44.320202373861676,44.320202373861676,44.320202373861676,177.2808094954467,4254.73942789072,0.14939451592813874,0.275
1945-06-07,1945-06-18,1247.589,0.9151467263536076,1141.726989184771,0.28600000000000003,1945,6,7,1945.06,1944,9,250,36,0.0986452118655642,44.93510743945694,0.62,3,Normal,53,12,12,13,120,210.0,0.1839318873857459,931.7269891847708,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1008.7269891847708,4,232.93174729619275,232.93174729619275,232.93174729619275,232.93174729619275,968.3652011923524,990.0,0.5777577988545709,0.2953815913478167,989.1268606097976,0.383996376961984,0.383996376961984,0.383996376961984,0.383996376961984,20.377663040483128,20.377663040483128,20.377663040483128,20.377663040483128,0.94,0.94,0.94,0.94,0.9317269891847708,0.9317269891847708,0.9317269891847708,0.9317269891847708,0.98,0.98,0.98,0.98,42.89493338790445,42.89493338790445,42.89493338790445,42.89493338790445,171.57973355161778,4117.913605238827,0.150280877282345,0.285
1945-06-08,1945-06-19,1219.8351,0.9228912513903332,1125.7751419288522,0.294,1945,6,8,1945.06,1944,9,251,36,0.09726697226265284,15.951847255918665,0.62,3,Normal,53,12,12,13,120,210.0,0.18653813908183786,915.7751419288522,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,992.7751419288522,4,228.94378548221303,228.94378548221303,228.94378548221303,228.94378548221303,968.3057067404933,990.0,0.5631405683013386,0.2826201135430818,989.1542393181556,0.3709771721795317,0.3709771721795317,0.3709771721795317,0.3709771721795317,20.477555405482935,20.477555405482935,20.477555405482935,20.477555405482935,0.94,0.94,0.94,0.94,0.9157751419288522,0.9157751419288522,0.9157751419288522,0.9157751419288522,0.98,0.98,0.98,0.98,42.36721393264597,42.36721393264597,42.36721393264597,42.36721393264597,169.46885573058387,4067.252537534013,0.1505352618110075,0.295
1945-06-09,1945-06-20,1192.4734,0.9195163786021252,1096.4988223473633,0.299,1945,6,9,1945.06,1944,9,252,36,0.0947374982508122,29.276319581488906,0.62,3,Normal,53,12,12,13,120,210.0,0.19151867354534508,886.4988223473633,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,963.4988223473633,4,221.62470558684086,221.62470558684086,221.62470558684086,221.62470558684086,968.1956018336824,990.0,0.5363136619119265,0.25919905787789066,989.2044872802103,0.3476640670340692,0.3476640670340692,0.3476640670340692,0.3476640670340692,20.661221379493565,20.661221379493565,20.661221379493565,20.661221379493565,0.94,0.94,0.94,0.94,0.8864988223473633,0.8864988223473633,0.8864988223473633,0.8864988223473633,0.98,0.98,0.98,0.98,41.380630107510186,41.380630107510186,41.380630107510186,41.380630107510186,165.52252043004074,3972.540490320978,0.15095549311735088,0.3
1945-06-10,1945-06-21,1156.5974,0.9338086699838878,1080.0406798008228,0.308,1945,6,10,1945.06,1944,9,253,37,0.09331551473479108,16.458142546540554,0.62,3,Normal,53,12,12,13,120,210.0,0.1944371206820908,870.0406798008228,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,947.0406798008228,4,217.5101699502057,217.5101699502057,217.5101699502057,217.5101699502057,968.1331789636514,990.0,0.5212324954350169,0.24603254384065826,989.2327349607243,0.33488848808609845,0.33488848808609845,0.33488848808609845,0.33488848808609845,20.76466750898681,20.76466750898681,20.76466750898681,20.76466750898681,0.94,0.94,0.94,0.94,0.8700406798008228,0.8700406798008228,0.8700406798008228,0.8700406798008228,0.98,0.98,0.98,0.98,40.815722242092136,40.815722242092136,40.815722242092136,40.815722242092136,163.26288896836854,3918.309335240844,0.15116364783452127,0.31
1945-06-11,1945-06-22,1112.7189,0.9371977043562544,1042.8375986738163,0.319,1945,6,11,1945.06,1944,9,254,37,0.09010116852541772,37.2030811270065,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.15438645500003528,881.8375986738163,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,945.8375986738164,4,220.4593996684541,220.4593996684541,220.4593996684541,220.4593996684541,967.9906615460296,990.0,0.5201300704979193,0.25547007893905305,989.224399850563,0.34402168148988943,0.34402168148988943,0.34402168148988943,0.34402168148988943,20.889716623043398,20.889716623043398,20.889716623043398,20.889716623043398,0.94,0.94,0.94,0.94,0.8818375986738163,0.8818375986738163,0.8818375986738163,0.8818375986738163,0.98,0.98,0.98,0.98,41.61827789656019,41.61827789656019,41.61827789656019,41.61827789656019,166.47311158624075,3995.354678069778,0.15963474255046592,0.32
1945-06-12,1945-06-23,1069.9044,0.9248279637273736,989.4775076349575,0.332,1945,6,12,1945.06,1944,9,255,37,0.08549085665966033,53.36009103885874,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.16271213722161418,828.4775076349574,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,892.4775076349574,4,207.11937690873935,207.11937690873935,207.11937690873935,207.11937690873935,967.7827790596672,990.0,0.471234369545977,0.212782006107966,989.315983624346,0.3036832800932609,0.3036832800932609,0.3036832800932609,0.3036832800932609,21.22952128458558,21.22952128458558,21.22952128458558,21.22952128458558,0.93,0.93,0.93,0.93,0.8284775076349575,0.8284775076349575,0.8284775076349575,0.8284775076349575,0.97,0.97,0.97,0.97,38.912095780684545,38.912095780684545,38.912095780684545,38.912095780684545,155.64838312273818,3735.561194945717,0.1573036091490022,0.33
1945-06-13,1945-06-24,1028.1428,0.9210811262601332,947.0029281802472,0.34400000000000003,1945,6,13,1945.06,1944,9,256,37,0.08182105299477334,42.47457945471047,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.17001003398096798,786.0029281802472,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,850.0029281802472,3,262.0009760600824,262.0009760600824,262.0009760600824,,967.6143367807704,990.0,0.4323134401651667,0.1830014640901236,989.3846850957448,0.4856423921512772,0.4856423921512772,0.4856423921512772,,21.284705922823008,21.284705922823008,21.284705922823008,,0.94,0.94,0.94,,1.0480039042403295,1.0480039042403295,1.0480039042403295,,0.98,0.98,0.98,,50.39570210509512,50.39570210509512,50.39570210509512,,151.18710631528538,3628.4905515668484,0.1596479818766825,0.345
1945-06-14,1945-06-25,995.4845,0.9181998096202312,914.0536783798912,0.354,1945,6,14,1945.06,1944,9,257,37,0.07897423781202259,32.949249800355915,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.1761384520495158,753.0536783798912,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,817.0536783798912,3,251.01789279329705,251.01789279329705,251.01789279329705,,967.4818394126767,990.0,0.40212090050747,0.1665268391899456,989.4313522603026,0.4458435154603367,0.4458435154603367,0.4458435154603367,,21.50366933216556,21.50366933216556,21.50366933216556,,0.94,0.94,0.94,,1.0040715711731882,1.0040715711731882,1.0040715711731882,,0.98,0.98,0.98,,48.779819542429145,48.779819542429145,48.779819542429145,,146.3394586272874,3512.1470070548976,0.16009941438741965,0.355
1945-06-15,1945-06-26,955.5912,0.9176925362094599,876.9389119074414,0.369,1945,6,15,1945.06,1944,9,258,37,0.07576752198880292,37.11476647244979,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.18359317600562025,715.9389119074414,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,779.9389119074414,3,238.6463039691471,238.6463039691471,238.6463039691471,,967.3306709966761,990.0,0.3688051663231544,0.14796945595372069,989.4832253777232,0.4030414966812578,0.4030414966812578,0.4030414966812578,,21.749512884366,21.749512884366,21.749512884366,,0.94,0.94,0.94,,0.9545852158765884,0.9545852158765884,0.9545852158765884,,0.98,0.98,0.98,,46.905868746435814,46.905868746435814,46.905868746435814,,140.71760623930743,3377.2225497433783,0.16046454813281202,0.37
1945-06-16,1945-06-27,932.1467,0.9087491724907756,847.0875422650073,0.376,1945,6,16,1945.06,1944,9,259,37,0.07318836365169662,29.851369642434072,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.1900630005365277,686.0875422650073,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,750.0875422650073,3,228.69584742166907,228.69584742166907,228.69584742166907,,967.207614563688,990.0,0.35150002450145346,0.1358262626795022,989.512673712819,0.37017511977157214,0.37017511977157214,0.37017511977157214,,21.934884029359328,21.934884029359328,21.934884029359328,,0.94,0.94,0.94,,0.9147833896866764,0.9147833896866764,0.9147833896866764,,0.98,0.98,0.98,,45.333218986014394,45.333218986014394,45.333218986014394,,135.99965695804315,3263.991766993035,0.16054970728810022,0.375
1945-06-17,1945-06-28,901.4559,0.9071268594876859,817.7348595336458,0.39,1945,6,17,1945.06,1944,9,260,38,0.07065229186370699,29.352682731361483,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.19688533284715085,656.7348595336458,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,720.7348595336458,3,218.9116198445486,218.9116198445486,218.9116198445486,,967.0853464105528,990.0,0.33448397654124395,0.12702045786009375,989.5384955655986,0.3392132797245481,0.3392132797245481,0.3392132797245481,,22.11393587532139,22.11393587532139,22.11393587532139,,0.94,0.94,0.94,,0.8756464793781944,0.8756464793781944,0.8756464793781944,,0.98,0.98,0.98,,43.74795907288844,43.74795907288844,43.74795907288844,,131.24387721866532,3149.853053247968,0.1604968599400467,0.39
1945-06-18,1945-06-29,878.8611,0.9037319275970654,794.2548359930772,0.399,1945,6,18,1945.06,1944,9,261,38,0.06862361782980188,23.480023540568595,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.20270572202270265,633.2548359930772,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,697.2548359930772,3,211.08494533102572,211.08494533102572,211.08494533102572,,966.986649253369,990.0,0.3208723686916389,0.11997645079792316,989.5591511805104,0.3154136469837916,0.3154136469837916,0.3154136469837916,,22.2570882801576,22.2570882801576,22.2570882801576,,0.93,0.93,0.93,,0.844339781324103,0.844339781324103,0.844339781324103,,0.97,0.97,0.97,,41.57663136980831,41.57663136980831,41.57663136980831,,124.72989410942492,2993.5174586261987,0.15704014436811325,0.4
1945-06-19,1945-06-30,856.6266,0.8970607168566745,768.4460718744957,0.406,1945,6,19,1945.06,1944,9,262,38,0.06639374060995643,25.80876411858151,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.20951372632729764,607.4460718744958,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,671.4460718744958,3,202.48202395816526,202.48202395816526,202.48202395816526,,966.8772686617967,990.0,0.30591076630405545,0.11223382156234872,989.5818554121337,0.2902457994371976,0.2902457994371976,0.2902457994371976,,22.414340950899746,22.414340950899746,22.414340950899746,,0.93,0.93,0.93,,0.8099280958326609,0.8099280958326609,0.8099280958326609,,0.97,0.97,0.97,,40.16392406267766,40.16392406267766,40.16392406267766,,120.49177218803295,2891.802532512791,0.15679925579437662,0.405
1945-06-20,1945-07-01,856.6266,0.8970607168566745,768.4460718744957,0.406,1945,6,20,1945.06,1944,9,263,38,0.06639374060995643,0.0,0.71,4,Mod_Dry,45,10,9,9,88,161.0,0.20951372632729764,607.4460718744958,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,671.4460718744958,3,202.48202395816526,202.48202395816526,202.48202395816526,,966.8772686617967,990.0,0.30591076630405545,0.11223382156234872,989.5818554121337,0.2902457994371976,0.2902457994371976,0.2902457994371976,,22.414340950899746,22.414340950899746,22.414340950899746,,0.93,0.93,0.93,,0.8099280958326609,0.8099280958326609,0.8099280958326609,,0.97,0.97,0.97,,40.16392406267766,40.16392406267766,40.16392406267766,,120.49177218803295,2891.802532512791,0.15679925579437662,0.405
1945-06-21,1945-07-02,842.0024,0.8927119306975572,751.6655881559767,0.413,1945,6,21,1945.06,1944,9,264,38,0.06494390681667639,16.780483718519008,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.21419099468817399,590.6655881559767,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,654.6655881559767,3,196.8885293853256,196.8885293853256,196.8885293853256,,966.805660815182,990.0,0.2961829496556386,0.10626623526239068,989.597550815082,0.2744394715488011,0.2744394715488011,0.2744394715488011,,22.517450528351237,22.517450528351237,22.517450528351237,,0.93,0.93,0.93,,0.7875541175413022,0.7875541175413022,0.7875541175413022,,0.97,0.97,0.97,,39.2340663846397,39.2340663846397,39.2340663846397,,117.70219915391912,2824.852779694059,0.15658851623455586,0.415
1945-06-22,1945-07-03,813.2284,0.8958086931444238,728.4970702319307,0.424,1945,6,22,1945.06,1944,9,265,38,0.0629421468680388,23.168517924046,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.2210029478206997,567.4970702319308,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,631.4970702319308,3,189.16569007731024,189.16569007731024,189.16569007731024,,966.706179114239,990.0,0.2827519247721337,0.09699882809277227,989.6202492471353,0.2533378895441443,0.2533378895441443,0.2533378895441443,,22.66073224335194,22.66073224335194,22.66073224335194,,0.93,0.93,0.93,,0.756662760309241,0.756662760309241,0.756662760309241,,0.97,0.97,0.97,,37.93499214777886,37.93499214777886,37.93499214777886,,113.80497644333656,2731.3194346400783,0.15621885261268742,0.425
1945-06-23,1945-07-04,799.0771,0.8911326595966059,712.0837013457431,0.4320000000000001,1945,6,23,1945.06,1944,9,266,38,0.0615240317962722,16.41336888618764,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.22609701597681775,551.0837013457431,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,615.0837013457431,3,183.69456711524768,183.69456711524768,183.69456711524768,,966.635287506292,990.0,0.2732369283163728,0.09043348053829722,989.6363295911453,0.2388955528573462,0.2388955528573462,0.2388955528573462,,22.762146531996105,22.762146531996105,22.762146531996105,,0.93,0.93,0.93,,0.7347782684609907,0.7347782684609907,0.7347782684609907,,0.97,0.97,0.97,,37.00268315442956,37.00268315442956,37.00268315442956,,111.00804946328869,2664.193187118928,0.15589185548482332,0.43
1945-06-24,1945-07-05,778.1427,0.8891770066630039,691.9065967426677,0.441,1945,6,24,1945.06,1944,9,267,39,0.05978072995856649,20.17710460307536,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.23269036710727986,530.9065967426677,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,594.9065967426677,2,265.45329837133386,265.45329837133386,,,966.5476906598784,990.0,0.2615400560827059,0.08236263869706709,989.6560973052202,0.4985022548076131,0.4985022548076131,,,22.609904390534076,22.609904390534076,,,0.95,0.95,,,1.0618131934853354,1.0618131934853354,,,0.98,0.98,,,54.81577267466815,54.81577267466815,,,109.63154534933628,2631.157088384071,0.1584484753656861,0.44
