Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1945-06-25,1945-07-06,764.3804,0.8926299826267534,682.3088631722309,0.445,1945,6,25,1945.06,1944,9,268,39,0.05895148577808074,9.597733570436844,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.2359635184152075,521.3088631722309,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,585.3088631722309,2,260.65443158611544,260.65443158611544,,,966.5058573414522,990.0,0.2559761525636121,0.07852354526889235,989.6655003021676,0.480671891239583,0.480671891239583,,,22.67897106947577,22.67897106947577,,,0.95,0.95,,,1.0426177263444618,1.0426177263444618,,,0.98,0.98,,,53.98923185246253,53.98923185246253,,,107.97846370492505,2591.483128918201,0.15825452303653972,0.445
1945-06-26,1945-07-07,744.0263,0.8869874635023101,659.9420006160087,0.456,1945,6,26,1945.06,1944,9,269,39,0.057018988853223165,22.366862556222138,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.24396083269396104,498.94200061600867,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,562.9420006160087,2,249.47100030800442,249.47100030800442,,,966.407980037211,990.0,0.2430098554295703,0.06978840012320175,989.6872017444472,0.4403741800294839,0.4403741800294839,,,22.838847527206678,22.838847527206678,,,0.94,0.94,,,0.9978840012320176,0.9978840012320176,,,0.98,0.98,,,51.48932402792859,51.48932402792859,,,102.97864805585718,2471.487553340572,0.15604196726338673,0.455
1945-06-27,1945-07-08,724.0169999999997,0.8797110956815125,636.9257883620418,0.466,1945,6,27,1945.06,1944,9,270,39,0.05503038811448042,23.016212253966952,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.2527767016845678,475.92578836204177,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,539.9257883620418,2,237.96289418102089,237.96289418102089,,,966.3067445687481,990.0,0.22966712368814016,0.06518515767240836,989.7051477186394,0.4007397338536639,0.4007397338536639,,,22.997663416037682,22.997663416037682,,,0.94,0.94,,,0.9518515767240836,0.9518515767240836,,,0.98,0.98,,,49.45564753059412,49.45564753059412,,,98.91129506118824,2373.8710814685182,0.1552948504653183,0.465
1945-06-28,1945-07-09,710.868,0.8775314292741972,623.8090120652902,0.47,1945,6,28,1945.06,1944,9,271,39,0.05389709864244106,13.116776296751594,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.2580918147799204,462.80901206529023,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,526.8090120652902,2,231.40450603264512,231.40450603264512,,,966.2488448607712,990.0,0.22206319540016825,0.06256180241305805,989.7153750021868,0.3789841230980183,0.3789841230980183,,,23.087546018317532,23.087546018317532,,,0.94,0.94,,,0.9256180241305804,0.9256180241305804,,,0.98,0.98,,,48.280584845860844,48.280584845860844,,,96.56116969172169,2317.4680726013203,0.1547928417578155,0.47
1945-06-29,1945-07-10,691.4282,0.8804892019345739,608.7950640130589,0.479,1945,6,29,1945.06,1944,9,272,39,0.05259989353072829,15.013948052231285,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.2644568090593889,447.79506401305883,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,511.79506401305883,2,223.89753200652942,223.89753200652942,,,966.1824126649202,990.0,0.2133594573988747,0.05955901280261178,989.7270815297984,0.3548230750295417,0.3548230750295417,,,23.18984578984876,23.18984578984876,,,0.94,0.94,,,0.8955901280261178,0.8955901280261178,,,0.98,0.98,,,46.921307301332085,46.921307301332085,,,93.84261460266417,2252.2227504639395,0.1541448348547241,0.48
1945-06-30,1945-07-11,678.6565,0.8777769920279594,595.7090611902229,0.485,1945,6,30,1945.06,1944,9,273,39,0.05146926288683526,13.086002822836008,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.2702661592528457,434.7090611902229,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,498.7090611902229,2,217.35453059511144,217.35453059511144,,,966.1243943715846,990.0,0.20757865500782308,0.05694181223804457,989.7354795327541,0.33440989548200023,0.33440989548200023,,,23.276675265687512,23.276675265687512,,,0.94,0.94,,,0.8694181223804458,0.8694181223804458,,,0.98,0.98,,,45.720669536120994,45.720669536120994,,,91.44133907224196,2194.5921377338072,0.15349999694404978,0.485
1945-07-01,1945-07-12,647.3805,0.8756118252012844,566.8540212047202,0.501,1945,7,1,1945.07,1944,10,274,40,0.04897618743208782,28.855039985502682,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.2381565534510772,431.85402120472014,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,490.85402120472014,2,215.92701060236007,215.92701060236007,,,965.9961898178374,990.0,0.20496997014178894,0.05637080424094405,989.7386592256172,0.3300361220878641,0.3300361220878641,,,23.41243328569207,23.41243328569207,,,0.94,0.94,,,0.8637080424094404,0.8637080424094404,,,0.98,0.98,,,45.68529796123303,45.68529796123303,,,91.37059592246605,2192.8943021391847,0.1611889349012264,0.5
1945-07-02,1945-07-13,635.1294,0.8861628436789661,562.8280752081156,0.506,1945,7,2,1945.07,1944,10,275,40,0.0486283456979812,4.0259459966046025,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.2398601028388312,427.8280752081156,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,486.8280752081156,2,213.9140376040578,213.9140376040578,,,965.9782838022785,990.0,0.20363294010601626,0.05556561504162312,989.7408014448524,0.3239171991752395,0.3239171991752395,,,23.43860044339869,23.43860044339869,,,0.94,0.94,,,0.8556561504162312,0.8556561504162312,,,0.98,0.98,,,45.30998281133819,45.30998281133819,,,90.61996562267638,2174.879174944233,0.1610082538778259,0.505
1945-07-03,1945-07-14,635.1294,0.8861628436789661,562.8280752081156,0.506,1945,7,3,1945.07,1944,10,276,40,0.0486283456979812,0.0,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.2398601028388312,427.8280752081156,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,486.8280752081156,2,213.9140376040578,213.9140376040578,,,965.9782838022785,990.0,0.20363294010601626,0.05556561504162312,989.7408014448524,0.3239171991752395,0.3239171991752395,,,23.43860044339869,23.43860044339869,,,0.94,0.94,,,0.8556561504162312,0.8556561504162312,,,0.98,0.98,,,45.30998281133819,45.30998281133819,,,90.61996562267638,2174.879174944233,0.1610082538778259,0.505
1945-07-04,1945-07-15,617.0284,0.8884164098844547,548.1781559247493,0.519,1945,7,4,1945.07,1944,10,277,40,0.04736259267189833,14.64991928336633,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.2462703019828685,413.1781559247492,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,472.1781559247492,2,206.5890779623746,206.5890779623746,,,965.9131153849534,990.0,0.1987676532591418,0.052635631184949856,989.748596715556,0.3021313637515181,0.3021313637515181,,,23.533349966851357,23.533349966851357,,,0.94,0.94,,,0.8263563118494985,0.8263563118494985,,,0.97,0.97,,,43.48702578085015,43.48702578085015,,,86.9740515617003,2087.377237480807,0.15866019216869268,0.52
1945-07-05,1945-07-16,611.0679,0.8869861279741288,542.0087505502821,0.523,1945,7,5,1945.07,1944,10,278,40,0.046829556047544366,6.169405374467146,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.2490734695019948,407.0087505502821,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,466.0087505502821,2,203.50437527514103,203.50437527514103,,,965.8856741624111,990.0,0.19671877324548115,0.051401750110056425,989.7518794766445,0.2931822833016252,0.2931822833016252,,,23.573023030931896,23.573023030931896,,,0.94,0.94,,,0.8140175011005643,0.8140175011005643,,,0.97,0.97,,,42.909912268792965,42.909912268792965,,,85.81982453758593,2059.6757889020623,0.15833660333058486,0.525
1945-07-06,1945-07-17,593.4044,0.8886647923374786,527.3375978981461,0.532,1945,7,6,1945.07,1944,10,279,40,0.04556196845839983,14.671152652136016,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.2560029865840799,392.33759789814616,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,451.33759789814616,2,196.16879894907302,196.16879894907302,,,965.8204522682383,990.0,0.1918464347263216,0.04846751957962922,989.759686045694,0.2724375251860817,0.2724375251860817,,,23.66679625226949,23.66679625226949,,,0.93,0.93,,,0.7846751957962922,0.7846751957962922,,,0.97,0.97,,,41.08592748054283,41.08592748054283,,,82.17185496108566,1972.1245190660559,0.1558240020977168,0.53
1945-07-07,1945-07-18,587.589,0.8901106602929673,523.0192327708844,0.536,1945,7,7,1945.07,1944,10,280,40,0.04518886171140441,4.3183651272617,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.2581167030603989,388.0192327708844,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,447.0192327708844,2,194.0096163854422,194.0096163854422,,,965.8012698133816,990.0,0.190412291326124,0.04760384655417688,989.7619838621198,0.26647534743592555,0.26647534743592555,,,23.69423870130236,23.69423870130236,,,0.93,0.93,,,0.7760384655417688,0.7760384655417688,,,0.97,0.97,,,40.680820757560966,40.680820757560966,,,81.36164151512193,1952.6793963629266,0.1555614715812248,0.535
1945-07-08,1945-07-19,576.0661,0.8889914195501405,512.1178199937132,0.5429999999999999,1945,7,8,1945.07,1944,10,281,41,0.044246979647456816,10.901412777171233,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.26361121353218536,377.11781999371317,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,436.11781999371317,2,188.55890999685658,188.55890999685658,,,965.7528912500618,990.0,0.18679189593887152,0.04542356399874264,989.7677845400624,0.2517154283617327,0.2517154283617327,,,23.763177861638866,23.763177861638866,,,0.93,0.93,,,0.7542356399874264,0.7542356399874264,,,0.97,0.97,,,39.652928580713365,39.652928580713365,,,79.30585716142673,1903.340571874242,0.15485861664099154,0.545
1945-07-09,1945-07-20,564.6867,0.8760275090430032,494.68108319071365,0.55,1945,7,9,1945.07,1944,10,282,41,0.042740445587677665,17.43673680299952,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.27290309774783456,359.68108319071365,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,418.68108319071365,2,179.84054159535683,179.84054159535683,,,965.6757036642198,990.0,0.1810010977386134,0.04193621663814273,989.7770626856234,0.22897422567311776,0.22897422567311776,,,23.87238479573025,23.87238479573025,,,0.93,0.93,,,0.7193621663814272,0.7193621663814272,,,0.97,0.97,,,37.99330711008476,37.99330711008476,,,75.98661422016951,1823.6787412840686,0.15360727709669567,0.55
1945-07-10,1945-07-21,559.0506,0.8753118667840304,489.3436243127323,0.556,1945,7,10,1945.07,1944,10,283,41,0.04227928914062007,5.337458877981362,0.72,4,Mod_Dry,42,9,8,6,70,135.0,0.2758797566630264,354.3436243127323,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,413.3436243127323,2,177.17181215636612,177.17181215636612,,,965.6521393533307,990.0,0.17922850991935754,0.04086872486254646,989.779902765218,0.22222637871845094,0.22222637871845094,,,23.905537033168805,23.905537033168805,,,0.93,0.93,,,0.7086872486254646,0.7086872486254646,,,0.97,0.97,,,37.481487833588716,37.481487833588716,,,74.96297566717746,1799.1114160122586,0.15319087026516506,0.555
1945-07-11,1945-07-22,553.45,0.8781733244038457,486.02502639130836,0.557,1945,7,11,1945.07,1944,10,284,41,0.04199256228020904,3.3185979214239296,0.71,4,Mod_Dry,42,9,8,6,70,135.0,0.2777634744497886,351.02502639130836,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,410.02502639130836,2,175.51251319565418,175.51251319565418,,,965.6375061111478,990.0,0.17812639252847878,0.040205005278261666,989.7816686021933,0.21808127740728314,0.21808127740728314,,,23.926081213638174,23.926081213638174,,,0.93,0.93,,,0.7020500527826167,0.7020500527826167,,,0.97,0.97,,,37.16236527452008,37.16236527452008,,,74.32473054904015,1783.7935331769636,0.1529236695914499,0.555
1945-07-12,1945-07-23,547.8849,0.8752989863551575,479.56309760929685,0.5630000000000001,1945,7,12,1945.07,1944,10,285,41,0.04143425163344324,6.461928782011513,0.71,4,Mod_Dry,42,9,8,6,70,135.0,0.28150623071916464,344.5630976092968,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,403.56309760929685,2,172.2815488046484,172.2815488046484,,,965.6090563455651,990.0,0.17598036451969268,0.03891261952185937,989.7851070159584,0.21012091032726124,0.21012091032726124,,,23.965929760065976,23.965929760065976,,,0.92,0.92,,,0.6891261952185936,0.6891261952185936,,,0.97,0.97,,,36.14611438010572,36.14611438010572,,,72.29222876021144,1735.0134902450745,0.15074602095240525,0.565
1945-07-13,1945-07-24,536.8608,0.8801028281077824,472.4927083802066,0.5690000000000001,1945,7,13,1945.07,1944,10,286,41,0.04082337000404985,7.070389229090267,0.71,4,Mod_Dry,42,9,8,6,70,135.0,0.2857186949250609,337.49270838020664,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,396.4927083802066,2,168.74635419010332,168.74635419010332,,,965.5780017273418,990.0,0.17363226477571436,0.037498541676041316,989.7888691935483,0.20157890485248328,0.20157890485248328,,,24.00928856135394,24.00928856135394,,,0.92,0.92,,,0.6749854167604131,0.6749854167604131,,,0.97,0.97,,,35.46845400170937,35.46845400170937,,,70.93690800341875,1702.4857920820498,0.15013333908708082,0.57
1945-07-14,1945-07-25,531.4016,0.8847902403509693,470.1789493868897,0.5740000000000001,1945,7,14,1945.07,1944,10,287,41,0.04062346122702727,2.313758993316867,0.71,4,Mod_Dry,42,9,8,6,70,135.0,0.2871247217172081,335.1789493868897,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,394.1789493868897,2,167.58947469344488,167.58947469344488,,,965.5678576995903,990.0,0.17286385772996338,0.03703578987737794,989.7901003523928,0.19882167054341016,0.19882167054341016,,,24.02342098225897,24.02342098225897,,,0.92,0.92,,,0.6703578987737794,0.6703578987737794,,,0.97,0.97,,,35.246026265319536,35.246026265319536,,,70.49205253063907,1691.8092607353378,0.1499260071565523,0.575
1945-07-15,1945-07-26,525.9775,0.8881694527338079,467.1571483252964,0.578,1945,7,15,1945.07,1944,10,288,42,0.04036237761530561,3.021801061593294,0.71,4,Mod_Dry,42,9,8,6,70,135.0,0.2889819849358169,332.15714832529636,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,391.1571483252964,2,166.07857416264818,166.07857416264818,,,965.5546242112739,990.0,0.17186030756190654,0.03643142966505929,989.791708262773,0.1952489804880662,0.1952489804880662,,,24.041835071010798,24.041835071010798,,,0.92,0.92,,,0.6643142966505928,0.6643142966505928,,,0.97,0.97,,,34.9550389303247,34.9550389303247,,,69.9100778606494,1677.8418686555856,0.1496500227199109,0.58
1945-07-16,1945-07-27,515.2343,0.8913623235036077,459.26044279675483,0.588,1945,7,16,1945.07,1944,10,289,42,0.03968010225763962,7.896705528541587,0.71,4,Mod_Dry,42,9,8,6,70,135.0,0.293950855374984,324.2604427967548,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,383.26044279675483,2,162.1302213983774,162.1302213983774,,,965.5201269047764,990.0,0.1692377854306566,0.034852088559350965,989.79591012601,0.1860639837369498,0.1860639837369498,,,24.089719237496773,24.089719237496773,,,0.92,0.92,,,0.6485208855935096,0.6485208855935096,,,0.97,0.97,,,34.19198254645646,34.19198254645646,,,68.38396509291292,1641.21516222991,0.1489001854295911,0.59
1945-07-17,1945-07-28,509.9149,0.8935905892579125,455.65515596238953,0.59,1945,7,17,1945.07,1944,10,290,42,0.03936860547515046,3.6052868343653017,0.71,4,Mod_Dry,42,9,8,6,70,135.0,0.2962766869495121,320.6551559623896,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,379.65515596238953,2,160.32757798119474,160.32757798119474,,,965.5044212392613,990.0,0.16804045769968656,0.034131031192477915,989.7978285111078,0.18194329636030035,0.18194329636030035,,,24.111463975486412,24.111463975486412,,,0.92,0.92,,,0.6413103119247789,0.6413103119247789,,,0.97,0.97,,,33.842339747509165,33.842339747509165,,,67.68467949501833,1624.43230788044,0.14854364887424895,0.59
1945-07-18,1945-07-29,499.3804,0.8921883077628417,445.541354005931,0.598,1945,7,18,1945.07,1944,10,291,42,0.03849477298611244,10.113801956458527,0.71,4,Mod_Dry,42,9,8,6,70,135.0,0.30300217653466777,310.541354005931,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,369.541354005931,2,155.2706770029655,155.2706770029655,,,965.460528656174,990.0,0.1646816304816745,0.0321082708011862,989.8032100987172,0.1706271668915399,0.1706271668915399,,,24.172054275651732,24.172054275651732,,,0.92,0.92,,,0.621082708011862,0.621082708011862,,,0.97,0.97,,,32.857277550127336,32.857277550127336,,,65.71455510025467,1577.149322406112,0.14749372759544085,0.6
1945-07-19,1945-07-30,494.165,0.8960553284209241,442.79918136912596,0.601,1945,7,19,1945.07,1944,10,292,42,0.038257849270292486,2.742172636805037,0.71,4,Mod_Dry,42,9,8,6,70,135.0,0.3048786124278341,307.799181369126,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,366.79918136912596,2,153.89959068456298,153.89959068456298,,,965.4486738431441,990.0,0.16377094584214513,0.031559836273825186,989.8046692178841,0.16762087465902806,0.16762087465902806,,,24.188374500080986,24.188374500080986,,,0.92,0.92,,,0.6155983627382521,0.6155983627382521,,,0.97,0.97,,,32.58912632993926,32.58912632993926,,,65.17825265987852,1564.2780638370843,0.14719596467714485,0.6
1945-07-20,1945-07-31,488.9841,0.8998924733267547,440.0331111664572,0.609,1945,7,20,1945.07,1944,10,293,42,0.038018860804781895,2.766070202668743,0.71,4,Mod_Dry,42,9,8,6,70,135.0,0.3067950946739818,305.03311116645716,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,364.0331111664572,2,152.51655558322858,152.51655558322858,,,965.4367371158346,990.0,0.16285232474162786,0.031006622233291443,989.8061410530252,0.16461512261062655,0.16461512261062655,,,24.20478881457993,24.20478881457993,,,0.92,0.92,,,0.6100662223329144,0.6100662223329144,,,0.97,0.97,,,32.31817702116466,32.31817702116466,,,64.63635404232932,1551.2724970159036,0.14688975079849947,0.61
1945-07-21,1945-08-01,488.9841,0.8998924733267547,440.0331111664572,0.609,1945,7,21,1945.07,1944,10,294,42,0.038018860804781895,0.0,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.4226954637730416,254.0331111664572,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,323.03311116645716,1,254.0331111664572,,,,965.4367371158346,990.0,0.14923608857926626,0.020806622233291442,989.8299572891873,0.4566009644683108,,,,23.936619208884487,,,,0.95,,,,1.0161324446658289,,,,0.98,,,,55.535645794123184,,,,55.535645794123184,1332.8554990589564,0.12620787932732402,0.61
1945-07-22,1945-08-02,483.8375,0.9000891520783358,435.49688511870175,0.611,1945,7,22,1945.07,1944,10,295,43,0.03762693087425584,4.536226047755463,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.42709834755603976,249.4968851187017,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,318.49688511870175,1,249.4968851187017,,,,965.4172102809132,990.0,0.1477295928438493,0.019899377023740356,989.8323710301324,0.4404654243639636,,,,23.974695324855162,,,,0.94,,,,0.997987540474807,,,,0.98,,,,54.055658398654,,,,54.055658398654,1297.3358015676965,0.1241240988070908,0.61
1945-07-23,1945-08-03,478.7252,0.9002196493164109,430.9578316629287,0.615,1945,7,23,1945.07,1944,10,296,43,0.037234756655677034,4.5390534557730575,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.43159675108417306,244.9578316629287,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,313.9578316629287,1,244.9578316629287,,,,965.3977355372467,990.0,0.14622215811683978,0.018991566332585738,989.8347862755504,0.4246090031697029,,,,24.01244173513411,,,,0.94,,,,0.9798313266517148,,,,0.98,,,,53.15579156577302,,,,53.15579156577302,1275.7389975785522,0.12334337065104906,0.615
1945-07-24,1945-08-04,473.647,0.9007401735700734,426.6328809909446,0.62,1945,7,24,1945.07,1944,10,297,43,0.03686108091761762,4.324950671984085,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.4359720225219769,240.63288099094459,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,309.6328809909446,1,240.63288099094459,,,,965.3792430698637,990.0,0.14478582763536907,0.01812657619818892,989.8370875961664,0.4097696354971532,,,,24.048074890805516,,,,0.94,,,,0.9625315239637784,,,,0.98,,,,52.29476588923415,,,,52.29476588923415,1255.07438134162,0.12257556372065972,0.62
1945-07-25,1945-08-05,463.5928,0.9065907191323836,420.28892993659525,0.628,1945,7,25,1945.07,1944,10,298,43,0.03631296354652183,6.343951054349363,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.4425526982784437,234.28892993659528,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,303.28892993659525,1,234.28892993659528,,,,965.3522383863353,990.0,0.14267898042174748,0.01685778598731905,989.840463233591,0.3884779964700492,,,,24.099746850785827,,,,0.94,,,,0.937155719746381,,,,0.98,,,,51.02549026056406,,,,51.02549026056406,1224.6117662535373,0.1214057440634036,0.63
1945-07-26,1945-08-06,458.6166,0.9111265748680459,417.8577719356288,0.632,1945,7,26,1945.07,1944,10,299,43,0.03610291149523832,2.4311580009666045,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.4451275349944989,231.85777193562882,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,300.8577719356288,1,231.85777193562882,,,,965.3419298369023,990.0,0.14187158477567008,0.016371554387125762,989.8417568608372,0.3804682793801046,,,,24.119358744554933,,,,0.94,,,,0.9274310877425151,,,,0.98,,,,50.537104076779926,,,,50.537104076779926,1212.8904978427186,0.12094331485729838,0.63
1945-07-27,1945-08-07,458.6166,0.9111265748680459,417.8577719356288,0.632,1945,7,27,1945.07,1944,10,300,43,0.03610291149523832,0.0,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.4451275349944989,231.85777193562882,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,300.8577719356288,1,231.85777193562882,,,,965.3419298369023,990.0,0.14187158477567008,0.016371554387125762,989.8417568608372,0.3804682793801046,,,,24.119358744554933,,,,0.94,,,,0.9274310877425151,,,,0.98,,,,50.537104076779926,,,,50.537104076779926,1212.8904978427186,0.12094331485729838,0.63
1945-07-28,1945-08-08,448.7655,0.9091709283658698,408.00454625357366,0.642,1945,7,28,1945.07,1944,10,301,43,0.035251592796308774,9.853225682054985,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.4558772732017587,222.0045462535737,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,291.00454625357366,1,222.0045462535737,,,,965.300398853656,990.0,0.13859929580376984,0.014400909250714734,989.8469997949456,0.3488554514715355,,,,24.197745489817862,,,,0.94,,,,0.8880181850142946,,,,0.98,,,,48.54669950596162,,,,48.54669950596162,1165.1207881430792,0.11898568276195134,0.64
1945-07-29,1945-08-09,443.8904,0.9076618404997884,402.90237744418727,0.647,1945,7,29,1945.07,1944,10,302,44,0.03481076541117778,5.102168809386399,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.4616502915169965,216.90237744418727,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,285.90237744418727,1,216.90237744418727,,,,965.2790624071733,990.0,0.13690484859770055,0.01338047548883745,989.8497146759134,0.3330214491353111,,,,24.23763081960479,,,,0.94,,,,0.8676095097767491,,,,0.98,,,,47.509166924578416,,,,47.509166924578416,1140.220006189882,0.11791731591645845,0.645
1945-07-30,1945-08-10,443.8904,0.9076618404997884,402.90237744418727,0.647,1945,7,30,1945.07,1944,10,303,44,0.03481076541117778,0.0,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.4616502915169965,216.90237744418727,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,285.90237744418727,1,216.90237744418727,,,,965.2790624071733,990.0,0.13690484859770055,0.01338047548883745,989.8497146759134,0.3330214491353111,,,,24.23763081960479,,,,0.94,,,,0.8676095097767491,,,,0.98,,,,47.509166924578416,,,,47.509166924578416,1140.220006189882,0.11791731591645845,0.645
1945-07-31,1945-08-11,439.0488,0.9068394067509818,398.1467533267305,0.654,1945,7,31,1945.07,1944,10,304,44,0.03439987948742952,4.755624117456762,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.4671644273019178,212.1467533267305,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,281.1467533267305,1,212.1467533267305,,,,965.2592881117247,990.0,0.13532549003470756,0.0124293506653461,989.8522451593,0.3185920062575029,,,,24.27436504131766,,,,0.94,,,,0.848587013306922,,,,0.97,,,,46.0630683338475,,,,46.0630683338475,1105.5136400123397,0.11569369321479014,0.655
1945-08-01,1945-08-12,434.2405,0.9023039355474278,391.8169121240828,0.66,1945,8,1,1945.08,1944,11,305,44,0.033852981207520755,6.3298412026476845,0.64,3,Normal,47,8,6,5,89,155.0,0.3955929292580248,236.8169121240828,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,297.8169121240828,1,236.8169121240828,,,,965.2331491613286,990.0,0.14086170513345925,0.017363382424816564,989.8417749124416,0.3968947185371407,,,,24.211731032575955,,,,0.94,,,,0.9472676484963312,,,,0.98,,,,51.815714530966154,,,,51.815714530966154,1243.577148743188,0.13224471156711293,0.66
1945-08-02,1945-08-13,424.724,0.9100759486875001,386.53109723034976,0.6659999999999999,1945,8,2,1945.08,1944,11,306,44,0.03339628680070222,5.285814893733061,0.64,3,Normal,47,8,6,5,89,155.0,0.4010026647548855,231.53109723034973,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,292.53109723034976,1,231.53109723034973,,,,965.2114911804016,990.0,0.13910626845288368,0.016306219446069952,989.8445875121009,0.37939833809686907,,,,24.253697993602692,,,,0.94,,,,0.9261243889213991,,,,0.98,,,,50.74698349799168,,,,50.74698349799168,1217.9276039518006,0.1312882297481733,0.665
1945-08-03,1945-08-14,424.724,0.9100759486875001,386.53109723034976,0.6659999999999999,1945,8,3,1945.08,1944,11,307,44,0.03339628680070222,0.0,0.64,3,Normal,47,8,6,5,89,155.0,0.4010026647548855,231.53109723034973,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,292.53109723034976,1,231.53109723034973,,,,965.2114911804016,990.0,0.13910626845288368,0.016306219446069952,989.8445875121009,0.37939833809686907,,,,24.253697993602692,,,,0.94,,,,0.9261243889213991,,,,0.98,,,,50.74698349799168,,,,50.74698349799168,1217.9276039518006,0.1312882297481733,0.665
1945-08-04,1945-08-15,420.0154,0.9067213782142306,380.8369423592014,0.675,1945,8,4,1945.08,1944,11,308,44,0.032904311819835,5.694154871148385,0.64,3,Normal,47,8,6,5,89,155.0,0.4069983312012983,225.8369423592014,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,286.8369423592014,1,225.8369423592014,,,,965.1883457042154,990.0,0.13721522070969788,0.015167388471840276,989.8476173908183,0.3609892285666716,,,,24.29828245803645,,,,0.94,,,,0.9033477694368056,,,,0.98,,,,49.58993032868514,,,,49.58993032868514,1190.1583278884434,0.13021302508492585,0.675
1945-08-05,1945-08-16,410.6973,0.908236127635729,373.01012538244936,0.685,1945,8,5,1945.08,1944,11,309,45,0.032228074833043616,7.826816976752013,0.64,3,Normal,47,8,6,5,89,155.0,0.41553831773622135,218.0101253824494,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,279.01012538244936,1,218.0101253824494,,,,965.1568708984433,990.0,0.13461590879859942,0.013602025076489872,989.8517820661248,0.3364281570712977,,,,24.35848301061036,,,,0.94,,,,0.8720405015297974,,,,0.98,,,,47.989899375943615,,,,47.989899375943615,1151.757585022647,0.12865575519361389,0.685
1945-08-06,1945-08-17,401.5105,0.9082764151386006,364.6825175805071,0.6930000000000001,1945,8,6,1945.08,1944,11,310,45,0.03150856951895581,8.327607801942236,0.64,3,Normal,47,8,6,5,89,155.0,0.4250272292413422,209.68251758050712,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,270.68251758050707,1,209.68251758050712,,,,965.1238539410957,990.0,0.13185028259131232,0.011936503516101423,989.8562132138924,0.31123995525721776,,,,24.42111931753944,,,,0.94,,,,0.8387300703220285,,,,0.97,,,,45.80325932279477,,,,45.80325932279477,1099.2782237470744,0.12559762838832345,0.695
1945-08-07,1945-08-18,396.9661,0.9077571128687334,360.34880084276085,0.6960000000000001,1945,8,7,1945.08,1944,11,311,45,0.03113413639281453,4.333716737746272,0.64,3,Normal,47,8,6,5,89,155.0,0.430138797846686,205.34880084276085,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,266.34880084276085,1,205.34880084276085,,,,965.106880731048,990.0,0.13041104087028954,0.01106976016855217,989.8585191989612,0.2985171169598301,,,,24.45312135095344,,,,0.94,,,,0.8213952033710434,,,,0.97,,,,44.91537908004837,,,,44.91537908004837,1077.969097921161,0.12464417524077542,0.695
1945-08-08,1945-08-19,392.4543,0.9019707790507928,353.9823107128336,0.7040000000000001,1945,8,8,1945.08,1944,11,312,45,0.030584071645588826,6.366490129927229,0.64,3,Normal,47,8,6,5,89,155.0,0.43787498784294615,198.9823107128336,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,259.9823107128336,1,198.9823107128336,,,,965.0822259929207,990.0,0.1282967083548156,0.009898231071283363,989.861805060574,0.2803047252723307,,,,24.499274342380676,,,,0.93,,,,0.7959292428513345,,,,0.97,,,,43.141116548030155,,,,43.141116548030155,1035.3867971527236,0.12187365086451506,0.705
1945-08-09,1945-08-20,387.9749,0.9026852126280548,350.2192051008483,0.7070000000000001,1945,8,9,1945.08,1944,11,313,45,0.030258939320713295,3.7631056119853374,0.64,3,Normal,47,8,6,5,89,155.0,0.4425799549038625,195.21920510084828,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.2192051008483,1,195.21920510084828,,,,965.0678190166775,990.0,0.12704696848367655,0.009521920510084828,989.8634311110063,0.2698073365477984,,,,24.52580475778068,,,,0.93,,,,0.7808768204033931,,,,0.97,,,,42.37107639172643,,,,42.37107639172643,1016.9058334014343,0.12098444566889288,0.705
1945-08-10,1945-08-21,383.5279,0.9075537718466936,348.0721922534415,0.711,1945,8,10,1945.08,1944,11,314,45,0.03007343741069735,2.1470128474068133,0.64,3,Normal,47,8,6,5,89,155.0,0.4453099197511877,193.07219225344147,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,254.07219225344147,1,193.07219225344147,,,,965.0596572205773,990.0,0.12633393838675178,0.009307219225344148,989.864358842388,0.26390720437884163,,,,24.54079441743191,,,,0.93,,,,0.7722887690137659,,,,0.97,,,,41.93069253381303,,,,41.93069253381303,1006.3366208115127,0.12046550533770327,0.71
1945-08-11,1945-08-22,379.1131,0.9104731963332772,345.1723159288173,0.7140000000000001,1945,8,11,1945.08,1944,11,315,45,0.029822888096249806,2.899876324624188,0.6900000000000001,3,Normal,47,8,6,5,89,155.0,0.4490510763672156,190.17231592881728,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,251.17231592881728,1,190.17231592881728,,,,965.0487027215944,990.0,0.1253708798287585,0.009017231592881729,989.8656118885783,0.25604089416759923,,,,24.56086827281643,,,,0.93,,,,0.7606892637152691,,,,0.97,,,,41.33469157779432,,,,41.33469157779432,992.0325978670636,0.11975088867300272,0.715
1945-08-12,1945-08-23,379.1131,0.9104731963332772,345.1723159288173,0.7140000000000001,1945,8,12,1945.08,1944,11,316,46,0.029822888096249806,0.0,0.6900000000000001,3,Normal,47,8,6,5,89,155.0,0.4490510763672156,190.17231592881728,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,251.17231592881728,1,190.17231592881728,,,,965.0487027215944,990.0,0.1253708798287585,0.009017231592881729,989.8656118885783,0.25604089416759923,,,,24.56086827281643,,,,0.93,,,,0.7606892637152691,,,,0.97,,,,41.33469157779432,,,,41.33469157779432,992.0325978670636,0.11975088867300272,0.715
1945-08-13,1945-08-24,379.1131,0.9104731963332772,345.1723159288173,0.7140000000000001,1945,8,13,1945.08,1944,11,317,46,0.029822888096249806,0.0,0.6900000000000001,3,Normal,47,8,6,5,89,155.0,0.4490510763672156,190.17231592881728,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,251.17231592881728,1,190.17231592881728,,,,965.0487027215944,990.0,0.1253708798287585,0.009017231592881729,989.8656118885783,0.25604089416759923,,,,24.56086827281643,,,,0.93,,,,0.7606892637152691,,,,0.97,,,,41.33469157779432,,,,41.33469157779432,992.0325978670636,0.11975088867300272,0.715
1945-08-14,1945-08-25,374.7305,0.9101758849914404,341.070664470785,0.72,1945,8,14,1945.08,1944,11,318,46,0.02946850541027582,4.101651458032279,0.6900000000000001,3,Normal,47,8,6,5,89,155.0,0.4544512798850714,186.07066447078498,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.07066447078498,1,186.07066447078498,,,,965.0333494199186,990.0,0.12400870775782527,0.008607066447078501,989.867384225795,0.24511620407084786,,,,24.588918601805553,,,,0.93,,,,0.74428265788314,,,,0.97,,,,40.489370806982926,,,,40.489370806982926,971.7448993675903,0.11871255732241702,0.72
1945-08-15,1945-08-26,370.3799,0.9164884289122586,339.44889265167944,0.725,1945,8,15,1945.08,1944,11,319,46,0.0293283843251051,1.621771819105561,0.6900000000000001,3,Normal,47,8,6,5,89,155.0,0.4566224941527531,184.44889265167942,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,245.44889265167942,1,184.44889265167942,,,,965.0273259611907,990.0,0.12347011195074226,0.008444889265167945,989.8680849987841,0.2408617982334504,,,,24.59989723935988,,,,0.93,,,,0.7377955706067177,,,,0.97,,,,40.15439024343532,,,,40.15439024343532,963.7053658424477,0.11829288918800265,0.725
1945-08-16,1945-08-27,366.0613,0.9195124069130098,336.59790704070537,0.732,1945,8,16,1945.08,1944,11,320,46,0.029082059168316937,2.850985610974078,0.6900000000000001,3,Normal,47,8,6,5,89,155.0,0.4604900884937933,181.59790704070537,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,242.59790704070537,1,181.59790704070537,,,,965.0168040786446,990.0,0.12252329016111985,0.008159790704070536,989.8693169191347,0.2334723042985101,,,,24.61904053619174,,,,0.93,,,,0.7263916281628214,,,,0.97,,,,39.56449734156829,,,,39.56449734156829,949.5479361976387,0.1175423153679434,0.73
1945-08-17,1945-08-28,361.7746,0.919723924541654,332.7327549114871,0.7340000000000001,1945,8,17,1945.08,1944,11,321,46,0.02874811002435249,3.865152129218245,0.6900000000000001,3,Normal,47,8,6,5,89,155.0,0.4658393191293498,177.73275491148712,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,238.73275491148712,1,177.73275491148712,,,,965.0026803499353,990.0,0.1212396603027079,0.0077732754911487125,989.8709870642059,0.22363641494668549,,,,24.644670299324144,,,,0.93,,,,0.7109310196459485,,,,0.97,,,,38.7627138578367,,,,38.7627138578367,930.3051325880807,0.11649804020090622,0.735
1945-08-18,1945-08-29,357.5196,0.9239372281671092,330.32566823941363,0.7390000000000001,1945,8,18,1945.08,1944,11,322,46,0.028540137735885325,2.4070866720734903,0.6900000000000001,3,Normal,47,8,6,5,89,155.0,0.4692338952226353,175.32566823941363,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,236.32566823941363,1,175.32566823941363,,,,964.9939696264777,990.0,0.1204402588248975,0.007532566823941362,989.8720271743512,0.21761694077905985,,,,24.660440607094536,,,,0.93,,,,0.7013026729576545,,,,0.97,,,,38.262207702694226,,,,38.262207702694226,918.2929848646614,0.11583177264614665,0.74
1945-08-19,1945-08-30,353.2963,0.9281058395327992,327.8963591153317,0.7440000000000001,1945,8,19,1945.08,1944,11,323,47,0.028330245427564658,2.429309124081953,0.6900000000000001,3,Normal,47,8,6,5,89,155.0,0.4727103418232269,172.89635911533168,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,233.89635911533168,1,172.89635911533168,,,,964.9852470017777,990.0,0.1196237587893176,0.007289635911533168,989.8730866052992,0.2116243729411782,,,,24.67621523058051,,,,0.93,,,,0.6915854364613268,,,,0.97,,,,37.756183460825646,,,,37.756183460825646,906.1484030598157,0.1151466992884346,0.745
1945-08-20,1945-08-31,349.1046,0.9302250620939878,324.74584821229683,0.754,1945,8,20,1945.08,1944,11,324,47,0.028058041285542446,3.150510903034842,0.6900000000000001,3,Normal,47,8,6,5,89,155.0,0.4772963252748701,169.74584821229683,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,230.74584821229683,1,169.74584821229683,,,,964.974040669761,990.0,0.11854972098146482,0.006974584821229685,989.8744756941973,0.2039761665380968,,,,24.69645885789811,,,,0.93,,,,0.6789833928491873,,,,0.97,,,,37.098601350143646,,,,37.098601350143646,890.3664324034476,0.11423887804684447,0.755
1945-08-21,1945-09-01,344.9443,0.9347893476731712,322.4502571805787,0.755,1945,8,21,1945.08,1944,11,325,47,0.027859702220402,2.2955910317181183,0.64,3,Normal,47,8,6,5,89,155.0,0.4806942979524338,167.45025718057872,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,228.45025718057872,1,167.45025718057872,,,,964.9659529309528,990.0,0.11776713312974275,0.006745025718057872,989.8754878411522,0.1984911349063302,,,,24.711043775293128,,,,0.92,,,,0.6698010287223148,,,,0.97,,,,36.22475675662061,,,,36.22475675662061,869.3941621588948,0.11234215495239633,0.755
1945-08-22,1945-09-02,340.8154,0.9319805591903504,317.6333270726829,0.76,1945,8,22,1945.08,1944,11,326,47,0.0274435194590798,4.816930107895813,0.64,3,Normal,47,8,6,5,89,155.0,0.4879840583117776,162.6333270726829,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,223.6333270726829,1,162.6333270726829,,,,964.9492037899292,990.0,0.11612499786568735,0.006263332707268291,989.8776116694272,0.18722218336524432,,,,24.741185696132728,,,,0.92,,,,0.6505333082907316,,,,0.97,,,,35.22561827953428,,,,35.22561827953428,845.4148387088228,0.11090025912637852,0.76
1945-08-23,1945-09-03,336.7179,0.9278050768717871,312.4085770936067,0.765,1945,8,23,1945.08,1944,11,327,47,0.02699210106088762,5.2247499790761935,0.64,3,Normal,47,8,6,5,89,155.0,0.4961451489008174,157.40857709360668,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,218.40857709360668,1,157.40857709360668,,,,964.9313932356836,990.0,0.1143438331000932,0.005740857709360671,989.8799153091907,0.17536746512739387,,,,24.77315460837959,,,,0.92,,,,0.6296343083744268,,,,0.97,,,,34.13801580815202,,,,34.13801580815202,819.3123793956487,0.1092736189439616,0.765
1945-08-24,1945-09-04,336.7179,0.9278050768717871,312.4085770936067,0.765,1945,8,24,1945.08,1944,11,328,47,0.02699210106088762,0.0,0.64,3,Normal,47,8,6,5,89,155.0,0.4961451489008174,157.40857709360668,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,218.40857709360668,1,157.40857709360668,,,,964.9313932356836,990.0,0.1143438331000932,0.005740857709360671,989.8799153091907,0.17536746512739387,,,,24.77315460837959,,,,0.92,,,,0.6296343083744268,,,,0.97,,,,34.13801580815202,,,,34.13801580815202,819.3123793956487,0.1092736189439616,0.765
1945-08-25,1945-09-05,332.6514,0.9328679343317016,310.31982437054864,0.768,1945,8,25,1945.08,1944,11,329,47,0.026811632825615404,2.0887527230580645,0.64,3,Normal,47,8,6,5,89,155.0,0.4994846858862508,155.31982437054862,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,216.31982437054862,1,155.31982437054862,,,,964.9243819011117,990.0,0.11363175830814155,0.005531982437054865,989.8808362592548,0.1707354191448249,,,,24.78571893899817,,,,0.92,,,,0.6212792974821946,,,,0.97,,,,33.70210136125061,,,,33.70210136125061,808.8504326700148,0.10860440975568288,0.77
1945-08-26,1945-09-06,324.6118,0.9346567975819684,303.40062544531844,0.7809999999999999,1945,8,26,1945.08,1944,11,330,48,0.02621381403847552,6.919198925230205,0.64,3,Normal,47,8,6,5,89,155.0,0.5108756772419227,148.40062544531844,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,209.40062544531844,1,148.40062544531844,,,,964.901626905983,990.0,0.11127294049272217,0.004840062544531844,989.8838869969627,0.1558288522629959,,,,24.82643123871671,,,,0.92,,,,0.5936025017812737,,,,0.97,,,,32.25362967196818,,,,32.25362967196818,774.0871121272362,0.10630706388501238,0.78
1945-08-27,1945-09-07,320.6383,0.9364815619955582,300.27185601960036,0.784,1945,8,27,1945.08,1944,11,331,48,0.025943488360093463,3.128769425718076,0.64,3,Normal,47,8,6,5,89,155.0,0.5161988940777796,145.27185601960036,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,206.27185601960042,1,145.27185601960036,,,,964.8915867053461,990.0,0.11020631455213648,0.004527185601960037,989.885266499846,0.1493089948176804,,,,24.844370799682146,,,,0.91,,,,0.5810874240784014,,,,0.97,,,,31.25299349681729,,,,31.25299349681729,750.071843923615,0.10408232696565888,0.785
1945-08-28,1945-09-08,316.6956,0.9369067402508736,296.71424224779463,0.789,1945,8,28,1945.08,1944,11,332,48,0.025636110530209456,3.557613771805734,0.64,3,Normal,47,8,6,5,89,155.0,0.5223881362275661,141.71424224779463,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,202.7142422477946,1,141.71424224779463,,,,964.8803695688052,990.0,0.10899349167538452,0.004171424224779463,989.8868350841001,0.1420624827526196,,,,24.864403032542,,,,0.91,,,,0.5668569689911785,,,,0.97,,,,30.512210345161208,,,,30.512210345161208,732.2930482838692,0.10283365609285308,0.79
1945-08-29,1945-09-09,312.7836,0.9322616967305444,291.5961696454878,0.797,1945,8,29,1945.08,1944,11,333,48,0.025193909057370147,5.118072602306825,0.64,3,Normal,47,8,6,5,89,155.0,0.5315570509326081,136.5961696454878,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,197.59616964548783,1,136.5961696454878,,,,964.8646224064424,990.0,0.10724869419732537,0.003659616964548781,989.889091688838,0.13194917594027716,,,,24.892520106455393,,,,0.91,,,,0.5463846785819512,,,,0.97,,,,29.443505949574494,,,,29.443505949574494,706.6441427897879,0.1009735689785324,0.795
1945-08-30,1945-09-10,308.9022,0.9326404946077796,288.09470059343124,0.8009999999999999,1945,8,30,1945.08,1944,11,334,48,0.02489138213127246,3.501469052056564,0.64,3,Normal,47,8,6,5,89,155.0,0.5380175327096388,133.09470059343124,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,194.09470059343124,1,133.09470059343124,,,,964.854127751851,990.0,0.10605501156594246,0.0033094700593431247,989.8906355183748,0.12524214730411662,,,,24.91126561921964,,,,0.91,,,,0.5323788023737249,,,,0.97,,,,28.71036342922949,,,,28.71036342922949,689.0487223015077,0.09965599287349096,0.8
1945-08-31,1945-09-11,305.0513,0.9297058187130764,283.6079686159883,0.812,1945,8,31,1945.08,1944,11,335,48,0.02450372848842139,4.4867319774429575,0.64,3,Normal,47,8,6,5,89,155.0,0.5465290723543582,128.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,189.60796861598828,1,128.60796861598828,,,,964.8410290195503,990.0,0.10452544384635963,0.0028607968615988284,989.892613759292,0.1168994607139397,,,,24.934685279027605,,,,0.91,,,,0.5144318744639531,,,,0.97,,,,27.768594813070386,,,,27.768594813070386,666.4462755136892,0.0979118991211058,0.81
1945-09-01,1945-09-12,305.0513,0.9297058187130764,283.6079686159883,0.812,1945,9,1,1945.09,1944,12,336,48,0.02450372848842139,0.0,0.65,3,Normal,40,6,4,3,65,118.0,0.4160672937923501,165.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,215.60796861598828,1,165.60796861598828,,,,964.8410290195503,990.0,0.11338908020999601,0.0065607968615988286,989.8800501229283,0.1941427282505733,,,,24.844878375127305,,,,0.92,,,,0.6624318744639531,,,,0.97,,,,36.020245966112164,,,,36.020245966112164,864.4859031866921,0.1270071717021619,0.81
1945-09-02,1945-09-13,301.2308,0.9371425993709422,282.29621492258843,0.8140000000000001,1945,9,2,1945.09,1944,12,337,49,0.02439039296931164,1.3117536933998508,0.65,3,Normal,40,6,4,3,65,118.0,0.4180006452879933,164.29621492258843,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.29621492258843,1,164.29621492258843,,,,964.8372763620276,990.0,0.11294189145088243,0.006429621492258844,989.8806284870567,0.19107560233416016,,,,24.852276522695128,,,,0.92,,,,0.6571848596903538,,,,0.97,,,,35.74557639455674,,,,35.74557639455674,857.8938334693619,0.1266243559247117,0.815
1945-09-03,1945-09-14,293.6805,0.9362965832446792,274.97204871558904,0.8260000000000001,1945,9,3,1945.09,1944,12,338,49,0.02375758500902689,7.324166206999394,0.65,3,Normal,40,6,4,3,65,118.0,0.4291345267680301,156.97204871558904,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,206.97204871558904,1,156.97204871558904,,,,964.8169987158972,990.0,0.11044501660758717,0.005697204871558904,989.8838577785208,0.17439435083175325,,,,24.892464711791984,,,,0.92,,,,0.6278881948623561,,,,0.97,,,,34.207299934405796,,,,34.207299934405796,820.9751984257391,0.12440282601155335,0.825
1945-09-04,1945-09-15,293.6805,0.9362965832446792,274.97204871558904,0.8260000000000001,1945,9,4,1945.09,1944,12,339,49,0.02375758500902689,0.0,0.65,3,Normal,40,6,4,3,65,118.0,0.4291345267680301,156.97204871558904,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,206.97204871558904,1,156.97204871558904,,,,964.8169987158972,990.0,0.11044501660758717,0.005697204871558904,989.8838577785208,0.17439435083175325,,,,24.892464711791984,,,,0.92,,,,0.6278881948623561,,,,0.97,,,,34.207299934405796,,,,34.207299934405796,820.9751984257391,0.12440282601155335,0.825
1945-09-05,1945-09-16,286.2506,0.9447248357886971,270.42805107941604,0.833,1945,9,5,1945.09,1944,12,340,49,0.023364983613261548,4.543997636173002,0.65,3,Normal,40,6,4,3,65,118.0,0.4363452664359408,152.42805107941604,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,202.42805107941604,1,152.42805107941604,,,,964.8050263892143,990.0,0.10889592650434636,0.005242805107941604,989.8858612683877,0.16442368992322864,,,,24.916411189250148,,,,0.92,,,,0.6097122043176642,,,,0.97,,,,33.24902811209787,,,,33.24902811209787,797.9766746903488,0.12294962737550365,0.835
1945-09-06,1945-09-17,286.2506,0.9447248357886971,270.42805107941604,0.833,1945,9,6,1945.09,1944,12,341,49,0.023364983613261548,0.0,0.65,3,Normal,40,6,4,3,65,118.0,0.4363452664359408,152.42805107941604,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,202.42805107941604,1,152.42805107941604,,,,964.8050263892143,990.0,0.10889592650434636,0.005242805107941604,989.8858612683877,0.16442368992322864,,,,24.916411189250148,,,,0.92,,,,0.6097122043176642,,,,0.97,,,,33.24902811209787,,,,33.24902811209787,797.9766746903488,0.12294962737550365,0.835
1945-09-07,1945-09-18,282.5805,0.9477946039343472,267.8282730770697,0.841,1945,9,7,1945.09,1944,12,342,49,0.023140362793858824,2.5997780023463406,0.65,3,Normal,40,6,4,3,65,118.0,0.4405808193597416,149.8282730770697,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.8282730770697,1,149.8282730770697,,,,964.7983989866057,990.0,0.10800963854900104,0.004982827307706971,989.8870075341432,0.15884950747975948,,,,24.929759040058016,,,,0.92,,,,0.5993130923082788,,,,0.97,,,,32.69944817261406,,,,32.69944817261406,784.7867561427374,0.12209109888560772,0.84
1945-09-08,1945-09-19,282.5805,0.9477946039343472,267.8282730770697,0.841,1945,9,8,1945.09,1944,12,343,49,0.023140362793858824,0.0,0.65,3,Normal,40,6,4,3,65,118.0,0.4405808193597416,149.8282730770697,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.8282730770697,1,149.8282730770697,,,,964.7983989866057,990.0,0.10800963854900104,0.004982827307706971,989.8870075341432,0.15884950747975948,,,,24.929759040058016,,,,0.92,,,,0.5993130923082788,,,,0.97,,,,32.69944817261406,,,,32.69944817261406,784.7867561427374,0.12209109888560772,0.84
1945-09-09,1945-09-20,275.3297,0.9493451834369376,261.382924552137,0.852,1945,9,9,1945.09,1944,12,344,50,0.022583484681304642,6.445348524932682,0.65,3,Normal,40,6,4,3,65,118.0,0.451444945006203,143.38292455213698,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.38292455213698,1,143.38292455213698,,,,964.7827075018073,990.0,0.10581236064277397,0.0043382924552137015,989.889849346902,0.14543929853345974,,,,24.96170254656147,,,,0.91,,,,0.5735316982085481,,,,0.97,,,,30.992297480539648,,,,30.992297480539648,743.8151395329518,0.11857047484506872,0.85
1945-09-10,1945-09-21,275.3297,0.9493451834369376,261.382924552137,0.852,1945,9,10,1945.09,1944,12,345,50,0.022583484681304642,0.0,0.65,3,Normal,40,6,4,3,65,118.0,0.451444945006203,143.38292455213698,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.38292455213698,1,143.38292455213698,,,,964.7827075018073,990.0,0.10581236064277397,0.0043382924552137015,989.889849346902,0.14543929853345974,,,,24.96170254656147,,,,0.91,,,,0.5735316982085481,,,,0.97,,,,30.992297480539648,,,,30.992297480539648,743.8151395329518,0.11857047484506872,0.85
1945-09-11,1945-09-22,271.7487,0.9551369481192772,259.557223973381,0.856,1945,9,11,1945.09,1944,12,346,50,0.02242574415130012,1.825700578756028,0.68,3,Normal,40,6,4,3,65,118.0,0.4546203653807823,141.557223973381,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.55722397338096,1,141.557223973381,,,,964.7784631869208,990.0,0.10518996271819804,0.0041557223973381,989.8906543148844,0.14174674637217807,,,,24.970444381591506,,,,0.91,,,,0.5662288958935239,,,,0.97,,,,30.60838690996481,,,,30.60838690996481,734.6012858391555,0.11792539017563185,0.855
1945-09-12,1945-09-23,268.1972,0.9608962683082812,257.70968865072973,0.862,1945,9,12,1945.09,1944,12,347,50,0.022266117099423048,1.8475353226512536,0.68,3,Normal,40,6,4,3,65,118.0,0.45787956447351,139.7096886507297,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,189.7096886507297,1,139.7096886507297,,,,964.7742621267796,990.0,0.10456012113093058,0.0039709688650729725,989.8914689100039,0.1380576733316098,,,,24.97914910989284,,,,0.91,,,,0.5588387546029189,,,,0.97,,,,30.2194321466821,,,,30.2194321466821,725.2663715203703,0.11726152906745413,0.86
1945-09-13,1945-09-24,268.1972,0.9608962683082812,257.70968865072973,0.862,1945,9,13,1945.09,1944,12,348,50,0.022266117099423048,0.0,0.68,3,Normal,40,6,4,3,65,118.0,0.45787956447351,139.7096886507297,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,189.7096886507297,1,139.7096886507297,,,,964.7742621267796,990.0,0.10456012113093058,0.0039709688650729725,989.8914689100039,0.1380576733316098,,,,24.97914910989284,,,,0.91,,,,0.5588387546029189,,,,0.97,,,,30.2194321466821,,,,30.2194321466821,725.2663715203703,0.11726152906745413,0.86
1945-09-14,1945-09-25,264.675,0.951446329142455,251.8240571657793,0.871,1945,9,14,1945.09,1944,12,349,50,0.021757598539123332,5.885631484950437,0.68,3,Normal,40,6,4,3,65,118.0,0.4685811249650344,133.8240571657793,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,183.8240571657793,1,133.8240571657793,,,,964.76153592514,990.0,0.1025536558519702,0.0033824057165779296,989.8940639384316,0.12662502901220482,,,,25.00590298427936,,,,0.91,,,,0.5352962286631172,,,,0.97,,,,28.977363464236756,,,,28.977363464236756,695.456723141682,0.11506987771688765,0.87
1945-09-15,1945-09-26,261.1822,0.94645537748338,247.19729769293969,0.8759999999999999,1945,9,15,1945.09,1944,12,350,50,0.02135784652066999,4.626759472839608,0.68,3,Normal,40,6,4,3,65,118.0,0.4773514965627808,129.19729769293969,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.19729769293969,1,129.19729769293969,,,,964.7522723015704,990.0,0.10097635148622944,0.002919729769293969,989.8961039187443,0.11797914279937452,,,,25.025852474374727,,,,0.91,,,,0.5167891907717588,,,,0.97,,,,27.99783463192981,,,,27.99783463192981,671.9480311663153,0.113261086966686,0.875
1945-09-16,1945-09-27,257.7185,0.9454697649356172,243.66504961455985,0.883,1945,9,16,1945.09,1944,12,351,51,0.02105266028669797,3.532248078379837,0.68,3,Normal,40,6,4,3,65,118.0,0.48427133963881003,125.66504961455985,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.66504961455985,1,125.66504961455985,,,,964.7456664371408,990.0,0.09977217600496358,0.002566504961455985,989.8976613190337,0.11158085096072122,,,,25.04041403093213,,,,0.91,,,,0.5026601984582394,,,,0.97,,,,27.248220587189923,,,,27.248220587189923,653.9572940925582,0.11182654480112088,0.885
1945-09-17,1945-09-28,250.8784,0.9453675021974559,237.1722863632943,0.89,1945,9,17,1945.09,1944,12,352,51,0.020491685541788627,6.492763251265558,0.68,3,Normal,40,6,4,3,65,118.0,0.4975286185808856,119.17228636329428,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,169.17228636329432,1,119.17228636329428,,,,964.7346473322873,990.0,0.09755873398748667,0.0019172286363294288,989.9005240373763,0.10027683263057316,,,,25.06559987245852,,,,0.9,,,,0.4766891454531771,,,,0.97,,,,25.58212550624676,,,,25.58212550624676,613.9710121499222,0.10786304714818463,0.89
1945-09-18,1945-09-29,250.8784,0.9453675021974559,237.1722863632943,0.89,1945,9,18,1945.09,1944,12,353,51,0.020491685541788627,0.0,0.68,3,Normal,40,6,4,3,65,118.0,0.4975286185808856,119.17228636329428,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,169.17228636329432,1,119.17228636329428,,,,964.7346473322873,990.0,0.09755873398748667,0.0019172286363294288,989.9005240373763,0.10027683263057316,,,,25.06559987245852,,,,0.9,,,,0.4766891454531771,,,,0.97,,,,25.58212550624676,,,,25.58212550624676,613.9710121499222,0.10786304714818463,0.89
1945-09-19,1945-09-30,247.5017,0.9508478428759214,235.33645755312344,0.895,1945,9,19,1945.09,1944,12,354,51,0.020333069932589855,1.8358288101708524,0.68,3,Normal,40,6,4,3,65,118.0,0.5014097740183898,117.33645755312344,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,167.33645755312344,1,117.33645755312344,,,,964.7318097816699,990.0,0.09693288325674662,0.001733645755312344,989.901333470988,0.0971879563283664,,,,25.072335732989632,,,,0.9,,,,0.4693458302124938,,,,0.97,,,,25.194805975235518,,,,25.194805975235518,604.6753434056525,0.1070586607667798,0.895
1945-09-20,1945-10-01,244.1538,0.9526728326050734,232.59869223729257,0.902,1945,9,20,1945.09,1944,12,355,51,0.020096527009302083,2.7377653158308703,0.68,3,Normal,40,6,4,3,65,118.0,0.5073115367287566,114.59869223729255,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,164.59869223729257,1,114.59869223729255,,,,964.7278173959384,990.0,0.09599955417180428,0.0014598692237292568,989.9025405766043,0.09266942593193596,,,,25.082053754734158,,,,0.9,,,,0.4583947689491703,,,,0.97,,,,24.61648313474648,,,,24.61648313474648,590.7955952339155,0.10583242277920132,0.9
1945-09-21,1945-10-02,244.1538,0.9526728326050734,232.59869223729257,0.902,1945,9,21,1945.09,1944,12,356,51,0.020096527009302083,0.0,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.3912317783247191,141.59869223729257,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.59869223729257,1,141.59869223729257,,,,964.7278173959384,990.0,0.1031586450808952,0.004159869223729257,989.8926814856953,0.14183009818524886,,,,25.02303399157184,,,,0.91,,,,0.5663947689491703,,,,0.97,,,,30.681835856679754,,,,30.681835856679754,736.3640605603142,0.13190889235687858,0.9
1945-09-22,1945-10-03,244.1538,0.9526728326050734,232.59869223729257,0.902,1945,9,22,1945.09,1944,12,357,51,0.020096527009302083,0.0,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.3912317783247191,141.59869223729257,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.59869223729257,1,141.59869223729257,,,,964.7278173959384,990.0,0.1031586450808952,0.004159869223729257,989.8926814856953,0.14183009818524886,,,,25.02303399157184,,,,0.91,,,,0.5663947689491703,,,,0.97,,,,30.681835856679754,,,,30.681835856679754,736.3640605603142,0.13190889235687858,0.9
1945-09-23,1945-10-04,240.8345,0.9563796343366641,230.32921104565327,0.905,1945,9,23,1945.09,1944,12,358,52,0.019900443834344445,2.2694811916393007,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.3950866656768212,139.3292110456533,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,183.32921104565327,1,139.3292110456533,,,,964.7247318192926,990.0,0.10238495831101817,0.0039329211045653276,989.8936821205845,0.13730390417311766,,,,25.031646397118603,,,,0.91,,,,0.5573168441826131,,,,0.97,,,,30.20047176131143,,,,30.20047176131143,724.8113222714743,0.13111872186861018,0.905
1945-09-24,1945-10-05,240.8345,0.9563796343366641,230.32921104565327,0.905,1945,9,24,1945.09,1944,12,359,52,0.019900443834344445,0.0,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.3950866656768212,139.3292110456533,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,183.32921104565327,1,139.3292110456533,,,,964.7247318192926,990.0,0.10238495831101817,0.0039329211045653276,989.8936821205845,0.13730390417311766,,,,25.031646397118603,,,,0.91,,,,0.5573168441826131,,,,0.97,,,,30.20047176131143,,,,30.20047176131143,724.8113222714743,0.13111872186861018,0.905
1945-09-25,1945-10-06,240.8345,0.9563796343366641,230.32921104565327,0.905,1945,9,25,1945.09,1944,12,360,52,0.019900443834344445,0.0,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.3950866656768212,139.3292110456533,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,183.32921104565327,1,139.3292110456533,,,,964.7247318192926,990.0,0.10238495831101817,0.0039329211045653276,989.8936821205845,0.13730390417311766,,,,25.031646397118603,,,,0.91,,,,0.5573168441826131,,,,0.97,,,,30.20047176131143,,,,30.20047176131143,724.8113222714743,0.13111872186861018,0.905
1945-09-26,1945-10-07,237.5439,0.9621267175397727,228.5473327785961,0.907,1945,9,26,1945.09,1944,12,361,52,0.0197464895520707,1.7818782670571809,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.3981669744015596,137.5473327785961,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.5473327785961,1,137.5473327785961,,,,964.7224558747014,990.0,0.10177749981088502,0.0037547332778596096,989.8944677669114,0.13380085028428265,,,,25.03821104192559,,,,0.91,,,,0.5501893311143844,,,,0.97,,,,29.822057478904853,,,,29.822057478904853,715.7293794937165,0.13048525710774667,0.905
1945-09-27,1945-10-08,234.2817,0.96658049969732,226.4521226559376,0.911,1945,9,27,1945.09,1944,12,362,52,0.01956546339747301,2.095210122658472,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.4018509472673913,135.4521226559376,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,179.4521226559376,1,135.4521226559376,,,,964.7199494691168,990.0,0.101063223632706,0.0035452122655937586,989.8953915641016,0.12973883252495527,,,,25.04570326245992,,,,0.91,,,,0.5418084906237504,,,,0.97,,,,29.37657633690579,,,,29.37657633690579,705.037832085739,0.1297253299830596,0.91
1945-09-28,1945-10-09,231.0479,0.975500691562134,225.38738623397882,0.914,1945,9,28,1945.09,1944,12,363,52,0.019473470170615768,1.0647364219587985,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.4037493025698041,134.38738623397882,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,178.38738623397882,1,134.38738623397882,,,,964.7187476860382,990.0,0.10070024530703822,0.0034387386233978817,989.8958610160696,0.1276982296607486,,,,25.04941510037063,,,,0.91,,,,0.5375495449359152,,,,0.97,,,,29.149977964743233,,,,29.149977964743233,699.5994711538376,0.12933278322187072,0.915
1945-09-29,1945-10-10,231.0479,0.975500691562134,225.38738623397882,0.914,1945,9,29,1945.09,1944,12,364,52,0.019473470170615768,0.0,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.4037493025698041,134.38738623397882,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,178.38738623397882,1,134.38738623397882,,,,964.7187476860382,990.0,0.10070024530703822,0.0034387386233978817,989.8958610160696,0.1276982296607486,,,,25.04941510037063,,,,0.91,,,,0.5375495449359152,,,,0.97,,,,29.149977964743233,,,,29.149977964743233,699.5994711538376,0.12933278322187072,0.915
1945-09-30,1945-10-11,231.0479,0.975500691562134,225.38738623397882,0.914,1945,9,30,1945.09,1944,12,365,53,0.019473470170615768,0.0,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.4037493025698041,134.38738623397882,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,178.38738623397882,1,134.38738623397882,,,,964.7187476860382,990.0,0.10070024530703822,0.0034387386233978817,989.8958610160696,0.1276982296607486,,,,25.04941510037063,,,,0.91,,,,0.5375495449359152,,,,0.97,,,,29.149977964743233,,,,29.149977964743233,699.5994711538376,0.12933278322187072,0.915
