Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1946-10-01,1946-10-12,200.2476,0.9942319359830292,199.0925590239552,0.9570000000000001,1946,10,1,1946.1,1946,1,1,1,0.01720159709966973,1.155423244384593,0.8300000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.36666362800237295,126.09255902395522,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.0925590239552,1,126.09255902395522,,,,964.3985022799416,990.0,0.09582700875816656,0.0026092559023955203,989.9015637353393,0.11234592112116483,,,,25.390715534276705,,,,0.91,,,,0.5043702360958208,,,,0.97,,,,27.72340264670777,,,,27.72340264670777,665.3616635209868,0.13924881363030772,0.955
1946-10-02,1946-10-13,200.2476,0.9942319359830292,199.0925590239552,0.9570000000000001,1946,10,2,1946.1,1946,1,2,1,0.01720159709966973,0.0,0.8300000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.36666362800237295,126.09255902395522,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.0925590239552,1,126.09255902395522,,,,964.3985022799416,990.0,0.09582700875816656,0.0026092559023955203,989.9015637353393,0.11234592112116483,,,,25.390715534276705,,,,0.91,,,,0.5043702360958208,,,,0.97,,,,27.72340264670777,,,,27.72340264670777,665.3616635209868,0.13924881363030772,0.955
1946-10-03,1946-10-14,200.2476,0.9942319359830292,199.0925590239552,0.9570000000000001,1946,10,3,1946.1,1946,1,3,1,0.01720159709966973,0.0,0.8300000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.36666362800237295,126.09255902395522,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.0925590239552,1,126.09255902395522,,,,964.3985022799416,990.0,0.09582700875816656,0.0026092559023955203,989.9015637353393,0.11234592112116483,,,,25.390715534276705,,,,0.91,,,,0.5043702360958208,,,,0.97,,,,27.72340264670777,,,,27.72340264670777,665.3616635209868,0.13924881363030772,0.955
1946-10-04,1946-10-15,200.2476,0.9942319359830292,199.0925590239552,0.9570000000000001,1946,10,4,1946.1,1946,1,4,1,0.01720159709966973,0.0,0.8300000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.36666362800237295,126.09255902395522,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.0925590239552,1,126.09255902395522,,,,964.3985022799416,990.0,0.09582700875816656,0.0026092559023955203,989.9015637353393,0.11234592112116483,,,,25.390715534276705,,,,0.91,,,,0.5043702360958208,,,,0.97,,,,27.72340264670777,,,,27.72340264670777,665.3616635209868,0.13924881363030772,0.955
1946-10-05,1946-10-16,200.2476,0.9942319359830292,199.0925590239552,0.9570000000000001,1946,10,5,1946.1,1946,1,5,1,0.01720159709966973,0.0,0.8300000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.36666362800237295,126.09255902395522,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.0925590239552,1,126.09255902395522,,,,964.3985022799416,990.0,0.09582700875816656,0.0026092559023955203,989.9015637353393,0.11234592112116483,,,,25.390715534276705,,,,0.91,,,,0.5043702360958208,,,,0.97,,,,27.72340264670777,,,,27.72340264670777,665.3616635209868,0.13924881363030772,0.955
1946-10-06,1946-10-17,200.2476,0.9942319359830292,199.0925590239552,0.9570000000000001,1946,10,6,1946.1,1946,1,6,1,0.01720159709966973,0.0,0.8300000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.36666362800237295,126.09255902395522,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.0925590239552,1,126.09255902395522,,,,964.3985022799416,990.0,0.09582700875816656,0.0026092559023955203,989.9015637353393,0.11234592112116483,,,,25.390715534276705,,,,0.91,,,,0.5043702360958208,,,,0.97,,,,27.72340264670777,,,,27.72340264670777,665.3616635209868,0.13924881363030772,0.955
1946-10-07,1946-10-18,197.3191,0.9892995851469644,195.20770377157245,0.963,1946,10,7,1946.1,1946,1,7,1,0.01686594560586386,3.8848552523827777,0.8300000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3739606510889699,122.20770377157244,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.20770377157243,1,122.20770377157244,,,,964.407469860292,990.0,0.09450262628576334,0.0022207703771572455,989.9032766033373,0.10548787797102044,,,,25.390318865074,,,,0.91,,,,0.4888308150862898,,,,0.97,,,,26.86883726373888,,,,26.86883726373888,644.8520943297332,0.13764229968700506,0.965
1946-10-08,1946-10-19,197.3191,0.9892995851469644,195.20770377157245,0.963,1946,10,8,1946.1,1946,1,8,2,0.01686594560586386,0.0,0.8300000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3739606510889699,122.20770377157244,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.20770377157243,1,122.20770377157244,,,,964.407469860292,990.0,0.09450262628576334,0.0022207703771572455,989.9032766033373,0.10548787797102044,,,,25.390318865074,,,,0.91,,,,0.4888308150862898,,,,0.97,,,,26.86883726373888,,,,26.86883726373888,644.8520943297332,0.13764229968700506,0.965
1946-10-09,1946-10-20,197.3191,0.9892995851469644,195.20770377157245,0.963,1946,10,9,1946.1,1946,1,9,2,0.01686594560586386,0.0,0.8300000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3739606510889699,122.20770377157244,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.20770377157243,1,122.20770377157244,,,,964.407469860292,990.0,0.09450262628576334,0.0022207703771572455,989.9032766033373,0.10548787797102044,,,,25.390318865074,,,,0.91,,,,0.4888308150862898,,,,0.97,,,,26.86883726373888,,,,26.86883726373888,644.8520943297332,0.13764229968700506,0.965
1946-10-10,1946-10-21,197.3191,0.9892995851469644,195.20770377157245,0.963,1946,10,10,1946.1,1946,1,10,2,0.01686594560586386,0.0,0.8300000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3739606510889699,122.20770377157244,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.20770377157243,1,122.20770377157244,,,,964.407469860292,990.0,0.09450262628576334,0.0022207703771572455,989.9032766033373,0.10548787797102044,,,,25.390318865074,,,,0.91,,,,0.4888308150862898,,,,0.97,,,,26.86883726373888,,,,26.86883726373888,644.8520943297332,0.13764229968700506,0.965
1946-10-11,1946-10-22,197.3191,0.9892995851469644,195.20770377157245,0.963,1946,10,11,1946.1,1946,1,11,2,0.01686594560586386,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3739606510889699,122.20770377157244,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.20770377157243,1,122.20770377157244,,,,964.407469860292,990.0,0.09450262628576334,0.0022207703771572455,989.9032766033373,0.10548787797102044,,,,25.390318865074,,,,0.91,,,,0.4888308150862898,,,,0.97,,,,26.86883726373888,,,,26.86883726373888,644.8520943297332,0.13764229968700506,0.965
1946-10-12,1946-10-23,197.3191,0.9892995851469644,195.20770377157245,0.963,1946,10,12,1946.1,1946,1,12,2,0.01686594560586386,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3739606510889699,122.20770377157244,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.20770377157243,1,122.20770377157244,,,,964.407469860292,990.0,0.09450262628576334,0.0022207703771572455,989.9032766033373,0.10548787797102044,,,,25.390318865074,,,,0.91,,,,0.4888308150862898,,,,0.97,,,,26.86883726373888,,,,26.86883726373888,644.8520943297332,0.13764229968700506,0.965
1946-10-13,1946-10-24,194.4177,1.0019441346365396,194.7956741845264,0.965,1946,10,13,1946.1,1946,1,13,2,0.016830346249543084,0.4120295870460211,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3747516483905512,121.7956741845264,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.7956741845264,1,121.7956741845264,,,,964.4084080863472,990.0,0.0943621616538158,0.0021795674184526405,989.9034582709276,0.10477293918279199,,,,25.39027724539756,,,,0.91,,,,0.4871826967381056,,,,0.97,,,,26.778203695981606,,,,26.778203695981606,642.6768887035587,0.13746816405489118,0.965
1946-10-14,1946-10-25,194.4177,1.0019441346365396,194.7956741845264,0.965,1946,10,14,1946.1,1946,1,14,2,0.016830346249543084,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3747516483905512,121.7956741845264,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.7956741845264,1,121.7956741845264,,,,964.4084080863472,990.0,0.0943621616538158,0.0021795674184526405,989.9034582709276,0.10477293918279199,,,,25.39027724539756,,,,0.91,,,,0.4871826967381056,,,,0.97,,,,26.778203695981606,,,,26.778203695981606,642.6768887035587,0.13746816405489118,0.965
1946-10-15,1946-10-26,194.4177,1.0019441346365396,194.7956741845264,0.965,1946,10,15,1946.1,1946,1,15,3,0.016830346249543084,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3747516483905512,121.7956741845264,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.7956741845264,1,121.7956741845264,,,,964.4084080863472,990.0,0.0943621616538158,0.0021795674184526405,989.9034582709276,0.10477293918279199,,,,25.39027724539756,,,,0.91,,,,0.4871826967381056,,,,0.97,,,,26.778203695981606,,,,26.778203695981606,642.6768887035587,0.13746816405489118,0.965
1946-10-16,1946-10-27,194.4177,1.0019441346365396,194.7956741845264,0.965,1946,10,16,1946.1,1946,1,16,3,0.016830346249543084,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3747516483905512,121.7956741845264,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.7956741845264,1,121.7956741845264,,,,964.4084080863472,990.0,0.0943621616538158,0.0021795674184526405,989.9034582709276,0.10477293918279199,,,,25.39027724539756,,,,0.91,,,,0.4871826967381056,,,,0.97,,,,26.778203695981606,,,,26.778203695981606,642.6768887035587,0.13746816405489118,0.965
1946-10-17,1946-10-28,194.4177,1.0019441346365396,194.7956741845264,0.965,1946,10,17,1946.1,1946,1,17,3,0.016830346249543084,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3747516483905512,121.7956741845264,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.7956741845264,1,121.7956741845264,,,,964.4084080863472,990.0,0.0943621616538158,0.0021795674184526405,989.9034582709276,0.10477293918279199,,,,25.39027724539756,,,,0.91,,,,0.4871826967381056,,,,0.97,,,,26.778203695981606,,,,26.778203695981606,642.6768887035587,0.13746816405489118,0.965
1946-10-18,1946-10-29,194.4177,1.0019441346365396,194.7956741845264,0.965,1946,10,18,1946.1,1946,1,18,3,0.016830346249543084,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3747516483905512,121.7956741845264,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.7956741845264,1,121.7956741845264,,,,964.4084080863472,990.0,0.0943621616538158,0.0021795674184526405,989.9034582709276,0.10477293918279199,,,,25.39027724539756,,,,0.91,,,,0.4871826967381056,,,,0.97,,,,26.778203695981606,,,,26.778203695981606,642.6768887035587,0.13746816405489118,0.965
1946-10-19,1946-10-30,194.4177,1.0019441346365396,194.7956741845264,0.965,1946,10,19,1946.1,1946,1,19,3,0.016830346249543084,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3747516483905512,121.7956741845264,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.7956741845264,1,121.7956741845264,,,,964.4084080863472,990.0,0.0943621616538158,0.0021795674184526405,989.9034582709276,0.10477293918279199,,,,25.39027724539756,,,,0.91,,,,0.4871826967381056,,,,0.97,,,,26.778203695981606,,,,26.778203695981606,642.6768887035587,0.13746816405489118,0.965
1946-10-20,1946-10-31,194.4177,1.0019441346365396,194.7956741845264,0.965,1946,10,20,1946.1,1946,1,20,3,0.016830346249543084,0.0,0.79,4,Mod_Dry,31,4,3,2,33,73.0,0.3747516483905512,121.7956741845264,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.7956741845264,1,121.7956741845264,,,,964.4084080863472,990.0,0.0943621616538158,0.0021795674184526405,989.9034582709276,0.10477293918279199,,,,25.39027724539756,,,,0.91,,,,0.4871826967381056,,,,0.97,,,,26.778203695981606,,,,26.778203695981606,642.6768887035587,0.13746816405489118,0.965
1946-10-21,1946-11-01,194.4177,1.0019441346365396,194.7956741845264,0.965,1946,10,21,1946.1,1946,1,21,3,0.016830346249543084,0.0,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3747516483905512,121.7956741845264,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.7956741845264,1,121.7956741845264,,,,964.4084080863472,990.0,0.0943621616538158,0.0021795674184526405,989.9034582709276,0.10477293918279199,,,,25.39027724539756,,,,0.91,,,,0.4871826967381056,,,,0.97,,,,26.778203695981606,,,,26.778203695981606,642.6768887035587,0.13746816405489118,0.965
1946-10-22,1946-11-02,194.4177,1.0019441346365396,194.7956741845264,0.965,1946,10,22,1946.1,1946,1,22,4,0.016830346249543084,0.0,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3747516483905512,121.7956741845264,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.7956741845264,1,121.7956741845264,,,,964.4084080863472,990.0,0.0943621616538158,0.0021795674184526405,989.9034582709276,0.10477293918279199,,,,25.39027724539756,,,,0.91,,,,0.4871826967381056,,,,0.97,,,,26.778203695981606,,,,26.778203695981606,642.6768887035587,0.13746816405489118,0.965
1946-10-23,1946-11-03,194.4177,1.0019441346365396,194.7956741845264,0.965,1946,10,23,1946.1,1946,1,23,4,0.016830346249543084,0.0,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3747516483905512,121.7956741845264,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.7956741845264,1,121.7956741845264,,,,964.4084080863472,990.0,0.0943621616538158,0.0021795674184526405,989.9034582709276,0.10477293918279199,,,,25.39027724539756,,,,0.91,,,,0.4871826967381056,,,,0.97,,,,26.778203695981606,,,,26.778203695981606,642.6768887035587,0.13746816405489118,0.965
1946-10-24,1946-11-04,191.5433,1.0070581277156851,192.89523707448373,0.97,1946,10,24,1946.1,1946,1,24,4,0.01666614848323539,1.9004371100426736,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3784437661973587,119.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.89523707448373,1,119.89523707448372,,,,964.4127022686228,990.0,0.09371428536630128,0.0019895237074483733,989.9042961909262,0.10150622044676756,,,,25.390087701856647,,,,0.9,,,,0.4795809482979349,,,,0.97,,,,26.07050134400107,,,,26.07050134400107,625.6920322560256,0.13515368103119269,0.97
1946-10-25,1946-11-05,191.5433,1.0070581277156851,192.89523707448373,0.97,1946,10,25,1946.1,1946,1,25,4,0.01666614848323539,0.0,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3784437661973587,119.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.89523707448373,1,119.89523707448372,,,,964.4127022686228,990.0,0.09371428536630128,0.0019895237074483733,989.9042961909262,0.10150622044676756,,,,25.390087701856647,,,,0.9,,,,0.4795809482979349,,,,0.97,,,,26.07050134400107,,,,26.07050134400107,625.6920322560256,0.13515368103119269,0.97
1946-10-26,1946-11-06,191.5433,1.0070581277156851,192.89523707448373,0.97,1946,10,26,1946.1,1946,1,26,4,0.01666614848323539,0.0,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3784437661973587,119.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.89523707448373,1,119.89523707448372,,,,964.4127022686228,990.0,0.09371428536630128,0.0019895237074483733,989.9042961909262,0.10150622044676756,,,,25.390087701856647,,,,0.9,,,,0.4795809482979349,,,,0.97,,,,26.07050134400107,,,,26.07050134400107,625.6920322560256,0.13515368103119269,0.97
1946-10-27,1946-11-07,191.5433,1.0070581277156851,192.89523707448373,0.97,1946,10,27,1946.1,1946,1,27,4,0.01666614848323539,0.0,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3784437661973587,119.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.89523707448373,1,119.89523707448372,,,,964.4127022686228,990.0,0.09371428536630128,0.0019895237074483733,989.9042961909262,0.10150622044676756,,,,25.390087701856647,,,,0.9,,,,0.4795809482979349,,,,0.97,,,,26.07050134400107,,,,26.07050134400107,625.6920322560256,0.13515368103119269,0.97
1946-10-28,1946-11-08,191.5433,1.0070581277156851,192.89523707448373,0.97,1946,10,28,1946.1,1946,1,28,4,0.01666614848323539,0.0,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3784437661973587,119.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.89523707448373,1,119.89523707448372,,,,964.4127022686228,990.0,0.09371428536630128,0.0019895237074483733,989.9042961909262,0.10150622044676756,,,,25.390087701856647,,,,0.9,,,,0.4795809482979349,,,,0.97,,,,26.07050134400107,,,,26.07050134400107,625.6920322560256,0.13515368103119269,0.97
1946-10-29,1946-11-09,191.5433,1.0070581277156851,192.89523707448373,0.97,1946,10,29,1946.1,1946,1,29,5,0.01666614848323539,0.0,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3784437661973587,119.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.89523707448373,1,119.89523707448372,,,,964.4127022686228,990.0,0.09371428536630128,0.0019895237074483733,989.9042961909262,0.10150622044676756,,,,25.390087701856647,,,,0.9,,,,0.4795809482979349,,,,0.97,,,,26.07050134400107,,,,26.07050134400107,625.6920322560256,0.13515368103119269,0.97
1946-10-30,1946-11-10,191.5433,1.0070581277156851,192.89523707448373,0.97,1946,10,30,1946.1,1946,1,30,5,0.01666614848323539,0.0,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3784437661973587,119.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.89523707448373,1,119.89523707448372,,,,964.4127022686228,990.0,0.09371428536630128,0.0019895237074483733,989.9042961909262,0.10150622044676756,,,,25.390087701856647,,,,0.9,,,,0.4795809482979349,,,,0.97,,,,26.07050134400107,,,,26.07050134400107,625.6920322560256,0.13515368103119269,0.97
1946-10-31,1946-11-11,191.5433,1.0070581277156851,192.89523707448373,0.97,1946,10,31,1946.1,1946,1,31,5,0.01666614848323539,0.0,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3784437661973587,119.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,157.89523707448373,1,119.89523707448372,,,,964.4127022686228,990.0,0.09371428536630128,0.0019895237074483733,989.9042961909262,0.10150622044676756,,,,25.390087701856647,,,,0.9,,,,0.4795809482979349,,,,0.97,,,,26.07050134400107,,,,26.07050134400107,625.6920322560256,0.13515368103119269,0.97
1946-11-01,1946-11-12,191.5433,1.0070581277156851,192.89523707448373,0.97,1946,11,1,1946.11,1946,2,32,5,0.01666614848323539,0.0,0.77,4,Mod_Dry,29,4,2,2,30,67.0,0.3473387991126443,125.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,160.89523707448373,1,125.89523707448372,,,,964.4127022686228,990.0,0.09473701263902852,0.002589523707448373,989.9026734636535,0.11199247521792204,,,,25.37797871981284,,,,0.91,,,,0.5035809482979349,,,,0.97,,,,27.66613315528208,,,,27.66613315528208,663.9871957267699,0.14342569352606255,0.97
1946-11-02,1946-11-13,191.5433,1.0070581277156851,192.89523707448373,0.97,1946,11,2,1946.11,1946,2,33,5,0.01666614848323539,0.0,0.77,4,Mod_Dry,29,4,2,2,30,67.0,0.3473387991126443,125.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,160.89523707448373,1,125.89523707448372,,,,964.4127022686228,990.0,0.09473701263902852,0.002589523707448373,989.9026734636535,0.11199247521792204,,,,25.37797871981284,,,,0.91,,,,0.5035809482979349,,,,0.97,,,,27.66613315528208,,,,27.66613315528208,663.9871957267699,0.14342569352606255,0.97
1946-11-03,1946-11-14,191.5433,1.0070581277156851,192.89523707448373,0.97,1946,11,3,1946.11,1946,2,34,5,0.01666614848323539,0.0,0.77,4,Mod_Dry,29,4,2,2,30,67.0,0.3473387991126443,125.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,160.89523707448373,1,125.89523707448372,,,,964.4127022686228,990.0,0.09473701263902852,0.002589523707448373,989.9026734636535,0.11199247521792204,,,,25.37797871981284,,,,0.91,,,,0.5035809482979349,,,,0.97,,,,27.66613315528208,,,,27.66613315528208,663.9871957267699,0.14342569352606255,0.97
1946-11-04,1946-11-15,191.5433,1.0070581277156851,192.89523707448373,0.97,1946,11,4,1946.11,1946,2,35,5,0.01666614848323539,0.0,0.77,4,Mod_Dry,29,4,2,2,30,67.0,0.3473387991126443,125.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,160.89523707448373,1,125.89523707448372,,,,964.4127022686228,990.0,0.09473701263902852,0.002589523707448373,989.9026734636535,0.11199247521792204,,,,25.37797871981284,,,,0.91,,,,0.5035809482979349,,,,0.97,,,,27.66613315528208,,,,27.66613315528208,663.9871957267699,0.14342569352606255,0.97
1946-11-05,1946-11-16,191.5433,1.0070581277156851,192.89523707448373,0.97,1946,11,5,1946.11,1946,2,36,6,0.01666614848323539,0.0,0.77,4,Mod_Dry,29,4,2,2,30,67.0,0.3473387991126443,125.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,160.89523707448373,1,125.89523707448372,,,,964.4127022686228,990.0,0.09473701263902852,0.002589523707448373,989.9026734636535,0.11199247521792204,,,,25.37797871981284,,,,0.91,,,,0.5035809482979349,,,,0.97,,,,27.66613315528208,,,,27.66613315528208,663.9871957267699,0.14342569352606255,0.97
1946-11-06,1946-11-17,191.5433,1.0070581277156851,192.89523707448373,0.97,1946,11,6,1946.11,1946,2,37,6,0.01666614848323539,0.0,0.77,4,Mod_Dry,29,4,2,2,30,67.0,0.3473387991126443,125.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,160.89523707448373,1,125.89523707448372,,,,964.4127022686228,990.0,0.09473701263902852,0.002589523707448373,989.9026734636535,0.11199247521792204,,,,25.37797871981284,,,,0.91,,,,0.5035809482979349,,,,0.97,,,,27.66613315528208,,,,27.66613315528208,663.9871957267699,0.14342569352606255,0.97
1946-11-07,1946-11-18,191.5433,1.0070581277156851,192.89523707448373,0.97,1946,11,7,1946.11,1946,2,38,6,0.01666614848323539,0.0,0.77,4,Mod_Dry,29,4,2,2,30,67.0,0.3473387991126443,125.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,160.89523707448373,1,125.89523707448372,,,,964.4127022686228,990.0,0.09473701263902852,0.002589523707448373,989.9026734636535,0.11199247521792204,,,,25.37797871981284,,,,0.91,,,,0.5035809482979349,,,,0.97,,,,27.66613315528208,,,,27.66613315528208,663.9871957267699,0.14342569352606255,0.97
1946-11-08,1946-11-19,191.5433,1.0070581277156851,192.89523707448373,0.97,1946,11,8,1946.11,1946,2,39,6,0.01666614848323539,0.0,0.77,4,Mod_Dry,29,4,2,2,30,67.0,0.3473387991126443,125.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,160.89523707448373,1,125.89523707448372,,,,964.4127022686228,990.0,0.09473701263902852,0.002589523707448373,989.9026734636535,0.11199247521792204,,,,25.37797871981284,,,,0.91,,,,0.5035809482979349,,,,0.97,,,,27.66613315528208,,,,27.66613315528208,663.9871957267699,0.14342569352606255,0.97
1946-11-09,1946-11-20,191.5433,1.0070581277156851,192.89523707448373,0.97,1946,11,9,1946.11,1946,2,40,6,0.01666614848323539,0.0,0.77,4,Mod_Dry,29,4,2,2,30,67.0,0.3473387991126443,125.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,160.89523707448373,1,125.89523707448372,,,,964.4127022686228,990.0,0.09473701263902852,0.002589523707448373,989.9026734636535,0.11199247521792204,,,,25.37797871981284,,,,0.91,,,,0.5035809482979349,,,,0.97,,,,27.66613315528208,,,,27.66613315528208,663.9871957267699,0.14342569352606255,0.97
1946-11-10,1946-11-21,191.5433,1.0070581277156851,192.89523707448373,0.97,1946,11,10,1946.11,1946,2,41,6,0.01666614848323539,0.0,0.77,4,Mod_Dry,29,4,2,2,30,67.0,0.3473387991126443,125.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,160.89523707448373,1,125.89523707448372,,,,964.4127022686228,990.0,0.09473701263902852,0.002589523707448373,989.9026734636535,0.11199247521792204,,,,25.37797871981284,,,,0.91,,,,0.5035809482979349,,,,0.97,,,,27.66613315528208,,,,27.66613315528208,663.9871957267699,0.14342569352606255,0.97
1946-11-11,1946-11-22,191.5433,1.0070581277156851,192.89523707448373,0.97,1946,11,11,1946.11,1946,2,42,6,0.01666614848323539,0.0,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.3473387991126443,125.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,160.89523707448373,1,125.89523707448372,,,,964.4127022686228,990.0,0.09473701263902852,0.002589523707448373,989.9026734636535,0.11199247521792204,,,,25.37797871981284,,,,0.91,,,,0.5035809482979349,,,,0.97,,,,27.66613315528208,,,,27.66613315528208,663.9871957267699,0.14342569352606255,0.97
1946-11-12,1946-11-23,191.5433,1.0070581277156851,192.89523707448373,0.97,1946,11,12,1946.11,1946,2,43,7,0.01666614848323539,0.0,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.3473387991126443,125.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,160.89523707448373,1,125.89523707448372,,,,964.4127022686228,990.0,0.09473701263902852,0.002589523707448373,989.9026734636535,0.11199247521792204,,,,25.37797871981284,,,,0.91,,,,0.5035809482979349,,,,0.97,,,,27.66613315528208,,,,27.66613315528208,663.9871957267699,0.14342569352606255,0.97
1946-11-13,1946-11-24,191.5433,1.0070581277156851,192.89523707448373,0.97,1946,11,13,1946.11,1946,2,44,7,0.01666614848323539,0.0,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.3473387991126443,125.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,160.89523707448373,1,125.89523707448372,,,,964.4127022686228,990.0,0.09473701263902852,0.002589523707448373,989.9026734636535,0.11199247521792204,,,,25.37797871981284,,,,0.91,,,,0.5035809482979349,,,,0.97,,,,27.66613315528208,,,,27.66613315528208,663.9871957267699,0.14342569352606255,0.97
1946-11-14,1946-11-25,191.5433,1.0070581277156851,192.89523707448373,0.97,1946,11,14,1946.11,1946,2,45,7,0.01666614848323539,0.0,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.3473387991126443,125.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,160.89523707448373,1,125.89523707448372,,,,964.4127022686228,990.0,0.09473701263902852,0.002589523707448373,989.9026734636535,0.11199247521792204,,,,25.37797871981284,,,,0.91,,,,0.5035809482979349,,,,0.97,,,,27.66613315528208,,,,27.66613315528208,663.9871957267699,0.14342569352606255,0.97
1946-11-15,1946-11-26,191.5433,1.0070581277156851,192.89523707448373,0.97,1946,11,15,1946.11,1946,2,46,7,0.01666614848323539,0.0,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.3473387991126443,125.89523707448372,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,160.89523707448373,1,125.89523707448372,,,,964.4127022686228,990.0,0.09473701263902852,0.002589523707448373,989.9026734636535,0.11199247521792204,,,,25.37797871981284,,,,0.91,,,,0.5035809482979349,,,,0.97,,,,27.66613315528208,,,,27.66613315528208,663.9871957267699,0.14342569352606255,0.97
1946-11-16,1946-11-27,194.4177,1.0019441346365396,194.7956741845264,0.965,1946,11,16,1946.11,1946,2,47,7,0.016830346249543084,1.9004371100426736,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.34395014304338256,127.7956741845264,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,162.7956741845264,1,127.7956741845264,,,,964.4084080863472,990.0,0.0953848889265431,0.002779567418452641,989.9018355436549,0.1154192867760965,,,,25.378008170531594,,,,0.91,,,,0.5111826967381056,,,,0.97,,,,28.08379668553279,,,,28.08379668553279,674.0111204527868,0.1441705356297056,0.965
1946-11-17,1946-11-28,197.3191,0.9892995851469644,195.20770377157245,0.963,1946,11,17,1946.11,1946,2,48,7,0.01686594560586386,0.4120295870460211,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.34322415921864363,128.20770377157243,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,163.20770377157243,1,128.20770377157243,,,,964.407469860292,990.0,0.0955253535584906,0.0028207703771572453,989.9016538760643,0.11616893493673768,,,,25.378015080835514,,,,0.91,,,,0.5128308150862898,,,,0.97,,,,28.174350107148896,,,,28.174350107148896,676.1844025715735,0.1443301138366848,0.965
1946-11-18,1946-11-29,200.2476,0.9942319359830292,199.0925590239552,0.9570000000000001,1946,11,18,1946.11,1946,2,49,7,0.01720159709966973,3.8848552523827777,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.3365268914542328,132.0925590239552,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,167.0925590239552,1,132.0925590239552,,,,964.3985022799416,990.0,0.0968497360308938,0.003209255902395521,989.8999410080667,0.1233542382933428,,,,25.378084489831753,,,,0.91,,,,0.5283702360958208,,,,0.97,,,,29.028147869924307,,,,29.028147869924307,696.6755488781832,0.14580227413939453,0.955
1946-11-19,1946-11-30,203.2033,0.9854563497164652,200.2479822683398,0.9540000000000001,1946,11,19,1946.11,1946,2,50,8,0.017301425667984555,1.155423244384593,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.3345851440850849,133.2479822683398,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,168.2479822683398,1,133.2479822683398,,,,964.7065028628624,990.0,0.0972436303187522,0.00332479822683398,989.8994315714543,0.1255321540309515,,,,25.0673965545612,,,,0.91,,,,0.5329919290733592,,,,0.97,,,,28.923577352242926,,,,28.923577352242926,694.1658564538303,0.14443879546054175,0.955
1946-11-20,1946-12-01,209.197,0.9663848551669614,202.1648125463628,0.9440000000000001,1946,11,20,1946.11,1946,2,51,8,0.017467039804005744,1.916830278023013,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.3314127674153719,135.1648125463628,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,170.1648125463628,1,135.1648125463628,,,,964.7062133951467,990.0,0.09789709518626004,0.003516481254636281,989.8985864235592,0.12918662511314968,,,,25.063186403299213,,,,0.91,,,,0.5406592501854512,,,,0.97,,,,29.33472792264677,,,,29.33472792264677,704.0334701435224,0.1451030352570351,0.945
1946-11-21,1946-12-02,218.3943,0.9709568849264008,212.05144921368182,0.934,1946,11,21,1946.11,1946,2,52,8,0.01832124521206211,9.88663666731901,0.91,5,Dry,23,4,2,2,19,50.0,0.23579183346969526,162.05144921368182,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,191.05144921368182,1,162.05144921368182,,,,964.7081305219467,990.0,0.10501753950466423,0.006205144921368182,989.8887773155741,0.18588296404912316,,,,24.994763829578137,,,,0.92,,,,0.6482057968547272,,,,0.97,,,,35.45933003184221,,,,35.45933003184221,851.0239207642128,0.167220408836302,0.935
1946-11-22,1946-12-03,224.6649,0.982723108386578,220.78338887335968,0.925,1946,11,22,1946.11,1946,2,53,8,0.01907568479865828,8.731939659677861,0.91,5,Dry,23,4,2,2,19,50.0,0.22646631277446225,170.78338887335968,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,199.78338887335968,1,170.78338887335968,,,,964.7141292906184,990.0,0.10799433711591808,0.007078338887335969,989.8849273239967,0.20647951896010674,,,,24.964318514418334,,,,0.93,,,,0.6831335554934387,,,,0.97,,,,37.730193480860116,,,,37.730193480860116,905.524643540643,0.1708923559575489,0.925
1946-11-23,1946-12-04,234.2817,0.96658049969732,226.4521226559376,0.911,1946,11,23,1946.11,1946,2,54,8,0.01956546339747301,5.668733782577933,0.91,5,Dry,23,4,2,2,19,50.0,0.22079722377329192,176.4521226559376,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,205.4521226559376,1,176.4521226559376,,,,964.7199494691168,990.0,0.10992685999634236,0.007645212265593759,989.882427927738,0.2204237724106192,,,,24.94205468621057,,,,0.93,,,,0.7058084906237504,,,,0.97,,,,38.947788630805015,,,,38.947788630805015,934.7469271393204,0.1719912720358146,0.91
1946-11-24,1946-12-05,244.1538,0.9526728326050734,232.59869223729257,0.902,1946,11,24,1946.11,1946,2,55,8,0.020096527009302083,6.146569581354952,0.91,5,Dry,23,4,2,2,19,50.0,0.21496251556303245,182.59869223729257,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,211.59869223729257,1,182.59869223729257,,,,964.7278173959384,990.0,0.11202228144453157,0.008259869223729257,989.8797178493318,0.23605324938472394,,,,24.915847204008685,,,,0.93,,,,0.7303947689491703,,,,0.97,,,,40.26215458076521,,,,40.26215458076521,966.2917099383653,0.17309708061337922,0.9
1946-11-25,1946-12-06,250.8784,0.9453675021974559,237.1722863632943,0.89,1946,11,25,1946.11,1946,2,56,8,0.020491685541788627,4.573594126001723,0.91,5,Dry,23,4,2,2,19,50.0,0.21081721126308708,187.1722863632943,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,216.1722863632943,1,187.1722863632943,,,,964.7346473322873,990.0,0.11358146126021396,0.008717228636329429,989.8777013101036,0.2480271578673375,,,,24.89502681994907,,,,0.93,,,,0.7486891454531771,,,,0.97,,,,41.23612373336729,,,,41.23612373336729,989.6669696008149,0.17386569217536182,0.89
1946-11-26,1946-12-07,254.284,0.9457480197250392,240.48858944776188,0.885,1946,11,26,1946.11,1946,2,57,9,0.020778214128286628,3.316303084467592,0.91,5,Dry,23,4,2,2,19,50.0,0.20791007221929267,190.48858944776188,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,219.48858944776188,1,190.48858944776188,,,,964.740088315004,990.0,0.11471201912991882,0.009048858944776191,989.8762391219252,0.25689309302388896,,,,24.879257713897363,,,,0.93,,,,0.7619543577910475,,,,0.97,,,,41.940159222916094,,,,41.940159222916094,1006.5638213499864,0.1743956306585024,0.885
1946-11-27,1946-12-08,257.7185,0.9454697649356172,243.66504961455985,0.883,1946,11,27,1946.11,1946,2,58,9,0.02105266028669797,3.176460166797966,0.91,5,Dry,23,4,2,2,19,50.0,0.20519972018593646,193.66504961455985,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,222.66504961455985,1,193.66504961455985,,,,964.7456664371408,990.0,0.11579490327769085,0.009366504961455984,989.8748385917607,0.2655299471287337,,,,24.86364220749143,,,,0.93,,,,0.7746601984582394,,,,0.97,,,,42.61276246797337,,,,42.61276246797337,1022.7062992313607,0.1748825386955582,0.885
1946-11-28,1946-12-09,264.675,0.951446329142455,251.8240571657793,0.871,1946,11,28,1946.11,1946,2,59,9,0.021757598539123332,8.159007551219446,0.91,5,Dry,23,4,2,2,19,50.0,0.19855132413772644,201.8240571657793,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,230.8240571657793,1,201.8240571657793,,,,964.76153592514,990.0,0.11857638312469747,0.010364811433155858,989.8710588054421,0.2883636928695176,,,,24.821159187432645,,,,0.94,,,,0.8072962286631171,,,,0.97,,,,44.808828268389455,,,,44.808828268389455,1075.4118784413467,0.17793704371497426,0.87
1946-11-29,1946-12-10,268.1972,0.9608962683082812,257.70968865072973,0.862,1946,11,29,1946.11,1946,2,60,9,0.022266117099423048,5.885631484950437,0.91,5,Dry,23,4,2,2,19,50.0,0.1940167646074195,207.7096886507297,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,236.7096886507297,1,207.7096886507297,,,,964.7742621267796,990.0,0.12056779327884012,0.011541937730145946,989.8678902689909,0.30541546728023444,,,,24.788212674931174,,,,0.94,,,,0.8308387546029189,,,,0.97,,,,46.054340077763,,,,46.054340077763,1105.304161866312,0.1787062811603478,0.86
1946-11-30,1946-12-11,278.9403,0.9468161724841248,264.1051871975735,0.845,1946,11,30,1946.11,1946,2,61,9,0.02281868817387036,6.395498546843783,0.91,5,Dry,23,4,2,2,19,50.0,0.1893185080177758,214.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,243.1051871975735,1,214.1051871975735,,,,964.7892030235267,990.0,0.12269175958591,0.012821037439514705,989.8644872029747,0.3244958003850721,,,,24.75078837906279,,,,0.94,,,,0.8564207487902941,,,,0.98,,,,47.889374303689785,,,,47.889374303689785,1149.3449832885547,0.18132689786158726,0.845
1946-12-01,1946-12-12,286.2506,0.9447248357886971,270.42805107941604,0.833,1946,12,1,1946.12,1946,3,62,9,0.023364983613261548,6.3228638818425225,0.76,4,Mod_Dry,31,5,3,2,36,77.0,0.2847337755556563,193.42805107941604,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,232.42805107941604,1,193.42805107941604,,,,964.8050263892143,990.0,0.1191231992316191,0.009342805107941604,989.8715339956605,0.2648806532465837,,,,24.8016269531996,,,,0.93,,,,0.7737122043176642,,,,0.97,,,,42.45445959681591,,,,42.45445959681591,1018.9070303235817,0.15698985156073322,0.835
1946-12-02,1946-12-13,293.6805,0.9362965832446792,274.97204871558904,0.8260000000000001,1946,12,2,1946.12,1946,3,63,9,0.02375758500902689,4.543997636173002,0.76,4,Mod_Dry,31,5,3,2,36,77.0,0.28002846238252804,197.97204871558904,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,236.97204871558904,1,197.97204871558904,,,,964.8169987158972,990.0,0.1206549239276864,0.009797204871558905,989.8695478712007,0.2774670209543949,,,,24.775082134349326,,,,0.93,,,,0.7918881948623562,,,,0.97,,,,43.40529083528889,,,,43.40529083528889,1041.7269800469332,0.15785346560873226,0.825
1946-12-03,1946-12-14,305.0513,0.9297058187130764,283.6079686159883,0.812,1946,12,3,1946.12,1946,3,64,10,0.02450372848842139,8.635919900399244,0.76,4,Mod_Dry,31,5,3,2,36,77.0,0.2715015391695844,206.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,245.60796861598828,1,206.60796861598828,,,,964.8410290195503,990.0,0.12352294160678574,0.011321593723197658,989.8651554646699,0.3021865793046808,,,,24.721939865814786,,,,0.94,,,,0.8264318744639532,,,,0.97,,,,45.68758567018198,,,,45.68758567018198,1096.5020560843677,0.16109415364151503,0.81
1946-12-04,1946-12-15,316.6956,0.9369067402508736,296.71424224779463,0.789,1946,12,4,1946.12,1946,3,65,10,0.025636110530209456,13.106273631806346,0.76,4,Mod_Dry,31,5,3,2,36,77.0,0.2595089450936941,219.7142422477946,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,258.71424224779463,1,219.7142422477946,,,,964.8803695688052,990.0,0.12787557860627866,0.013942848449558927,989.8581815729442,0.34170254372302444,,,,24.636109460415945,,,,0.94,,,,0.8788569689911785,,,,0.98,,,,48.91626298946078,,,,48.91626298946078,1173.9903117470585,0.1648598416405283,0.79
1946-12-05,1946-12-16,324.6118,0.9346567975819684,303.40062544531844,0.7809999999999999,1946,12,5,1946.12,1946,3,66,10,0.02621381403847552,6.68638319752381,0.76,4,Mod_Dry,31,5,3,2,36,77.0,0.25378985256534226,226.40062544531844,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,265.40062544531844,1,226.40062544531844,,,,964.901626905983,990.0,0.13009614867187694,0.015280125089063687,989.8546237262393,0.362791305200673,,,,24.590205515055413,,,,0.94,,,,0.9056025017812738,,,,0.98,,,,50.31097309588794,,,,50.31097309588794,1207.4633543013103,0.1658235642133026,0.78
1946-12-06,1946-12-17,332.6514,0.9328679343317016,310.31982437054864,0.768,1946,12,6,1946.12,1946,3,67,10,0.026811632825615404,6.919198925230205,0.76,4,Mod_Dry,31,5,3,2,36,77.0,0.2481311020209117,233.31982437054862,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,272.31982437054864,1,233.31982437054862,,,,964.9243819011117,990.0,0.13239403761383536,0.016663964874109732,989.8509419975121,0.38527522520950014,,,,24.541284871190797,,,,0.94,,,,0.9332792974821946,,,,0.98,,,,51.745414982863856,,,,51.745414982863856,1241.8899595887324,0.16674866031464158,0.77
1946-12-07,1946-12-18,340.8154,0.9319805591903504,317.6333270726829,0.76,1946,12,7,1946.12,1946,3,68,10,0.0274435194590798,7.313502702134257,0.76,4,Mod_Dry,31,5,3,2,36,77.0,0.2424178870323024,240.6333270726829,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,279.6333270726829,1,240.6333270726829,,,,964.9492037899292,990.0,0.13482287614959948,0.018126665414536582,989.8470504584358,0.4097711525090808,,,,24.48807551599757,,,,0.94,,,,0.9625333082907316,,,,0.98,,,,53.251686713221815,,,,53.251686713221815,1278.0404811173235,0.16765144641461513,0.76
1946-12-08,1946-12-19,353.2963,0.9281058395327992,327.8963591153317,0.7440000000000001,1946,12,8,1946.12,1946,3,69,10,0.028330245427564658,10.263032042648772,0.76,4,Mod_Dry,31,5,3,2,36,77.0,0.23483029884121595,250.89635911533168,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,289.8963591153317,1,250.89635911533168,,,,964.9852470017777,990.0,0.1382312631748334,0.020179271823066336,989.841589465002,0.44541259373556014,,,,24.41092986948912,,,,0.95,,,,1.0035854364613268,,,,0.98,,,,55.93676813512193,,,,55.93676813512193,1342.4824352429264,0.17059283087509725,0.745
1946-12-09,1946-12-20,361.7746,0.919723924541654,332.7327549114871,0.7340000000000001,1946,12,9,1946.12,1946,3,70,10,0.02874811002435249,4.836395796155443,0.76,4,Mod_Dry,31,5,3,2,36,77.0,0.2314169520836125,255.73275491148712,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,294.7327549114871,1,255.73275491148712,,,,965.0026803499353,990.0,0.13983744628056768,0.021146550982297424,989.8390160027373,0.4627210695053533,,,,24.373614583296487,,,,0.95,,,,1.0229310196459485,,,,0.98,,,,56.92787658871482,,,,56.92787658871482,1366.2690381291554,0.1710918920617198,0.735
1946-12-10,1946-12-21,370.3799,0.9164884289122586,339.44889265167944,0.725,1946,12,10,1946.12,1946,3,71,11,0.0293283843251051,6.716137740192322,0.76,4,Mod_Dry,31,5,3,2,36,77.0,0.22683827128878697,262.44889265167944,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,301.44889265167944,1,262.44889265167944,,,,965.0273259611907,990.0,0.14206789792860205,0.022489778530335888,989.835442323541,0.4873014295541575,,,,24.320814932796072,,,,0.95,,,,1.0497955706067177,,,,0.98,,,,58.2963757903104,,,,58.2963757903104,1399.1130189674495,0.17173830008669488,0.725
1946-12-11,1946-12-22,379.1131,0.9104731963332772,345.1723159288173,0.7140000000000001,1946,12,11,1946.12,1946,3,72,11,0.029822888096249806,5.72342327713784,0.63,3,Normal,38,5,4,3,54,104.0,0.3012987867238092,241.17231592881728,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,288.17231592881734,1,241.17231592881728,,,,965.0487027215944,990.0,0.1376587027069873,0.018234463185763456,989.8441068341073,0.4116061592652696,,,,24.383797953247715,,,,0.94,,,,0.9646892637152692,,,,0.98,,,,53.143694342079726,,,,53.143694342079726,1275.4486642099134,0.1539627944931691,0.715
1946-12-12,1946-12-23,387.9749,0.9026852126280548,350.2192051008483,0.7070000000000001,1946,12,12,1946.12,1946,3,73,11,0.030258939320713295,5.046889172031001,0.63,3,Normal,38,5,4,3,54,104.0,0.2969568729677529,246.21920510084828,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,293.2192051008483,1,246.21920510084828,,,,965.0678190166775,990.0,0.13933479136190532,0.019243841020169652,989.841421367618,0.4289863761682099,,,,24.344615974772008,,,,0.94,,,,0.9848768204033932,,,,0.98,,,,54.16862225277853,,,,54.16862225277853,1300.0469340666848,0.15467062189573602,0.705
1946-12-13,1946-12-24,396.9661,0.9077571128687334,360.34880084276085,0.6960000000000001,1946,12,13,1946.12,1946,3,74,11,0.03113413639281453,10.129595741912569,0.63,3,Normal,38,5,4,3,54,104.0,0.28860925791003444,256.34880084276085,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,303.3488008427608,1,256.34880084276085,,,,965.106880731048,990.0,0.14269886374851834,0.021269760168552167,989.8360313760828,0.4649493523152806,,,,24.264201292719736,,,,0.95,,,,1.0253952033710434,,,,0.98,,,,56.808847508382065,,,,56.808847508382065,1363.4123402011694,0.1576496088665236,0.695
1946-12-14,1946-12-25,406.0875,0.9131779827765716,370.830164080781,0.6900000000000001,1946,12,14,1946.12,1946,3,75,11,0.032039726176579485,10.481363238020151,0.63,3,Normal,38,5,4,3,54,104.0,0.2804518350274893,266.830164080781,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,313.830164080781,1,266.830164080781,,,,965.1481789695956,990.0,0.14617975928882027,0.0233660328161562,989.8304542078952,0.5036777414253413,,,,24.178597496874215,,,,0.95,,,,1.067320656323124,,,,0.98,,,,58.9229819349775,,,,58.9229819349775,1414.1515664394599,0.15889479239380813,0.69
1946-12-15,1946-12-26,410.6973,0.908236127635729,373.01012538244936,0.685,1946,12,15,1946.12,1946,3,76,11,0.032228074833043616,2.179961301668357,0.63,3,Normal,38,5,4,3,54,104.0,0.27881280673914205,269.01012538244936,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.01012538244936,1,269.01012538244936,,,,965.1568708984433,990.0,0.1469037316768282,0.023802025076489867,989.8292942432466,0.5119264072501468,,,,24.160496937553262,,,,0.95,,,,1.0760405015297974,,,,0.98,,,,59.3599023655685,,,,59.3599023655685,1424.637656773644,0.1591375094837076,0.685
1946-12-16,1946-12-27,415.3399,0.9101110693842988,378.00544054696775,0.679,1946,12,16,1946.12,1946,3,77,11,0.03265967006325801,4.995315164518388,0.63,3,Normal,38,5,4,3,54,104.0,0.2751283152155527,274.00544054696775,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,321.00544054696775,1,274.00544054696775,,,,965.1769121260128,990.0,0.1485626924325723,0.02480108810939355,989.826636219458,0.5310795908809274,,,,24.11864450256441,,,,0.95,,,,1.096021762187871,,,,0.98,,,,60.35743435630581,,,,60.35743435630581,1448.5784245513394,0.15967345408830513,0.68
1946-12-17,1946-12-28,420.0154,0.9067213782142306,380.8369423592014,0.675,1946,12,17,1946.12,1946,3,78,12,0.032904311819835,2.831501812233625,0.63,3,Normal,38,5,4,3,54,104.0,0.2730827512576453,276.8369423592014,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,323.8369423592014,2,138.4184711796007,138.4184711796007,,,965.1883457042154,990.0,0.14950304358792665,0.025367388471840276,989.8251295679402,0.1355078807776175,0.1355078807776175,,,24.501275982947146,24.501275982947146,,,0.91,0.91,,,0.5536738847184027,0.5536738847184027,,,0.97,0.97,,,29.36735846699446,29.36735846699446,,,58.73471693398892,1409.6332064157339,0.15422536629492986,0.675
1946-12-18,1946-12-29,424.724,0.9100759486875001,386.53109723034976,0.6659999999999999,1946,12,18,1946.12,1946,3,79,12,0.03339628680070222,5.694154871148385,0.63,3,Normal,38,5,4,3,54,104.0,0.26905985248069736,282.53109723034976,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.53109723034976,2,141.26554861517488,141.26554861517488,,,965.2114911804016,990.0,0.15139409133111245,0.02650621944606995,989.8220996892227,0.14116115679550909,0.14116115679550909,,,24.46944735202581,24.46944735202581,,,0.91,0.91,,,0.5650621944606995,0.5650621944606995,,,0.97,0.97,,,29.932469953016692,29.932469953016692,,,59.864939906033385,1436.758557744801,0.1548774221142611,0.665
1946-12-19,1946-12-30,429.4657,0.9061611532227304,389.1651339816072,0.662,1946,12,19,1946.12,1946,3,80,12,0.033623867576010866,2.6340367512574403,0.63,3,Normal,38,5,4,3,54,104.0,0.26723873985308066,285.1651339816072,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,332.1651339816072,2,142.5825669908036,142.5825669908036,,,965.2222637927608,990.0,0.15226886368392858,0.02703302679632144,989.8206981095198,0.14381478257721803,0.14381478257721803,,,24.4546195341816,24.4546195341816,,,0.91,0.91,,,0.5703302679632144,0.5703302679632144,,,0.97,0.97,,,30.193222936063613,30.193222936063613,,,60.386445872127226,1449.2747009310535,0.15516920864493794,0.66
1946-12-20,1946-12-31,434.2405,0.9023039355474278,391.8169121240828,0.66,1946,12,20,1946.12,1946,3,81,12,0.033852981207520755,2.6517781424756213,0.63,3,Normal,38,5,4,3,54,104.0,0.2654300944699005,287.8169121240828,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,334.8169121240828,2,143.9084560620414,143.9084560620414,,,965.2331491613286,990.0,0.15314952801168802,0.027563382424816558,989.8192870895635,0.14651088118958774,0.14651088118958774,,,24.43962704704537,24.43962704704537,,,0.91,0.91,,,0.5756338242481657,0.5756338242481657,,,0.97,0.97,,,30.45530982713357,30.45530982713357,,,60.91061965426714,1461.8548717024114,0.15545684162550294,0.66
1946-12-21,1947-01-01,439.0488,0.9068394067509818,398.1467533267305,0.654,1946,12,21,1946.12,1946,3,82,12,0.03439987948742952,6.3298412026476845,0.65,3,Normal,38,5,4,3,54,104.0,0.2612102174161261,294.1467533267305,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,341.1467533267305,2,147.07337666336525,147.07337666336525,,,965.2592881117247,990.0,0.15525168929670016,0.0288293506653461,989.815918960038,0.1530462917891386,0.1530462917891386,,,24.40358455652401,24.40358455652401,,,0.92,0.92,,,0.588293506653461,0.588293506653461,,,0.97,0.97,,,31.420728893447677,31.420728893447677,,,62.841457786895354,1508.1949868854886,0.1578349120313581,0.655
1946-12-22,1947-01-02,453.6742,0.9119592484433596,413.7323824701425,0.637,1946,12,22,1946.12,1946,3,83,12,0.035746477845420316,15.585629143412008,0.65,3,Normal,38,5,4,3,54,104.0,0.2513702199936097,309.7323824701425,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,356.7323824701425,2,154.86619123507126,154.86619123507126,,,965.3244915611366,990.0,0.1604277284956193,0.0319464764940285,989.8076257950104,0.16973753247424947,0.16973753247424947,,,24.313396701399533,24.313396701399533,,,0.92,0.92,,,0.619464764940285,0.619464764940285,,,0.97,0.97,,,32.96331059846264,32.96331059846264,,,65.92662119692528,1582.2389087262063,0.15934605070871613,0.635
1946-12-23,1947-01-03,463.5928,0.9065907191323836,420.28892993659525,0.628,1946,12,23,1946.12,1946,3,84,12,0.03631296354652183,6.556547466452741,0.65,3,Normal,38,5,4,3,54,104.0,0.2474488205427857,316.28892993659525,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,363.28892993659525,2,158.14446496829763,158.14446496829763,,,965.3522383863353,990.0,0.1626051796837401,0.03325778598731905,989.8041370343291,0.1770139718269603,0.1770139718269603,,,24.274884676166895,24.274884676166895,,,0.92,0.92,,,0.6325778598731905,0.6325778598731905,,,0.97,0.97,,,33.607773424553386,33.607773424553386,,,67.21554684910677,1613.1731243785625,0.1599269979802868,0.63
1946-12-24,1947-01-04,468.6029,0.9015518661337044,422.4698189706656,0.625,1946,12,24,1946.12,1946,3,85,13,0.0365013923590655,2.180889034070333,0.65,3,Normal,38,5,4,3,54,104.0,0.2461714312596169,318.46981897066564,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,365.4698189706656,2,159.23490948533282,159.23490948533282,,,965.3615051087413,990.0,0.16332946017475974,0.03369396379413312,989.8029765760311,0.17946775900473444,0.17946775900473444,,,24.262003708284983,24.262003708284983,,,0.92,0.92,,,0.6369396379413311,0.6369396379413311,,,0.97,0.97,,,33.821550951482614,33.821550951482614,,,67.64310190296523,1623.4344456711656,0.16011345394512566,0.625
1946-12-25,1947-01-05,483.8375,0.9000891520783358,435.49688511870175,0.611,1946,12,25,1946.12,1946,3,86,13,0.03762693087425584,13.02706614803617,0.65,3,Normal,38,5,4,3,54,104.0,0.23880767820337706,331.49688511870175,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,378.49688511870175,2,165.74844255935088,165.74844255935088,,,965.4172102809132,990.0,0.16765579210584192,0.03629937702374035,989.7960448308704,0.19447261473154126,0.19447261473154126,,,24.184361935225567,24.184361935225567,,,0.92,0.92,,,0.6629937702374035,0.6629937702374035,,,0.97,0.97,,,35.0923667085583,35.0923667085583,,,70.1847334171166,1684.4336020107987,0.1611601272371595,0.61
