Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1946-12-26,1947-01-06,488.9841,0.8998924733267547,440.0331111664572,0.609,1946,12,26,1946.12,1946,3,87,13,0.038018860804781895,4.536226047755463,0.65,3,Normal,38,5,4,3,54,104.0,0.2363458507118082,336.03311116645716,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,383.0331111664572,2,168.01655558322858,168.01655558322858,,,965.4367371158346,990.0,0.16916228784125886,0.037206622233291436,989.7936310899257,0.1998373604366488,0.1998373604366488,,,24.157056613654245,24.157056613654245,,,0.92,0.92,,,0.6720662223329145,0.6720662223329145,,,0.97,0.97,,,35.532409888502066,35.532409888502066,,,71.06481977700413,1705.5556746480988,0.16149880082574394,0.61
1946-12-27,1947-01-07,499.3804,0.8921883077628417,445.541354005931,0.598,1946,12,27,1946.12,1946,3,88,13,0.03849477298611244,5.50824283947378,0.65,3,Normal,38,5,4,3,54,104.0,0.23342389896004034,341.541354005931,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,388.541354005931,2,170.7706770029655,170.7706770029655,,,965.460528656174,990.0,0.1709915935813055,0.0383082708011862,989.7907001356177,0.20644875662092524,0.20644875662092524,,,24.12372272282268,24.12372272282268,,,0.92,0.92,,,0.683082708011862,0.683082708011862,,,0.97,0.97,,,36.06502164667781,36.06502164667781,,,72.13004329335561,1731.1210390405347,0.16189303786241901,0.6
1946-12-28,1947-01-08,504.6303,0.897830776149602,453.07261391760653,0.595,1946,12,28,1946.12,1946,3,89,13,0.0391454738424812,7.5312599116755345,0.65,3,Normal,38,5,4,3,54,104.0,0.22954377908816376,349.07261391760653,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,396.07261391760653,2,174.5363069588033,174.5363069588033,,,965.4931893252648,990.0,0.17349275000953726,0.039814522783521315,989.7866927272067,0.2156606737695625,0.2156606737695625,,,24.077842728172516,24.077842728172516,,,0.93,0.93,,,0.6981452278352129,0.6981452278352129,,,0.97,0.97,,,37.19007430075248,37.19007430075248,,,74.38014860150496,1785.1235664361188,0.1641682730685447,0.595
1946-12-29,1947-01-09,515.2343,0.8913623235036077,459.26044279675483,0.588,1946,12,29,1946.12,1946,3,90,13,0.03968010225763962,6.187828879148299,0.65,3,Normal,38,5,4,3,54,104.0,0.22645102932591366,355.26044279675483,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,402.26044279675483,2,177.63022139837742,177.63022139837742,,,965.5201269047764,990.0,0.17554774853028754,0.04105208855935097,989.7834001629103,0.22337834751766467,0.22337834751766467,,,24.039894910616397,24.039894910616397,,,0.93,0.93,,,0.7105208855935097,0.7105208855935097,,,0.97,0.97,,,37.78967110546339,37.78967110546339,,,75.57934221092678,1813.9042130622431,0.16456749845615232,0.59
1946-12-30,1947-01-10,531.4016,0.8847902403509693,470.1789493868897,0.5740000000000001,1946,12,30,1946.12,1946,3,91,13,0.04062346122702727,10.918506590134882,0.65,3,Normal,38,5,4,3,54,104.0,0.22119237821177515,366.1789493868897,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,413.1789493868897,2,183.08947469344486,183.08947469344486,,,965.5678576995903,990.0,0.17917382082959438,0.043235789877377945,989.7775903892931,0.2373240770261976,0.2373240770261976,,,23.97240861267641,23.97240861267641,,,0.93,0.93,,,0.7323578987737794,0.7323578987737794,,,0.97,0.97,,,38.84174569609479,38.84174569609479,,,77.68349139218958,1864.4037934125502,0.16522111739261902,0.575
1946-12-31,1947-01-11,536.8608,0.8801028281077824,472.4927083802066,0.5690000000000001,1946,12,31,1946.12,1946,3,92,14,0.04082337000404985,2.313758993316867,0.65,3,Normal,38,5,4,3,54,104.0,0.22010921683115803,368.4927083802066,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,415.4927083802066,2,184.2463541901033,184.2463541901033,,,965.5780017273418,990.0,0.17994222787534536,0.043698541676041314,989.7763592304486,0.24033307145133356,0.24033307145133356,,,23.95802443165554,23.95802443165554,,,0.93,0.93,,,0.7369854167604132,0.7369854167604132,,,0.97,0.97,,,39.063719840616706,39.063719840616706,,,78.12743968123341,1875.058552349601,0.16535163039672904,0.57
1947-01-01,1947-01-12,542.3552,0.8801733174469899,477.36657561862575,0.5650000000000001,1947,1,1,1947.01,1946,4,93,14,0.04124447213344926,4.873867238419166,0.59,3,Normal,41,6,4,3,66,120.0,0.2513791415842016,357.36657561862575,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,408.36657561862575,2,178.68328780931287,178.68328780931287,,,965.599400037426,990.0,0.17757561551910078,0.04147331512372515,989.7809510693573,0.2260358457299024,0.2260358457299024,,,23.955515186201104,23.955515186201104,,,0.93,0.93,,,0.7147331512372515,0.7147331512372515,,,0.97,0.97,,,37.880276499895956,37.880276499895956,,,75.76055299979191,1818.2532719950061,0.1587051898252675,0.565
1947-01-02,1947-01-13,547.8849,0.8752989863551575,479.56309760929685,0.5630000000000001,1947,1,2,1947.01,1946,4,94,14,0.04143425163344324,2.1965219906711013,0.59,3,Normal,41,6,4,3,66,120.0,0.2502277606392575,359.5630976092968,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,410.56309760929685,2,179.7815488046484,179.7815488046484,,,965.6090563455651,990.0,0.17830508776692516,0.041912619521859366,989.7797822927112,0.22882398241639074,0.22882398241639074,,,23.941901964729517,23.941901964729517,,,0.93,0.93,,,0.7191261952185937,0.7191261952185937,,,0.97,0.97,,,38.091445695876544,38.091445695876544,,,76.18289139175306,1828.389393402074,0.15885895259985114,0.565
1947-01-03,1947-01-14,553.45,0.8781733244038457,486.02502639130836,0.557,1947,1,3,1947.01,1946,4,95,14,0.04199256228020904,6.461928782011513,0.59,3,Normal,41,6,4,3,66,120.0,0.24690086617758986,366.02502639130836,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,417.02502639130836,2,183.01251319565415,183.01251319565415,,,965.6375061111478,990.0,0.18045111577571127,0.04320500527826168,989.776343878946,0.2371245700467855,0.2371245700467855,,,23.90171319775145,23.90171319775145,,,0.93,0.93,,,0.7320500527826167,0.7320500527826167,,,0.97,0.97,,,38.710921176991526,38.710921176991526,,,77.42184235398305,1858.1242164955936,0.15929599948552692,0.555
1947-01-04,1947-01-15,559.0506,0.8753118667840304,489.3436243127323,0.556,1947,1,4,1947.01,1946,4,96,14,0.04227928914062007,3.3185979214239296,0.59,3,Normal,41,6,4,3,66,120.0,0.24522645036713456,369.3436243127323,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,420.3436243127323,2,184.67181215636612,184.67181215636612,,,965.6521393533307,990.0,0.18155323316659008,0.04386872486254646,989.7745780419708,0.2414443955385163,0.2414443955385163,,,23.880994293101416,23.880994293101416,,,0.93,0.93,,,0.7386872486254645,0.7386872486254645,,,0.97,0.97,,,39.02803680754507,39.02803680754507,,,78.05607361509014,1873.3457667621633,0.15951178218520254,0.555
1947-01-05,1947-01-16,564.6867,0.8760275090430032,494.68108319071365,0.55,1947,1,5,1947.01,1946,4,97,14,0.042740445587677665,5.337458877981362,0.59,3,Normal,41,6,4,3,66,120.0,0.2425805313314085,374.68108319071365,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,425.68108319071365,2,187.34054159535683,187.34054159535683,,,965.6757036642198,990.0,0.18332582098584585,0.044936216638142734,989.7717379623759,0.2484732597031088,0.2484732597031088,,,23.847561038453158,23.847561038453158,,,0.93,0.93,,,0.7493621663814273,0.7493621663814273,,,0.97,0.97,,,39.53661017756322,39.53661017756322,,,79.07322035512644,1897.7572885230343,0.15984686506526766,0.55
1947-01-06,1947-01-17,576.0661,0.8889914195501405,512.1178199937132,0.5429999999999999,1947,1,6,1947.01,1946,4,98,14,0.044246979647456816,17.43673680299952,0.59,3,Normal,41,6,4,3,66,120.0,0.2343210786952759,392.11781999371317,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,443.11781999371317,2,196.05890999685658,196.05890999685658,,,965.7528912500618,990.0,0.18911661918610398,0.04842356399874263,989.7624598168152,0.2721325065844017,0.2721325065844017,,,23.737436060168985,23.737436060168985,,,0.93,0.93,,,0.7842356399874263,0.7842356399874263,,,0.97,0.97,,,41.18547526427958,41.18547526427958,,,82.37095052855916,1976.90281268542,0.16084374984172656,0.545
1947-01-07,1947-01-18,581.8096,0.8882166996280455,516.7730027239134,0.54,1947,1,7,1947.01,1946,4,99,15,0.04464918743534612,4.655182730200182,0.59,3,Normal,41,6,4,3,66,120.0,0.23221027291959784,396.77300272391335,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,447.77300272391335,2,198.38650136195668,198.38650136195668,,,965.7735410265336,990.0,0.19066262083081992,0.04935460054478268,989.7599827786245,0.2786294350572333,0.2786294350572333,,,23.70781231703351,23.70781231703351,,,0.93,0.93,,,0.7935460054478267,0.7935460054478267,,,0.97,0.97,,,41.62241635295503,41.62241635295503,,,83.24483270591006,1997.8759849418411,0.161085877681547,0.54
1947-01-08,1947-01-19,587.589,0.8901106602929673,523.0192327708844,0.536,1947,1,8,1947.01,1946,4,100,15,0.04518886171140441,6.246230046971049,0.59,3,Normal,41,6,4,3,66,120.0,0.2294370693870212,403.0192327708844,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,454.0192327708844,2,201.5096163854422,201.5096163854422,,,965.8012698133816,990.0,0.19273701457335646,0.050603846554176886,989.7566591388724,0.2874663850413126,0.2874663850413126,,,23.667922940449643,23.667922940449643,,,0.94,0.94,,,0.8060384655417688,0.8060384655417688,,,0.97,0.97,,,42.660360203346045,42.660360203346045,,,85.32072040669209,2047.6972897606104,0.16313113373417376,0.535
1947-01-09,1947-01-20,593.4044,0.8886647923374786,527.3375978981461,0.532,1947,1,9,1947.01,1946,4,101,15,0.04556196845839983,4.3183651272617,0.59,3,Normal,41,6,4,3,66,120.0,0.2275582102969599,407.33759789814616,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,458.33759789814616,2,203.66879894907302,203.66879894907302,,,965.8204522682383,990.0,0.19417115797355405,0.051467519579629216,989.7543613224467,0.2936559247154191,0.2936559247154191,,,23.64025312949293,23.64025312949293,,,0.94,0.94,,,0.8146751957962922,0.8146751957962922,,,0.97,0.97,,,43.06705947049281,43.06705947049281,,,86.13411894098562,2067.2188545836552,0.16333771626430135,0.53
1947-01-10,1947-01-21,605.1438,0.8886431881621848,537.7569157285794,0.526,1947,1,10,1947.01,1946,4,102,15,0.04646219751894926,10.419317830433329,0.59,3,Normal,41,6,4,3,66,120.0,0.2231491525077239,417.75691572857943,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,468.75691572857943,2,208.87845786428971,208.87845786428971,,,965.8667659526601,990.0,0.1976314480279415,0.053551383145715885,989.7488171688265,0.3088594897936013,0.3088594897936013,,,23.573191726372876,23.573191726372876,,,0.94,0.94,,,0.8355138314571589,0.8355138314571589,,,0.97,0.97,,,44.04337956475686,44.04337956475686,,,88.08675912951372,2114.0822191083294,0.163804047057525,0.525
1947-01-11,1947-01-22,611.0679,0.8869861279741288,542.0087505502821,0.523,1947,1,11,1947.01,1946,4,103,15,0.046829556047544366,4.251834821702687,0.62,3,Normal,41,6,4,3,66,120.0,0.22139863955732872,422.0087505502821,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,473.0087505502821,2,211.00437527514103,211.00437527514103,,,965.8856741624111,990.0,0.1990434964927136,0.05440175011005643,989.7465547533972,0.3151731190180976,0.3151731190180976,,,23.54570747196821,23.54570747196821,,,0.94,0.94,,,0.8440175011005643,0.8440175011005643,,,0.97,0.97,,,44.439769742704975,44.439769742704975,,,88.87953948540995,2133.1089476498387,0.16398174272126367,0.525
1947-01-12,1947-01-23,617.0284,0.8884164098844547,548.1781559247493,0.519,1947,1,12,1947.01,1946,4,104,15,0.04736259267189833,6.169405374467146,0.62,3,Normal,41,6,4,3,66,120.0,0.2189069350958832,428.1781559247492,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,479.1781559247492,2,214.0890779623746,214.0890779623746,,,965.9131153849534,990.0,0.2010923765063743,0.055635631184949866,989.7432719923088,0.3244470186609561,0.3244470186609561,,,23.505709588694593,23.505709588694593,,,0.94,0.94,,,0.8563563118494986,0.8563563118494986,,,0.98,0.98,,,45.476896010045074,45.476896010045074,,,90.95379202009016,2182.891008482164,0.16592013205388606,0.52
1947-01-13,1947-01-24,623.0255,0.8843912864860217,550.9983234585969,0.517,1947,1,13,1947.01,1946,4,105,15,0.04760625514682278,2.8201675338476657,0.62,3,Normal,41,6,4,3,66,120.0,0.217786506584565,430.9983234585969,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,481.9983234585969,2,215.49916172929846,215.49916172929846,,,965.925660621266,990.0,0.20202896351023514,0.05619966469171938,989.741771371798,0.3287308100564271,0.3287308100564271,,,23.48737994047575,23.48737994047575,,,0.94,0.94,,,0.8619966469171939,0.8619966469171939,,,0.98,0.98,,,45.740730368681724,45.740730368681724,,,91.48146073736343,2195.5550576967225,0.16602856459369525,0.515
1947-01-14,1947-01-25,635.1294,0.8861628436789661,562.8280752081156,0.506,1947,1,14,1947.01,1946,4,106,16,0.0486283456979812,11.829751749518664,0.62,3,Normal,41,6,4,3,66,120.0,0.21320898030118324,442.8280752081156,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,493.8280752081156,2,221.4140376040578,221.4140376040578,,,965.9782838022785,990.0,0.20595766335324872,0.05856561504162312,989.7354767216052,0.3470041723349468,0.3470041723349468,,,23.410188746991647,23.410188746991647,,,0.94,0.94,,,0.8856561504162311,0.8856561504162311,,,0.98,0.98,,,46.841738313484115,46.841738313484115,,,93.68347662696823,2248.403439047238,0.16645132102254695,0.505
1947-01-15,1947-01-26,635.1294,0.8861628436789661,562.8280752081156,0.506,1947,1,15,1947.01,1946,4,107,16,0.0486283456979812,0.0,0.62,3,Normal,41,6,4,3,66,120.0,0.21320898030118324,442.8280752081156,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,493.8280752081156,2,221.4140376040578,221.4140376040578,,,965.9782838022785,990.0,0.20595766335324872,0.05856561504162312,989.7354767216052,0.3470041723349468,0.3470041723349468,,,23.410188746991647,23.410188746991647,,,0.94,0.94,,,0.8856561504162311,0.8856561504162311,,,0.98,0.98,,,46.841738313484115,46.841738313484115,,,93.68347662696823,2248.403439047238,0.16645132102254695,0.505
1947-01-16,1947-01-27,641.2365,0.8794376863729334,563.9275439778775,0.503,1947,1,16,1947.01,1946,4,108,16,0.04872333979968862,1.09946876976187,0.62,3,Normal,41,6,4,3,66,120.0,0.21279329460223625,443.9275439778775,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,494.9275439778775,2,221.96377198893876,221.96377198893876,,,965.9831740996863,990.0,0.2063228005830589,0.0587855087955755,989.7348916906212,0.34872746441488794,0.34872746441488794,,,23.402990126520294,23.402990126520294,,,0.94,0.94,,,0.887855087955755,0.887855087955755,,,0.98,0.98,,,46.94359902015321,46.94359902015321,,,93.88719804030642,2253.292752967353,0.1664880515997451,0.505
1947-01-17,1947-01-28,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1947,1,17,1947.01,1946,4,109,16,0.04941147675228782,7.964548062490849,0.62,3,Normal,41,6,4,3,66,120.0,0.2098297942394516,451.89209204036837,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.89209204036837,2,225.94604602018418,225.94604602018418,,,966.0185932161558,990.0,0.20896785344514074,0.060378418408073675,989.7306537281469,0.3613376812837386,0.3613376812837386,,,23.350722830707394,23.350722830707394,,,0.94,0.94,,,0.9037841840807366,0.9037841840807366,,,0.98,0.98,,,47.67909585903284,47.67909585903284,,,95.35819171806568,2288.596601233577,0.16674158122706584,0.495
1947-01-18,1947-01-29,659.7793,0.87594388788403,577.9296451874037,0.495,1947,1,18,1947.01,1946,4,110,16,0.049933121344191686,6.037553147035396,0.62,3,Normal,41,6,4,3,66,120.0,0.20763773064641444,457.9296451874037,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,508.9296451874037,2,228.96482259370185,228.96482259370185,,,966.0454328733696,990.0,0.21169834503617604,0.06158592903748075,989.7267157259264,0.3710452646482007,0.3710452646482007,,,23.31023758790862,23.31023758790862,,,0.94,0.94,,,0.9158592903748074,0.9158592903748074,,,0.98,0.98,,,48.232347586424744,48.232347586424744,,,96.46469517284949,2315.152684148388,0.16691425327657164,0.495
1947-01-19,1947-01-30,672.3268,0.8764068829576366,589.2318351168824,0.487,1947,1,19,1947.01,1946,4,111,16,0.05090963055409864,11.302189929478686,0.62,3,Normal,41,6,4,3,66,120.0,0.20365498407973207,469.2318351168824,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,520.2318351168824,2,234.6159175584412,234.6159175584412,,,966.0956433714633,990.0,0.21825033919819267,0.06384636702337647,989.7179032937784,0.3895616243028116,0.3895616243028116,,,23.232698298012114,23.232698298012114,,,0.94,0.94,,,0.9384636702337648,0.9384636702337648,,,0.98,0.98,,,49.25837298627195,49.25837298627195,,,98.5167459725439,2364.4019033410536,0.16719521943854532,0.485
1947-01-20,1947-01-31,685.0236,0.878477532975807,601.777842158206,0.482,1947,1,20,1947.01,1946,4,112,16,0.051993605562469014,12.546007041323605,0.62,3,Normal,41,6,4,3,66,120.0,0.19940913671668933,481.777842158206,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,532.777842158206,2,240.888921079103,240.888921079103,,,966.1513131194458,990.0,0.2255233867583803,0.0663555684316412,989.70812104481,0.4106408229197741,0.4106408229197741,,,23.14616710244441,23.14616710244441,,,0.94,0.94,,,0.963555684316412,0.963555684316412,,,0.98,0.98,,,50.387040108629684,50.387040108629684,,,100.77408021725937,2418.5779252142247,0.16746060282951747,0.48
1947-01-21,1947-02-01,730.6486,0.8864028278959922,647.6489852382476,0.463,1947,1,21,1947.01,1946,4,113,17,0.0559568723245846,45.87114308004164,0.6900000000000001,3,Normal,41,6,4,3,66,120.0,0.1852855524136368,527.6489852382476,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,578.6489852382476,2,263.8244926191238,263.8244926191238,,,966.3539707482588,990.0,0.2521153537613029,0.08105959409529906,989.6668250521434,0.4924141208039833,0.4924141208039833,,,22.820440183080727,22.820440183080727,,,0.95,0.95,,,1.055297970476495,1.055297970476495,,,0.98,0.98,,,54.986720348834794,54.986720348834794,,,109.97344069766956,2639.36257674407,0.16980408092080027,0.465
1947-01-22,1947-02-02,792.06,0.8911767402221192,705.8654488603318,0.435,1947,1,22,1947.01,1946,4,114,17,0.060986774781532666,58.21646362208412,0.6900000000000001,3,Normal,41,6,4,3,66,120.0,0.17000407116363075,585.8654488603318,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,636.8654488603318,3,195.28848295344392,195.28848295344392,195.28848295344392,,966.6083432620543,990.0,0.28586402832483,0.10434617954413272,989.6097897921312,0.2699987944818317,0.2699987944818317,0.2699987944818317,,22.731447735595086,22.731447735595086,22.731447735595086,,0.93,0.93,0.93,,0.7811539318137757,0.7811539318137757,0.7811539318137757,,0.97,0.97,0.97,,39.28505976424828,39.28505976424828,39.28505976424828,,117.85517929274485,2828.5243030258757,0.1669655023957188,0.435
1947-01-23,1947-02-03,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1947,1,23,1947.01,1946,4,115,17,0.060709479788093476,3.2094327944349743,0.6900000000000001,3,Normal,41,6,4,3,66,120.0,0.1707805772045736,582.6560160658968,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,633.6560160658968,3,194.2186720219656,194.2186720219656,194.2186720219656,,966.5944182916667,990.0,0.2840034875744329,0.10306240642635872,989.6129341059993,0.2670497534242794,0.2670497534242794,0.2670497534242794,,22.751466060908154,22.751466060908154,22.751466060908154,,0.93,0.93,0.93,,0.7768746880878624,0.7768746880878624,0.7768746880878624,,0.97,0.97,0.97,,39.10425871033585,39.10425871033585,39.10425871033585,,117.3127761310075,2815.50662714418,0.1669561968427032,0.435
1947-01-24,1947-02-04,750.7725,0.8881602932782826,666.8063237852695,0.452,1947,1,24,1947.01,1946,4,116,17,0.057612066375047274,35.84969228062732,0.6900000000000001,3,Normal,41,6,4,3,66,120.0,0.1799623004754877,546.8063237852695,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,597.8063237852695,2,273.40316189263467,273.40316189263467,,,966.4380738311586,990.0,0.2632210572668229,0.08872252951410779,989.648056413219,0.5287517426926195,0.5287517426926195,,,22.68123083936781,22.68123083936781,,,0.95,0.95,,,1.0936126475705392,1.0936126475705392,,,0.98,0.98,,,56.635513157328326,56.635513157328326,,,113.2710263146567,2718.50463155176,0.16987095394004265,0.45
1947-01-25,1947-02-05,750.7725,0.8881602932782826,666.8063237852695,0.452,1947,1,25,1947.01,1946,4,117,17,0.057612066375047274,0.0,0.6900000000000001,3,Normal,41,6,4,3,66,120.0,0.1799623004754877,546.8063237852695,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,597.8063237852695,2,273.40316189263467,273.40316189263467,,,966.4380738311586,990.0,0.2632210572668229,0.08872252951410779,989.648056413219,0.5287517426926195,0.5287517426926195,,,22.68123083936781,22.68123083936781,,,0.95,0.95,,,1.0936126475705392,1.0936126475705392,,,0.98,0.98,,,56.635513157328326,56.635513157328326,,,113.2710263146567,2718.50463155176,0.16987095394004265,0.45
1947-01-26,1947-02-06,750.7725,0.8881602932782826,666.8063237852695,0.452,1947,1,26,1947.01,1946,4,118,17,0.057612066375047274,0.0,0.6900000000000001,3,Normal,41,6,4,3,66,120.0,0.1799623004754877,546.8063237852695,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,597.8063237852695,2,273.40316189263467,273.40316189263467,,,966.4380738311586,990.0,0.2632210572668229,0.08872252951410779,989.648056413219,0.5287517426926195,0.5287517426926195,,,22.68123083936781,22.68123083936781,,,0.95,0.95,,,1.0936126475705392,1.0936126475705392,,,0.98,0.98,,,56.635513157328326,56.635513157328326,,,113.2710263146567,2718.50463155176,0.16987095394004265,0.45
1947-01-27,1947-02-07,750.7725,0.8881602932782826,666.8063237852695,0.452,1947,1,27,1947.01,1946,4,119,17,0.057612066375047274,0.0,0.6900000000000001,3,Normal,41,6,4,3,66,120.0,0.1799623004754877,546.8063237852695,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,597.8063237852695,2,273.40316189263467,273.40316189263467,,,966.4380738311586,990.0,0.2632210572668229,0.08872252951410779,989.648056413219,0.5287517426926195,0.5287517426926195,,,22.68123083936781,22.68123083936781,,,0.95,0.95,,,1.0936126475705392,1.0936126475705392,,,0.98,0.98,,,56.635513157328326,56.635513157328326,,,113.2710263146567,2718.50463155176,0.16987095394004265,0.45
1947-01-28,1947-02-08,750.7725,0.8881602932782826,666.8063237852695,0.452,1947,1,28,1947.01,1946,4,120,18,0.057612066375047274,0.0,0.6900000000000001,3,Normal,41,6,4,3,66,120.0,0.1799623004754877,546.8063237852695,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,597.8063237852695,2,273.40316189263467,273.40316189263467,,,966.4380738311586,990.0,0.2632210572668229,0.08872252951410779,989.648056413219,0.5287517426926195,0.5287517426926195,,,22.68123083936781,22.68123083936781,,,0.95,0.95,,,1.0936126475705392,1.0936126475705392,,,0.98,0.98,,,56.635513157328326,56.635513157328326,,,113.2710263146567,2718.50463155176,0.16987095394004265,0.45
1947-01-29,1947-02-09,750.7725,0.8881602932782826,666.8063237852695,0.452,1947,1,29,1947.01,1946,4,121,18,0.057612066375047274,0.0,0.6900000000000001,3,Normal,41,6,4,3,66,120.0,0.1799623004754877,546.8063237852695,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,597.8063237852695,2,273.40316189263467,273.40316189263467,,,966.4380738311586,990.0,0.2632210572668229,0.08872252951410779,989.648056413219,0.5287517426926195,0.5287517426926195,,,22.68123083936781,22.68123083936781,,,0.95,0.95,,,1.0936126475705392,1.0936126475705392,,,0.98,0.98,,,56.635513157328326,56.635513157328326,,,113.2710263146567,2718.50463155176,0.16987095394004265,0.45
1947-01-30,1947-02-10,757.5572,0.8885506078640015,673.1279105517509,0.45,1947,1,30,1947.01,1946,4,122,18,0.05815825147167127,6.3215867664814605,0.6900000000000001,3,Normal,41,6,4,3,66,120.0,0.17827220966315027,553.1279105517509,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,604.1279105517509,3,184.37597018391696,184.37597018391696,184.37597018391696,,966.4657453576056,990.0,0.26688574524739184,0.09125116422070036,989.6418630905321,0.2406713677327437,0.2406713677327437,0.2406713677327437,,22.93544636519355,22.93544636519355,22.93544636519355,,0.93,0.93,0.93,,0.7375038807356679,0.7375038807356679,0.7375038807356679,,0.97,0.97,0.97,,37.422707531051294,37.422707531051294,37.422707531051294,,112.26812259315388,2694.434942235693,0.16678571907845824,0.45
1947-01-31,1947-02-11,764.3804,0.8926299826267534,682.3088631722309,0.445,1947,1,31,1947.01,1946,4,123,18,0.05895148577808074,9.180952620479957,0.6900000000000001,3,Normal,41,6,4,3,66,120.0,0.17587342987468882,562.3088631722309,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,613.3088631722309,3,187.43628772407692,187.43628772407692,187.43628772407692,,966.5058573414522,990.0,0.2722080366215831,0.09492354526889236,989.6328684181096,0.24872729269433436,0.24872729269433436,0.24872729269433436,,22.878283783963038,22.878283783963038,22.878283783963038,,0.93,0.93,0.93,,0.7497451508963078,0.7497451508963078,0.7497451508963078,,0.97,0.97,0.97,,37.94904115036903,37.94904115036903,37.94904115036903,,113.84712345110704,2732.330962826569,0.16685570068927766,0.445
1947-02-01,1947-02-12,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1947,2,1,1947.02,1946,5,124,18,0.060709479788093476,20.347152893665907,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.19497449230855488,565.6560160658968,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,620.6560160658968,3,188.5520053552989,188.5520053552989,188.5520053552989,,966.5944182916667,990.0,0.2764672556903749,0.09626240642635872,989.6272703378833,0.2516969958782117,0.2516969958782117,0.2516969958782117,,22.781155050338263,22.781155050338263,22.781155050338263,,0.93,0.93,0.93,,0.7542080214211957,0.7542080214211957,0.7542080214211957,,0.97,0.97,0.97,,38.01286347354864,38.01286347354864,38.01286347354864,,114.0385904206459,2736.926170095501,0.16229646913028226,0.435
1947-02-02,1947-02-13,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1947,2,2,1947.02,1946,5,125,18,0.060709479788093476,0.0,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.19497449230855488,565.6560160658968,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,620.6560160658968,3,188.5520053552989,188.5520053552989,188.5520053552989,,966.5944182916667,990.0,0.2764672556903749,0.09626240642635872,989.6272703378833,0.2516969958782117,0.2516969958782117,0.2516969958782117,,22.781155050338263,22.781155050338263,22.781155050338263,,0.93,0.93,0.93,,0.7542080214211957,0.7542080214211957,0.7542080214211957,,0.97,0.97,0.97,,38.01286347354864,38.01286347354864,38.01286347354864,,114.0385904206459,2736.926170095501,0.16229646913028226,0.435
1947-02-03,1947-02-14,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1947,2,3,1947.02,1946,5,126,18,0.060709479788093476,0.0,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.19497449230855488,565.6560160658968,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,620.6560160658968,3,188.5520053552989,188.5520053552989,188.5520053552989,,966.5944182916667,990.0,0.2764672556903749,0.09626240642635872,989.6272703378833,0.2516969958782117,0.2516969958782117,0.2516969958782117,,22.781155050338263,22.781155050338263,22.781155050338263,,0.93,0.93,0.93,,0.7542080214211957,0.7542080214211957,0.7542080214211957,,0.97,0.97,0.97,,38.01286347354864,38.01286347354864,38.01286347354864,,114.0385904206459,2736.926170095501,0.16229646913028226,0.435
1947-02-04,1947-02-15,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1947,2,4,1947.02,1946,5,127,19,0.060709479788093476,0.0,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.19497449230855488,565.6560160658968,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,620.6560160658968,3,188.5520053552989,188.5520053552989,188.5520053552989,,966.5944182916667,990.0,0.2764672556903749,0.09626240642635872,989.6272703378833,0.2516969958782117,0.2516969958782117,0.2516969958782117,,22.781155050338263,22.781155050338263,22.781155050338263,,0.93,0.93,0.93,,0.7542080214211957,0.7542080214211957,0.7542080214211957,,0.97,0.97,0.97,,38.01286347354864,38.01286347354864,38.01286347354864,,114.0385904206459,2736.926170095501,0.16229646913028226,0.435
1947-02-05,1947-02-16,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1947,2,5,1947.02,1946,5,128,19,0.060709479788093476,0.0,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.19497449230855488,565.6560160658968,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,620.6560160658968,3,188.5520053552989,188.5520053552989,188.5520053552989,,966.5944182916667,990.0,0.2764672556903749,0.09626240642635872,989.6272703378833,0.2516969958782117,0.2516969958782117,0.2516969958782117,,22.781155050338263,22.781155050338263,22.781155050338263,,0.93,0.93,0.93,,0.7542080214211957,0.7542080214211957,0.7542080214211957,,0.97,0.97,0.97,,38.01286347354864,38.01286347354864,38.01286347354864,,114.0385904206459,2736.926170095501,0.16229646913028226,0.435
1947-02-06,1947-02-17,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1947,2,6,1947.02,1946,5,129,19,0.060709479788093476,0.0,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.19497449230855488,565.6560160658968,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,620.6560160658968,3,188.5520053552989,188.5520053552989,188.5520053552989,,966.5944182916667,990.0,0.2764672556903749,0.09626240642635872,989.6272703378833,0.2516969958782117,0.2516969958782117,0.2516969958782117,,22.781155050338263,22.781155050338263,22.781155050338263,,0.93,0.93,0.93,,0.7542080214211957,0.7542080214211957,0.7542080214211957,,0.97,0.97,0.97,,38.01286347354864,38.01286347354864,38.01286347354864,,114.0385904206459,2736.926170095501,0.16229646913028226,0.435
1947-02-07,1947-02-18,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1947,2,7,1947.02,1946,5,130,19,0.060709479788093476,0.0,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.19497449230855488,565.6560160658968,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,620.6560160658968,3,188.5520053552989,188.5520053552989,188.5520053552989,,966.5944182916667,990.0,0.2764672556903749,0.09626240642635872,989.6272703378833,0.2516969958782117,0.2516969958782117,0.2516969958782117,,22.781155050338263,22.781155050338263,22.781155050338263,,0.93,0.93,0.93,,0.7542080214211957,0.7542080214211957,0.7542080214211957,,0.97,0.97,0.97,,38.01286347354864,38.01286347354864,38.01286347354864,,114.0385904206459,2736.926170095501,0.16229646913028226,0.435
1947-02-08,1947-02-19,792.06,0.8911767402221192,705.8654488603318,0.435,1947,2,8,1947.02,1946,5,131,19,0.060986774781532666,3.2094327944349743,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.1940879812451451,568.8654488603318,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,623.8654488603318,3,189.62181628677726,189.62181628677726,189.62181628677726,,966.6083432620543,990.0,0.278327796440772,0.09754617954413272,989.6241260240153,0.2545609227780557,0.2545609227780557,0.2545609227780557,,22.761221839182912,22.761221839182912,22.761221839182912,,0.93,0.93,0.93,,0.7584872651471091,0.7584872651471091,0.7584872651471091,,0.97,0.97,0.97,,38.195092306895106,38.195092306895106,38.195092306895106,,114.58527692068527,2750.046646096447,0.16233302976607095,0.435
1947-02-09,1947-02-20,806.1332,0.8935666243082664,720.3337222668207,0.43,1947,2,9,1947.02,1946,5,132,19,0.0622368336038533,14.468273406488947,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.19018962428813446,583.3337222668207,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,638.3337222668207,3,194.44457408894024,194.44457408894024,194.44457408894024,,966.6709625293707,990.0,0.2867152013140989,0.10333348890672828,989.6099513097791,0.267671136815478,0.267671136815478,0.267671136815478,,22.67131764359293,22.67131764359293,22.67131764359293,,0.93,0.93,0.93,,0.777778296355761,0.777778296355761,0.777778296355761,,0.97,0.97,0.97,,39.011826206138416,39.011826206138416,39.011826206138416,,117.03547861841524,2808.851486841966,0.16247396866290795,0.43
1947-02-10,1947-02-21,806.1332,0.8935666243082664,720.3337222668207,0.43,1947,2,10,1947.02,1946,5,133,19,0.0622368336038533,0.0,0.6900000000000001,3,Normal,43,7,5,4,78,137.0,0.19018962428813446,583.3337222668207,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,638.3337222668207,3,194.44457408894024,194.44457408894024,194.44457408894024,,966.6709625293707,990.0,0.2867152013140989,0.10333348890672828,989.6099513097791,0.267671136815478,0.267671136815478,0.267671136815478,,22.67131764359293,22.67131764359293,22.67131764359293,,0.93,0.93,0.93,,0.777778296355761,0.777778296355761,0.777778296355761,,0.97,0.97,0.97,,39.011826206138416,39.011826206138416,39.011826206138416,,117.03547861841524,2808.851486841966,0.16247396866290795,0.43
1947-02-11,1947-02-22,820.3628,0.8945392011786948,733.8466837887172,0.421,1947,2,11,1947.02,1946,5,134,20,0.06340435347934517,13.5129615218965,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.14308165768073525,628.8466837887173,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,675.8466837887173,3,209.61556126290574,209.61556126290574,209.61556126290574,,966.7292113630504,990.0,0.30846184567461865,0.11865400513661516,989.5728841491887,0.3110413807291245,0.3110413807291245,0.3110413807291245,,22.532631405409195,22.532631405409195,22.532631405409195,,0.93,0.93,0.93,,0.8384622450516229,0.8384622450516229,0.8384622450516229,,0.97,0.97,0.97,,41.798348529277625,41.798348529277625,41.798348529277625,,125.39504558783287,3009.481094107989,0.17087362845389042,0.42
1947-02-12,1947-02-23,827.5366,0.8937943571986156,739.6475434553279,0.419,1947,2,12,1947.02,1946,5,135,20,0.06390554775454033,5.800859666610677,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.14195950615814035,634.6475434553279,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,681.6475434553279,3,211.549181151776,211.549181151776,211.549181151776,,966.7541447347437,990.0,0.3118246628726538,0.12039426303659835,989.5677810740907,0.3168013182152667,0.3168013182152667,0.3168013182152667,,22.496835021131957,22.496835021131957,22.496835021131957,,0.94,0.94,0.94,,0.8461967246071038,0.8461967246071038,0.8461967246071038,,0.97,0.97,0.97,,42.569776235285495,42.569776235285495,42.569776235285495,,127.70932870585645,3065.023888940555,0.1726624117606762,0.42
1947-02-13,1947-02-24,849.2947,0.8954821115912885,760.52821131929,0.408,1947,2,13,1947.02,1946,5,136,20,0.06570963745798666,20.88066786396212,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.13806193963253022,655.52821131929,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,702.52821131929,3,218.5094037730966,218.5094037730966,218.5094037730966,,966.8435279379044,990.0,0.3239293978662551,0.12665846339578699,989.5494121387379,0.33796924327965394,0.33796924327965394,0.33796924327965394,,22.367914957554024,22.367914957554024,22.367914957554024,,0.94,0.94,0.94,,0.8740376150923866,0.8740376150923866,0.8740376150923866,,0.98,0.98,0.98,,44.169102187566665,44.169102187566665,44.169102187566665,,132.5073065627,3180.1753575047996,0.17423062628122535,0.41
1947-02-14,1947-02-25,849.2947,0.8954821115912885,760.52821131929,0.408,1947,2,14,1947.02,1946,5,137,20,0.06570963745798666,0.0,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.13806193963253022,655.52821131929,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,702.52821131929,3,218.5094037730966,218.5094037730966,218.5094037730966,,966.8435279379044,990.0,0.3239293978662551,0.12665846339578699,989.5494121387379,0.33796924327965394,0.33796924327965394,0.33796924327965394,,22.367914957554024,22.367914957554024,22.367914957554024,,0.94,0.94,0.94,,0.8740376150923866,0.8740376150923866,0.8740376150923866,,0.98,0.98,0.98,,44.169102187566665,44.169102187566665,44.169102187566665,,132.5073065627,3180.1753575047996,0.17423062628122535,0.41
1947-02-15,1947-02-26,863.9982,0.9020463209442272,779.3663976124346,0.404,1947,2,15,1947.02,1946,5,138,20,0.06733725675371435,18.838186293144645,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.13472482303787325,674.3663976124346,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,721.3663976124346,3,224.78879920414485,224.78879920414485,224.78879920414485,,966.9236631350177,990.0,0.33485008557242585,0.1323099192837304,989.5328399951437,0.35765020848872664,0.35765020848872664,0.35765020848872664,,22.2515266516374,22.2515266516374,22.2515266516374,,0.94,0.94,0.94,,0.8991551968165795,0.8991551968165795,0.8991551968165795,,0.98,0.98,0.98,,45.20197563168438,45.20197563168438,45.20197563168438,,135.60592689505316,3254.542245481276,0.1739950905125982,0.405
1947-02-16,1947-02-27,878.8611,0.9037319275970654,794.2548359930772,0.399,1947,2,16,1947.02,1946,5,139,20,0.06862361782980188,14.888438380642588,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.13219938392784955,689.2548359930772,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,736.2548359930772,3,229.7516119976924,229.7516119976924,229.7516119976924,,966.986649253369,990.0,0.3434810643438129,0.13677645079792314,989.5197424848584,0.3735963894561468,0.3735963894561468,0.3735963894561468,,22.159496842033114,22.159496842033114,22.159496842033114,,0.94,0.94,0.94,,0.9190064479907696,0.9190064479907696,0.9190064479907696,,0.98,0.98,0.98,,46.00885219604962,46.00885219604962,46.00885219604962,,138.02655658814885,3312.6373581155717,0.17378119758700708,0.4
1947-02-17,1947-02-28,901.4559,0.9071268594876859,817.7348595336458,0.39,1947,2,17,1947.02,1946,5,140,20,0.07065229186370699,23.480023540568595,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.12840347794379406,712.7348595336458,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,759.7348595336458,3,237.57828651121528,237.57828651121528,237.57828651121528,,967.0853464105528,990.0,0.3570926721934179,0.14636742976682293,989.4965398980397,0.3994472370534074,0.3994472370534074,0.3994472370534074,,22.01174625043373,22.01174625043373,22.01174625043373,,0.94,0.94,0.94,,0.9503131460448612,0.9503131460448612,0.9503131460448612,,0.98,0.98,0.98,,47.25896216873664,47.25896216873664,47.25896216873664,,141.7768865062099,3402.6452761490373,0.1733775744708563,0.39
1947-02-18,1947-03-01,909.0679,0.9012241447918772,819.2739407352476,0.389,1947,2,18,1947.02,1946,5,141,21,0.07078526847952539,1.539081201601789,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.1281622602395592,714.2739407352476,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,761.2739407352476,3,238.09131357841588,238.09131357841588,238.09131357841588,,967.0917883657373,990.0,0.3579848931798537,0.14713697036762385,989.4948781364526,0.4011717573227544,0.4011717573227544,0.4011717573227544,,22.001918013392515,22.001918013392515,22.001918013392515,,0.94,0.94,0.94,,0.9523652543136636,0.9523652543136636,0.9523652543136636,,0.98,0.98,0.98,,47.33986659820237,47.33986659820237,47.33986659820237,,142.01959979460707,3408.470395070571,0.17334812293328078,0.39
1947-02-19,1947-03-02,916.7204,0.9105214280240044,834.6935677067364,0.382,1947,2,19,1947.02,1946,5,142,21,0.07211752424986204,15.41962697148881,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.1257946677227672,729.6935677067364,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,776.6935677067364,3,243.2311892355788,243.2311892355788,243.2311892355788,,967.1561399936847,990.0,0.366923807366224,0.15484678385336825,989.4782294087804,0.41865321441940057,0.41865321441940057,0.41865321441940057,,21.90343620067637,21.90343620067637,21.90343620067637,,0.94,0.94,0.94,,0.9729247569423152,0.9729247569423152,0.9729247569423152,,0.98,0.98,0.98,,48.145361503069026,48.145361503069026,48.145361503069026,,144.4360845092071,3466.4660282209697,0.17304085007631648,0.38
1947-02-20,1947-03-03,939.9208,0.9134042636758518,858.5276662376176,0.374,1947,2,20,1947.02,1946,5,143,21,0.07417679036293016,23.83409853088119,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.12230240693366168,753.5276662376176,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,800.5276662376176,3,251.17588874587253,251.17588874587253,251.17588874587253,,967.2549286826854,990.0,0.3869775427675381,0.16676383311880882,989.4462586241136,0.4464040314361813,0.4464040314361813,0.4464040314361813,,21.744925909992013,21.744925909992013,21.744925909992013,,0.94,0.94,0.94,,1.0047035549834902,1.0047035549834902,1.0047035549834902,,0.98,0.98,0.98,,49.358143530340755,49.358143530340755,49.358143530340755,,148.07443059102224,3553.786334184534,0.17247485015822334,0.375
1947-02-21,1947-03-04,995.4845,0.9181998096202312,914.0536783798912,0.354,1947,2,21,1947.02,1946,5,144,21,0.07897423781202259,55.526012142273544,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.1148729035105538,809.0536783798912,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,856.0536783798912,3,269.68455945996374,269.68455945996374,269.68455945996374,,967.4818394126767,990.0,0.43785795230029867,0.19724294270391293,989.3648991049956,0.5144918848036041,0.5144918848036041,0.5144918848036041,,21.368567807515475,21.368567807515475,21.368567807515475,,0.94,0.94,0.94,,1.078738237839855,1.078738237839855,1.078738237839855,,0.98,0.98,0.98,,52.07801639493533,52.07801639493533,52.07801639493533,,156.23404918480597,3749.6171804353444,0.17092437006732694,0.355
1947-02-22,1947-03-05,1003.5869,0.9213790990341242,924.6839937244496,0.35100000000000003,1947,2,22,1947.02,1946,5,145,21,0.07989269705779244,10.630315344558426,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.11355230620688064,819.6839937244496,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,866.6839937244496,3,273.22799790814986,273.22799790814986,273.22799790814986,,967.5247618199479,990.0,0.4475988787116471,0.20574719497955968,989.3466539263087,0.5280756778965249,0.5280756778965249,0.5280756778965249,,21.293816428464154,21.293816428464154,21.293816428464154,,0.94,0.94,0.94,,1.0929119916325991,1.0929119916325991,1.0929119916325991,,0.98,0.98,0.98,,52.57770704201633,52.57770704201633,52.57770704201633,,157.73312112604896,3785.594907025175,0.1705805682768772,0.35
1947-02-23,1947-03-06,1036.4114,0.9189739555961264,952.4350838829193,0.342,1947,2,23,1947.02,1946,5,146,21,0.08229039124748422,27.75109015846977,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.11024373395815333,847.4350838829193,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,894.4350838829193,4,211.85877097072984,211.85877097072984,211.85877097072984,211.85877097072984,967.6360270551644,990.0,0.4730281645142289,0.2279480671063355,989.2990237683797,0.3177284108791501,0.3177284108791501,0.3177284108791501,0.3177284108791501,21.345268302336038,21.345268302336038,21.345268302336038,21.345268302336038,0.94,0.94,0.94,0.94,0.8474350838829193,0.8474350838829193,0.8474350838829193,0.8474350838829193,0.97,0.97,0.97,0.97,40.4498263820703,40.4498263820703,40.4498263820703,40.4498263820703,161.7993055282812,3883.1833326787487,0.16987961517403616,0.34
1947-02-24,1947-03-07,1053.0739999999996,0.9224728423044594,971.4321659369264,0.336,1947,2,24,1947.02,1946,5,147,21,0.08393173913695043,18.997082054007024,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.10808783534435434,866.4321659369264,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,913.4321659369264,4,216.6080414842316,216.6080414842316,216.6080414842316,216.6080414842316,967.7115398159738,990.0,0.4904358492649126,0.2431457327495411,989.2664184179857,0.3321191613255938,0.3321191613255938,0.3321191613255938,0.3321191613255938,21.22275944068615,21.22275944068615,21.22275944068615,21.22275944068615,0.94,0.94,0.94,0.94,0.8664321659369264,0.8664321659369264,0.8664321659369264,0.8664321659369264,0.98,0.98,0.98,0.98,41.54314425269361,41.54314425269361,41.54314425269361,41.54314425269361,166.17257701077443,3988.141848258585,0.17105937278750122,0.335
1947-02-25,1947-03-08,1095.466,0.935818257253338,1025.1570830002852,0.325,1947,2,25,1947.02,1946,5,148,22,0.08857357197122462,53.724917063358824,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.10242332784035478,920.1570830002852,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,967.1570830002852,4,230.0392707500713,230.0392707500713,230.0392707500713,230.0392707500713,967.9222373325822,990.0,0.5396658529484685,0.2861256664002282,989.1742084806513,0.3745312780992133,0.3745312780992133,0.3745312780992133,0.3745312780992133,20.877439869969848,20.877439869969848,20.877439869969848,20.877439869969848,0.94,0.94,0.94,0.94,0.9201570830002852,0.9201570830002852,0.9201570830002852,0.9201570830002852,0.98,0.98,0.98,0.98,43.401242260261945,43.401242260261945,43.401242260261945,43.401242260261945,173.60496904104778,4166.519256985147,0.16934474913148456,0.325
1947-02-26,1947-03-09,1156.5974,0.9338086699838878,1080.0406798008228,0.308,1947,2,26,1947.02,1946,5,149,22,0.09331551473479108,54.8835968005376,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.0972185603410454,975.0406798008228,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,1022.0406798008228,4,243.7601699502057,243.7601699502057,243.7601699502057,243.7601699502057,968.1331789636514,990.0,0.5899575950366105,0.3300325438406582,989.0800098611228,0.4204734049712467,0.4204734049712467,0.4204734049712467,0.4204734049712467,20.52635749250014,20.52635749250014,20.52635749250014,20.52635749250014,0.94,0.94,0.94,0.94,0.9750406798008228,0.9750406798008228,0.9750406798008228,0.9750406798008228,0.98,0.98,0.98,0.98,45.21656522970039,45.21656522970039,45.21656522970039,45.21656522970039,180.86626091880157,4340.790262051239,0.16746245238851218,0.31
1947-02-27,1947-03-10,1183.4396,0.9205844129984858,1089.4560494851628,0.302,1947,2,27,1947.02,1946,5,150,22,0.09412900267551806,9.41536968434002,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.0963783716191389,984.4560494851628,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,1031.4560494851628,4,246.1140123712907,246.1140123712907,246.1140123712907,246.1140123712907,968.1689364069404,990.0,0.5985852246278385,0.3375648395881302,989.063849935784,0.4286204696555656,0.4286204696555656,0.4286204696555656,0.4286204696555656,20.466293059188175,20.466293059188175,20.466293059188175,20.466293059188175,0.94,0.94,0.94,0.94,0.9844560494851629,0.9844560494851629,0.9844560494851629,0.9844560494851629,0.98,0.98,0.98,0.98,45.51960302692647,45.51960302692647,45.51960302692647,45.51960302692647,182.07841210770587,4369.881890584941,0.16712781777084948,0.3
1947-02-28,1947-03-11,1210.671,0.922658798487674,1117.0362502238706,0.295,1947,2,28,1947.02,1946,5,151,22,0.09651193201934244,27.580200738707838,0.76,4,Mod_Dry,36,6,5,4,54,105.0,0.09399873995043262,1012.0362502238708,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,1059.0362502238706,4,253.0090625559677,253.0090625559677,253.0090625559677,253.0090625559677,968.2729653324304,990.0,0.6375780931066174,0.3656471252910318,988.9967747816023,0.4529331335953517,0.4529331335953517,0.4529331335953517,0.4529331335953517,20.270876315576416,20.270876315576416,20.270876315576416,20.270876315576416,0.94,0.94,0.94,0.94,1.012036250223871,1.012036250223871,1.012036250223871,1.012036250223871,0.98,0.98,0.98,0.98,46.348057590406334,46.348057590406334,46.348057590406334,46.348057590406334,185.39223036162534,4449.413528679008,0.1659679623866011,0.295
1947-03-01,1947-03-12,1229.0427,0.91756512366433,1127.726717014242,0.292,1947,3,1,1947.03,1946,6,152,22,0.09743558835003052,10.690466790371373,0.59,3,Normal,49,9,9,9,107,183.0,0.16227335686832794,944.7267170142419,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1011.7267170142419,4,236.18167925356047,236.18167925356047,236.18167925356047,236.18167925356047,968.3130041700841,990.0,0.5805065534393452,0.3057813736113936,989.1137120729492,0.39477131919770697,0.39477131919770697,0.39477131919770697,0.39477131919770697,20.405936583667675,20.405936583667675,20.405936583667675,20.405936583667675,0.94,0.94,0.94,0.94,0.9447267170142422,0.9447267170142422,0.9447267170142422,0.9447267170142422,0.98,0.98,0.98,0.98,43.553762185072,43.553762185072,43.553762185072,43.553762185072,174.215048740288,4181.161169766912,0.1544833922189394,0.29
1947-03-02,1947-03-13,1285.2084,0.9120856039266032,1172.2200796855432,0.28,1947,3,2,1947.03,1946,6,153,22,0.10127981488483094,44.493362671301156,0.59,3,Normal,49,9,9,9,107,183.0,0.15611402941424712,989.2200796855432,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1056.2200796855432,4,247.3050199213858,247.3050199213858,247.3050199213858,247.3050199213858,968.4779633366263,990.0,0.6335135170719179,0.3413760637484345,989.0251104191797,0.4327723953492355,0.4327723953492355,0.4327723953492355,0.4327723953492355,20.11437468720423,20.11437468720423,20.11437468720423,20.11437468720423,0.94,0.94,0.94,0.94,0.9892200796855432,0.9892200796855432,0.9892200796855432,0.9892200796855432,0.98,0.98,0.98,0.98,44.953385487534845,44.953385487534845,44.953385487534845,44.953385487534845,179.81354195013938,4315.525006803346,0.15339571900045915,0.28
