Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1947-03-03,1947-03-14,1342.9646,0.905908308393646,1216.6027890185494,0.268,1947,3,3,1947.03,1946,6,154,22,0.10511448097120267,44.38270933300623,0.59,3,Normal,49,9,9,9,107,183.0,0.15041885622145307,1033.6027890185494,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,1100.6027890185494,4,258.4006972546373,258.4006972546373,258.4006972546373,258.4006972546373,968.6398607615333,990.0,0.6975710356968754,0.3936836257241142,988.9087453385789,0.4724096403195011,0.4724096403195011,0.4724096403195011,0.4724096403195011,19.796474936726078,19.796474936726078,19.796474936726078,19.796474936726078,0.94,0.94,0.94,0.94,1.0336027890185493,1.0336027890185493,1.0336027890185493,1.0336027890185493,0.98,0.98,0.98,0.98,46.22793375795665,46.22793375795665,46.22793375795665,46.22793375795665,184.9117350318266,4437.881640763839,0.15199022778913526,0.27
1947-03-04,1947-03-15,1432.6212,0.9362742394919926,1341.3263245101061,0.253,1947,3,4,1947.03,1946,6,155,23,0.11589059443767318,124.72353549155672,0.59,3,Normal,49,9,9,9,107,183.0,0.13643212442493236,1100.0,58.32632451010613,15.61743115297924,2.8685077627921047,2.8685077627921047,2.8685077627921047,34.10337006875058,64.61743115297924,11.868507762792106,11.868507762792106,11.868507762792106,141.10337006875056,1188.3544466785636,4,275.0,275.0,275.0,275.0,969.081230927558,990.0,0.8242229127319471,0.48,988.6957770872681,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.07961137971013,19.07961137971013,19.07961137971013,19.07961137971013,0.931950687352476,0.931950687352476,0.931950687352476,0.931950687352476,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.009998190997216,47.009998190997216,47.009998190997216,47.009998190997216,188.03999276398892,4512.959826335733,0.14018959393245853,0.255
1947-03-05,1947-03-16,1484.0171,0.9431309976592172,1399.6225280663384,0.244,1947,3,5,1947.03,1946,6,156,23,0.12092738642493164,58.29620355623229,0.59,3,Normal,49,9,9,9,107,183.0,0.1307495387723041,1100.0,116.62252806633842,31.22679713251685,5.735534167196971,5.735534167196971,5.735534167196971,68.18912843223066,80.22679713251684,14.73553416719697,14.73553416719697,14.73553416719697,175.18912843223063,1209.6978654669108,4,275.0,275.0,275.0,275.0,969.280973162941,990.0,0.8550278470656445,0.48,988.6649721529344,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.8490642099933,18.8490642099933,18.8490642099933,18.8490642099933,0.932041295475946,0.932041295475946,0.932041295475946,0.932041295475946,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.44647139657249,46.44647139657249,46.44647139657249,46.44647139657249,185.78588558629002,4458.861254070959,0.13273999372028128,0.245
1947-03-06,1947-03-17,1494.4335,0.9462756211754526,1414.1459885179058,0.242,1947,3,6,1947.03,1946,6,157,23,0.12218221340794705,14.523460451567415,0.59,3,Normal,49,9,9,9,107,183.0,0.12940672426033814,1100.0,131.14598851790583,35.115592553974786,6.4498027139953695,6.4498027139953695,6.4498027139953695,76.68098782194494,84.11559255397478,15.449802713995366,15.449802713995366,15.449802713995366,183.6809878219449,1215.0151979819655,4,275.0,275.0,275.0,275.0,969.3301128307866,990.0,0.8627023476028368,0.48,988.6572976523973,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.792250041610558,18.792250041610558,18.792250041610558,18.792250041610558,0.9320391349113784,0.9320391349113784,0.9320391349113784,0.9320391349113784,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.30636677743806,46.30636677743806,46.30636677743806,46.30636677743806,185.22546710975223,4445.4112106340535,0.13098044234024067,0.24
1947-03-07,1947-03-18,1515.4044,0.9482599209629142,1436.9972565708524,0.24,1947,3,7,1947.03,1946,6,158,23,0.12415656296772165,22.851268052946573,0.59,3,Normal,49,9,9,9,107,183.0,0.12734888613266954,1100.0,153.99725657085241,41.23423809820639,7.5736355690583155,7.5736355690583155,7.5736355690583155,90.04211176547108,90.2342380982064,16.573635569058315,16.573635569058315,16.573635569058315,197.04211176547108,1223.381509236323,4,275.0,275.0,275.0,275.0,969.4069370906441,990.0,0.8747774360111877,0.48,988.6452225639888,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.703350693344944,18.703350693344944,18.703350693344944,18.703350693344944,0.9320163234366192,0.9320163234366192,0.9320163234366192,0.9320163234366192,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.08618010160078,46.08618010160078,46.08618010160078,46.08618010160078,184.34472040640316,4424.273289753675,0.1282846710830264,0.24
1947-03-08,1947-03-19,1525.9589,0.9480519815469955,1446.688358904274,0.237,1947,3,8,1947.03,1946,6,159,23,0.12499387420932928,9.691102333421668,0.59,3,Normal,49,9,9,9,107,183.0,0.12649579909428782,1100.0,163.6883589042741,43.8291234224559,8.050247159226593,8.050247159226593,8.050247159226593,95.70849400413842,92.82912342245592,17.05024715922659,17.05024715922659,17.05024715922659,202.7084940041384,1226.9296177409092,4,275.0,275.0,275.0,275.0,969.4393379498424,990.0,0.8798984173580133,0.48,988.640101582642,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.66582885279964,18.66582885279964,18.66582885279964,18.66582885279964,0.9319995800401684,0.9319995800401684,0.9319995800401684,0.9319995800401684,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.99289776799883,45.99289776799883,45.99289776799883,45.99289776799883,183.9715910719953,4415.318185727887,0.12716739575573546,0.235
1947-03-09,1947-03-20,1547.2067,0.947753481275309,1466.3705361774826,0.234,1947,3,9,1947.03,1946,6,160,23,0.1266944143257345,19.68217727320848,0.59,3,Normal,49,9,9,9,107,183.0,0.12479792486627715,1100.0,183.37053617748256,49.099214604899714,9.000000000000002,9.018223090695862,9.018223090695862,107.23487539119114,98.09921460489971,18.0,18.018223090695862,18.018223090695862,214.23487539119114,1234.1174376955955,4,275.0,275.0,275.0,275.0,969.5048165705472,990.0,0.8986686890376276,0.48,988.6213313109623,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.58157996041514,18.58157996041514,18.58157996041514,18.58157996041514,0.9319465970255032,0.9319465970255032,0.9319465970255032,0.9319465970255032,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.78270432587322,45.78270432587322,45.78270432587322,45.78270432587322,183.13081730349288,4395.139615283829,0.12488713649476085,0.235
1947-03-10,1947-03-21,1568.6399,0.9517310164019286,1492.9232463956196,0.231,1947,3,10,1947.03,1946,6,161,23,0.12898856848858153,26.552710218137012,0.59,3,Normal,49,9,9,9,107,183.0,0.12257830430453732,1100.0,209.92324639561957,51.0,9.0,10.32409408503047,10.32409408503047,129.27505822555864,100.0,18.0,19.32409408503047,19.32409408503047,236.27505822555864,1237.3240940850305,4,275.0,275.0,275.0,275.0,969.5924682716563,990.0,0.9070795910427032,0.48,988.6129204089572,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.48551735730093,18.48551735730093,18.48551735730093,18.48551735730093,0.9318602027368916,0.9318602027368916,0.9318602027368916,0.9318602027368916,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.54179575262373,45.54179575262373,45.54179575262373,45.54179575262373,182.1671830104949,4372.012392251878,0.12202046116590592,0.23
1947-03-11,1947-03-22,1590.2593,0.9608539838546808,1528.006983766956,0.228,1947,3,11,1947.03,1946,6,162,24,0.132019803397465,35.083737371336376,0.6,3,Normal,49,9,9,9,107,183.0,0.11976385052171347,1100.0,245.00698376695598,51.0,9.0,12.049523791817505,12.049523791817505,160.90793618332097,100.0,18.0,21.049523791817503,21.049523791817503,267.907936183321,1239.0495237918174,4,275.0,275.0,275.0,275.0,969.7070982984482,990.0,0.9116053083064068,0.48,988.6083946916935,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.366361613245388,18.366361613245388,18.366361613245388,18.366361613245388,0.931714572785624,0.931714572785624,0.931714572785624,0.931714572785624,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.24116668192339,45.24116668192339,45.24116668192339,45.24116668192339,180.96466672769355,4343.152001464645,0.11843183221686987,0.23
1947-03-12,1947-03-23,1678.6114,0.9718781251926132,1631.4057003589478,0.215,1947,3,12,1947.03,1946,6,163,24,0.1409534525110131,103.39871659199184,0.6,3,Normal,49,9,9,9,107,183.0,0.11217320128263354,1100.0,348.40570035894785,51.00000000000002,9.0,16.0,17.13470657503022,255.2709937839176,100.0,18.0,25.0,26.13470657503022,362.2709937839176,1243.0,4,275.0,275.0,275.0,275.0,970.0373821080499,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.02571589883537,18.02571589883537,18.02571589883537,18.02571589883537,0.9310632977859092,0.9310632977859092,0.9310632977859092,0.9310632977859092,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.37102957091339,44.37102957091339,44.37102957091339,44.37102957091339,177.48411828365357,4259.618838807686,0.10879214057214763,0.215
1947-03-13,1947-03-24,1769.9945,0.9864250135611264,1745.9668486656192,0.203,1947,3,13,1947.03,1946,6,164,24,0.15085153572470952,114.56114830667136,0.6,3,Normal,49,9,9,9,107,183.0,0.10481298664969524,1100.0,462.9668486656192,51.0,9.0,16.0,22.768861409784552,364.1979872558347,100.0,18.0,25.0,31.768861409784552,471.1979872558347,1243.0,4,275.0,275.0,275.0,275.0,970.3908604462114,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.672237560673878,17.672237560673878,17.672237560673878,17.672237560673878,0.9300194515767352,0.9300194515767352,0.9300194515767352,0.9300194515767352,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.45215798275986,43.45215798275986,43.45215798275986,43.45215798275986,173.80863193103943,4171.407166344947,0.09954864381524496,0.205
1947-03-14,1947-03-25,1805.0532,0.9880139423315841,1783.4177282502415,0.199,1947,3,14,1947.03,1946,6,165,24,0.15408729172082086,37.45087958462227,0.6,3,Normal,49,9,9,9,107,183.0,0.10261196639530222,1100.0,500.41772825024145,51.0,9.0,16.0,24.610707946733182,399.80702030350835,100.0,18.0,25.0,33.610707946733186,506.80702030350835,1243.0,4,275.0,275.0,275.0,275.0,970.5037285355728,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.559369471312564,17.559369471312564,17.559369471312564,17.559369471312564,0.9296071907840644,0.9296071907840644,0.9296071907840644,0.9296071907840644,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.15550155777792,43.15550155777792,43.15550155777792,43.15550155777792,172.62200623111167,4142.928149546679,0.09679280602446166,0.2
1947-03-15,1947-03-26,1828.6668,0.9885857895968824,1807.794012387604,0.196,1947,3,15,1947.03,1946,6,166,24,0.15619340267028894,24.376284137362518,0.6,3,Normal,49,9,9,9,107,183.0,0.10122834722652213,1100.0,524.794012387604,51.0,8.999999999999996,15.999999999999995,25.809541592832986,422.98447079477097,100.0,18.0,25.0,34.809541592832986,529.9844707947709,1243.0,4,275.0,275.0,275.0,275.0,970.5765083465576,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.486589660327652,17.486589660327652,17.486589660327652,17.486589660327652,0.9293210888854956,0.9293210888854956,0.9293210888854956,0.9293210888854956,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.96340451782258,42.96340451782258,42.96340451782258,42.96340451782258,171.85361807129033,4124.4868337109665,0.095062610504124,0.195
1947-03-16,1947-03-27,1840.5463,0.9955175444855696,1832.2961330880007,0.194,1947,3,16,1947.03,1946,6,167,24,0.15831038589880325,24.502120700396752,0.6,3,Normal,49,9,9,9,107,183.0,0.0998746854808818,1100.0,549.2961330880007,51.0,8.999999999999996,15.999999999999995,27.014563922360693,446.28156916564,100.0,18.0,25.0,36.014563922360686,553.28156916564,1243.0,4,275.0,275.0,275.0,275.0,970.649129843644,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.413968163241364,17.413968163241364,17.413968163241364,17.413968163241364,0.9290197704375616,0.9290197704375616,0.9290197704375616,0.9290197704375616,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.77110587138982,42.77110587138982,42.77110587138982,42.77110587138982,171.08442348555928,4106.026163653423,0.09337160101802304,0.195
1947-03-17,1947-03-28,1876.4759,0.9974557133713636,1871.7016074586718,0.19,1947,3,17,1947.03,1946,6,168,24,0.1617150188844292,39.40547437067085,0.6,3,Normal,49,9,9,9,107,183.0,0.09777199488997113,1100.0,588.7016074586717,51.0,9.0,16.0,28.95253807173795,483.7490693869338,100.0,18.0,25.0,37.95253807173796,590.7490693869338,1243.0,4,275.0,275.0,275.0,275.0,970.7648210939336,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.298276912951636,17.298276912951636,17.298276912951636,17.298276912951636,0.928507069346034,0.928507069346034,0.928507069346034,0.928507069346034,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.46350480638002,42.46350480638002,42.46350480638002,42.46350480638002,169.8540192255201,4076.4964614124824,0.09074844972545687,0.19
1947-03-18,1947-03-29,1925.0651,0.9982266222520412,1921.651232388288,0.185,1947,3,18,1947.03,1946,6,169,25,0.16603066647834808,49.94962492961645,0.6,3,Normal,49,9,9,9,107,183.0,0.09523060007749788,1100.0,638.651232388288,51.0,9.0,16.0,31.409077002702688,531.2421553855853,100.0,18.0,25.0,40.40907700270269,638.2421553855853,1243.0,4,275.0,275.0,275.0,275.0,970.909562065366,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.153535941519365,17.153535941519365,17.153535941519365,17.153535941519365,0.9278090877503492,0.9278090877503492,0.9278090877503492,0.9278090877503492,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.076543457482906,42.076543457482906,42.076543457482906,42.076543457482906,168.30617382993162,4039.34817191836,0.08758414169711509,0.185
1947-03-19,1947-03-30,1962.022,1.0050074595714835,1971.8467458433613,0.18,1947,3,19,1947.03,1946,6,170,25,0.17036755884086638,50.195513455073296,0.6,3,Normal,49,9,9,9,107,183.0,0.09280640109874799,1100.0,688.8467458433612,51.0,9.0,16.0,33.87770881196859,578.9690370313926,100.0,18.0,25.0,42.877708811968596,685.9690370313926,1243.0,4,275.0,275.0,275.0,275.0,971.0529293036847,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.010168703200364,17.010168703200364,17.010168703200364,17.010168703200364,0.9270557727638148,0.9270557727638148,0.9270557727638148,0.9270557727638148,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.69099502132313,41.69099502132313,41.69099502132313,41.69099502132313,166.76398008529253,4002.3355220470207,0.08457248538043324,0.18
1947-03-20,1947-03-31,2011.9887,1.00817989886424,2028.446564081993,0.17500000000000002,1947,3,20,1947.03,1946,6,171,25,0.1752577831366842,56.599818238631784,0.6,3,Normal,49,9,9,9,107,183.0,0.09021682071414076,1100.0,745.4465640819931,51.0,9.0,16.0,36.66130643026195,632.7852576517311,100.0,18.0,25.0,45.66130643026195,739.785257651731,1243.0,4,275.0,275.0,275.0,275.0,971.2121594706531,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.850938536232277,16.850938536232277,16.850938536232277,16.850938536232277,0.9261468329693068,0.9261468329693068,0.9261468329693068,0.9261468329693068,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.260236917377995,41.260236917377995,41.260236917377995,41.260236917377995,165.04094766951198,3960.9827440682866,0.08136322178356419,0.175
1947-03-21,1947-04-01,2101.345,1.0136628905753664,2130.0554467960933,0.165,1947,3,21,1947.03,1946,6,172,25,0.18403679060318245,101.60888271410023,0.63,3,Normal,49,9,9,9,107,183.0,0.08591325651886576,1100.0,847.0554467960933,51.0,9.0,16.0,41.65846459652918,729.396982199564,100.0,18.0,25.0,50.65846459652918,836.396982199564,1243.0,4,275.0,275.0,275.0,275.0,971.4918191762756,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.571278830609756,16.571278830609756,16.571278830609756,16.571278830609756,0.9243663308067288,0.9243663308067288,0.9243663308067288,0.9243663308067288,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.4974725856193,40.4974725856193,40.4974725856193,40.4974725856193,161.9898903424772,3887.757368219453,0.07604961203527967,0.165
1947-03-22,1947-04-02,2246.7435,1.0085781674414218,2266.0164419409257,0.149,1947,3,22,1947.03,1946,6,173,25,0.19578382058369595,135.9609951448324,0.63,3,Normal,49,9,9,9,107,183.0,0.08075846080059941,1100.0,983.0164419409256,51.0,9.0,16.0,48.34507091512749,858.6713710257982,100.0,18.0,25.0,57.34507091512749,965.6713710257982,1243.0,4,275.0,275.0,275.0,275.0,971.8542866197148,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.208811387170456,16.208811387170456,16.208811387170456,16.208811387170456,0.9217094934978308,0.9217094934978308,0.9217094934978308,0.9217094934978308,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.49780908061083,39.49780908061083,39.49780908061083,39.49780908061083,157.9912363224433,3791.789671738639,0.06972201675073375,0.15
1947-03-23,1947-04-03,2412.4143,1.0045395565552413,2423.365591149523,0.132,1947,3,23,1947.03,1946,6,174,25,0.2093787870753188,157.34914920859728,0.63,3,Normal,49,9,9,9,107,183.0,0.07551481322848774,1100.0,1140.365591149523,51.0,9.0,16.0,56.083553663091294,1008.2820374864316,100.0,18.0,25.0,65.0835536630913,1115.2820374864316,1243.0,4,275.0,275.0,275.0,275.0,972.2582252911577,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.804872715727539,15.804872715727539,15.804872715727539,15.804872715727539,0.9182843060980828,0.9182843060980828,0.9182843060980828,0.9182843060980828,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.37036598343932,38.37036598343932,38.37036598343932,38.37036598343932,153.48146393375728,3683.555134410175,0.063334011382473,0.13
1947-03-24,1947-04-04,2527.0168,1.0161275825449274,2567.771472034419,0.121,1947,3,24,1947.03,1946,6,175,25,0.2218554551837738,144.40588088489585,0.63,3,Normal,49,9,9,9,107,183.0,0.07126802443015343,1100.0,1284.7714720344188,51.0,9.0,16.0,63.18548223120092,1145.585989803218,100.0,18.0,25.0,72.18548223120092,1252.585989803218,1243.0,4,275.0,275.0,275.0,275.0,972.6154025490264,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.44769545785887,15.44769545785887,15.44769545785887,15.44769545785887,0.9148478509308958,0.9148478509308958,0.9148478509308958,0.9148478509308958,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.36288026175945,37.36288026175945,37.36288026175945,37.36288026175945,149.4515210470378,3586.8365051289074,0.058202812312043065,0.12
1947-03-25,1947-04-05,2828.3612,1.023722638518117,2895.457390346268,0.098,1947,3,25,1947.03,1946,6,176,26,0.2501675185259175,327.68591831184904,0.63,3,Normal,49,9,9,9,107,183.0,0.06320244967518414,1100.0,1612.457390346268,51.0,9.0,16.0,71.0,1465.4573903462674,100.0,18.0,25.0,80.0,1572.4573903462674,1243.0,4,275.0,275.0,275.0,275.0,973.3828825597967,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.680215447088427,14.680215447088427,14.680215447088427,14.680215447088427,0.9061690844010958,0.9061690844010958,0.9061690844010958,0.9061690844010958,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.16976347521416,35.16976347521416,35.16976347521416,35.16976347521416,140.67905390085664,3376.29729362056,0.04858612472416071,0.1
1947-03-26,1947-04-06,2922.9672,1.0138852549041557,2963.5533446484865,0.091,1947,3,26,1947.03,1946,6,177,26,0.2560510089776292,68.09595430221862,0.63,3,Normal,49,9,9,9,107,183.0,0.06175019603762389,1100.0,1680.5533446484867,51.0,9.0,16.0,71.0,1533.5533446484867,100.0,18.0,25.0,80.0,1640.5533446484867,1243.0,4,275.0,275.0,275.0,275.0,973.535530185938,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.527567820947256,14.527567820947256,14.527567820947256,14.527567820947256,0.9042322416951866,0.9042322416951866,0.9042322416951866,0.9042322416951866,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.729671613529895,34.729671613529895,34.729671613529895,34.729671613529895,138.91868645411958,3334.0484748988697,0.0468757165127382,0.09
1947-03-27,1947-04-07,3019.5429,1.0200701869153206,3080.145690401829,0.08199999999999999,1947,3,27,1947.03,1946,6,178,26,0.2661245876507181,116.59234575334268,0.63,3,Normal,49,9,9,9,107,183.0,0.05941277406788061,1100.0,1797.1456904018291,50.999999999999936,9.0,16.0,71.0,1650.1456904018296,100.0,18.0,25.0,80.0,1757.1456904018296,1243.0,4,275.0,275.0,275.0,275.0,973.791861844784,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.271236162101175,14.271236162101175,14.271236162101175,14.271236162101175,0.90082257076702,0.90082257076702,0.90082257076702,0.90082257076702,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.988236306580035,33.988236306580035,33.988236306580035,33.988236306580035,135.95294522632014,3262.8706854316833,0.04413847879013282,0.08
1947-03-28,1947-04-08,3286.8346,1.039672960363583,3417.233058807453,0.066,1947,3,28,1947.03,1946,6,179,26,0.2952489362809639,337.0873684056237,0.63,3,Normal,49,9,9,9,107,183.0,0.05355209810122327,1100.0,2134.233058807453,51.0,9.0,16.0,71.0,1987.233058807453,100.0,18.0,25.0,80.0,2094.233058807453,1243.0,4,275.0,275.0,275.0,275.0,974.4999645844246,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.563133422460695,13.563133422460695,13.563133422460695,13.563133422460695,0.8903791560158238,0.8903791560158238,0.8903791560158238,0.8903791560158238,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.927344281842398,31.927344281842398,31.927344281842398,31.927344281842398,127.70937712736959,3065.025051056871,0.03737215897470501,0.065
1947-03-29,1947-04-09,3408.2971,1.0258396885498031,3496.366435549196,0.059000000000000004,1947,3,29,1947.03,1946,6,180,26,0.3020860600314505,79.13337674174318,0.63,3,Normal,49,9,9,9,107,183.0,0.052340051700346175,1100.0,2213.366435549196,51.0,9.0,16.0,71.0,2066.366435549196,100.0,18.0,25.0,80.0,2173.366435549196,1243.0,4,275.0,275.0,275.0,275.0,974.6596287355194,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.403469271365864,13.403469271365864,13.403469271365864,13.403469271365864,0.8878165310694979,0.8878165310694979,0.8878165310694979,0.8878165310694979,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.460688827938398,31.460688827938398,31.460688827938398,31.460688827938398,125.84275531175359,3020.2261274820867,0.03599243890235627,0.06
1947-03-30,1947-04-10,3623.0245,1.0307021203505466,3734.2590342319786,0.049,1947,3,30,1947.03,1946,6,181,26,0.3226399805576429,237.8925986827826,0.63,3,Normal,49,9,9,9,107,183.0,0.04900570590375165,1100.0,2451.2590342319786,51.0,9.0,16.0,71.0,2304.259034231979,100.0,18.0,25.0,80.0,2411.259034231979,1243.0,4,275.0,275.0,275.0,275.0,975.1259080374646,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.937189969420686,12.937189969420686,12.937189969420686,12.937189969420686,0.87989490681495,0.87989490681495,0.87989490681495,0.87989490681495,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.09529024513953,30.09529024513953,30.09529024513953,30.09529024513953,120.38116098055815,2889.1478635333947,0.03223696049926456,0.05
1947-03-31,1947-04-11,3827.1734,1.0193419091144624,3901.1982400680877,0.042,1947,3,31,1947.03,1946,6,182,26,0.3370635279418828,166.9392058361091,0.63,3,Normal,49,9,9,9,107,183.0,0.04690866465601761,1100.0,2618.198240068088,51.0,9.0,16.0,71.0,2471.198240068088,100.0,18.0,25.0,80.0,2578.198240068088,1243.0,4,275.0,275.0,275.0,275.0,975.441606049356,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.621491957529384,12.621491957529384,12.621491957529384,12.621491957529384,0.8741612067494421,0.8741612067494421,0.8741612067494421,0.8741612067494421,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.16956827585176,29.16956827585176,29.16956827585176,29.16956827585176,116.67827310340702,2800.278554481769,0.02990831686148065,0.04
1947-04-01,1947-04-12,4097.2828,0.9948355616753416,4076.122635680716,0.035,1947,4,1,1947.04,1946,7,183,27,0.35217699572281386,174.92439561262836,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.07237269983432056,1100.0,2681.122635680716,30.0,4.000000000000013,7.0,55.0,2585.1226356807165,100.0,18.0,25.0,80.0,2753.1226356807165,1243.0,4,275.0,275.0,275.0,275.0,975.762961045609,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.300136961276234,12.300136961276234,12.300136961276234,12.300136961276234,0.8680176844128766,0.8680176844128766,0.8680176844128766,0.8680176844128766,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.22710231880267,28.22710231880267,28.22710231880267,28.22710231880267,112.90840927521069,2709.8018226050563,0.027699953943204868,0.035
1947-04-02,1947-04-13,4337.6663,0.9996331882875896,4336.075193196632,0.03,1947,4,2,1947.04,1946,7,184,27,0.37463689669218897,259.9525575159164,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.06803387553399892,1100.0,2941.075193196633,30.0,4.0,7.0,55.00000000000003,2845.075193196632,100.0,18.0,25.0,80.0,3013.075193196632,1243.0,4,275.0,275.0,275.0,275.0,976.2239527881129,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.83914521877223,11.83914521877223,11.83914521877223,11.83914521877223,0.8586636655938649,0.8586636655938649,0.8586636655938649,0.8586636655938649,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,26.87640709130831,26.87640709130831,26.87640709130831,26.87640709130831,107.50562836523324,2580.135080765598,0.0247933035234055,0.03
1947-04-03,1947-04-14,4471.6466,1.0054853034328617,4496.174938445523,0.025,1947,4,3,1947.04,1946,7,185,27,0.3884695146816933,160.09974524889094,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.06561132608020613,1100.0,3101.174938445524,30.0,4.0,7.0,55.0,3005.174938445524,100.0,18.0,25.0,80.0,3173.174938445524,1243.0,4,275.0,275.0,275.0,275.0,976.4986892750958,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.56440873178947,11.56440873178947,11.56440873178947,11.56440873178947,0.8527857693722722,0.8527857693722722,0.8527857693722722,0.8527857693722722,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,26.073008992195874,26.073008992195874,26.073008992195874,26.073008992195874,104.2920359687835,2503.008863250804,0.02319572467632692,0.025
1947-04-04,1947-04-15,4522.3293,0.9984176938383548,4515.173590483621,0.024,1947,4,4,1947.04,1946,7,186,27,0.3901109982177849,18.998652038098047,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.06533525103481183,1100.0,3120.1735904836214,30.0,4.0,7.0,55.0,3024.1735904836214,100.0,18.0,25.0,80.0,3192.1735904836214,1243.0,4,275.0,275.0,275.0,275.0,976.530850369242,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.53224763764315,11.53224763764315,11.53224763764315,11.53224763764315,0.8520828881629491,0.8520828881629491,0.8520828881629491,0.8520828881629491,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.97906881277355,25.97906881277355,25.97906881277355,25.97906881277355,103.9162752510942,2493.990606026261,0.02301490145807743,0.025
1947-04-05,1947-04-16,4573.2514,0.9931768315732041,4542.047335439719,0.022,1947,4,5,1947.04,1946,7,187,27,0.3924328897819917,26.87374495609765,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.0649486846379246,1100.0,3147.047335439719,30.0,4.0,7.0,55.0,3051.047335439719,100.0,18.0,25.0,80.0,3219.047335439719,1243.0,4,275.0,275.0,275.0,275.0,976.5761863433553,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.48691166353008,11.48691166353008,11.48691166353008,11.48691166353008,0.8510867996408344,0.8510867996408344,0.8510867996408344,0.8510867996408344,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.846688739613253,25.846688739613253,25.846688739613253,25.846688739613253,103.38675495845301,2481.282119002872,0.022762148283169317,0.02
1947-04-06,1947-04-17,4590.2785,1.0010095903033338,4594.912800663202,0.022,1947,4,6,1947.04,1946,7,188,27,0.3970004659773007,52.86546522348272,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.0642014359788115,1100.0,3199.912800663202,30.0,4.0,7.0,55.0,3103.912800663203,100.0,18.0,25.0,80.0,3271.912800663203,1243.0,4,275.0,275.0,275.0,275.0,976.6648422263935,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.398255780491882,11.398255780491882,11.398255780491882,11.398255780491882,0.8491210993415164,0.8491210993415164,0.8491210993415164,0.8491210993415164,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.587968529837084,25.587968529837084,25.587968529837084,25.587968529837084,102.35187411934834,2456.44497886436,0.02227504167316853,0.02
1947-04-07,1947-04-18,4590.2785,1.0010095903033338,4594.912800663202,0.022,1947,4,7,1947.04,1946,7,189,27,0.3970004659773007,0.0,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.0642014359788115,1100.0,3199.912800663202,30.0,4.0,7.0,55.0,3103.912800663203,100.0,18.0,25.0,80.0,3271.912800663203,1243.0,4,275.0,275.0,275.0,275.0,976.6648422263935,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.398255780491882,11.398255780491882,11.398255780491882,11.398255780491882,0.8491210993415164,0.8491210993415164,0.8491210993415164,0.8491210993415164,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.587968529837084,25.587968529837084,25.587968529837084,25.587968529837084,102.35187411934834,2456.44497886436,0.02227504167316853,0.02
1947-04-08,1947-04-19,4624.4124,1.0010095903033338,4629.081161917657,0.021,1947,4,8,1947.04,1946,7,190,28,0.3999526123896856,34.1683612544548,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.06372754974073352,1100.0,3234.081161917657,30.0,4.0,7.0,55.0,3138.081161917657,100.0,18.0,25.0,80.0,3306.081161917657,1243.0,4,275.0,275.0,275.0,275.0,976.7217750397743,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.341322967111024,11.341322967111024,11.341322967111024,11.341322967111024,0.8478463376752929,0.8478463376752929,0.8478463376752929,0.8478463376752929,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.42193731327662,25.42193731327662,25.42193731327662,25.42193731327662,101.68774925310647,2440.5059820745555,0.021967156266273158,0.02
1947-04-09,1947-04-20,4590.2785,1.0010095903033338,4594.912800663202,0.022,1947,4,9,1947.04,1946,7,191,28,0.3970004659773007,34.1683612544548,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.0642014359788115,1100.0,3199.912800663202,30.0,4.0,7.0,55.0,3103.912800663203,100.0,18.0,25.0,80.0,3271.912800663203,1243.0,4,275.0,275.0,275.0,275.0,976.6648422263935,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.398255780491882,11.398255780491882,11.398255780491882,11.398255780491882,0.8491210993415164,0.8491210993415164,0.8491210993415164,0.8491210993415164,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.587968529837084,25.587968529837084,25.587968529837084,25.587968529837084,102.35187411934834,2456.44497886436,0.02227504167316853,0.02
1947-04-10,1947-04-21,4590.2785,1.0010095903033338,4594.912800663202,0.022,1947,4,10,1947.04,1946,7,192,28,0.3970004659773007,0.0,0.38,2,Mod_Wet,70,14,18,25,168,295.0,0.0642014359788115,1100.0,3199.912800663202,30.0,4.0,7.0,55.0,3103.912800663203,100.0,18.0,25.0,80.0,3271.912800663203,1243.0,4,275.0,275.0,275.0,275.0,976.6648422263935,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.398255780491882,11.398255780491882,11.398255780491882,11.398255780491882,0.8491210993415164,0.8491210993415164,0.8491210993415164,0.8491210993415164,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.587968529837084,25.587968529837084,25.587968529837084,25.587968529837084,102.35187411934834,2456.44497886436,0.02227504167316853,0.02
1947-04-11,1947-04-22,4590.2785,1.0010095903033338,4594.912800663202,0.022,1947,4,11,1947.04,1946,7,193,28,0.3970004659773007,0.0,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.0642014359788115,1100.0,3199.912800663202,30.0,4.0,7.0,55.0,3103.912800663203,100.0,18.0,25.0,80.0,3271.912800663203,1243.0,4,275.0,275.0,275.0,275.0,976.6648422263935,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.398255780491882,11.398255780491882,11.398255780491882,11.398255780491882,0.8491210993415164,0.8491210993415164,0.8491210993415164,0.8491210993415164,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.587968529837084,25.587968529837084,25.587968529837084,25.587968529837084,102.35187411934834,2456.44497886436,0.02227504167316853,0.02
1947-04-12,1947-04-23,4505.4084,0.9991072065460684,4501.386000873192,0.024,1947,4,12,1947.04,1946,7,194,28,0.3889197504754438,93.52679979001005,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.0655353706486791,1100.0,3106.386000873192,30.0,4.0,7.0,55.0,3010.386000873192,100.0,18.0,25.0,80.0,3178.386000873192,1243.0,4,275.0,275.0,275.0,275.0,976.5075197522921,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.555578254593302,11.555578254593302,11.555578254593302,11.555578254593302,0.8525930881874771,0.8525930881874771,0.8525930881874771,0.8525930881874771,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,26.047213358010783,26.047213358010783,26.047213358010783,26.047213358010783,104.18885343204313,2500.532482369035,0.023145949583491008,0.025
1947-04-13,1947-04-24,4454.8056,1.0054853034328617,4479.24156045041,0.026000000000000002,1947,4,13,1947.04,1946,7,195,28,0.38700647082291545,22.14444042278137,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.06585936391658598,1100.0,3084.241560450411,30.0,4.0,7.0,55.0,2988.241560450411,100.0,18.0,25.0,80.0,3156.241560450411,1243.0,4,275.0,275.0,275.0,275.0,976.4699466785104,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.593151328374988,11.593151328374988,11.593151328374988,11.593151328374988,0.8534113134692827,0.8534113134692827,0.8534113134692827,0.8534113134692827,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,26.156984658403765,26.156984658403765,26.156984658403765,26.156984658403765,104.62793863361506,2511.0705272067617,0.023358405038350776,0.025
1947-04-14,1947-04-25,4404.4427,1.0024912672855981,4415.415344009801,0.027000000000000003,1947,4,14,1947.04,1946,7,196,28,0.3814918857224468,63.826216440609635,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.06681138171977716,1100.0,3020.415344009801,30.0,4.0,7.0,55.00000000000003,2924.4153440098003,100.0,18.0,25.0,80.0,3092.4153440098003,1243.0,4,275.0,275.0,275.0,275.0,976.3609434766124,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.702154530272837,11.702154530272837,11.702154530272837,11.702154530272837,0.8557610999848377,0.8557610999848377,0.8557610999848377,0.8557610999848377,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,26.475620464732035,26.475620464732035,26.475620464732035,26.475620464732035,105.90248185892814,2541.6595646142755,0.023984715730673303,0.025
1947-04-15,1947-04-26,4354.3203,0.9996331882875896,4352.723084314373,0.029,1947,4,15,1947.04,1946,7,197,29,0.37607527448476186,62.69225969542731,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.06777366588356434,1100.0,2957.723084314373,30.0,4.0,7.0,55.0,2861.723084314373,100.0,18.0,25.0,80.0,3029.723084314373,1243.0,4,275.0,275.0,275.0,275.0,976.2528366052444,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.810261401640744,11.810261401640744,11.810261401640744,11.810261401640744,0.8580563576300743,0.8580563576300743,0.8580563576300743,0.8580563576300743,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,26.79187452190862,26.79187452190862,26.79187452190862,26.79187452190862,107.16749808763448,2572.0199541032275,0.024620793928707998,0.03
1947-04-16,1947-04-27,4277.0944,0.9991151427865818,4273.309782167689,0.031,1947,4,16,1947.04,1946,7,198,29,0.3692139651792883,79.41330214668416,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.06903314176543447,1100.0,2878.3097821676893,30.0,4.0,7.0,55.0,2782.3097821676893,100.0,18.0,25.0,80.0,2950.3097821676893,1243.0,4,275.0,275.0,275.0,275.0,976.114380213388,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.948717793497126,11.948717793497126,11.948717793497126,11.948717793497126,0.8609447699696354,0.8609447699696354,0.8609447699696354,0.8609447699696354,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,27.19721115450753,27.19721115450753,27.19721115450753,27.19721115450753,108.78884461803013,2610.932270832723,0.02545774824750609,0.03
1947-04-17,1947-04-28,4236.7153,0.9976583455247472,4226.794376657384,0.032,1947,4,17,1947.04,1946,7,199,29,0.3651950341431981,46.51540551030485,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.06979284386984792,1100.0,2831.7943766573844,30.0,4.0,7.0,55.0,2735.794376657385,100.0,18.0,25.0,80.0,2903.7943766573853,1243.0,4,275.0,275.0,275.0,275.0,976.0324767719644,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.03062123492073,12.03062123492073,12.03062123492073,12.03062123492073,0.8626263288258329,0.8626263288258329,0.8626263288258329,0.8626263288258329,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,27.43712110828525,27.43712110828525,27.43712110828525,27.43712110828525,109.748484433141,2633.963626395384,0.025964945216930997,0.03
1947-04-18,1947-04-29,4196.5773,0.9961693822117608,4180.501816344899,0.033,1947,4,18,1947.04,1946,7,200,29,0.36119535693219934,46.29256031248497,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.07056569114420927,1100.0,2785.5018163448995,30.0,4.0,7.0,55.0,2689.5018163448995,100.0,18.0,25.0,80.0,2857.5018163448995,1243.0,4,275.0,275.0,275.0,275.0,975.9503637166257,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.112734290259551,12.112734290259551,12.112734290259551,12.112734290259551,0.8642919894200204,0.8642919894200204,0.8642919894200204,0.8642919894200204,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,27.67772915732624,27.67772915732624,27.67772915732624,27.67772915732624,110.71091662930496,2657.0619991033186,0.02648268592934181,0.035
1947-04-19,1947-04-30,4196.5773,0.9961693822117608,4180.501816344899,0.033,1947,4,19,1947.04,1946,7,201,29,0.36119535693219934,0.0,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.07056569114420927,1100.0,2785.5018163448995,30.0,4.0,7.0,55.0,2689.5018163448995,100.0,18.0,25.0,80.0,2857.5018163448995,1243.0,4,275.0,275.0,275.0,275.0,975.9503637166257,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.112734290259551,12.112734290259551,12.112734290259551,12.112734290259551,0.8642919894200204,0.8642919894200204,0.8642919894200204,0.8642919894200204,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,27.67772915732624,27.67772915732624,27.67772915732624,27.67772915732624,110.71091662930496,2657.0619991033186,0.02648268592934181,0.035
1947-04-20,1947-05-01,4136.8208,0.9937528900407524,4110.977625580697,0.034,1947,4,20,1947.04,1946,7,202,29,0.3551884668501723,69.5241907642021,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.0717590867350755,1100.0,2715.977625580697,30.0,4.0,7.0,55.0,2619.977625580697,100.0,18.0,25.0,80.0,2787.977625580697,1243.0,4,275.0,275.0,275.0,275.0,975.8258923561053,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.237205650779812,12.237205650779812,12.237205650779812,12.237205650779812,0.8667783160598435,0.8667783160598435,0.8667783160598435,0.8667783160598435,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.042586853573905,28.042586853573905,28.042586853573905,28.042586853573905,112.17034741429562,2692.088337943095,0.027285565048155904,0.035
1947-04-21,1947-05-02,4117.0219,0.9937528900407524,4091.3024114860686,0.035,1947,4,21,1947.04,1946,7,203,29,0.3534885283523964,19.6752140946287,0.17,2,Mod_Wet,70,14,18,25,168,295.0,0.07210417865269662,1100.0,2696.302411486069,30.0,3.9999999999999862,7.0,55.0,2600.302411486069,100.0,18.0,25.0,80.0,2768.3024114860686,1243.0,4,275.0,275.0,275.0,275.0,975.7904123296547,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.272685677230427,12.272685677230427,12.272685677230427,12.272685677230427,0.8674785201653739,0.8674785201653739,0.8674785201653739,0.8674785201653739,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.146611468850942,28.146611468850942,28.146611468850942,28.146611468850942,112.58644587540377,2702.0747010096898,0.027518485448380575,0.035
1947-04-22,1947-05-03,4097.2828,0.9948355616753416,4076.122635680716,0.035,1947,4,22,1947.04,1946,7,204,30,0.35217699572281386,15.17977580535262,0.17,2,Mod_Wet,70,14,18,25,168,295.0,0.07237269983432056,1100.0,2681.122635680716,30.0,4.000000000000013,7.0,55.0,2585.1226356807165,100.0,18.0,25.0,80.0,2753.1226356807165,1243.0,4,275.0,275.0,275.0,275.0,975.762961045609,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.300136961276234,12.300136961276234,12.300136961276234,12.300136961276234,0.8680176844128766,0.8680176844128766,0.8680176844128766,0.8680176844128766,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.22710231880267,28.22710231880267,28.22710231880267,28.22710231880267,112.90840927521069,2709.8018226050563,0.027699953943204868,0.035
1947-04-23,1947-05-04,4097.2828,0.9948355616753416,4076.122635680716,0.035,1947,4,23,1947.04,1946,7,205,30,0.35217699572281386,0.0,0.17,2,Mod_Wet,70,14,18,25,168,295.0,0.07237269983432056,1100.0,2681.122635680716,30.0,4.000000000000013,7.0,55.0,2585.1226356807165,100.0,18.0,25.0,80.0,2753.1226356807165,1243.0,4,275.0,275.0,275.0,275.0,975.762961045609,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.300136961276234,12.300136961276234,12.300136961276234,12.300136961276234,0.8680176844128766,0.8680176844128766,0.8680176844128766,0.8680176844128766,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.22710231880267,28.22710231880267,28.22710231880267,28.22710231880267,112.90840927521069,2709.8018226050563,0.027699953943204868,0.035
1947-04-24,1947-05-05,4077.6034,0.9948355616753416,4056.5448687282815,0.036000000000000004,1947,4,24,1947.04,1946,7,206,30,0.3504854766581235,19.57776695243456,0.17,2,Mod_Wet,70,14,18,25,168,295.0,0.07272198620903753,1100.0,2661.544868728281,30.0,4.000000000000013,7.0,55.0,2565.544868728281,100.0,18.0,25.0,80.0,2733.544868728281,1243.0,4,275.0,275.0,275.0,275.0,975.7274556333114,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.335642373574116,12.335642373574116,12.335642373574116,12.335642373574116,0.8687116849538618,0.8687116849538618,0.8687116849538618,0.8687116849538618,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.331215675094302,28.331215675094302,28.331215675094302,28.331215675094302,113.3248627003772,2719.796704809053,0.02793630204216238,0.035
1947-04-25,1947-05-06,4038.4235,0.9996429456641102,4036.981563379165,0.037000000000000005,1947,4,25,1947.04,1946,7,207,30,0.34879520707595985,19.563305349116487,0.17,2,Mod_Wet,70,14,18,25,168,295.0,0.07307439862397329,1100.0,2641.981563379165,30.0,4.000000000000013,7.0,55.0,2545.981563379165,100.0,18.0,25.0,80.0,2713.981563379165,1243.0,4,275.0,275.0,275.0,275.0,975.6918623165747,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.371235690310597,12.371235690310597,12.371235690310597,12.371235690310597,0.8694036077447267,0.8694036077447267,0.8694036077447267,0.8694036077447267,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.435593415731866,28.435593415731866,28.435593415731866,28.435593415731866,113.74237366292743,2729.816967910259,0.028175103571124342,0.035
1947-04-26,1947-05-07,4038.4235,0.9996429456641102,4036.981563379165,0.037000000000000005,1947,4,26,1947.04,1946,7,208,30,0.34879520707595985,0.0,0.17,2,Mod_Wet,70,14,18,25,168,295.0,0.07307439862397329,1100.0,2641.981563379165,30.0,4.000000000000013,7.0,55.0,2545.981563379165,100.0,18.0,25.0,80.0,2713.981563379165,1243.0,4,275.0,275.0,275.0,275.0,975.6918623165747,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.371235690310597,12.371235690310597,12.371235690310597,12.371235690310597,0.8694036077447267,0.8694036077447267,0.8694036077447267,0.8694036077447267,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.435593415731866,28.435593415731866,28.435593415731866,28.435593415731866,113.74237366292743,2729.816967910259,0.028175103571124342,0.035
1947-04-27,1947-05-08,4038.4235,0.9996429456641102,4036.981563379165,0.037000000000000005,1947,4,27,1947.04,1946,7,209,30,0.34879520707595985,0.0,0.17,2,Mod_Wet,70,14,18,25,168,295.0,0.07307439862397329,1100.0,2641.981563379165,30.0,4.000000000000013,7.0,55.0,2545.981563379165,100.0,18.0,25.0,80.0,2713.981563379165,1243.0,4,275.0,275.0,275.0,275.0,975.6918623165747,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.371235690310597,12.371235690310597,12.371235690310597,12.371235690310597,0.8694036077447267,0.8694036077447267,0.8694036077447267,0.8694036077447267,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.435593415731866,28.435593415731866,28.435593415731866,28.435593415731866,113.74237366292743,2729.816967910259,0.028175103571124342,0.035
1947-04-28,1947-05-09,3960.7774,1.0068859865754054,3988.051260004569,0.038,1947,4,28,1947.04,1946,7,210,30,0.3445676288643948,48.93030337459596,0.17,2,Mod_Wet,70,14,18,25,168,295.0,0.0739709649568702,1100.0,2593.051260004569,30.0,4.0,7.0,55.0,2497.051260004569,100.0,18.0,25.0,80.0,2665.051260004569,1243.0,4,275.0,275.0,275.0,275.0,975.6023339306756,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.460764076209516,12.460764076209516,12.460764076209516,12.460764076209516,0.8711272082614072,0.8711272082614072,0.8711272082614072,0.8711272082614072,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.69815842924524,28.69815842924524,28.69815842924524,28.69815842924524,114.79263371698096,2755.0232092075425,0.02878414198639198,0.04
1947-04-29,1947-05-10,3827.1734,1.0193419091144624,3901.1982400680877,0.042,1947,4,29,1947.04,1946,7,211,31,0.3370635279418828,86.85301993648136,0.17,2,Mod_Wet,70,14,18,25,168,295.0,0.07561779275150379,1100.0,2506.198240068088,30.0,4.0,7.0,55.0,2410.198240068088,100.0,18.0,25.0,80.0,2578.198240068088,1243.0,4,275.0,275.0,275.0,275.0,975.441606049356,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.621491957529384,12.621491957529384,12.621491957529384,12.621491957529384,0.8741612067494421,0.8741612067494421,0.8741612067494421,0.8741612067494421,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.16956827585176,29.16956827585176,29.16956827585176,29.16956827585176,116.67827310340702,2800.278554481769,0.02990831686148065,0.04
