Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1947-04-30,1947-05-11,3770.7964,1.0254302252497345,3866.6886018228884,0.044,1947,4,30,1947.04,1946,7,212,31,0.33408189519749754,34.509638245199305,0.17,2,Mod_Wet,70,14,18,25,168,295.0,0.0762926706487114,1100.0,2471.6886018228884,30.0,3.9999999999999862,7.0,55.0,2375.6886018228884,100.0,18.0,25.0,80.0,2543.6886018228884,1243.0,4,275.0,275.0,275.0,275.0,975.3770860528897,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.686011953995447,12.686011953995447,12.686011953995447,12.686011953995447,0.8753573264553698,0.8753573264553698,0.8753573264553698,0.8753573264553698,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.35879755097673,29.35879755097673,29.35879755097673,29.35879755097673,117.43519020390691,2818.444564893766,0.030370997589137118,0.045
1947-05-01,1947-05-12,3752.1211,1.0249522745569744,3845.745055858216,0.045,1947,5,1,1947.05,1946,8,213,31,0.33227237282614985,20.943545964672467,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.08346887152881373,1100.0,2424.745055858216,35.0,4.0,8.0,57.0,2320.745055858216,100.0,18.0,25.0,80.0,2522.745055858216,1243.0,4,275.0,275.0,275.0,275.0,975.3377439142033,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.725354092681826,12.725354092681826,12.725354092681826,12.725354092681826,0.8760805510603221,0.8760805510603221,0.8760805510603221,0.8760805510603221,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.47417730820216,29.47417730820216,29.47417730820216,29.47417730820216,117.89670923280865,2829.5210215874076,0.030656402730913437,0.045
1947-05-02,1947-05-13,3752.1211,1.0249522745569744,3845.745055858216,0.045,1947,5,2,1947.05,1946,8,214,31,0.33227237282614985,0.0,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.08346887152881373,1100.0,2424.745055858216,35.0,4.0,8.0,57.0,2320.745055858216,100.0,18.0,25.0,80.0,2522.745055858216,1243.0,4,275.0,275.0,275.0,275.0,975.3377439142033,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.725354092681826,12.725354092681826,12.725354092681826,12.725354092681826,0.8760805510603221,0.8760805510603221,0.8760805510603221,0.8760805510603221,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.47417730820216,29.47417730820216,29.47417730820216,29.47417730820216,117.89670923280865,2829.5210215874076,0.030656402730913437,0.045
1947-05-03,1947-05-14,3752.1211,1.0249522745569744,3845.745055858216,0.045,1947,5,3,1947.05,1946,8,215,31,0.33227237282614985,0.0,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.08346887152881373,1100.0,2424.745055858216,35.0,4.0,8.0,57.0,2320.745055858216,100.0,18.0,25.0,80.0,2522.745055858216,1243.0,4,275.0,275.0,275.0,275.0,975.3377439142033,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.725354092681826,12.725354092681826,12.725354092681826,12.725354092681826,0.8760805510603221,0.8760805510603221,0.8760805510603221,0.8760805510603221,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.47417730820216,29.47417730820216,29.47417730820216,29.47417730820216,117.89670923280865,2829.5210215874076,0.030656402730913437,0.045
1947-05-04,1947-05-15,3733.5042,1.0249522745569744,3826.663621858017,0.045,1947,5,4,1947.05,1946,8,216,31,0.33062373692853264,19.08143400019889,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.0838850841674294,1100.0,2405.663621858017,34.99999999999994,4.0,7.999999999999987,57.0,2301.663621858017,100.0,18.0,25.0,80.0,2503.663621858017,1243.0,4,275.0,275.0,275.0,275.0,975.3017764927732,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.761321514112025,12.761321514112025,12.761321514112025,12.761321514112025,0.8767376753675218,0.8767376753675218,0.8767376753675218,0.8767376753675218,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.57965450500335,29.57965450500335,29.57965450500335,29.57965450500335,118.3186180200134,2839.646832480321,0.03091952408468147,0.045
1947-05-05,1947-05-16,3696.4452,1.0311736660449222,3811.676948218156,0.046,1947,5,5,1947.05,1946,8,217,31,0.32932888832604873,14.986673639860784,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.08421490182951044,1100.0,2390.676948218156,35.0,4.0,8.0,57.0,2286.676948218156,100.0,18.0,25.0,80.0,2488.676948218156,1243.0,4,275.0,275.0,275.0,275.0,975.2734444939572,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.789653512928185,12.789653512928185,12.789653512928185,12.789653512928185,0.8772525680093081,0.8772525680093081,0.8772525680093081,0.8772525680093081,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.662735840250047,29.662735840250047,29.662735840250047,29.662735840250047,118.65094336100019,2847.6226406640053,0.03112827896300759,0.045
1947-05-06,1947-05-17,3678.0029,1.0340162096523977,3803.114617748527,0.047,1947,5,6,1947.05,1946,8,218,32,0.3285891029734727,8.56233046962916,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.08440450322005663,1100.0,2382.114617748527,35.0,4.0,8.0,57.0,2278.114617748527,100.0,18.0,25.0,80.0,2480.114617748527,1243.0,4,275.0,275.0,275.0,275.0,975.2572246368687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.805873370016528,12.805873370016528,12.805873370016528,12.805873370016528,0.8775462562525862,0.8775462562525862,0.8775462562525862,0.8775462562525862,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.71029730446077,29.71029730446077,29.71029730446077,29.71029730446077,118.84118921784308,2852.188541228234,0.03124838485362242,0.045
1947-05-07,1947-05-18,3604.8141,1.0291719585543644,3709.973587521388,0.05,1947,5,7,1947.05,1946,8,219,32,0.3205417179618479,93.14103022713923,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.08652352703525802,1100.0,2288.973587521388,34.99999999999994,4.0,8.0,57.0,2184.973587521388,100.0,18.0,25.0,80.0,2386.973587521388,1243.0,4,275.0,275.0,275.0,275.0,975.0792134158504,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.983884591034965,12.983884591034965,12.983884591034965,12.983884591034965,0.8807175907835028,0.8807175907835028,0.8807175907835028,0.8807175907835028,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.23215420734735,30.23215420734735,30.23215420734735,30.23215420734735,120.9286168293894,2902.2868039053456,0.03259554656565119,0.05
1947-05-08,1947-05-19,3514.6276,1.0243778615521175,3600.306705040052,0.053,1947,5,8,1947.05,1946,8,220,32,0.3110664993154605,109.66688248133595,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.08915907068434854,1100.0,2179.306705040052,35.0,4.0,8.000000000000012,57.0,2075.3067050400514,100.0,18.0,25.0,80.0,2277.3067050400514,1243.0,4,275.0,275.0,275.0,275.0,974.8658232850177,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.197274721867599,13.197274721867599,13.197274721867599,13.197274721867599,0.8843939316588512,0.8843939316588512,0.8843939316588512,0.8843939316588512,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.85729043394951,30.85729043394951,30.85729043394951,30.85729043394951,123.42916173579805,2962.299881659153,0.03428295749442962,0.055
1947-05-09,1947-05-20,3461.205,1.021913524541566,3537.052200710891,0.056,1947,5,9,1947.05,1946,8,221,32,0.30560131014142106,63.25450432916068,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.09075353763099232,1100.0,2116.052200710891,35.0,4.0,8.000000000000012,57.0,2012.0522007108912,100.0,18.0,25.0,80.0,2214.052200710891,1243.0,4,275.0,275.0,275.0,275.0,974.7408087004272,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.322289306458133,13.322289306458133,13.322289306458133,13.322289306458133,0.8864842572674314,0.8864842572674314,0.8864842572674314,0.8864842572674314,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.22321826509155,31.22321826509155,31.22321826509155,31.22321826509155,124.8928730603662,2997.4289534487884,0.03530987556114233,0.055
1947-05-10,1947-05-21,3390.7751,1.0310770263443272,3496.150307110389,0.059000000000000004,1947,5,10,1947.05,1946,8,222,32,0.3020673865343376,40.901893600502255,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.09181527445978444,1100.0,2075.150307110389,35.0,4.0,8.0,57.0,1971.150307110389,100.0,18.0,25.0,80.0,2173.150307110389,1243.0,4,275.0,275.0,275.0,275.0,974.6591958641603,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.403902142724814,13.403902142724814,13.403902142724814,13.403902142724814,0.8878235820863378,0.8878235820863378,0.8878235820863378,0.8878235820863378,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.461954733794354,31.461954733794354,31.461954733794354,31.461954733794354,125.8478189351774,3020.347654444258,0.035996112260743215,0.06
1947-05-11,1947-05-22,3321.255,1.0394409287846869,3452.248381930785,0.063,1947,5,11,1947.05,1946,8,223,32,0.29827426019881986,43.90192517960395,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.09298288086110132,1100.0,2031.248381930785,35.0,4.0,8.0,57.0,1927.248381930785,100.0,18.0,25.0,80.0,2129.248381930785,1243.0,4,275.0,275.0,275.0,275.0,974.5709053594342,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.492192647451091,13.492192647451091,13.492192647451091,13.492192647451091,0.8892499909270868,0.8892499909270868,0.8892499909270868,0.8892499909270868,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.720073132496022,31.720073132496022,31.720073132496022,31.720073132496022,126.88029252998409,3045.1270207196185,0.03675294431133083,0.065
1947-05-12,1947-05-23,3304.0166,1.0414612372122911,3441.0052160059477,0.064,1947,5,12,1947.05,1946,8,224,32,0.29730285066291384,11.243165924837283,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.09328669381460336,1100.0,2020.005216005948,35.0,4.0,8.0,57.0,1916.005216005948,100.0,18.0,25.0,80.0,2118.0052160059477,1243.0,4,275.0,275.0,275.0,275.0,974.5481776706772,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.514920336208165,13.514920336208165,13.514920336208165,13.514920336208165,0.8896133914546818,0.8896133914546818,0.8896133914546818,0.8896133914546818,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.786490355378195,31.786490355378195,31.786490355378195,31.786490355378195,127.14596142151278,3051.503074116307,0.036950237921782036,0.065
1947-05-13,1947-05-24,3269.7091,1.0414080913697863,3405.1015131654217,0.067,1947,5,13,1947.05,1946,8,225,33,0.2942007707374925,35.90370284052551,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.09427031727509197,1100.0,1984.1015131654215,35.0,4.0,8.0,57.0,1880.1015131654215,100.0,18.0,25.0,80.0,2082.1015131654212,1243.0,4,275.0,275.0,275.0,275.0,974.4752767326944,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.587821274190972,13.587821274190972,13.587821274190972,13.587821274190972,0.8907685715227549,0.8907685715227549,0.8907685715227549,0.8907685715227549,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.999448124542475,31.999448124542475,31.999448124542475,31.999448124542475,127.9977924981699,3071.9470199560774,0.03759000781717714,0.065
1947-05-14,1947-05-25,3201.7695,1.03475301412095,3313.0406406455268,0.07,1947,5,14,1947.05,1946,8,226,33,0.2862467113517735,92.06087251989538,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.09688984676549424,1100.0,1892.0406406455268,35.0,4.0,8.0,57.0,1788.0406406455265,100.0,18.0,25.0,80.0,1990.0406406455265,1243.0,4,275.0,275.0,275.0,275.0,974.2860596706244,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.777038336260901,13.777038336260901,13.777038336260901,13.777038336260901,0.8936924880205372,0.8936924880205372,0.8936924880205372,0.8936924880205372,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.55155585763969,32.55155585763969,32.55155585763969,32.55155585763969,130.20622343055877,3124.94936233341,0.039301124723054665,0.07
1947-05-15,1947-05-26,3134.7263,1.0242753271445222,3210.822806441037,0.075,1947,5,15,1947.05,1946,8,227,33,0.2774150904765056,102.21783420448992,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.09997437396920857,1100.0,1789.8228064410366,35.0,4.0,8.0,57.0,1685.8228064410364,100.0,18.0,25.0,80.0,1887.8228064410366,1243.0,4,275.0,275.0,275.0,275.0,974.0719733758702,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.991124631015012,13.991124631015012,13.991124631015012,13.991124631015012,0.8968711889914558,0.8968711889914558,0.8968711889914558,0.8968711889914558,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.17496513733869,33.17496513733869,33.17496513733869,33.17496513733869,132.69986054935475,3184.796653184514,0.04132892674212778,0.075
1947-05-16,1947-05-27,3019.5429,1.0200701869153206,3080.145690401829,0.08199999999999999,1947,5,16,1947.05,1946,8,228,33,0.2661245876507181,130.6771160392077,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.10421584959447908,1100.0,1659.1456904018291,35.0,4.0,8.0,57.0,1555.1456904018291,100.0,18.0,25.0,80.0,1757.1456904018291,1243.0,4,275.0,275.0,275.0,275.0,973.791861844784,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.271236162101175,14.271236162101175,14.271236162101175,14.271236162101175,0.90082257076702,0.90082257076702,0.90082257076702,0.90082257076702,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.988236306580035,33.988236306580035,33.988236306580035,33.988236306580035,135.95294522632014,3262.8706854316833,0.04413847879013282,0.08
1947-05-17,1947-05-28,2971.0078,1.0206875929295791,3032.4707999570037,0.08700000000000001,1947,5,17,1947.05,1946,8,229,33,0.26200547711628513,47.67489044482545,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.10585427566344624,1100.0,1611.4707999570035,35.0,4.0,8.0,57.00000000000002,1507.4707999570035,100.0,18.0,25.0,80.0,1709.4707999570035,1243.0,4,275.0,275.0,275.0,275.0,973.6877980516733,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.375299955212155,14.375299955212155,14.375299955212155,14.375299955212155,0.902230574266003,0.902230574266003,0.902230574266003,0.902230574266003,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.28958527766288,34.28958527766288,34.28958527766288,34.28958527766288,137.15834111065152,3291.8001866556365,0.04522989672731432,0.085
1947-05-18,1947-05-29,2938.9259,1.022231970362161,3004.2640135053875,0.08900000000000001,1947,5,18,1947.05,1946,8,230,33,0.2595684107668655,28.206786451616157,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.10684813270637153,1100.0,1583.2640135053875,35.0,4.0,8.0,57.0,1479.2640135053873,100.0,18.0,25.0,80.0,1681.2640135053873,1243.0,4,275.0,275.0,275.0,275.0,973.6257428296183,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.437355177267095,14.437355177267095,14.437355177267095,14.437355177267095,0.9030547307437494,0.9030547307437494,0.9030547307437494,0.9030547307437494,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.46906395014439,34.46906395014439,34.46906395014439,34.46906395014439,137.87625580057755,3309.0301392138613,0.045893521734697004,0.09
1947-05-19,1947-05-30,2922.9672,1.0138852549041557,2963.5533446484865,0.091,1947,5,19,1947.05,1946,8,231,33,0.2560510089776292,40.710668856901066,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.1083159176397665,1100.0,1542.5533446484867,35.0,4.0,8.0,57.0,1438.5533446484867,100.0,18.0,25.0,80.0,1640.5533446484867,1243.0,4,275.0,275.0,275.0,275.0,973.535530185938,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.527567820947256,14.527567820947256,14.527567820947256,14.527567820947256,0.9042322416951866,0.9042322416951866,0.9042322416951866,0.9042322416951866,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.729671613529895,34.729671613529895,34.729671613529895,34.729671613529895,138.91868645411958,3334.0484748988697,0.0468757165127382,0.09
1947-05-20,1947-05-31,2859.6787,1.0192399753140005,2914.698847593973,0.095,1947,5,20,1947.05,1946,8,232,34,0.25182998043211924,48.85449705451356,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.1101314464322718,1100.0,1493.6988475939731,35.0,4.0,8.0,57.0,1389.6988475939731,100.0,18.0,25.0,80.0,1591.6988475939731,1243.0,4,275.0,275.0,275.0,275.0,973.4262405480828,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.636857458802595,14.636857458802595,14.636857458802595,14.636857458802595,0.9056260520183887,0.9056260520183887,0.9056260520183887,0.9056260520183887,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.044876002993675,35.044876002993675,35.044876002993675,35.044876002993675,140.1795040119747,3364.3080962873933,0.04809399232709415,0.095
1947-05-21,1947-06-01,2781.7915,1.0178649970908706,2831.488197054909,0.101,1947,5,21,1947.05,1946,8,233,34,0.24464058022554416,83.21065053906386,0.16,2,Mod_Wet,65,14,17,23,202,321.0,0.11336794563857935,1100.0,1410.488197054909,35.0,3.9999999999999933,8.0,57.0,1306.488197054909,100.0,18.0,25.0,80.0,1508.488197054909,1243.0,4,275.0,275.0,275.0,275.0,973.2374337546077,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.825664252277718,14.825664252277718,14.825664252277718,14.825664252277718,0.9079495494717931,0.9079495494717931,0.9079495494717931,0.9079495494717931,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.58800599607795,35.58800599607795,35.58800599607795,35.58800599607795,142.3520239843118,3416.448575623483,0.050274630892819965,0.1
1947-05-22,1947-06-02,2690.1084,1.0194756888778629,2742.5001142461247,0.107,1947,5,22,1947.05,1946,8,234,34,0.2369520098708652,88.98808280878437,0.16,2,Mod_Wet,65,14,17,23,202,321.0,0.11704648555255885,1100.0,1321.5001142461247,35.0,3.9999999999999933,8.0,57.0,1217.5001142461247,100.0,18.0,25.0,80.0,1419.500114246125,1243.0,4,275.0,275.0,275.0,275.0,973.0316718344858,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.031426172399463,15.031426172399463,15.031426172399463,15.031426172399463,0.9103599195761264,0.9103599195761264,0.9103599195761264,0.9103599195761264,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.17771172261074,36.17771172261074,36.17771172261074,36.17771172261074,144.71084689044295,3473.0603253706313,0.052766031307977516,0.105
1947-05-23,1947-06-03,2615.179,1.0214997490135054,2671.4046921253907,0.113,1947,5,23,1947.05,1946,8,235,34,0.23080936539963376,71.09542212073394,0.16,2,Mod_Wet,65,14,17,23,202,321.0,0.12016150190430708,1100.0,1250.4046921253907,34.999999999999964,3.9999999999999933,8.0,57.0,1146.4046921253907,100.0,18.0,25.0,80.0,1348.4046921253907,1243.0,4,275.0,275.0,275.0,275.0,972.8643085291783,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.19878947770708,15.19878947770708,15.19878947770708,15.19878947770708,0.912226803108961,0.912226803108961,0.912226803108961,0.912226803108961,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.65553858023214,36.65553858023214,36.65553858023214,36.65553858023214,146.62215432092856,3518.9317037022856,0.054885789020709855,0.115
1947-05-24,1947-06-04,2570.8598,1.0179290225450142,2616.9528033142706,0.117,1947,5,24,1947.05,1946,8,236,34,0.226104722206353,54.45188881112018,0.16,2,Mod_Wet,65,14,17,23,202,321.0,0.12266174597931832,1100.0,1195.9528033142706,35.000000000000036,4.0,8.0,57.0,1091.9528033142706,100.0,18.0,25.0,80.0,1293.9528033142706,1243.0,4,275.0,275.0,275.0,275.0,972.7342735167759,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.328824490109312,15.328824490109312,15.328824490109312,15.328824490109312,0.9136192933183136,0.9136192933183136,0.9136192933183136,0.9136192933183136,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.02558174054652,37.02558174054652,37.02558174054652,37.02558174054652,148.10232696218608,3554.455847092466,0.056593426818634315,0.115
1947-05-25,1947-06-05,2512.5079,1.0166833774525996,2554.425017648339,0.122,1947,5,25,1947.05,1946,8,237,34,0.22070232152481645,62.52778566593179,0.16,2,Mod_Wet,65,14,17,23,202,321.0,0.12566428757244158,1100.0,1133.4250176483388,35.0,4.0,7.999999999999992,57.0,1029.4250176483388,100.0,18.0,25.0,80.0,1231.4250176483388,1243.0,4,275.0,275.0,275.0,275.0,972.5829065892348,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.480191417650488,15.480191417650488,15.480191417650488,15.480191417650488,0.9151763256066028,0.9151763256066028,0.9151763256066028,0.9151763256066028,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.45492057375293,37.45492057375293,37.45492057375293,37.45492057375293,149.81968229501172,3595.6723750802807,0.05865103937673578,0.12
1947-05-26,1947-06-06,2469.2967,1.0111123638295232,2496.736423333441,0.126,1947,5,26,1947.05,1946,8,238,34,0.21571802697600934,57.68859431489773,0.16,2,Mod_Wet,65,14,17,23,202,321.0,0.12856783639637326,1100.0,1075.736423333441,35.0,4.0,8.0,57.0,971.7364233334407,100.0,18.0,25.0,80.0,1173.736423333441,1243.0,4,275.0,275.0,275.0,275.0,972.4412544196764,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.621843587208971,15.621843587208971,15.621843587208971,15.621843587208971,0.9165711670824738,0.9165711670824738,0.9165711670824738,0.9165711670824738,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.855261745685134,37.855261745685134,37.855261745685134,37.855261745685134,151.4210469827405,3634.105127585772,0.06064759001696116,0.125
1947-05-27,1947-06-07,2440.7511,1.0109449646131357,2467.4650344189718,0.129,1947,5,27,1947.05,1946,8,239,35,0.2131889789737992,29.2713889144693,0.16,2,Mod_Wet,65,14,17,23,202,321.0,0.13009302888686636,1100.0,1046.4650344189718,35.0,4.0,7.999999999999992,57.0,942.4650344189715,100.0,18.0,25.0,80.0,1144.4650344189718,1243.0,4,275.0,275.0,275.0,275.0,972.368625970392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.694472036493108,15.694472036493108,15.694472036493108,15.694472036493108,0.9172629913054644,0.9172629913054644,0.9172629913054644,0.9172629913054644,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.05996275128895,38.05996275128895,38.05996275128895,38.05996275128895,152.2398510051558,3653.756424123739,0.06169888889266656,0.13
1947-05-28,1947-06-08,2384.2857,1.004803744062384,2395.739198274402,0.134,1947,5,28,1947.05,1946,8,240,35,0.2069918667309084,71.7258361445697,0.16,2,Mod_Wet,65,14,17,23,202,321.0,0.13398787323395184,1100.0,974.739198274402,34.999999999999964,4.0,8.0,57.0,870.739198274402,100.0,18.0,25.0,80.0,1072.739198274402,1243.0,4,275.0,275.0,275.0,275.0,972.1884523696048,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.874645637280496,15.874645637280496,15.874645637280496,15.874645637280496,0.9189109173425052,0.9189109173425052,0.9189109173425052,0.9189109173425052,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.56605601528445,38.56605601528445,38.56605601528445,38.56605601528445,154.2642240611378,3702.341377467307,0.06439107569482143,0.135
1947-05-29,1947-06-09,2342.4819,1.0013569424535649,2345.660513136817,0.14,1947,5,29,1947.05,1946,8,241,35,0.20266506833502096,50.07868513758513,0.16,2,Mod_Wet,65,14,17,23,202,321.0,0.1368484476769963,1100.0,924.6605131368167,35.0,4.0,8.0,57.0,820.6605131368169,100.0,18.0,25.0,80.0,1022.6605131368167,1243.0,4,275.0,275.0,275.0,275.0,972.060745923903,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.002352082982224,16.002352082982224,16.002352082982224,16.002352082982224,0.9200199844069074,0.9200199844069074,0.9200199844069074,0.9200199844069074,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.92322883028226,38.92322883028226,38.92322883028226,38.92322883028226,155.69291532112905,3736.629967707097,0.0663748715763319,0.14
1947-05-30,1947-06-10,2314.871,1.0053953122300698,2327.3604518173347,0.14200000000000002,1947,5,30,1947.05,1946,8,242,35,0.2010839430370177,18.30006131948221,0.16,2,Mod_Wet,65,14,17,23,202,321.0,0.13792448855498302,1100.0,906.3604518173347,35.0,4.0,8.0,57.0,802.3604518173347,100.0,18.0,25.0,80.0,1004.3604518173347,1243.0,4,275.0,275.0,275.0,275.0,972.0136766300842,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.04942137680105,16.04942137680105,16.04942137680105,16.04942137680105,0.9204164179940816,0.9204164179940816,0.9204164179940816,0.9204164179940816,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.05453877991045,39.05453877991045,39.05453877991045,39.05453877991045,156.21815511964178,3749.2357228714027,0.06712245840460931,0.14
1947-05-31,1947-06-11,2273.8406,1.008849609181632,2293.9632006513275,0.146,1947,5,31,1947.05,1946,8,243,35,0.1981984205362747,33.39725116600721,0.16,2,Mod_Wet,65,14,17,23,202,321.0,0.13993249756964632,1100.0,872.9632006513275,35.0,4.0,8.0,56.99999999999999,768.9632006513275,100.0,18.0,25.0,80.0,970.9632006513276,1243.0,4,275.0,275.0,275.0,275.0,971.9272108115797,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.135887195305447,16.135887195305447,16.135887195305447,16.135887195305447,0.9211273431653244,0.9211273431653244,0.9211273431653244,0.9211273431653244,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.29527209101592,39.29527209101592,39.29527209101592,39.29527209101592,157.18108836406367,3772.3461207375294,0.06851944630996483,0.145
1947-06-01,1947-06-12,2233.2716,1.0124644434742982,2261.108087620956,0.15,1947,6,1,1947.06,1946,9,244,35,0.1953597387704506,32.855113030371285,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.11366108564513812,1100.0,904.1080876209562,37.999999999999964,6.0,11.0,56.286884832433074,792.8212027885231,100.0,18.0,25.0,72.28688483243306,945.8212027885232,1243.0,4,275.0,275.0,275.0,275.0,971.8414245058854,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.221673500999902,16.221673500999902,16.221673500999902,16.221673500999902,0.9218105160469308,0.9218105160469308,0.9218105160469308,0.9218105160469308,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.53348415220214,39.53348415220214,39.53348415220214,39.53348415220214,158.13393660880857,3795.2144786114063,0.06993647825796356,0.15
1947-06-02,1947-06-13,2153.5086,1.007296810227308,2169.222343577076,0.16,1947,6,2,1947.06,1946,9,245,35,0.18742081048505926,91.8857440438801,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.1184756374840781,1100.0,812.2223435770761,38.0,6.0,11.0,50.566371584565054,706.655971992511,100.0,18.0,25.0,66.56637158456505,859.655971992511,1243.0,4,275.0,275.0,275.0,275.0,971.5975769192543,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.465521087631107,16.465521087631107,16.465521087631107,16.465521087631107,0.9236318644203204,0.9236318644203204,0.9236318644203204,0.9236318644203204,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.207045707142385,40.207045707142385,40.207045707142385,40.207045707142385,160.8281828285695,3859.8763878856676,0.07414093963432154,0.16
1947-06-03,1947-06-14,2114.3104,1.0117747802913597,2139.205940427737,0.16399999999999998,1947,6,3,1947.06,1946,9,246,36,0.18482739325295647,30.01640314933911,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.12013803586793168,1100.0,782.205940427737,38.0,6.0,11.0,48.69764609666845,678.5082943310687,100.0,18.0,25.0,64.69764609666845,831.5082943310686,1243.0,4,275.0,275.0,275.0,275.0,971.5166266745564,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.54647133232875,16.54647133232875,16.54647133232875,16.54647133232875,0.9241970599492088,0.9241970599492088,0.9241970599492088,0.9241970599492088,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.429442316381454,40.429442316381454,40.429442316381454,40.429442316381454,161.71776926552582,3881.22646237262,0.07559710180740717,0.165
1947-06-04,1947-06-15,2062.7498,1.0155049082862502,2094.732546466481,0.168,1947,6,4,1947.06,1946,9,247,36,0.18098489201470394,44.47339396125607,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.1226886938065305,1100.0,737.7325464664808,38.0,6.0,11.0,45.9288744881856,636.8036719782954,100.0,18.0,25.0,61.9288744881856,789.8036719782955,1243.0,4,275.0,275.0,275.0,275.0,971.3954793306207,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.667618676264354,16.667618676264354,16.667618676264354,16.667618676264354,0.9250061867029016,0.9250061867029016,0.9250061867029016,0.9250061867029016,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.7611070211563,40.7611070211563,40.7611070211563,40.7611070211563,163.0444280846252,3913.0662740310054,0.07783543935461269,0.17
1947-06-05,1947-06-16,2011.9887,1.00817989886424,2028.446564081993,0.17500000000000002,1947,6,5,1947.06,1946,9,248,36,0.1752577831366842,66.28598238448785,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.12669793947286434,1100.0,671.4465640819931,38.0,6.0,11.0,41.80212072105793,574.6444433609353,100.0,18.0,25.0,57.80212072105793,727.6444433609352,1243.0,4,275.0,275.0,275.0,275.0,971.2121594706531,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.850938536232277,16.850938536232277,16.850938536232277,16.850938536232277,0.9261468329693068,0.9261468329693068,0.9261468329693068,0.9261468329693068,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.260236917377995,41.260236917377995,41.260236917377995,41.260236917377995,165.04094766951198,3960.9827440682866,0.08136322178356419,0.175
1947-06-06,1947-06-17,1986.9064,1.008700287979832,2004.1930578689712,0.177,1947,6,6,1947.06,1946,9,249,36,0.17316228019987912,24.253506213021865,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.1282311596634629,1100.0,647.1930578689712,38.0,6.000000000000004,11.0,40.29217480896319,551.900883060008,100.0,18.0,25.0,56.29217480896318,704.9008830600079,1243.0,4,275.0,275.0,275.0,275.0,971.1442379252977,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.918860081587766,16.918860081587766,16.918860081587766,16.918860081587766,0.9265438549191928,0.9265438549191928,0.9265438549191928,0.9265438549191928,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.4443044896645,41.4443044896645,41.4443044896645,41.4443044896645,165.777217958658,3978.653231007792,0.08271519418140609,0.175
1947-06-07,1947-06-18,1937.3349,1.0078421906959554,1952.5278497277293,0.183,1947,6,7,1947.06,1946,9,250,36,0.16869840621647586,51.665208141241685,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.13162424291967842,1100.0,595.5278497277293,38.0,5.9999999999999964,11.0,37.07566379627887,503.4521859314505,100.0,18.0,25.0,53.07566379627887,656.4521859314505,1243.0,4,275.0,275.0,275.0,275.0,970.9979945670427,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.06510343984253,17.06510343984253,17.06510343984253,17.06510343984253,0.927351711232315,0.927351711232315,0.927351711232315,0.927351711232315,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.83898881022663,41.83898881022663,41.83898881022663,41.83898881022663,167.35595524090652,4016.5429257817573,0.08571245488982067,0.185
1947-06-08,1947-06-19,1925.0651,0.9982266222520412,1921.651232388288,0.185,1947,6,8,1947.06,1946,9,251,36,0.16603066647834808,30.876617339441513,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.1337391487427156,1100.0,564.651232388288,38.0,6.000000000000004,10.999999999999995,35.15338411755879,474.4978482707292,100.0,18.0,25.0,51.15338411755879,627.4978482707293,1243.0,4,275.0,275.0,275.0,275.0,970.909562065366,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.153535941519365,17.153535941519365,17.153535941519365,17.153535941519365,0.9278090877503492,0.9278090877503492,0.9278090877503492,0.9278090877503492,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.076543457482906,42.076543457482906,42.076543457482906,42.076543457482906,168.30617382993162,4039.34817191836,0.08758414169711509,0.185
1947-06-09,1947-06-20,1888.5499,0.9960254141200148,1881.0436962338129,0.189,1947,6,9,1947.06,1946,9,252,36,0.16252217535460145,40.607536154475156,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.13662627854661755,1100.0,524.0436962338129,38.0,6.000000000000004,11.0,32.625288481482514,436.4184077523303,100.0,18.0,25.0,48.62528848148251,589.4184077523303,1243.0,4,275.0,275.0,275.0,275.0,970.7920524636768,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.27104554320836,17.27104554320836,17.27104554320836,17.27104554320836,0.9283805519579064,0.9283805519579064,0.9283805519579064,0.9283805519579064,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.39088079704028,42.39088079704028,42.39088079704028,42.39088079704028,169.56352318816113,4069.5245565158666,0.09014331965156244,0.19
1947-06-10,1947-06-21,1828.6668,0.9885857895968824,1807.794012387604,0.196,1947,6,10,1947.06,1946,9,253,37,0.15619340267028894,73.24968384620888,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.1421622144110174,1100.0,450.79401238760397,38.000000000000014,5.9999999999999964,11.0,28.06499688016212,367.7290155074418,100.0,18.0,25.0,44.064996880162106,520.7290155074418,1243.0,4,275.0,275.0,275.0,275.0,970.5765083465576,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.486589660327652,17.486589660327652,17.486589660327652,17.486589660327652,0.9293210888854956,0.9293210888854956,0.9293210888854956,0.9293210888854956,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.96340451782258,42.96340451782258,42.96340451782258,42.96340451782258,171.85361807129033,4124.4868337109665,0.095062610504124,0.195
1947-06-11,1947-06-22,1678.6114,0.9718781251926132,1631.4057003589478,0.215,1947,6,11,1947.06,1946,9,254,37,0.1409534525110131,176.38831202865615,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.15753285644610285,1100.0,274.40570035894785,37.99999999999999,5.999999999999997,11.0,17.083623368650446,202.32207699029732,100.0,18.0,25.0,33.08362336865045,355.3220769902973,1243.0,4,275.0,275.0,275.0,275.0,970.0373821080499,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.02571589883537,18.02571589883537,18.02571589883537,18.02571589883537,0.9310632977859092,0.9310632977859092,0.9310632977859092,0.9310632977859092,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.37102957091339,44.37102957091339,44.37102957091339,44.37102957091339,177.48411828365357,4259.618838807686,0.10879214057214763,0.215
1947-06-12,1947-06-23,1656.2409,0.9717907482149442,1609.5195834351925,0.217,1947,6,12,1947.06,1946,9,255,37,0.13906249200880064,21.886116923755253,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.15967497546782608,1100.0,252.51958343519252,37.99999999999999,6.000000000000003,11.000000000000002,15.721063560167627,181.7985198750249,100.0,18.0,25.0,31.72106356016763,334.79851987502485,1243.0,4,275.0,275.0,275.0,275.0,969.968388953326,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.09470905355927,18.09470905355927,18.09470905355927,18.09470905355927,0.9312233179266592,0.9312233179266592,0.9312233179266592,0.9312233179266592,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.548514170612506,44.548514170612506,44.548514170612506,44.548514170612506,178.19405668245003,4276.6573603788,0.11071257443300628,0.215
1947-06-13,1947-06-24,1645.1264,0.9659758417726594,1589.152359062425,0.22,1947,6,13,1947.06,1946,9,256,37,0.13730276382299353,20.367224372767623,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.16172143503699418,1100.0,232.1523590624249,37.99999999999999,6.000000000000003,10.999999999999998,14.453065155637347,162.69929390678757,100.0,18.0,25.0,30.45306515563735,315.69929390678766,1243.0,4,275.0,275.0,275.0,275.0,969.9037474780897,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.159350528795432,18.159350528795432,18.159350528795432,18.159350528795432,0.9313602874354476,0.9313602874354476,0.9313602874354476,0.9313602874354476,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.71423497792677,44.71423497792677,44.71423497792677,44.71423497792677,178.8569399117071,4292.56655788097,0.11254864197994828,0.22
1947-06-14,1947-06-25,1645.1264,0.9659758417726594,1589.152359062425,0.22,1947,6,14,1947.06,1946,9,257,37,0.13730276382299353,0.0,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.16172143503699418,1100.0,232.1523590624249,37.99999999999999,6.000000000000003,10.999999999999998,14.453065155637347,162.69929390678757,100.0,18.0,25.0,30.45306515563735,315.69929390678766,1243.0,4,275.0,275.0,275.0,275.0,969.9037474780897,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.159350528795432,18.159350528795432,18.159350528795432,18.159350528795432,0.9313602874354476,0.9313602874354476,0.9313602874354476,0.9313602874354476,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.71423497792677,44.71423497792677,44.71423497792677,44.71423497792677,178.8569399117071,4292.56655788097,0.11254864197994828,0.22
1947-06-15,1947-06-26,1645.1264,0.9659758417726594,1589.152359062425,0.22,1947,6,15,1947.06,1946,9,258,37,0.13730276382299353,0.0,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.16172143503699418,1100.0,232.1523590624249,37.99999999999999,6.000000000000003,10.999999999999998,14.453065155637347,162.69929390678757,100.0,18.0,25.0,30.45306515563735,315.69929390678766,1243.0,4,275.0,275.0,275.0,275.0,969.9037474780897,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.159350528795432,18.159350528795432,18.159350528795432,18.159350528795432,0.9313602874354476,0.9313602874354476,0.9313602874354476,0.9313602874354476,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.71423497792677,44.71423497792677,44.71423497792677,44.71423497792677,178.8569399117071,4292.56655788097,0.11254864197994828,0.22
1947-06-16,1947-06-27,1645.1264,0.9659758417726594,1589.152359062425,0.22,1947,6,16,1947.06,1946,9,259,37,0.13730276382299353,0.0,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.16172143503699418,1100.0,232.1523590624249,37.99999999999999,6.000000000000003,10.999999999999998,14.453065155637347,162.69929390678757,100.0,18.0,25.0,30.45306515563735,315.69929390678766,1243.0,4,275.0,275.0,275.0,275.0,969.9037474780897,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.159350528795432,18.159350528795432,18.159350528795432,18.159350528795432,0.9313602874354476,0.9313602874354476,0.9313602874354476,0.9313602874354476,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.71423497792677,44.71423497792677,44.71423497792677,44.71423497792677,178.8569399117071,4292.56655788097,0.11254864197994828,0.22
1947-06-17,1947-06-28,1612.0655,0.9622576147794148,1551.2223028981846,0.223,1947,6,17,1947.06,1946,9,260,38,0.13402560697040314,37.93005616424035,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.16567580257184347,1100.0,194.22230289818455,38.0,6.0,10.580203270718226,12.09166088082083,127.55043874664551,100.0,18.0,24.580203270718226,28.09166088082083,280.5504387466455,1242.580203270718,4,275.0,275.0,275.0,275.0,969.7822237033143,990.0,0.9208661069395884,0.48,988.5991338930603,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.281975409745954,18.281975409745954,18.281975409745954,18.281975409745954,0.9315856733268127,0.9315856733268127,0.9315856733268127,0.9315856733268127,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.02707112571869,45.02707112571869,45.02707112571869,45.02707112571869,180.10828450287477,4322.5988280689935,0.11610733301498713,0.225
1947-06-18,1947-06-29,1601.139,0.9548448794010084,1528.8393753592509,0.226,1947,6,18,1947.06,1946,9,261,38,0.13209172203103928,22.3829275389337,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.16810137424646682,1100.0,171.83937535925088,38.0,6.0,9.360899825017556,10.698171228591494,107.7803043056418,100.0,18.0,23.360899825017558,26.69817122859149,260.78030430564183,1241.3608998250174,4,275.0,275.0,275.0,275.0,969.7098018635523,990.0,0.9176679339672588,0.48,988.6023320660327,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.35759542248043,18.35759542248043,18.35759542248043,18.35759542248043,0.9317021768269328,0.9317021768269328,0.9317021768269328,0.9317021768269328,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.21897163246788,45.21897163246788,45.21897163246788,45.21897163246788,180.87588652987148,4341.021276716916,0.11830928052030895,0.225
1947-06-19,1947-06-30,1579.4263,0.9567215637917794,1511.0711996298642,0.229,1947,6,19,1947.06,1946,9,262,38,0.13055655164802027,17.768175729386712,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.17007802151410994,1100.0,154.07119962986417,37.16892753716567,6.000000000000001,8.392983637424509,9.591981299913725,92.91730715536026,99.16892753716569,18.0,22.392983637424507,25.591981299913726,245.9173071553603,1239.5619111745905,4,275.0,275.0,275.0,275.0,969.6519300398007,990.0,0.91294927521204,0.48,988.6070507247881,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.42018590498715,18.42018590498715,18.42018590498715,18.42018590498715,0.9317856304703432,0.9317856304703432,0.9317856304703432,0.9317856304703432,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.37721048422615,45.37721048422615,45.37721048422615,45.37721048422615,181.5088419369046,4356.21220648571,0.12011931799200795,0.23
1947-06-20,1947-07-01,1504.8959,0.9514623203869988,1431.851744954881,0.24,1947,6,20,1947.06,1946,9,263,38,0.12371199076410172,79.21945467498313,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.17948785613143092,1100.0,74.85174495488104,18.05761940545768,3.495023110733745,4.077526962522703,4.6600308143116616,44.56154466185525,80.05761940545769,15.495023110733745,18.077526962522704,20.66003081431166,197.56154466185524,1213.6301694787144,4,275.0,275.0,275.0,275.0,969.3896904054244,990.0,0.8607033373919586,0.48,988.6592966626081,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.734671477183454,18.734671477183454,18.734671477183454,18.734671477183454,0.9320270654238784,0.9320270654238784,0.9320270654238784,0.9320270654238784,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.163888452631824,46.163888452631824,46.163888452631824,46.163888452631824,184.65555381052727,4431.733291452656,0.12896276060783513,0.24
1947-06-21,1947-07-02,1473.6465,0.9446759921554441,1392.1184694738974,0.245,1947,6,21,1947.06,1946,9,264,38,0.12027903576254473,39.73327548098359,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.18461072504635628,1100.0,35.11846947389745,8.472159950901329,1.6397728937228382,1.9130683760099776,2.186363858297117,20.907104394966183,70.47215995090133,13.639772893722839,15.913068376009976,18.18636385829712,173.9071043949662,1200.025001220634,4,275.0,275.0,275.0,275.0,969.2554871979132,990.0,0.8410670120710182,0.48,988.6789329879289,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.88851101001588,18.88851101001588,18.88851101001588,18.88851101001588,0.9320370998026604,0.9320370998026604,0.9320370998026604,0.9320370998026604,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.54346376592185,46.54346376592185,46.54346376592185,46.54346376592185,186.1738550636874,4468.172521528498,0.13373420376646916,0.245
1947-06-22,1947-07-03,1453.0426,0.9400588702282704,1365.945584949549,0.25,1947,6,22,1947.06,1946,9,265,38,0.11801769853964104,26.17288452434855,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.18814805130725049,1100.0,8.945584949548902,2.158078859424249,0.41769268246920943,0.487308129547411,0.5569235766256125,5.32558170148242,64.15807885942425,12.417692682469205,14.487308129547412,16.556923576625614,158.3255817014824,1191.0630796714408,4,275.0,275.0,275.0,275.0,969.1660779312483,990.0,0.8281322799381621,0.48,988.691867720062,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.990855008813426,18.990855008813426,18.990855008813426,18.990855008813426,0.9320044470492976,0.9320044470492976,0.9320044470492976,0.9320044470492976,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.79401172392894,46.79401172392894,46.79401172392894,46.79401172392894,187.17604689571576,4492.225125497178,0.13703038317051927,0.25
1947-06-23,1947-07-04,1422.4786,0.9333766458487232,1327.7083044595875,0.255,1947,6,23,1947.06,1946,9,266,38,0.11471399750530838,38.23728048996145,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.19356661334178052,1070.7083044595875,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1158.7083044595875,4,267.67707611489686,267.67707611489686,267.67707611489686,267.67707611489686,969.033983603235,990.0,0.7814346662303324,0.4419207957974637,988.7766445379723,0.506874411597808,0.506874411597808,0.506874411597808,0.506874411597808,19.235786523139357,19.235786523139357,19.235786523139357,19.235786523139357,0.94,0.94,0.94,0.94,1.0707083044595875,1.0707083044595875,1.0707083044595875,1.0707083044595875,0.98,0.98,0.98,0.98,46.531179894595425,46.531179894595425,46.531179894595425,46.531179894595425,186.1247195783817,4466.99326988116,0.14018494796877795,0.255
1947-06-24,1947-07-05,1392.323,0.9273803807430936,1291.2130338573666,0.261,1947,6,24,1947.06,1946,9,267,39,0.11156080612527647,36.4952706022209,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.19903764387526265,1034.2130338573666,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1122.2130338573666,4,258.55325846434164,258.55325846434164,258.55325846434164,258.55325846434164,968.9062413159332,990.0,0.7287610797941373,0.3944769440145765,988.8767619761912,0.4729666835203674,0.4729666835203674,0.4729666835203674,0.4729666835203674,19.497553976737734,19.497553976737734,19.497553976737734,19.497553976737734,0.94,0.94,0.94,0.94,1.0342130338573663,1.0342130338573663,1.0342130338573663,1.0342130338573663,0.98,0.98,0.98,0.98,45.55678663873064,45.55678663873064,45.55678663873064,45.55678663873064,182.22714655492257,4373.451517318142,0.14112864552686372,0.26
1947-06-25,1947-07-06,1352.7466,0.9107314904603608,1231.9889272331854,0.266,1947,6,25,1947.06,1946,9,268,39,0.10644384331294723,59.2241066241811,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.2086057709765083,974.9889272331854,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1062.9889272331854,4,243.7472318082964,243.7472318082964,243.7472318082964,243.7472318082964,968.6953798683127,990.0,0.6432829877592368,0.3299911417865484,989.0267258704542,0.4204288387397883,0.4204288387397883,0.4204288387397883,0.4204288387397883,19.910917163401894,19.910917163401894,19.910917163401894,19.910917163401894,0.94,0.94,0.94,0.94,0.9749889272331854,0.9749889272331854,0.9749889272331854,0.9749889272331854,0.98,0.98,0.98,0.98,43.858512126454926,43.858512126454926,43.858512126454926,43.858512126454926,175.4340485058197,4210.417164139672,0.14239904647504542,0.265
