Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1947-06-26,1947-07-07,1323.5347,0.9063317221724048,1199.561484005937,0.272,1947,6,26,1947.06,1946,9,269,39,0.10364211221811297,32.42744322724843,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.214244958200682,942.561484005937,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1030.561484005937,4,235.64037100148425,235.64037100148425,235.64037100148425,235.64037100148425,968.5780071008484,990.0,0.5977655032723725,0.3040491872047496,989.0981853095227,0.3929663534674273,0.3929663534674273,0.3929663534674273,0.3929663534674273,20.12721185520691,20.12721185520691,20.12721185520691,20.12721185520691,0.94,0.94,0.94,0.94,0.942561484005937,0.942561484005937,0.942561484005937,0.942561484005937,0.98,0.98,0.98,0.98,42.860403216880215,42.860403216880215,42.860403216880215,42.860403216880215,171.44161286752092,4114.598708820501,0.142920238064823,0.27
1947-06-27,1947-07-08,1294.7235,0.9135144469019452,1182.7486219934508,0.279,1947,6,27,1947.06,1946,9,270,39,0.10218948094023417,16.81286201248622,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.21729046664780055,925.7486219934508,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1013.7486219934508,4,231.4371554983627,231.4371554983627,231.4371554983627,231.4371554983627,968.5166060112402,990.0,0.5823592950537597,0.29059889759476065,989.1270418073517,0.37909093283651024,0.37909093283651024,0.37909093283651024,0.37909093283651024,20.23134486327472,20.23134486327472,20.23134486327472,20.23134486327472,0.94,0.94,0.94,0.94,0.9257486219934508,0.9257486219934508,0.9257486219934508,0.9257486219934508,0.98,0.98,0.98,0.98,42.313677601148335,42.313677601148335,42.313677601148335,42.313677601148335,169.25471040459334,4062.11304971024,0.1431028599461184,0.28
1947-06-28,1947-07-09,1266.3107,0.9092653306584979,1151.4124173518942,0.28400000000000003,1947,6,28,1947.06,1946,9,271,39,0.09948203285920364,31.336204641556613,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.2232041240193224,894.4124173518942,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,982.4124173518942,4,223.60310433797355,223.60310433797355,223.60310433797355,223.60310433797355,968.4011542721574,990.0,0.553644844585401,0.26552993388151536,989.180825221533,0.35389158995500564,0.35389158995500564,0.35389158995500564,0.35389158995500564,20.42577935942059,20.42577935942059,20.42577935942059,20.42577935942059,0.94,0.94,0.94,0.94,0.8944124173518941,0.8944124173518941,0.8944124173518941,0.8944124173518941,0.98,0.98,0.98,0.98,41.27427008001739,41.27427008001739,41.27427008001739,41.27427008001739,165.09708032006955,3962.329927681669,0.143386572727583,0.285
1947-06-29,1947-07-10,1229.0427,0.91756512366433,1127.726717014242,0.292,1947,6,29,1947.06,1946,9,272,39,0.09743558835003052,23.68570033765218,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.2278920913396737,870.7267170142419,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,958.7267170142419,4,217.68167925356047,217.68167925356047,217.68167925356047,217.68167925356047,968.3130041700841,990.0,0.5319408163875524,0.2465813736113936,989.221477810001,0.3354162748283872,0.3354162748283872,0.3354162748283872,0.3354162748283872,20.573057365088747,20.573057365088747,20.573057365088747,20.573057365088747,0.94,0.94,0.94,0.94,0.8707267170142421,0.8707267170142421,0.8707267170142421,0.8707267170142421,0.98,0.98,0.98,0.98,40.47097365089691,40.47097365089691,40.47097365089691,40.47097365089691,161.88389460358763,3885.213470486103,0.14354886885378562,0.29
1947-06-30,1947-07-11,1219.8351,0.9228912513903332,1125.7751419288522,0.294,1947,6,30,1947.06,1946,9,273,39,0.09726697226265284,1.9515750853897769,0.18,2,Mod_Wet,62,12,14,16,153,257.0,0.2282871511620587,868.7751419288522,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,956.7751419288522,4,217.19378548221303,217.19378548221303,217.19378548221303,217.19378548221303,968.3057067404933,990.0,0.5301525204925738,0.24502011354308176,989.2248273659643,0.33391595963853105,0.33391595963853105,0.33391595963853105,0.33391595963853105,20.585204665832702,20.585204665832702,20.585204665832702,20.585204665832702,0.94,0.94,0.94,0.94,0.8687751419288522,0.8687751419288522,0.8687751419288522,0.8687751419288522,0.98,0.98,0.98,0.98,40.40410775475918,40.40410775475918,40.40410775475918,40.40410775475918,161.61643101903672,3878.794344456882,0.14356013470161585,0.295
1947-07-01,1947-07-12,1192.4734,0.9195163786021252,1096.4988223473633,0.299,1947,7,1,1947.07,1946,10,274,40,0.0947374982508122,29.276319581488906,0.19,2,Mod_Wet,58,11,11,11,136,227.0,0.20702256616568251,869.4988223473633,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,949.4988223473633,4,217.37470558684086,217.37470558684086,217.37470558684086,217.37470558684086,968.1956018336824,990.0,0.5234849766529623,0.2455990578778907,989.2309159654692,0.3344719146017025,0.3344719146017025,0.3344719146017025,0.3344719146017025,20.70084221718485,20.70084221718485,20.70084221718485,20.70084221718485,0.94,0.94,0.94,0.94,0.8694988223473633,0.8694988223473633,0.8694988223473633,0.8694988223473633,0.98,0.98,0.98,0.98,40.664923406583625,40.664923406583625,40.664923406583625,40.664923406583625,162.6596936263345,3903.832647032028,0.14834461315527525,0.3
1947-07-02,1947-07-13,1165.5017,0.9291100950872416,1082.8793953113418,0.306,1947,7,2,1947.07,1946,10,275,40,0.09356077975489993,13.619427036021536,0.19,2,Mod_Wet,58,11,11,11,136,227.0,0.20962629909006125,855.8793953113417,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,935.8793953113417,4,213.96984882783542,213.96984882783542,213.96984882783542,213.96984882783542,968.1439729067979,990.0,0.5110050235920662,0.23470351624907346,989.2542914601587,0.324086084210903,0.324086084210903,0.324086084210903,0.324086084210903,20.78623246914989,20.78623246914989,20.78623246914989,20.78623246914989,0.94,0.94,0.94,0.94,0.8558793953113418,0.8558793953113418,0.8558793953113418,0.8558793953113418,0.98,0.98,0.98,0.98,40.19308083826929,40.19308083826929,40.19308083826929,40.19308083826929,160.77232335307716,3858.535760473852,0.14846743233751625,0.305
1947-07-03,1947-07-14,1147.7361,0.9351417914976156,1073.2959927204865,0.311,1947,7,3,1947.07,1946,10,276,40,0.09273277377105003,9.583402590855258,0.19,2,Mod_Wet,58,11,11,11,136,227.0,0.21149804111783035,846.2959927204864,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,926.2959927204864,4,211.5739981801216,211.5739981801216,211.5739981801216,211.5739981801216,968.1074873161896,990.0,0.5022234196243502,0.2270367941763892,989.2707397861992,0.3168755852750627,0.3168755852750627,0.3168755852750627,0.3168755852750627,20.846376884734575,20.846376884734575,20.846376884734575,20.846376884734575,0.94,0.94,0.94,0.94,0.8462959927204865,0.8462959927204865,0.8462959927204865,0.8462959927204865,0.97,0.97,0.97,0.97,39.45131407046182,39.45131407046182,39.45131407046182,39.45131407046182,157.80525628184728,3787.3261507643347,0.147028645734396,0.31
1947-07-04,1947-07-15,1112.7189,0.9371977043562544,1042.8375986738163,0.319,1947,7,4,1947.07,1946,10,277,40,0.09010116852541772,30.458394046670264,0.19,2,Mod_Wet,58,11,11,11,136,227.0,0.2176753123292423,815.8375986738163,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,895.8375986738163,3,271.9458662246054,271.9458662246054,271.9458662246054,,967.9906615460296,990.0,0.4743133374301902,0.20267007893905306,989.3230165836306,0.5231402651618496,0.5231402651618496,0.5231402651618496,,20.809214772439173,20.809214772439173,20.809214772439173,,0.94,0.94,0.94,,1.0877834648984217,1.0877834648984217,1.0877834648984217,,0.98,0.98,0.98,,51.140043236924754,51.140043236924754,51.140043236924754,,153.42012971077426,3682.083113058582,0.14711795001050948,0.32
1947-07-05,1947-07-16,1078.3827,0.9251619817921662,997.6786758623872,0.33,1947,7,5,1947.07,1946,10,278,40,0.08619943759451025,45.15892281142908,0.19,2,Mod_Wet,58,11,11,11,136,227.0,0.2275281666251738,770.6786758623872,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,850.6786758623872,3,256.8928919541291,256.8928919541291,256.8928919541291,,967.8149982332174,990.0,0.4329326511886417,0.1753393379311936,989.3917280108802,0.4669218004895209,0.4669218004895209,0.4669218004895209,,21.10980797717336,21.10980797717336,21.10980797717336,,0.94,0.94,0.94,,1.0275715678165165,1.0275715678165165,1.0275715678165165,,0.98,0.98,0.98,,49.00713424173685,49.00713424173685,49.00713424173685,,147.02140272521058,3528.513665405053,0.1473634811309625,0.33
1947-07-06,1947-07-17,1061.4682,0.9202131020126134,976.7769450097452,0.334,1947,7,6,1947.07,1946,10,279,40,0.08439352804884198,20.901730852642004,0.19,2,Mod_Wet,58,11,11,11,136,227.0,0.2323969675571481,749.7769450097452,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,829.7769450097452,3,249.92564833658173,249.92564833658173,249.92564833658173,,967.732689594572,990.0,0.4137796707260613,0.1648884725048726,989.4213318567689,0.44197818940112654,0.44197818940112654,0.44197818940112654,,21.24666407279604,21.24666407279604,21.24666407279604,,0.94,0.94,0.94,,0.9997025933463268,0.9997025933463268,0.9997025933463268,,0.98,0.98,0.98,,47.98710115088693,47.98710115088693,47.98710115088693,,143.96130345266081,3455.0712828638593,0.14738401043159807,0.335
1947-07-07,1947-07-18,1036.4114,0.9189739555961264,952.4350838829193,0.342,1947,7,7,1947.07,1946,10,280,40,0.08229039124748422,24.34186112682585,0.19,2,Mod_Wet,58,11,11,11,136,227.0,0.2383364534142933,725.4350838829193,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,805.4350838829193,3,241.81169462763972,241.81169462763972,241.81169462763972,,967.6360270551644,990.0,0.3914743796536711,0.15271754194145967,989.4558080784047,0.41378823584642144,0.41378823584642144,0.41378823584642144,,21.405992787394162,21.405992787394162,21.405992787394162,,0.94,0.94,0.94,,0.9672467785105592,0.9672467785105592,0.9672467785105592,,0.98,0.98,0.98,,46.77734970328935,46.77734970328935,46.77734970328935,,140.33204910986805,3367.969178636833,0.14734027702734095,0.34
1947-07-08,1947-07-19,995.4845,0.9181998096202312,914.0536783798912,0.354,1947,7,8,1947.07,1946,10,281,41,0.07897423781202259,38.38140550302819,0.19,2,Mod_Wet,58,11,11,11,136,227.0,0.2483442771132925,687.0536783798913,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,767.0536783798912,3,229.01789279329705,229.01789279329705,229.01789279329705,,967.4818394126767,990.0,0.3613354657274731,0.13611610351396736,989.5025484307587,0.3712170687343431,0.3712170687343431,0.3712170687343431,,21.649491949347556,21.649491949347556,21.649491949347556,,0.94,0.94,0.94,,0.9160715711731882,0.9160715711731882,0.9160715711731882,,0.98,0.98,0.98,,44.806400887149046,44.806400887149046,44.806400887149046,,134.41920266144717,3226.060863874732,0.14705832473613328,0.355
1947-07-09,1947-07-20,963.4877,0.9186515277026396,885.1094475277025,0.3670000000000001,1947,7,9,1947.07,1946,10,282,41,0.0764734562663935,28.94423085218864,0.19,2,Mod_Wet,58,11,11,11,136,227.0,0.25646545818040806,658.1094475277025,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,738.1094475277025,3,219.36981584256748,219.36981584256748,219.36981584256748,,967.3641240955636,990.0,0.3445562014653348,0.12743283425831076,989.5280109642764,0.3406332271423254,0.3406332271423254,0.3406332271423254,,21.82325364157034,21.82325364157034,21.82325364157034,,0.94,0.94,0.94,,0.8774792633702699,0.8774792633702699,0.8774792633702699,,0.98,0.98,0.98,,43.2632665816648,43.2632665816648,43.2632665816648,,129.7897997449944,3114.955193879866,0.14663700642618233,0.365
1947-07-10,1947-07-21,932.1467,0.9087491724907756,847.0875422650073,0.376,1947,7,10,1947.07,1946,10,283,41,0.07318836365169662,38.02190526269521,0.19,2,Mod_Wet,58,11,11,11,136,227.0,0.2679770256011912,620.0875422650073,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,700.0875422650073,3,206.69584742166907,206.69584742166907,206.69584742166907,,967.207614563688,990.0,0.3225145172550767,0.1160262626795022,989.5614592200653,0.302443506419967,0.302443506419967,0.302443506419967,,22.051401149957343,22.051401149957343,22.051401149957343,,0.93,0.93,0.93,,0.8267833896866764,0.8267833896866764,0.8267833896866764,,0.97,0.97,0.97,,40.33588885531561,40.33588885531561,40.33588885531561,,121.00766656594685,2904.1839975827247,0.1428514297853883,0.375
1947-07-11,1947-07-22,916.7204,0.9105214280240044,834.6935677067364,0.382,1947,7,11,1947.07,1946,10,284,41,0.07211752424986204,12.393974558270886,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.2719560911720777,607.6935677067364,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,687.6935677067364,3,202.5645225689121,202.5645225689121,202.5645225689121,,967.1561399936847,990.0,0.3153296044676733,0.11230807031202092,989.5723623252203,0.2904822146134546,0.2904822146134546,0.2904822146134546,,22.125740116922213,22.125740116922213,22.125740116922213,,0.93,0.93,0.93,,0.8102580902756485,0.8102580902756485,0.8102580902756485,,0.97,0.97,0.97,,39.66293807782002,39.66293807782002,39.66293807782002,,118.98881423346006,2855.7315416030406,0.1425538890402303,0.38
1947-07-12,1947-07-23,901.4559,0.9071268594876859,817.7348595336458,0.39,1947,7,12,1947.07,1946,10,285,41,0.07065229186370699,16.9587081730906,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.2775960904118214,590.7348595336458,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,670.7348595336458,3,196.9116198445486,196.9116198445486,196.9116198445486,,967.0853464105528,990.0,0.3054984692948671,0.10629394381345833,989.5882075868916,0.2745038185869639,0.2745038185869639,0.2745038185869639,,22.228357357751946,22.228357357751946,22.228357357751946,,0.93,0.93,0.93,,0.7876464793781944,0.7876464793781944,0.7876464793781944,,0.97,0.97,0.97,,38.734896974396406,38.734896974396406,38.734896974396406,,116.20469092318922,2788.9125821565412,0.14210558540877266,0.39
1947-07-13,1947-07-24,893.8841,0.8990978772765416,803.6892968412517,0.395,1947,7,13,1947.07,1946,10,286,41,0.06943875524708414,14.045562692394128,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.2824474593504983,576.6892968412518,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,656.6892968412518,3,192.22976561375057,192.22976561375057,192.22976561375057,,967.0264008027012,990.0,0.2973561141108705,0.10067571873650068,989.6019681671526,0.26160983975374275,0.26160983975374275,0.26160983975374275,,22.313957524697706,22.313957524697706,22.313957524697706,,0.93,0.93,0.93,,0.7689190624550023,0.7689190624550023,0.7689190624550023,,0.97,0.97,0.97,,37.95953892693413,37.95953892693413,37.95953892693413,,113.8786167808024,2733.086802739257,0.14169482812372974,0.395
1947-07-14,1947-07-25,849.2947,0.8954821115912885,760.52821131929,0.408,1947,7,14,1947.07,1946,10,287,41,0.06570963745798666,43.161085521961695,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.29847676472937484,533.52821131929,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,613.52821131929,2,266.764105659645,266.764105659645,,,966.8435279379044,990.0,0.2723351949677043,0.083411284527716,989.6442535205043,0.5034288272320832,0.5034288272320832,,,22.297296755368112,22.297296755368112,,,0.94,0.94,,,1.06705642263858,1.06705642263858,,,0.98,0.98,,,53.75297968266555,53.75297968266555,,,107.50595936533112,2580.1430247679464,0.141356964495558,0.41
1947-07-15,1947-07-26,820.3628,0.8945392011786948,733.8466837887172,0.421,1947,7,15,1947.07,1946,10,288,42,0.06340435347934517,26.6815275305728,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.3093289170812086,506.8466837887172,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,586.8466837887173,2,253.4233418943586,253.4233418943586,,,966.7292113630504,990.0,0.25686764277606794,0.07273867351548689,989.6703936837083,0.4544151829132412,0.4544151829132412,,,22.486767137744717,22.486767137744717,,,0.94,0.94,,,1.0136933675774344,1.0136933675774344,,,0.98,0.98,,,51.49873637724918,51.49873637724918,,,102.99747275449836,2471.9393461079612,0.14035284893942848,0.42
1947-07-16,1947-07-27,799.0771,0.8911326595966059,712.0837013457431,0.4320000000000001,1947,7,16,1947.07,1946,10,289,42,0.0615240317962722,21.762982442974135,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.3187827492343953,485.0837013457431,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,565.0837013457431,2,242.54185067287156,242.54185067287156,,,966.635287506292,990.0,0.244251421069996,0.06701674026914861,989.6887318386607,0.4162871378772851,0.4162871378772851,,,22.637157194491657,22.637157194491657,,,0.94,0.94,,,0.9701674026914862,0.9701674026914862,,,0.98,0.98,,,49.61711521249566,49.61711521249566,,,99.23423042499132,2381.621530199792,0.13935753653320793,0.43
1947-07-17,1947-07-28,778.1427,0.8891770066630039,691.9065967426677,0.441,1947,7,17,1947.07,1946,10,290,42,0.05978072995856649,20.17710460307536,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.32807896480343185,464.9065967426677,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,544.9065967426677,2,232.45329837133386,232.45329837133386,,,966.5476906598784,990.0,0.2325545488363291,0.06298131934853354,989.7044641318151,0.3824226326062066,0.3824226326062066,,,22.77435083933041,22.77435083933041,,,0.94,0.94,,,0.9298131934853354,0.9298131934853354,,,0.98,0.98,,,47.84148550649374,47.84148550649374,,,95.68297101298748,2296.3913043116995,0.13828885497470356,0.44
1947-07-18,1947-07-29,764.3804,0.8926299826267534,682.3088631722309,0.445,1947,7,18,1947.07,1946,10,291,42,0.05895148577808074,9.597733570436844,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.3326939048462864,455.30886317223093,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,535.3088631722309,2,227.65443158611546,227.65443158611546,,,966.5058573414522,990.0,0.2269906453172353,0.061061772634446176,989.7119475820483,0.366815679997104,0.366815679997104,,,22.83927456059905,22.83927456059905,,,0.94,0.94,,,0.9106177263444616,0.9106177263444616,,,0.98,0.98,,,46.98739312296723,46.98739312296723,,,93.97478624593442,2255.394869902427,0.1377305664901102,0.445
1947-07-19,1947-07-30,750.7725,0.8881602932782826,666.8063237852695,0.452,1947,7,19,1947.07,1946,10,292,42,0.057612066375047274,15.502539386961415,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.3404286850661309,439.80632378526946,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,519.8063237852695,2,219.90316189263473,219.90316189263473,,,966.4380738311586,990.0,0.21800366596247506,0.0579612647570539,989.7240350692804,0.34228977666858584,0.34228977666858584,,,22.94367146145332,22.94367146145332,,,0.94,0.94,,,0.8796126475705389,0.8796126475705389,,,0.98,0.98,,,45.5950111056819,45.5950111056819,,,91.1900222113638,2188.5605330727312,0.1367563848130654,0.45
1947-07-20,1947-07-31,737.3183,0.8872912629151888,654.21608557748,0.458,1947,7,20,1947.07,1946,10,293,42,0.05652426979389427,12.590238207789412,0.18,2,Mod_Wet,58,11,11,11,136,227.0,0.34698015686915723,427.21608557748,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,507.21608557748,2,213.60804278874,213.60804278874,,,966.3828412767294,990.0,0.21070497714636524,0.05544321711549601,989.733851805738,0.3229920345596113,0.3229920345596113,,,23.028018494449093,23.028018494449093,,,0.94,0.94,,,0.8544321711549601,0.8544321711549601,,,0.98,0.98,,,44.45259379647711,44.45259379647711,,,88.90518759295422,2133.7245022309007,0.13589575302856874,0.46
1947-07-21,1947-08-01,710.868,0.8775314292741972,623.8090120652902,0.47,1947,7,21,1947.07,1946,10,294,42,0.05389709864244106,30.40707351218987,0.2,2,Mod_Wet,58,11,11,11,136,227.0,0.3638934282921859,396.80901206529023,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,476.80901206529023,2,198.40450603264512,198.40450603264512,,,966.2488448607712,990.0,0.20030557596264248,0.049361802413058035,989.7503326216245,0.2786799873629731,0.2786799873629731,,,23.22280777349016,23.22280777349016,,,0.93,0.93,,,0.7936180241305804,0.7936180241305804,,,0.97,0.97,,,40.774622492792616,40.774622492792616,,,81.54924498558525,1957.181879654046,0.13072790454821132,0.47
1947-07-22,1947-08-02,704.3503,0.878346539234587,618.6636484138431,0.474,1947,7,22,1947.07,1946,10,295,43,0.05345253922295605,5.145363651447043,0.2,2,Mod_Wet,58,11,11,11,136,227.0,0.3669198935188652,391.66364841384313,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,471.66364841384313,2,195.83182420692157,195.83182420692157,,,966.2260959635968,990.0,0.19859678360607336,0.048332729682768624,989.7530704867113,0.2715027220797647,0.2715027220797647,,,23.255471801034755,23.255471801034755,,,0.93,0.93,,,0.7833272968276863,0.7833272968276863,,,0.97,0.97,,,40.30251186004018,40.30251186004018,,,80.60502372008038,1934.5205692819286,0.13028892828395372,0.475
1947-07-23,1947-08-03,691.4282,0.8804892019345739,608.7950640130589,0.479,1947,7,23,1947.07,1946,10,296,43,0.05259989353072829,9.868584400784245,0.2,2,Mod_Wet,58,11,11,11,136,227.0,0.372867674884977,381.79506401305883,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,461.79506401305883,2,190.89753200652942,190.89753200652942,,,966.1824126649202,990.0,0.1953193939526764,0.04635901280261178,989.7583215932448,0.2579970705002765,0.2579970705002765,,,23.31791185782417,23.31791185782417,,,0.93,0.93,,,0.7635901280261178,0.7635901280261178,,,0.97,0.97,,,39.39251057166089,39.39251057166089,,,78.78502114332176,1890.8405074397226,0.1294113993368905,0.48
1947-07-24,1947-08-04,685.0236,0.878477532975807,601.777842158206,0.482,1947,7,24,1947.07,1946,10,297,43,0.051993605562469014,7.017221854852892,0.2,2,Mod_Wet,58,11,11,11,136,227.0,0.37721561695573735,374.777842158206,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,454.777842158206,2,187.388921079103,187.388921079103,,,966.1513131194458,990.0,0.1929889512702529,0.0449555684316412,989.762055480298,0.2486016037404167,0.2486016037404167,,,23.362140757111803,23.362140757111803,,,0.93,0.93,,,0.7495556843164121,0.7495556843164121,,,0.97,0.97,,,38.74183945783997,38.74183945783997,,,77.48367891567995,1859.6082939763194,0.12875794601840734,0.48
1947-07-25,1947-08-05,672.3268,0.8764068829576366,589.2318351168824,0.487,1947,7,25,1947.07,1946,10,298,43,0.05090963055409864,12.546007041323605,0.2,2,Mod_Wet,58,11,11,11,136,227.0,0.3852473448841599,362.2318351168824,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,442.2318351168824,2,181.1159175584412,181.1159175584412,,,966.0956433714633,990.0,0.18882238066612328,0.04244636702337648,989.7687312523103,0.2322343089879641,0.2322343089879641,,,23.440853571859144,23.440853571859144,,,0.93,0.93,,,0.7244636702337648,0.7244636702337648,,,0.97,0.97,,,37.57108461256044,37.57108461256044,,,75.14216922512088,1803.4120614029007,0.12752564397715438,0.485
1947-07-26,1947-08-06,666.0345,0.8753352736866753,583.0034913422678,0.493,1947,7,26,1947.07,1946,10,299,43,0.05037150165197194,6.2283437746145855,0.2,2,Mod_Wet,58,11,11,11,136,227.0,0.3893630198978235,356.00349134226786,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,436.00349134226786,2,178.00174567113393,178.00174567113393,,,966.0679796331343,990.0,0.18675392701403729,0.041200698268453566,989.7720453747175,0.2243141415216761,0.2243141415216761,,,23.479751600061558,23.479751600061558,,,0.93,0.93,,,0.7120069826845357,0.7120069826845357,,,0.97,0.97,,,36.98634784343735,36.98634784343735,,,73.9726956868747,1775.3446964849927,0.12688208009966626,0.495
1947-07-27,1947-08-07,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1947,7,27,1947.07,1946,10,300,43,0.04941147675228782,11.111399301899494,0.2,2,Mod_Wet,58,11,11,11,136,227.0,0.396928027436296,344.89209204036837,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,424.89209204036837,2,172.44604602018418,172.44604602018418,,,966.0185932161558,990.0,0.18306379440455034,0.038978418408073666,989.7779577871872,0.2105226532761375,0.2105226532761375,,,23.54884191775557,23.54884191775557,,,0.92,0.92,,,0.6897841840807366,0.6897841840807366,,,0.97,0.97,,,35.550962584758956,35.550962584758956,,,71.10192516951791,1706.4462040684298,0.1243275194029069,0.495
1947-07-28,1947-08-08,641.2365,0.8794376863729334,563.9275439778775,0.503,1947,7,28,1947.07,1946,10,301,43,0.04872333979968862,7.964548062490849,0.2,2,Mod_Wet,58,11,11,11,136,227.0,0.4025339822892302,336.9275439778774,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,416.9275439778775,2,168.4637719889387,168.4637719889387,,,965.9831740996863,990.0,0.1804187415424685,0.037385508795575485,989.782195749662,0.20090368172311654,0.20090368172311654,,,23.59811796825277,23.59811796825277,,,0.92,0.92,,,0.6738550879557549,0.6738550879557549,,,0.97,0.97,,,34.802661493628804,34.802661493628804,,,69.60532298725761,1670.5277516941828,0.1234295500025943,0.505
1947-07-29,1947-08-09,635.1294,0.8861628436789661,562.8280752081156,0.506,1947,7,29,1947.07,1946,10,302,44,0.0486283456979812,1.09946876976187,0.2,2,Mod_Wet,58,11,11,11,136,227.0,0.4033203210697383,335.8280752081156,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,415.8280752081156,2,167.9140376040578,167.9140376040578,,,965.9782838022785,990.0,0.18005360431265832,0.03716561504162312,989.7827807806456,0.1995933171290348,0.1995933171290348,,,23.60490366123815,23.60490366123815,,,0.92,0.92,,,0.6716561504162312,0.6716561504162312,,,0.97,0.97,,,34.699067673628825,34.699067673628825,,,69.39813534725765,1665.555248334184,0.12330254726826925,0.505
1947-07-30,1947-08-10,623.0255,0.8843912864860217,550.9983234585969,0.517,1947,7,30,1947.07,1946,10,303,44,0.04760625514682278,11.829751749518664,0.2,2,Mod_Wet,58,11,11,11,136,227.0,0.4119794749558021,323.99832345859693,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,403.9983234585969,2,161.99916172929846,161.99916172929846,,,965.925660621266,990.0,0.17612490446964474,0.034799664691719384,989.7890754308388,0.1857628547150819,0.1857628547150819,,,23.67765195485768,23.67765195485768,,,0.92,0.92,,,0.6479966469171938,0.6479966469171938,,,0.97,0.97,,,33.5799440899548,33.5799440899548,,,67.1598881799096,1611.8373163178305,0.12188764524427108,0.515
1947-07-31,1947-08-11,611.0679,0.8869861279741288,542.0087505502821,0.523,1947,7,31,1947.07,1946,10,304,44,0.046829556047544366,8.989572908314813,0.2,2,Mod_Wet,58,11,11,11,136,227.0,0.4188124264959468,315.0087505502821,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,395.0087505502821,2,157.50437527514106,157.50437527514106,,,965.8856741624111,990.0,0.1731394374521232,0.033001750110056426,989.7938588124376,0.17558137757392814,0.17558137757392814,,,23.732603272452856,23.732603272452856,,,0.92,0.92,,,0.6300175011005642,0.6300175011005642,,,0.97,0.97,,,32.724014078162625,32.724014078162625,,,65.44802815632525,1570.7526757518062,0.12075086996266797,0.525
1947-08-01,1947-08-12,593.4044,0.8886647923374786,527.3375978981461,0.532,1947,8,1,1947.08,1946,11,305,44,0.04556196845839983,14.671152652136016,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.34892258912200513,343.33759789814616,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,414.33759789814616,2,171.66879894907302,171.66879894907302,,,965.8204522682383,990.0,0.1795586118480928,0.03866751957962922,989.7817738685724,0.20862776672357955,0.20862776672357955,,,23.752693833610333,23.752693833610333,,,0.92,0.92,,,0.6866751957962922,0.6866751957962922,,,0.97,0.97,,,35.69708953293357,35.69708953293357,,,71.39417906586716,1713.4602975808114,0.1353860967820784,0.53
1947-08-02,1947-08-13,587.589,0.8901106602929673,523.0192327708844,0.536,1947,8,2,1947.08,1946,11,306,44,0.04518886171140441,4.3183651272617,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.3518035063934325,339.01923277088434,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,410.0192327708844,2,169.50961638544217,169.50961638544217,,,965.8012698133816,990.0,0.17812446844789515,0.03780384655417688,989.784071684998,0.2034083045916612,0.2034083045916612,,,23.779393567024737,23.779393567024737,,,0.92,0.92,,,0.6780384655417688,0.6780384655417688,,,0.97,0.97,,,35.28772699712419,35.28772699712419,,,70.57545399424838,1693.8108958619612,0.1349385444591574,0.535
1947-08-03,1947-08-14,576.0661,0.8889914195501405,512.1178199937132,0.5429999999999999,1947,8,3,1947.08,1946,11,307,44,0.044246979647456816,10.901412777171233,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.3592923206660897,328.11781999371317,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,399.11781999371317,2,164.05890999685658,164.05890999685658,,,965.7528912500618,990.0,0.17450407306064275,0.035623563998742634,989.7898723629404,0.19052331950101398,0.19052331950101398,,,23.846457793377706,23.846457793377706,,,0.92,0.92,,,0.6562356399874263,0.6562356399874263,,,0.97,0.97,,,34.24934481048246,34.24934481048246,,,68.49868962096492,1643.9685509031585,0.133755723676645,0.545
1947-08-04,1947-08-15,570.3586,0.8854392210789449,505.01787451967766,0.5479999999999999,1947,8,4,1947.08,1946,11,308,44,0.04363354435850015,7.099945474035508,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.36434353967174393,321.0178745196777,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,392.01787451967766,2,160.50893725983886,160.50893725983886,,,965.7214281870724,990.0,0.17214615758956084,0.03420357490393553,989.7936502675066,0.18235580390418984,0.18235580390418984,,,23.889866276529823,23.889866276529823,,,0.92,0.92,,,0.6420357490393553,0.6420357490393553,,,0.97,0.97,,,33.56923984673613,33.56923984673613,,,67.13847969347226,1611.3235126433344,0.1329427790201043,0.55
1947-08-05,1947-08-16,564.6867,0.8760275090430032,494.68108319071365,0.55,1947,8,5,1947.08,1946,11,309,45,0.042740445587677665,10.336791328964011,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.3719568147081597,310.6810831907136,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,381.68108319071365,2,155.34054159535685,155.34054159535685,,,965.6757036642198,990.0,0.1687132748603846,0.03213621663814273,989.7991505085016,0.1707810611751469,0.1707810611751469,,,23.95266578310657,23.95266578310657,,,0.92,0.92,,,0.6213621663814273,0.6213621663814273,,,0.97,0.97,,,32.57371098416811,32.57371098416811,,,65.14742196833622,1563.5381272400693,0.13169580196625394,0.55
1947-08-06,1947-08-17,553.45,0.8781733244038457,486.02502639130836,0.557,1947,8,6,1947.08,1946,11,310,45,0.04199256228020904,8.656056799405293,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.3785813281389711,302.02502639130836,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,373.02502639130836,2,151.01251319565418,151.01251319565418,,,965.6375061111478,990.0,0.16583856965025,0.03040500527826167,989.8037564250716,0.16137686811824198,0.16137686811824198,,,24.00487344580544,24.00487344580544,,,0.92,0.92,,,0.6040500527826167,0.6040500527826167,,,0.97,0.97,,,31.73517700612862,31.73517700612862,,,63.47035401225724,1523.2884962941737,0.13059071151853816,0.555
1947-08-07,1947-08-18,553.45,0.8781733244038457,486.02502639130836,0.557,1947,8,7,1947.08,1946,11,311,45,0.04199256228020904,0.0,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.3785813281389711,302.02502639130836,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,373.02502639130836,2,151.01251319565418,151.01251319565418,,,965.6375061111478,990.0,0.16583856965025,0.03040500527826167,989.8037564250716,0.16137686811824198,0.16137686811824198,,,24.00487344580544,24.00487344580544,,,0.92,0.92,,,0.6040500527826167,0.6040500527826167,,,0.97,0.97,,,31.73517700612862,31.73517700612862,,,63.47035401225724,1523.2884962941737,0.13059071151853816,0.555
1947-08-08,1947-08-19,547.8849,0.8752989863551575,479.56309760929685,0.5630000000000001,1947,8,8,1947.08,1946,11,312,45,0.04143425163344324,6.461928782011513,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.38368256631352815,295.5630976092968,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,366.56309760929685,2,147.7815488046484,147.7815488046484,,,965.6090563455651,990.0,0.1636925416414639,0.029112619521859368,989.8071948388368,0.15452788816943827,0.15452788816943827,,,24.043610605102035,24.043610605102035,,,0.92,0.92,,,0.5911261952185937,0.5911261952185937,,,0.97,0.97,,,31.106308052931734,31.106308052931734,,,62.212616105863475,1493.1027865407236,0.12972769676400014,0.565
1947-08-09,1947-08-20,542.3552,0.8801733174469899,477.36657561862575,0.5650000000000001,1947,8,9,1947.08,1946,11,313,45,0.04124447213344926,2.1965219906711013,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.3854480170957758,293.36657561862575,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,364.36657561862575,2,146.68328780931287,146.68328780931287,,,965.599400037426,990.0,0.16296306939363953,0.028673315123725143,989.8083636154828,0.1522331781829343,0.1522331781829343,,,24.05673039987364,24.05673039987364,,,0.91,0.91,,,0.5867331512372514,0.5867331512372514,,,0.97,0.97,,,30.556201898322538,30.556201898322538,,,61.112403796645076,1466.6976911194822,0.12801986338789784,0.565
1947-08-10,1947-08-21,536.8608,0.8801028281077824,472.4927083802066,0.5690000000000001,1947,8,10,1947.08,1946,11,314,45,0.04082337000404985,4.873867238419166,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.38942399900897184,288.49270838020664,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,359.4927083802066,2,144.24635419010332,144.24635419010332,,,965.5780017273418,990.0,0.16134444189748556,0.027698541676041317,989.8109570164264,0.14720191893817156,0.14720191893817156,,,24.085753370146485,24.085753370146485,,,0.91,0.91,,,0.5769854167604132,0.5769854167604132,,,0.97,0.97,,,30.084805923012762,30.084805923012762,,,60.169611846025525,1444.0706843046123,0.12734505904291776,0.57
1947-08-11,1947-08-22,525.9775,0.8881694527338079,467.1571483252964,0.578,1947,8,11,1947.08,1946,11,315,45,0.04036237761530561,5.335560054910161,0.23,2,Mod_Wet,54,9,8,6,107,184.0,0.39387174243103934,283.15714832529636,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,354.1571483252964,2,141.57857416264818,141.57857416264818,,,965.5546242112739,990.0,0.15957248468367774,0.026631429665059284,989.8137960856512,0.14178965754759848,0.14178965754759848,,,24.11738221682962,24.11738221682962,,,0.91,0.91,,,0.5663142966505929,0.5663142966505929,,,0.97,0.97,,,29.567175179868652,29.567175179868652,,,59.134350359737304,1419.224408633695,0.1265834218136809,0.58
1947-08-12,1947-08-23,520.5884,0.8885427859104034,462.56506724863937,0.581,1947,8,12,1947.08,1946,11,316,46,0.03996562181028245,4.592081076657053,0.23,2,Mod_Wet,54,9,8,6,107,184.0,0.3977818755195705,278.56506724863937,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,349.56506724863937,2,139.28253362431968,139.28253362431968,,,965.5345477815154,990.0,0.1580474393076662,0.025713013449727876,989.8162395472426,0.13721157089160174,0.13721157089160174,,,24.14448019483566,24.14448019483566,,,0.91,0.91,,,0.5571301344972788,0.5571301344972788,,,0.97,0.97,,,29.120354133034358,29.120354133034358,,,58.240708266068715,1397.7769983856492,0.1259081422047009,0.58
1947-08-13,1947-08-24,515.2343,0.8913623235036077,459.26044279675483,0.588,1947,8,13,1947.08,1946,11,317,46,0.03968010225763962,3.304624451884536,0.23,2,Mod_Wet,54,9,8,6,107,184.0,0.4006441288073857,275.26044279675483,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,346.26044279675483,2,137.63022139837742,137.63022139837742,,,965.5201269047764,990.0,0.1569499625524278,0.02505208855935096,989.8179979488882,0.1339628151803359,0.1339628151803359,,,24.16390822893162,24.16390822893162,,,0.91,0.91,,,0.5505208855935096,0.5505208855935096,,,0.97,0.97,,,28.79805256846601,28.79805256846601,,,57.59610513693202,1382.3065232863685,0.1254105508982865,0.59
1947-08-14,1947-08-25,509.9149,0.8935905892579125,455.65515596238953,0.59,1947,8,14,1947.08,1946,11,318,46,0.03936860547515046,3.6052868343653017,0.23,2,Mod_Wet,54,9,8,6,107,184.0,0.4038141511015573,271.6551559623896,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,342.6551559623896,1,271.6551559623896,,,,965.5044212392613,990.0,0.15575263482145776,0.024331031192477905,989.819916333986,0.5220244205735929,,,,23.793470674151358,,,,0.95,,,,1.0866206238495582,,,,0.98,,,,59.03294320520085,,,,59.03294320520085,1416.7906369248205,0.12955618395344906,0.59
1947-08-15,1947-08-26,504.6303,0.897830776149602,453.07261391760653,0.595,1947,8,15,1947.08,1946,11,319,46,0.0391454738424812,2.582542044782997,0.23,2,Mod_Wet,54,9,8,6,107,184.0,0.4061159168482898,269.07261391760653,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,340.07261391760653,1,269.07261391760653,,,,965.4931893252648,990.0,0.15489496403167746,0.023814522783521305,989.8212905131849,0.5121638387401883,,,,23.815937349179894,,,,0.95,,,,1.0762904556704258,,,,0.98,,,,58.526946339346544,,,,58.526946339346544,1404.646712144317,0.1291778503963825,0.595
1947-08-16,1947-08-27,499.3804,0.8921883077628417,445.541354005931,0.598,1947,8,16,1947.08,1946,11,320,46,0.03849477298611244,7.5312599116755345,0.23,2,Mod_Wet,54,9,8,6,107,184.0,0.4129807443139175,261.541354005931,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,332.541354005931,1,261.541354005931,,,,965.460528656174,990.0,0.1523938076034457,0.0223082708011862,989.8252979215953,0.4839429271240671,,,,23.880826338297435,,,,0.95,,,,1.0461654160237241,,,,0.98,,,,57.04379448444613,,,,57.04379448444613,1369.051067626707,0.12803254730802555,0.6
1947-08-17,1947-08-28,494.165,0.8960553284209241,442.79918136912596,0.601,1947,8,17,1947.08,1946,11,321,46,0.038257849270292486,2.742172636805037,0.23,2,Mod_Wet,54,9,8,6,107,184.0,0.4155382569386777,258.799181369126,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,329.799181369126,1,258.799181369126,,,,965.4486738431441,990.0,0.15148312296391636,0.02175983627382519,989.8267570407622,0.4738653040441315,,,,23.904217893574014,,,,0.95,,,,1.0351967254765038,,,,0.98,,,,56.500998841200705,,,,56.500998841200705,1356.0239721888167,0.1275996009443847,0.6
1947-08-18,1947-08-29,483.8375,0.9000891520783358,435.49688511870175,0.611,1947,8,18,1947.08,1946,11,322,46,0.03762693087425584,7.302296250424206,0.23,2,Mod_Wet,54,9,8,6,107,184.0,0.4225058922059748,251.4968851187017,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,322.49688511870175,1,251.4968851187017,,,,965.4172102809132,990.0,0.14905800612798212,0.02029937702374035,989.8306426168483,0.4475438968980968,,,,23.96588843903679,,,,0.95,,,,1.005987540474807,,,,0.98,,,,55.04841668854476,,,,55.04841668854476,1321.1620005250745,0.12640369786695585,0.61
1947-08-19,1947-08-30,483.8375,0.9000891520783358,435.49688511870175,0.611,1947,8,19,1947.08,1946,11,323,47,0.03762693087425584,0.0,0.23,2,Mod_Wet,54,9,8,6,107,184.0,0.4225058922059748,251.4968851187017,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,322.49688511870175,1,251.4968851187017,,,,965.4172102809132,990.0,0.14905800612798212,0.02029937702374035,989.8306426168483,0.4475438968980968,,,,23.96588843903679,,,,0.95,,,,1.005987540474807,,,,0.98,,,,55.04841668854476,,,,55.04841668854476,1321.1620005250745,0.12640369786695585,0.61
1947-08-20,1947-08-31,478.7252,0.9002196493164109,430.9578316629287,0.615,1947,8,20,1947.08,1946,11,324,47,0.037234756655677034,4.5390534557730575,0.23,2,Mod_Wet,54,9,8,6,107,184.0,0.4269559258036981,246.9578316629287,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,317.9578316629287,1,246.9578316629287,,,,965.3977355372467,990.0,0.14755057140097266,0.01939156633258574,989.8330578622664,0.4315600190827979,,,,24.003762305936885,,,,0.94,,,,0.9878313266517148,,,,0.98,,,,53.57042076812066,,,,53.57042076812066,1285.6900984348958,0.12430548149318812,0.615
1947-08-21,1947-09-01,473.647,0.9007401735700734,426.6328809909446,0.62,1947,8,21,1947.08,1946,11,325,47,0.03686108091761762,4.324950671984085,0.25,2,Mod_Wet,54,9,8,6,107,184.0,0.4312841513120632,242.63288099094459,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,313.6328809909446,1,242.63288099094459,,,,965.3792430698637,990.0,0.1461142409195019,0.01852657619818892,989.8353591828824,0.4165992067953789,,,,24.03951690622316,,,,0.94,,,,0.9705315239637784,,,,0.98,,,,52.710644641573886,,,,52.710644641573886,1265.0554713977735,0.12355035673561385,0.62
1947-08-22,1947-09-02,468.6029,0.9015518661337044,422.4698189706656,0.625,1947,8,22,1947.08,1946,11,326,47,0.0365013923590655,4.163062020279028,0.25,2,Mod_Wet,54,9,8,6,107,184.0,0.4355340706900914,238.46981897066559,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,309.46981897066564,1,238.46981897066559,,,,965.3615051087413,990.0,0.1447316741969,0.017693963794133117,989.8375743620088,0.4024464571807991,,,,24.0736227960867,,,,0.94,,,,0.9538792758826624,,,,0.98,,,,51.87974228944437,,,,51.87974228944437,1245.1138149466651,0.12280106166127495,0.625
1947-08-23,1947-09-03,463.5928,0.9065907191323836,420.28892993659525,0.628,1947,8,23,1947.08,1946,11,327,47,0.03631296354652183,2.180889034070333,0.25,2,Mod_Wet,54,9,8,6,107,184.0,0.43779406711415936,236.28892993659528,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,307.28892993659525,1,236.28892993659528,,,,965.3522383863353,990.0,0.14400739370588034,0.01725778598731905,989.8387348203067,0.3951294296226687,,,,24.09136700434897,,,,0.94,,,,0.945155719746381,,,,0.98,,,,51.4431739440697,,,,51.4431739440697,1234.6361746576727,0.12239954535997515,0.63
1947-08-24,1947-09-04,453.6742,0.9119592484433596,413.7323824701425,0.637,1947,8,24,1947.08,1946,11,328,47,0.035746477845420316,6.556547466452741,0.25,2,Mod_Wet,54,9,8,6,107,184.0,0.4447319276810018,229.7323824701425,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,300.7323824701425,1,229.7323824701425,,,,965.3244915611366,990.0,0.1418299425177595,0.0159464764940285,989.8422235809883,0.3735339350727484,,,,24.14419808477881,,,,0.94,,,,0.91892952988057,,,,0.98,,,,50.12541008541678,,,,50.12541008541678,1203.0098420500028,0.12115418615808768,0.635
1947-08-25,1947-09-05,453.6742,0.9119592484433596,413.7323824701425,0.637,1947,8,25,1947.08,1946,11,329,47,0.035746477845420316,0.0,0.25,2,Mod_Wet,54,9,8,6,107,184.0,0.4447319276810018,229.7323824701425,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,300.7323824701425,1,229.7323824701425,,,,965.3244915611366,990.0,0.1418299425177595,0.0159464764940285,989.8422235809883,0.3735339350727484,,,,24.14419808477881,,,,0.94,,,,0.91892952988057,,,,0.98,,,,50.12541008541678,,,,50.12541008541678,1203.0098420500028,0.12115418615808768,0.635
1947-08-26,1947-09-06,448.7655,0.9091709283658698,408.00454625357366,0.642,1947,8,26,1947.08,1946,11,330,48,0.035251592796308774,5.727836216568846,0.25,2,Mod_Wet,54,9,8,6,107,184.0,0.4509753670382989,224.0045462535737,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,295.00454625357366,1,224.0045462535737,,,,965.300398853656,990.0,0.1399277090879027,0.014800909250714731,989.8452713816612,0.3551619391303359,,,,24.18971058887482,,,,0.94,,,,0.8960181850142946,,,,0.98,,,,48.96778296959674,,,,48.96778296959674,1175.2267912703219,0.12001773857481332,0.64
1947-08-27,1947-09-07,443.8904,0.9076618404997884,402.90237744418727,0.647,1947,8,27,1947.08,1946,11,331,48,0.03481076541117778,5.102168809386399,0.25,2,Mod_Wet,54,9,8,6,107,184.0,0.4566863098877815,218.90237744418727,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,289.90237744418727,1,218.90237744418727,,,,965.2790624071733,990.0,0.1382332618818334,0.013780475488837455,989.8479862626292,0.339184667893944,,,,24.229739187562043,,,,0.94,,,,0.8756095097767491,,,,0.98,,,,47.93162516454027,,,,47.93162516454027,1150.3590039489666,0.11896585338759905,0.645
1947-08-28,1947-09-08,439.0488,0.9068394067509818,398.1467533267305,0.654,1947,8,28,1947.08,1946,11,332,48,0.03439987948742952,4.755624117456762,0.25,2,Mod_Wet,54,9,8,6,107,184.0,0.4621411538900693,214.1467533267305,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,285.1467533267305,1,214.1467533267305,,,,965.2592881117247,990.0,0.1366539033188404,0.0128293506653461,989.8505167460157,0.3246216870909175,,,,24.266606947200128,,,,0.94,,,,0.856587013306922,,,,0.98,,,,46.96166508117047,,,,46.96166508117047,1127.0799619480915,0.11795064178919075,0.655
1947-08-29,1947-09-09,429.4657,0.9061611532227304,389.1651339816072,0.662,1947,8,29,1947.08,1946,11,333,48,0.033623867576010866,8.981619345123306,0.25,2,Mod_Wet,54,9,8,6,107,184.0,0.4728070012785273,205.16513398160717,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,276.1651339816072,1,205.16513398160717,,,,965.2222637927608,990.0,0.1336710777060688,0.01103302679632144,989.8552958954975,0.2979837359383002,,,,24.33504836679841,,,,0.94,,,,0.8206605359264288,,,,0.97,,,,44.658524203146534,,,,44.658524203146534,1071.8045808755166,0.11475468972833827,0.66
1947-08-30,1947-09-10,424.724,0.9100759486875001,386.53109723034976,0.6659999999999999,1947,8,30,1947.08,1946,11,334,48,0.03339628680070222,2.6340367512574403,0.25,2,Mod_Wet,54,9,8,6,107,184.0,0.4760289697735415,202.53109723034973,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,273.53109723034976,1,202.53109723034973,,,,965.2114911804016,990.0,0.13279630535325268,0.01050621944606995,989.8566974752008,0.29038641654855984,,,,24.354819878250648,,,,0.94,,,,0.8101243889213992,,,,0.97,,,,44.12098838227225,,,,44.12098838227225,1058.903721174534,0.11414602524458398,0.665
1947-08-31,1947-09-11,420.0154,0.9067213782142306,380.8369423592014,0.675,1947,8,31,1947.08,1946,11,335,48,0.032904311819835,5.694154871148385,0.25,2,Mod_Wet,54,9,8,6,107,184.0,0.4831464060712186,196.8369423592014,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,267.8369423592014,1,196.8369423592014,,,,965.1883457042154,990.0,0.13090525761006688,0.009683694235920135,989.859411048154,0.2742957391156991,,,,24.39676960482291,,,,0.93,,,,0.7873477694368055,,,,0.97,,,,42.497425890201455,,,,42.497425890201455,1019.9382213648347,0.11158955753330864,0.675
1947-09-01,1947-09-12,415.3399,0.9101110693842988,378.00544054696775,0.679,1947,9,1,1947.09,1946,12,336,48,0.03265967006325801,2.831501812233625,0.23,2,Mod_Wet,46,7,6,4,75,138.0,0.36507411057448336,240.00544054696775,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,299.00544054696775,1,240.00544054696775,,,,965.1769121260128,990.0,0.14125641936984168,0.018001088109393548,989.8407424925208,0.4076386337814269,,,,24.256191732726712,,,,0.94,,,,0.9600217621878708,,,,0.98,,,,52.60979870530338,,,,52.60979870530338,1262.635168927281,0.1391773584771104,0.68
1947-09-02,1947-09-13,410.6973,0.908236127635729,373.01012538244936,0.685,1947,9,2,1947.09,1946,12,337,49,0.032228074833043616,4.995315164518388,0.23,2,Mod_Wet,46,7,6,4,75,138.0,0.3699631474038616,235.0101253824494,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,294.01012538244936,1,235.0101253824494,,,,965.1568708984433,990.0,0.13959745861409756,0.01700202507648987,989.8434005163093,0.3908700137975808,,,,24.295659604068614,,,,0.94,,,,0.9400405015297976,,,,0.98,,,,51.59863407824765,,,,51.59863407824765,1238.367217877944,0.13833038453136706,0.685
1947-09-03,1947-09-14,406.0875,0.9131779827765716,370.830164080781,0.6900000000000001,1947,9,3,1947.09,1946,12,338,49,0.032039726176579485,2.179961301668357,0.23,2,Mod_Wet,46,7,6,4,75,138.0,0.37213801186339934,232.83016408078097,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,291.830164080781,1,232.83016408078097,,,,965.1481789695956,990.0,0.13887348622608964,0.0165660328161562,989.8445604809576,0.3836619742997397,,,,24.31271953706249,,,,0.94,,,,0.931320656323124,,,,0.98,,,,51.15589898673839,,,,51.15589898673839,1227.7415756817215,0.13794967060876606,0.69
1947-09-04,1947-09-15,401.5105,0.9082764151386006,364.6825175805071,0.6930000000000001,1947,9,4,1947.09,1946,12,339,49,0.03150856951895581,6.147646500273877,0.23,2,Mod_Wet,46,7,6,4,75,138.0,0.3784113395826143,226.68251758050712,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,285.6825175805071,1,226.68251758050712,,,,965.1238539410957,990.0,0.1368318324068105,0.015336503516101425,989.8478316640773,0.3636941785533332,,,,24.360283544427986,,,,0.94,,,,0.9067300703220283,,,,0.98,,,,49.902614872926684,,,,49.902614872926684,1197.6627569502405,0.13683851697637306,0.695
1947-09-05,1947-09-16,396.9661,0.9077571128687334,360.34880084276085,0.6960000000000001,1947,9,5,1947.09,1946,12,340,49,0.03113413639281453,4.333716737746272,0.23,2,Mod_Wet,46,7,6,4,75,138.0,0.3829622845344688,222.34880084276085,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,281.34880084276085,1,222.34880084276085,,,,965.106880731048,990.0,0.13539259068578774,0.014469760168552169,989.8501376491456,0.3499369687449802,,,,24.39331994935272,,,,0.94,,,,0.8893952033710434,,,,0.98,,,,49.01495862795362,,,,49.01495862795362,1176.359007070887,0.13602087342408398,0.695
1947-09-06,1947-09-17,392.4543,0.9019707790507928,353.9823107128336,0.7040000000000001,1947,9,6,1947.09,1946,12,341,49,0.030584071645588826,6.366490129927229,0.23,2,Mod_Wet,46,7,6,4,75,138.0,0.3898499891763004,215.9823107128336,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,274.9823107128336,1,215.9823107128336,,,,965.0822259929207,990.0,0.13327825817031375,0.013196462142566723,989.8535252796872,0.3302050231932698,,,,24.44109426357291,,,,0.94,,,,0.8639292428513345,,,,0.98,,,,47.70476555950721,,,,47.70476555950721,1144.9143734281727,0.13476595896399876,0.705
