Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1947-09-07,1947-09-18,387.9749,0.9026852126280548,350.2192051008483,0.7070000000000001,1947,9,7,1947.09,1946,12,342,49,0.030258939320713295,3.7631056119853374,0.23,2,Mod_Wet,46,7,6,4,75,138.0,0.394038927591826,212.21920510084828,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,271.2192051008483,1,212.21920510084828,,,,965.0678190166775,990.0,0.1320285182991747,0.012443841020169656,989.8555276406807,0.3188094564212689,,,,24.468899167581636,,,,0.94,,,,0.8488768204033932,,,,0.97,,,,46.4480739607057,,,,46.4480739607057,1114.7537750569368,0.13262571921871225,0.705
1947-09-08,1947-09-19,379.1131,0.9104731963332772,345.1723159288173,0.7140000000000001,1947,9,8,1947.09,1946,12,343,49,0.029822888096249806,5.046889172031001,0.23,2,Mod_Wet,46,7,6,4,75,138.0,0.3998003131527468,207.17231592881728,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,266.17231592881734,1,207.17231592881728,,,,965.0487027215944,990.0,0.13035242964425667,0.011434463185763456,989.85821310717,0.3038384225334894,,,,24.50567196304217,,,,0.94,,,,0.8286892637152692,,,,0.97,,,,45.411613391980374,,,,45.411613391980374,1089.8787214075287,0.1315621540209074,0.715
1947-09-09,1947-09-20,374.7305,0.9101758849914404,341.070664470785,0.72,1947,9,9,1947.09,1946,12,344,50,0.02946850541027582,4.101651458032279,0.23,2,Mod_Wet,46,7,6,4,75,138.0,0.4046082362847733,203.07066447078498,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,262.070664470785,1,203.07066447078498,,,,965.0333494199186,990.0,0.12899025757332344,0.010614132894156999,989.8603956095324,0.2919347502667348,,,,24.535111439347105,,,,0.94,,,,0.81228265788314,,,,0.97,,,,44.566016838165204,,,,44.566016838165204,1069.5844041159648,0.1306650541386053,0.72
1947-09-10,1947-09-21,370.3799,0.9164884289122586,339.44889265167944,0.725,1947,9,10,1947.09,1946,12,345,50,0.0293283843251051,1.621771819105561,0.23,2,Mod_Wet,46,7,6,4,75,138.0,0.4065413173747092,201.44889265167942,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,260.44889265167944,1,201.44889265167942,,,,965.0273259611907,990.0,0.1284516617662404,0.010289778530335891,989.8612585597034,0.2872932599315532,,,,24.54663933858111,,,,0.94,,,,0.8057955706067178,,,,0.97,,,,44.230874021294845,,,,44.230874021294845,1061.5409765110762,0.13030201299457975,0.725
1947-09-11,1947-09-22,366.0613,0.9195124069130098,336.59790704070537,0.732,1947,9,11,1947.09,1946,12,346,50,0.029082059168316937,2.850985610974078,0.28,2,Mod_Wet,46,7,6,4,75,138.0,0.4099847239493127,198.59790704070537,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,257.59790704070537,1,198.59790704070537,,,,965.0168040786446,990.0,0.12750483997661802,0.009859790704070536,989.8626353693193,0.2792232927509856,,,,24.566607997923725,,,,0.93,,,,0.7943916281628215,,,,0.97,,,,43.17611417167673,,,,43.17611417167673,1036.2267401202416,0.12827208152086153,0.73
1947-09-12,1947-09-23,361.7746,0.919723924541654,332.7327549114871,0.7340000000000001,1947,9,12,1947.09,1946,12,347,50,0.02874811002435249,3.865152129218245,0.28,2,Mod_Wet,46,7,6,4,75,138.0,0.4147472647732276,194.73275491148712,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,253.73275491148712,1,194.73275491148712,,,,965.0026803499353,990.0,0.12622121011820606,0.009473275491148712,989.8643055143907,0.2684648688889592,,,,24.593160295566445,,,,0.93,,,,0.7789310196459485,,,,0.97,,,,42.38156978012013,,,,42.38156978012013,1017.157674722883,0.12737420393551088,0.735
1947-09-13,1947-09-24,361.7746,0.919723924541654,332.7327549114871,0.7340000000000001,1947,9,13,1947.09,1946,12,348,50,0.02874811002435249,0.0,0.28,2,Mod_Wet,46,7,6,4,75,138.0,0.4147472647732276,194.73275491148712,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,253.73275491148712,1,194.73275491148712,,,,965.0026803499353,990.0,0.12622121011820606,0.009473275491148712,989.8643055143907,0.2684648688889592,,,,24.593160295566445,,,,0.93,,,,0.7789310196459485,,,,0.97,,,,42.38156978012013,,,,42.38156978012013,1017.157674722883,0.12737420393551088,0.735
1947-09-14,1947-09-25,357.5196,0.9239372281671092,330.32566823941363,0.7390000000000001,1947,9,14,1947.09,1946,12,349,50,0.028540137735885325,2.4070866720734903,0.28,2,Mod_Wet,46,7,6,4,75,138.0,0.41776953252079785,192.32566823941363,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,251.32566823941363,1,192.32566823941363,,,,964.9939696264777,990.0,0.12542180864039568,0.009232566823941364,989.8653456245356,0.26187087127444303,,,,24.609505126783727,,,,0.93,,,,0.7693026729576545,,,,0.97,,,,41.88551125639921,,,,41.88551125639921,1005.2522701535808,0.12680065548536604,0.74
1947-09-15,1947-09-26,353.2963,0.9281058395327992,327.8963591153317,0.7440000000000001,1947,9,15,1947.09,1946,12,350,50,0.028330245427564658,2.429309124081953,0.28,2,Mod_Wet,46,7,6,4,75,138.0,0.4208646914297117,189.89635911533168,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,248.89635911533168,1,189.89635911533168,,,,964.9852470017777,990.0,0.12461502701247175,0.00898963591153317,989.8663953370759,0.2552984759348255,,,,24.62584985936364,,,,0.93,,,,0.7595854364613267,,,,0.97,,,,41.3839133041314,,,,41.3839133041314,993.2139192991536,0.12621034712244347,0.745
1947-09-16,1947-09-27,349.1046,0.9302250620939878,324.74584821229683,0.754,1947,9,16,1947.09,1946,12,351,51,0.028058041285542446,3.150510903034842,0.28,2,Mod_Wet,46,7,6,4,75,138.0,0.4249476960511746,186.74584821229683,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,245.74584821229683,1,186.74584821229683,,,,964.974040669761,990.0,0.12356873187862255,0.008674584821229684,989.8677566833001,0.24689830558940776,,,,24.6468177079496,,,,0.93,,,,0.7469833928491874,,,,0.97,,,,40.73197780199285,,,,40.73197780199285,977.5674672478284,0.12542724726495974,0.755
1947-09-17,1947-09-28,344.9443,0.9347893476731712,322.4502571805787,0.755,1947,9,17,1947.09,1946,12,352,51,0.027859702220402,2.2955910317181183,0.28,2,Mod_Wet,46,7,6,4,75,138.0,0.4279729878544249,184.45025718057872,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,243.45025718057872,1,184.45025718057872,,,,964.9659529309528,990.0,0.12280635847325493,0.008445025718057872,989.8687486158087,0.2408653622901907,,,,24.66193032256577,,,,0.93,,,,0.7378010287223149,,,,0.97,,,,40.25594459565907,,,,40.25594459565907,966.1426702958178,0.12484389048917682,0.755
1947-09-18,1947-09-29,340.8154,0.9319805591903504,317.6333270726829,0.76,1947,9,18,1947.09,1946,12,353,51,0.0274435194590798,4.816930107895813,0.28,2,Mod_Wet,46,7,6,4,75,138.0,0.4344632261098407,179.6333270726829,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,238.6333270726829,1,179.6333270726829,,,,964.9492037899292,990.0,0.12120663998723788,0.00796333270726829,989.8708300273056,0.22844670587095225,,,,24.693179531505407,,,,0.93,,,,0.7185333082907316,,,,0.97,,,,39.254334406459314,,,,39.254334406459314,942.1040257550234,0.12358380264510745,0.76
1947-09-19,1947-09-30,336.7179,0.9278050768717871,312.4085770936067,0.765,1947,9,19,1947.09,1946,12,354,51,0.02699210106088762,5.2247499790761935,0.28,2,Mod_Wet,46,7,6,4,75,138.0,0.4417292293439536,174.40857709360668,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,233.40857709360668,1,174.40857709360668,,,,964.9313932356836,990.0,0.11945746946372955,0.00744085770936067,989.8731016728267,0.2153449443080959,,,,24.726363492835134,,,,0.93,,,,0.6976343083744269,,,,0.97,,,,38.163814696879896,,,,38.163814696879896,915.9315527251176,0.1221599453252044,0.765
1947-09-20,1947-10-01,336.7179,0.9278050768717871,312.4085770936067,0.765,1947,9,20,1947.09,1946,12,355,51,0.02699210106088762,0.0,0.28,2,Mod_Wet,46,7,6,4,75,138.0,0.4417292293439536,174.40857709360668,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,233.40857709360668,1,174.40857709360668,,,,964.9313932356836,990.0,0.11945746946372955,0.00744085770936067,989.8731016728267,0.2153449443080959,,,,24.726363492835134,,,,0.93,,,,0.6976343083744269,,,,0.97,,,,38.163814696879896,,,,38.163814696879896,915.9315527251176,0.1221599453252044,0.765
1947-09-21,1947-10-02,332.6514,0.9328679343317016,310.31982437054864,0.768,1947,9,21,1947.09,1946,12,356,51,0.026811632825615404,2.0887527230580645,0.3,2,Mod_Wet,46,7,6,4,75,138.0,0.4447024945309846,172.31982437054862,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,231.31982437054862,1,172.31982437054862,,,,964.9243819011117,990.0,0.11874539467177796,0.007231982437054866,989.8740226228913,0.21021435482558745,,,,24.73942636695377,,,,0.93,,,,0.6892792974821946,,,,0.97,,,,37.726677443898076,,,,37.726677443898076,905.4402586535539,0.12157353311353117,0.77
1947-09-22,1947-10-03,332.6514,0.9328679343317016,310.31982437054864,0.768,1947,9,22,1947.09,1946,12,357,51,0.026811632825615404,0.0,0.3,2,Mod_Wet,46,7,6,4,75,138.0,0.4447024945309846,172.31982437054862,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,231.31982437054862,1,172.31982437054862,,,,964.9243819011117,990.0,0.11874539467177796,0.007231982437054866,989.8740226228913,0.21021435482558745,,,,24.73942636695377,,,,0.93,,,,0.6892792974821946,,,,0.97,,,,37.726677443898076,,,,37.726677443898076,905.4402586535539,0.12157353311353117,0.77
1947-09-23,1947-10-04,328.6161,0.9312389803097992,306.020121877383,0.774,1947,9,23,1947.09,1946,12,358,52,0.02644013853020589,4.2997024931656265,0.3,2,Mod_Wet,46,7,6,4,75,138.0,0.450950738642259,168.02012187738302,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,227.02012187738305,1,168.02012187738302,,,,964.910154315374,990.0,0.11727958700365328,0.006802012187738302,989.8759184008086,0.19984585262993887,,,,24.765918232804502,,,,0.92,,,,0.6720804875095321,,,,0.97,,,,36.42875249999364,,,,36.42875249999364,874.2900599998472,0.1190403829542621,0.775
1947-09-24,1947-10-05,324.6118,0.9346567975819684,303.40062544531844,0.7809999999999999,1947,9,24,1947.09,1946,12,359,52,0.02621381403847552,2.6194964320645795,0.3,2,Mod_Wet,46,7,6,4,75,138.0,0.4548441513508731,165.40062544531844,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,224.40062544531844,1,165.40062544531844,,,,964.901626905983,990.0,0.11638657685635855,0.006540062544531843,989.8770733605992,0.1936563135442845,,,,24.781790141071788,,,,0.92,,,,0.6616025017812738,,,,0.97,,,,35.883797020073594,,,,35.883797020073594,861.2111284817662,0.1182719942234954,0.78
1947-09-25,1947-10-06,324.6118,0.9346567975819684,303.40062544531844,0.7809999999999999,1947,9,25,1947.09,1946,12,360,52,0.02621381403847552,0.0,0.3,2,Mod_Wet,46,7,6,4,75,138.0,0.4548441513508731,165.40062544531844,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,224.40062544531844,1,165.40062544531844,,,,964.901626905983,990.0,0.11638657685635855,0.006540062544531843,989.8770733605992,0.1936563135442845,,,,24.781790141071788,,,,0.92,,,,0.6616025017812738,,,,0.97,,,,35.883797020073594,,,,35.883797020073594,861.2111284817662,0.1182719942234954,0.78
1947-09-26,1947-10-07,320.6383,0.9364815619955582,300.27185601960036,0.784,1947,9,26,1947.09,1946,12,361,52,0.025943488360093463,3.128769425718076,0.3,2,Mod_Wet,46,7,6,4,75,138.0,0.4595835315015071,162.27185601960036,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,221.27185601960042,1,162.27185601960036,,,,964.8915867053461,990.0,0.11531995091577285,0.006227185601960037,989.8784528634824,0.18638968141243856,,,,24.80047647672375,,,,0.92,,,,0.6490874240784015,,,,0.97,,,,35.23155381500626,,,,35.23155381500626,845.5572915601501,0.11733218784482588,0.785
1947-09-27,1947-10-08,320.6383,0.9364815619955582,300.27185601960036,0.784,1947,9,27,1947.09,1946,12,362,52,0.025943488360093463,0.0,0.3,2,Mod_Wet,46,7,6,4,75,138.0,0.4595835315015071,162.27185601960036,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,221.27185601960042,1,162.27185601960036,,,,964.8915867053461,990.0,0.11531995091577285,0.006227185601960037,989.8784528634824,0.18638968141243856,,,,24.80047647672375,,,,0.92,,,,0.6490874240784015,,,,0.97,,,,35.23155381500626,,,,35.23155381500626,845.5572915601501,0.11733218784482588,0.785
1947-09-28,1947-10-09,316.6956,0.9369067402508736,296.71424224779463,0.789,1947,9,28,1947.09,1946,12,363,52,0.025636110530209456,3.557613771805734,0.3,2,Mod_Wet,46,7,6,4,75,138.0,0.4650939535445428,158.71424224779463,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,217.7142422477946,1,158.71424224779463,,,,964.8803695688052,990.0,0.1141071280390209,0.005871424224779463,989.8800214477362,0.17829403809232322,,,,24.821357840838672,,,,0.92,,,,0.6348569689911785,,,,0.97,,,,34.488158412450716,,,,34.488158412450716,827.7158018988173,0.11623357932258828,0.79
1947-09-29,1947-10-10,316.6956,0.9369067402508736,296.71424224779463,0.789,1947,9,29,1947.09,1946,12,364,52,0.025636110530209456,0.0,0.3,2,Mod_Wet,46,7,6,4,75,138.0,0.4650939535445428,158.71424224779463,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,217.7142422477946,1,158.71424224779463,,,,964.8803695688052,990.0,0.1141071280390209,0.005871424224779463,989.8800214477362,0.17829403809232322,,,,24.821357840838672,,,,0.92,,,,0.6348569689911785,,,,0.97,,,,34.488158412450716,,,,34.488158412450716,827.7158018988173,0.11623357932258828,0.79
1947-09-30,1947-10-11,316.6956,0.9369067402508736,296.71424224779463,0.789,1947,9,30,1947.09,1946,12,365,53,0.025636110530209456,0.0,0.3,2,Mod_Wet,46,7,6,4,75,138.0,0.4650939535445428,158.71424224779463,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,217.7142422477946,1,158.71424224779463,,,,964.8803695688052,990.0,0.1141071280390209,0.005871424224779463,989.8800214477362,0.17829403809232322,,,,24.821357840838672,,,,0.92,,,,0.6348569689911785,,,,0.97,,,,34.488158412450716,,,,34.488158412450716,827.7158018988173,0.11623357932258828,0.79
