Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1948-10-01,1948-10-12,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1948,10,1,1948.1,1948,1,1,1,0.02475294932751636,0.0,0.28,2,Mod_Wet,41,6,4,3,56,110.0,0.3839542461889573,176.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.4924690684764,1,176.4924690684764,,,,964.8494041962176,990.0,0.1174406144551624,0.0076492469068476406,989.874910138638,0.22052463565943173,,,,24.80498130676109,,,,0.93,,,,0.7059698762739056,,,,0.97,,,,38.742600925778845,,,,38.742600925778845,929.822422218692,0.13523078303506372,0.805
1948-10-02,1948-10-13,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1948,10,2,1948.1,1948,1,2,1,0.02475294932751636,0.0,0.28,2,Mod_Wet,41,6,4,3,56,110.0,0.3839542461889573,176.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.4924690684764,1,176.4924690684764,,,,964.8494041962176,990.0,0.1174406144551624,0.0076492469068476406,989.874910138638,0.22052463565943173,,,,24.80498130676109,,,,0.93,,,,0.7059698762739056,,,,0.97,,,,38.742600925778845,,,,38.742600925778845,929.822422218692,0.13523078303506372,0.805
1948-10-03,1948-10-14,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1948,10,3,1948.1,1948,1,3,1,0.02475294932751636,0.0,0.28,2,Mod_Wet,41,6,4,3,56,110.0,0.3839542461889573,176.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.4924690684764,1,176.4924690684764,,,,964.8494041962176,990.0,0.1174406144551624,0.0076492469068476406,989.874910138638,0.22052463565943173,,,,24.80498130676109,,,,0.93,,,,0.7059698762739056,,,,0.97,,,,38.742600925778845,,,,38.742600925778845,929.822422218692,0.13523078303506372,0.805
1948-10-04,1948-10-15,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1948,10,4,1948.1,1948,1,4,1,0.02475294932751636,0.0,0.28,2,Mod_Wet,41,6,4,3,56,110.0,0.3839542461889573,176.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.4924690684764,1,176.4924690684764,,,,964.8494041962176,990.0,0.1174406144551624,0.0076492469068476406,989.874910138638,0.22052463565943173,,,,24.80498130676109,,,,0.93,,,,0.7059698762739056,,,,0.97,,,,38.742600925778845,,,,38.742600925778845,929.822422218692,0.13523078303506372,0.805
1948-10-05,1948-10-16,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1948,10,5,1948.1,1948,1,5,1,0.02475294932751636,0.0,0.28,2,Mod_Wet,41,6,4,3,56,110.0,0.3839542461889573,176.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.4924690684764,1,176.4924690684764,,,,964.8494041962176,990.0,0.1174406144551624,0.0076492469068476406,989.874910138638,0.22052463565943173,,,,24.80498130676109,,,,0.93,,,,0.7059698762739056,,,,0.97,,,,38.742600925778845,,,,38.742600925778845,929.822422218692,0.13523078303506372,0.805
1948-10-06,1948-10-17,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1948,10,6,1948.1,1948,1,6,1,0.02475294932751636,0.0,0.28,2,Mod_Wet,41,6,4,3,56,110.0,0.3839542461889573,176.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.4924690684764,1,176.4924690684764,,,,964.8494041962176,990.0,0.1174406144551624,0.0076492469068476406,989.874910138638,0.22052463565943173,,,,24.80498130676109,,,,0.93,,,,0.7059698762739056,,,,0.97,,,,38.742600925778845,,,,38.742600925778845,929.822422218692,0.13523078303506372,0.805
1948-10-07,1948-10-18,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1948,10,7,1948.1,1948,1,7,1,0.02475294932751636,0.0,0.28,2,Mod_Wet,41,6,4,3,56,110.0,0.3839542461889573,176.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.4924690684764,1,176.4924690684764,,,,964.8494041962176,990.0,0.1174406144551624,0.0076492469068476406,989.874910138638,0.22052463565943173,,,,24.80498130676109,,,,0.93,,,,0.7059698762739056,,,,0.97,,,,38.742600925778845,,,,38.742600925778845,929.822422218692,0.13523078303506372,0.805
1948-10-08,1948-10-19,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1948,10,8,1948.1,1948,1,8,2,0.02475294932751636,0.0,0.28,2,Mod_Wet,41,6,4,3,56,110.0,0.3839542461889573,176.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.4924690684764,1,176.4924690684764,,,,964.8494041962176,990.0,0.1174406144551624,0.0076492469068476406,989.874910138638,0.22052463565943173,,,,24.80498130676109,,,,0.93,,,,0.7059698762739056,,,,0.97,,,,38.742600925778845,,,,38.742600925778845,929.822422218692,0.13523078303506372,0.805
1948-10-09,1948-10-20,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1948,10,9,1948.1,1948,1,9,2,0.02475294932751636,0.0,0.28,2,Mod_Wet,41,6,4,3,56,110.0,0.3839542461889573,176.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.4924690684764,1,176.4924690684764,,,,964.8494041962176,990.0,0.1174406144551624,0.0076492469068476406,989.874910138638,0.22052463565943173,,,,24.80498130676109,,,,0.93,,,,0.7059698762739056,,,,0.97,,,,38.742600925778845,,,,38.742600925778845,929.822422218692,0.13523078303506372,0.805
1948-10-10,1948-10-21,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1948,10,10,1948.1,1948,1,10,2,0.02475294932751636,0.0,0.28,2,Mod_Wet,41,6,4,3,56,110.0,0.3839542461889573,176.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.4924690684764,1,176.4924690684764,,,,964.8494041962176,990.0,0.1174406144551624,0.0076492469068476406,989.874910138638,0.22052463565943173,,,,24.80498130676109,,,,0.93,,,,0.7059698762739056,,,,0.97,,,,38.742600925778845,,,,38.742600925778845,929.822422218692,0.13523078303506372,0.805
1948-10-11,1948-10-22,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1948,10,11,1948.1,1948,1,11,2,0.02475294932751636,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3839542461889573,176.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.4924690684764,1,176.4924690684764,,,,964.8494041962176,990.0,0.1174406144551624,0.0076492469068476406,989.874910138638,0.22052463565943173,,,,24.80498130676109,,,,0.93,,,,0.7059698762739056,,,,0.97,,,,38.742600925778845,,,,38.742600925778845,929.822422218692,0.13523078303506372,0.805
1948-10-12,1948-10-23,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1948,10,12,1948.1,1948,1,12,2,0.02475294932751636,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3839542461889573,176.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.4924690684764,1,176.4924690684764,,,,964.8494041962176,990.0,0.1174406144551624,0.0076492469068476406,989.874910138638,0.22052463565943173,,,,24.80498130676109,,,,0.93,,,,0.7059698762739056,,,,0.97,,,,38.742600925778845,,,,38.742600925778845,929.822422218692,0.13523078303506372,0.805
1948-10-13,1948-10-24,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1948,10,13,1948.1,1948,1,13,2,0.02475294932751636,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3839542461889573,176.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.4924690684764,1,176.4924690684764,,,,964.8494041962176,990.0,0.1174406144551624,0.0076492469068476406,989.874910138638,0.22052463565943173,,,,24.80498130676109,,,,0.93,,,,0.7059698762739056,,,,0.97,,,,38.742600925778845,,,,38.742600925778845,929.822422218692,0.13523078303506372,0.805
1948-10-14,1948-10-25,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1948,10,14,1948.1,1948,1,14,2,0.02475294932751636,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3839542461889573,176.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.4924690684764,1,176.4924690684764,,,,964.8494041962176,990.0,0.1174406144551624,0.0076492469068476406,989.874910138638,0.22052463565943173,,,,24.80498130676109,,,,0.93,,,,0.7059698762739056,,,,0.97,,,,38.742600925778845,,,,38.742600925778845,929.822422218692,0.13523078303506372,0.805
1948-10-15,1948-10-26,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1948,10,15,1948.1,1948,1,15,3,0.02475294932751636,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3839542461889573,176.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.4924690684764,1,176.4924690684764,,,,964.8494041962176,990.0,0.1174406144551624,0.0076492469068476406,989.874910138638,0.22052463565943173,,,,24.80498130676109,,,,0.93,,,,0.7059698762739056,,,,0.97,,,,38.742600925778845,,,,38.742600925778845,929.822422218692,0.13523078303506372,0.805
1948-10-16,1948-10-27,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1948,10,16,1948.1,1948,1,16,3,0.02475294932751636,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3839542461889573,176.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.4924690684764,1,176.4924690684764,,,,964.8494041962176,990.0,0.1174406144551624,0.0076492469068476406,989.874910138638,0.22052463565943173,,,,24.80498130676109,,,,0.93,,,,0.7059698762739056,,,,0.97,,,,38.742600925778845,,,,38.742600925778845,929.822422218692,0.13523078303506372,0.805
1948-10-17,1948-10-28,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1948,10,17,1948.1,1948,1,17,3,0.02475294932751636,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3839542461889573,176.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.4924690684764,1,176.4924690684764,,,,964.8494041962176,990.0,0.1174406144551624,0.0076492469068476406,989.874910138638,0.22052463565943173,,,,24.80498130676109,,,,0.93,,,,0.7059698762739056,,,,0.97,,,,38.742600925778845,,,,38.742600925778845,929.822422218692,0.13523078303506372,0.805
1948-10-18,1948-10-29,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1948,10,18,1948.1,1948,1,18,3,0.02475294932751636,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3839542461889573,176.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.4924690684764,1,176.4924690684764,,,,964.8494041962176,990.0,0.1174406144551624,0.0076492469068476406,989.874910138638,0.22052463565943173,,,,24.80498130676109,,,,0.93,,,,0.7059698762739056,,,,0.97,,,,38.742600925778845,,,,38.742600925778845,929.822422218692,0.13523078303506372,0.805
1948-10-19,1948-10-30,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1948,10,19,1948.1,1948,1,19,3,0.02475294932751636,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3839542461889573,176.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.4924690684764,1,176.4924690684764,,,,964.8494041962176,990.0,0.1174406144551624,0.0076492469068476406,989.874910138638,0.22052463565943173,,,,24.80498130676109,,,,0.93,,,,0.7059698762739056,,,,0.97,,,,38.742600925778845,,,,38.742600925778845,929.822422218692,0.13523078303506372,0.805
1948-10-20,1948-10-31,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1948,10,20,1948.1,1948,1,20,3,0.02475294932751636,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3839542461889573,176.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,227.4924690684764,1,176.4924690684764,,,,964.8494041962176,990.0,0.1174406144551624,0.0076492469068476406,989.874910138638,0.22052463565943173,,,,24.80498130676109,,,,0.93,,,,0.7059698762739056,,,,0.97,,,,38.742600925778845,,,,38.742600925778845,929.822422218692,0.13523078303506372,0.805
1948-10-21,1948-11-01,308.9022,0.9382371241485588,289.82351177116294,0.8,1948,10,21,1948.1,1948,1,21,3,0.02504075141702848,3.331042702686545,0.15,2,Mod_Wet,41,6,4,3,56,110.0,0.3795413261255806,179.82351177116294,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,230.8235117711629,1,179.82351177116294,,,,964.8592802842841,990.0,0.11857619719471466,0.007982351177116294,989.8734414516283,0.2289308489797354,,,,24.785230318364505,,,,0.93,,,,0.7192940470846517,,,,0.97,,,,39.442380999867616,,,,39.442380999867616,946.617143996823,0.1360910326385469,0.8
1948-10-22,1948-11-02,312.7836,0.93773961286087,293.3095719732292,0.795,1948,10,22,1948.1,1948,1,22,4,0.025341947018487,3.4860602020662554,0.15,2,Mod_Wet,41,6,4,3,56,110.0,0.3750303791996255,183.30957197322917,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,234.30957197322917,1,183.30957197322917,,,,964.8698414530277,990.0,0.1197646268090554,0.00833095719732292,989.8719044159936,0.2378950932947237,,,,24.76416786967124,,,,0.93,,,,0.7332382878929168,,,,0.97,,,,40.17284349619832,,,,40.17284349619832,964.1482439087596,0.13696397027187696,0.795
1948-10-23,1948-11-03,316.6956,0.9323394123967924,295.26778961264966,0.789,1948,10,23,1948.1,1948,1,23,4,0.02551113702253293,1.958217639420468,0.15,2,Mod_Wet,41,6,4,3,56,110.0,0.3725431756179864,185.2677896126497,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,236.2677896126497,1,185.2677896126497,,,,964.8758715526833,990.0,0.12042103714073235,0.008526778961264967,989.871052183898,0.2430054011498359,,,,24.75217523006496,,,,0.93,,,,0.7410711584505987,,,,0.97,,,,40.58233029132874,,,,40.58233029132874,973.97592699189,0.1374424563700874,0.79
1948-10-24,1948-11-04,320.6383,0.933147630767266,299.2028699782439,0.785,1948,10,24,1948.1,1948,1,24,4,0.025851127966120272,3.935080365594216,0.15,2,Mod_Wet,41,6,4,3,56,110.0,0.367643532323064,189.20286997824385,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,240.20286997824385,1,189.20286997824385,,,,964.8881935394943,990.0,0.12172789039867878,0.008920286997824389,989.8693518226033,0.2534374724619056,,,,24.72772081064713,,,,0.93,,,,0.7568114799129755,,,,0.97,,,,41.40335160300498,,,,41.40335160300498,993.6804384721196,0.1383788584849322,0.785
1948-10-25,1948-11-05,328.6161,0.9361415325042216,307.6311794595605,0.774,1948,10,25,1948.1,1948,1,25,4,0.026579333905306025,8.428309481316603,0.15,2,Mod_Wet,41,6,4,3,56,110.0,0.35757103747820856,197.63117945956046,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,248.63117945956046,1,197.63117945956046,,,,964.9154522646517,990.0,0.12452695996811973,0.00976311794595605,989.865709922086,0.27651279337870033,,,,24.673744864055767,,,,0.93,,,,0.7905247178382421,,,,0.97,,,,43.15332085341501,,,,43.15332085341501,1035.6797004819605,0.14027616098350562,0.775
1948-10-26,1948-11-06,332.6514,0.9362910743325152,311.45853668421523,0.767,1948,10,26,1948.1,1948,1,26,4,0.0269100175695162,3.8273572246547474,0.15,2,Mod_Wet,41,6,4,3,56,110.0,0.35317702693610203,201.45853668421523,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,252.45853668421523,1,201.45853668421523,,,,964.9281963176326,990.0,0.12579803801320802,0.010291707336843049,989.8639102546499,0.2873207518872665,,,,24.648393185130182,,,,0.94,,,,0.8058341467368609,,,,0.97,,,,44.416351714721564,,,,44.416351714721564,1065.9924411533175,0.14260759132685089,0.765
1948-10-27,1948-11-07,332.6514,0.9362910743325152,311.45853668421523,0.767,1948,10,27,1948.1,1948,1,27,4,0.0269100175695162,0.0,0.15,2,Mod_Wet,41,6,4,3,56,110.0,0.35317702693610203,201.45853668421523,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,252.45853668421523,1,201.45853668421523,,,,964.9281963176326,990.0,0.12579803801320802,0.010291707336843049,989.8639102546499,0.2873207518872665,,,,24.648393185130182,,,,0.94,,,,0.8058341467368609,,,,0.97,,,,44.416351714721564,,,,44.416351714721564,1065.9924411533175,0.14260759132685089,0.765
1948-10-28,1948-11-08,340.8154,0.9336124696098184,318.18950727505813,0.759,1948,10,28,1948.1,1948,1,28,4,0.02749157342856502,6.730970590842903,0.15,2,Mod_Wet,41,6,4,3,56,110.0,0.34570593148098616,208.18950727505813,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,259.18950727505813,1,208.18950727505813,,,,964.9511219685373,990.0,0.1280334157002038,0.011637901455011626,989.8603286828447,0.3068270324267518,,,,24.60237968188088,,,,0.94,,,,0.8327580291002326,,,,0.97,,,,45.814668568507564,,,,45.814668568507564,1099.5520456441814,0.14398547884516874,0.76
1948-10-29,1948-11-09,344.9443,0.9316733749031896,321.37542013461825,0.7559999999999999,1948,10,29,1948.1,1948,1,29,5,0.027766836299631014,3.1859128595601187,0.15,2,Mod_Wet,41,6,4,3,56,110.0,0.34227882130476256,211.37542013461825,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,262.37542013461825,1,211.37542013461825,,,,964.9621891971657,990.0,0.12909146794138612,0.012275084026923651,989.8586334480316,0.3162815658765429,,,,24.580162684989578,,,,0.94,,,,0.845501680538473,,,,0.97,,,,46.473762263438104,,,,46.473762263438104,1115.3702943225144,0.14460895062843046,0.755
1948-10-30,1948-11-10,349.1046,0.9293406221276715,324.43708615163195,0.754,1948,10,30,1948.1,1948,1,30,5,0.028031364243501004,3.0616660170136925,0.15,2,Mod_Wet,41,6,4,3,56,110.0,0.3390487854048516,214.43708615163197,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,265.43708615163195,1,214.43708615163197,,,,964.9729489882187,990.0,0.1301082573935309,0.012887417230326388,989.857004325376,0.3255016622364963,,,,24.558553674920912,,,,0.94,,,,0.8577483446065278,,,,0.98,,,,47.5910865494606,,,,47.5910865494606,1142.1860771870545,0.1466881826426526,0.755
1948-10-31,1948-11-11,349.1046,0.9293406221276715,324.43708615163195,0.754,1948,10,31,1948.1,1948,1,31,5,0.028031364243501004,0.0,0.15,2,Mod_Wet,41,6,4,3,56,110.0,0.3390487854048516,214.43708615163197,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,265.43708615163195,1,214.43708615163197,,,,964.9729489882187,990.0,0.1301082573935309,0.012887417230326388,989.857004325376,0.3255016622364963,,,,24.558553674920912,,,,0.94,,,,0.8577483446065278,,,,0.98,,,,47.5910865494606,,,,47.5910865494606,1142.1860771870545,0.1466881826426526,0.755
1948-11-01,1948-11-12,353.2963,0.9346756104534872,330.2174348734584,0.7440000000000001,1948,11,1,1948.11,1948,2,32,5,0.028530786373066806,5.780348721826442,0.09,1,Wet,42,7,6,3,56,114.0,0.3452270775578085,216.21743487345842,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,271.2174348734584,1,216.21743487345842,,,,964.9935795264377,990.0,0.13202793040077954,0.013243486974691677,989.8547285826244,0.33092363368595584,,,,24.530225422500987,,,,0.94,,,,0.8648697394938335,,,,0.98,,,,47.93085616079572,,,,47.93085616079572,1150.3405478590973,0.14514938067750166,0.745
1948-11-02,1948-11-13,357.5196,0.9262521267732834,331.15328986313364,0.741,1948,11,2,1948.11,1948,2,33,5,0.028611644244174745,0.9358549896752492,0.09,1,Wet,42,7,6,3,56,114.0,0.3442514493729368,217.1532898631336,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,272.15328986313364,1,217.1532898631336,,,,964.9969570844327,990.0,0.1323387309508562,0.013430657972626728,989.8542306110763,0.3337915823469959,,,,24.523481944296893,,,,0.94,,,,0.8686131594525346,,,,0.98,,,,48.12508206496994,,,,48.12508206496994,1155.0019695592787,0.1453256951934862,0.74
1948-11-03,1948-11-14,361.7746,0.9247732073317808,334.5594571731722,0.7340000000000001,1948,11,3,1948.11,1948,2,34,5,0.02890593709976208,3.406167310038541,0.09,1,Wet,42,7,6,3,56,114.0,0.34074660738402673,220.55945717317215,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,275.5594571731722,1,220.55945717317215,,,,965.0093347113776,990.0,0.13346993042651473,0.014111891434634434,989.8524181781387,0.3443336820393159,,,,24.498749784721984,,,,0.94,,,,0.8822378286926887,,,,0.98,,,,48.830654234685895,,,,48.830654234685895,1171.9357016324616,0.14595508567378662,0.735
1948-11-04,1948-11-15,361.7746,0.9247732073317808,334.5594571731722,0.7340000000000001,1948,11,4,1948.11,1948,2,35,5,0.02890593709976208,0.0,0.09,1,Wet,42,7,6,3,56,114.0,0.34074660738402673,220.55945717317215,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,275.5594571731722,1,220.55945717317215,,,,965.0093347113776,990.0,0.13346993042651473,0.014111891434634434,989.8524181781387,0.3443336820393159,,,,24.498749784721984,,,,0.94,,,,0.8822378286926887,,,,0.98,,,,48.830654234685895,,,,48.830654234685895,1171.9357016324616,0.14595508567378662,0.735
1948-11-05,1948-11-16,366.0613,0.9216643742873024,337.38565901529654,0.731,1948,11,5,1948.11,1948,2,36,6,0.02915012093892162,2.8262018421243624,0.09,1,Wet,42,7,6,3,56,114.0,0.3378922516526745,223.3856590152965,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,278.38565901529654,1,223.3856590152965,,,,965.0197026970931,990.0,0.1344085214441944,0.01467713180305931,989.8509143467528,0.3532044363986428,,,,24.47800721326109,,,,0.94,,,,0.8935426360611861,,,,0.98,,,,49.41448617302844,,,,49.41448617302844,1185.9476681526826,0.14646291225670638,0.73
1948-11-06,1948-11-17,366.0613,0.9216643742873024,337.38565901529654,0.731,1948,11,6,1948.11,1948,2,37,6,0.02915012093892162,0.0,0.09,1,Wet,42,7,6,3,56,114.0,0.3378922516526745,223.3856590152965,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,278.38565901529654,1,223.3856590152965,,,,965.0197026970931,990.0,0.1344085214441944,0.01467713180305931,989.8509143467528,0.3532044363986428,,,,24.47800721326109,,,,0.94,,,,0.8935426360611861,,,,0.98,,,,49.41448617302844,,,,49.41448617302844,1185.9476681526826,0.14646291225670638,0.73
1948-11-07,1948-11-18,370.3799,0.9229572749850776,341.84482321324555,0.725,1948,11,7,1948.11,1948,2,38,6,0.029535392725624405,4.459164197949008,0.09,1,Wet,42,7,6,3,56,114.0,0.3334846464206535,227.84482321324555,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,282.84482321324555,1,227.84482321324555,,,,965.0362342881024,990.0,0.13588942468336568,0.015568964642649109,989.848541610674,0.3674287152895541,,,,24.44487860728221,,,,0.94,,,,0.911379292852982,,,,0.98,,,,50.3326720974715,,,,50.3326720974715,1207.9841303393162,0.14723836278799982,0.725
1948-11-08,1948-11-19,374.7305,0.9180605771492042,344.0252991054098,0.72,1948,11,8,1948.11,1948,2,39,6,0.029723785842707406,2.1804758921642247,0.09,1,Wet,42,7,6,3,56,114.0,0.33137097851943226,230.02529910540974,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,285.02529910540983,1,230.02529910540974,,,,965.044392301412,990.0,0.13661356796858626,0.016005059821081954,989.8473813722104,0.3744858435223897,,,,24.428503227276,,,,0.94,,,,0.9201011964216392,,,,0.98,,,,50.780315946276744,,,,50.780315946276744,1218.7275827106419,0.1476063419705584,0.72
1948-11-09,1948-11-20,374.7305,0.9180605771492042,344.0252991054098,0.72,1948,11,9,1948.11,1948,2,40,6,0.029723785842707406,0.0,0.09,1,Wet,42,7,6,3,56,114.0,0.33137097851943226,230.02529910540974,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,285.02529910540983,1,230.02529910540974,,,,965.044392301412,990.0,0.13661356796858626,0.016005059821081954,989.8473813722104,0.3744858435223897,,,,24.428503227276,,,,0.94,,,,0.9201011964216392,,,,0.98,,,,50.780315946276744,,,,50.780315946276744,1218.7275827106419,0.1476063419705584,0.72
1948-11-10,1948-11-21,379.1131,0.9158334424459283,347.20445544934745,0.7170000000000001,1948,11,10,1948.11,1948,2,41,6,0.02999846495082362,3.1791563439376773,0.09,1,Wet,42,7,6,3,56,114.0,0.32833680043783625,233.20445544934742,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,288.2044554493474,1,233.20445544934742,,,,965.056370832297,990.0,0.13766937634849175,0.016640891089869488,989.8456897325616,0.38489482382911777,,,,24.404424076435447,,,,0.94,,,,0.9328178217973898,,,,0.98,,,,51.43139964733878,,,,51.43139964733878,1234.3535915361306,0.1481300105460252,0.715
1948-11-11,1948-11-22,383.5279,0.9096852979414513,348.8896919803591,0.7120000000000001,1948,11,11,1948.11,1948,2,42,6,0.030144069387103036,1.6852365310116395,0.08,1,Wet,42,7,6,3,56,114.0,0.32675084022378537,234.8896919803591,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,289.8896919803591,1,234.8896919803591,,,,965.0627598486084,990.0,0.13822904899716726,0.01697793839607182,989.8447930126068,0.3904700596818512,,,,24.391563104316713,,,,0.94,,,,0.9395587679214364,,,,0.98,,,,51.775765368829354,,,,51.775765368829354,1242.6183688519047,0.148401533662233,0.71
1948-11-12,1948-11-23,387.9749,0.9127458493268136,354.1224796179856,0.7070000000000001,1948,11,12,1948.11,1948,2,43,7,0.03059618223899395,5.232787637626473,0.08,1,Wet,42,7,6,3,56,114.0,0.3219225170991094,240.12247961798562,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,295.1224796179856,1,240.12247961798562,,,,965.0827650679818,990.0,0.1399668751498845,0.018024495923597124,989.8420086289267,0.4080357190258835,,,,24.35120784191893,,,,0.94,,,,0.9604899184719424,,,,0.98,,,,52.84163703374483,,,,52.84163703374483,1268.199288809876,0.14921853334684784,0.705
1948-11-13,1948-11-24,392.4543,0.9111728051411276,357.5936854206976,0.7040000000000001,1948,11,13,1948.11,1948,2,44,7,0.030896094420348283,3.471205802712064,0.08,1,Wet,42,7,6,3,56,114.0,0.3187975757063009,243.5936854206976,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,298.5936854206976,1,243.5936854206976,,,,965.0961692764764,990.0,0.14111967412495496,0.018718737084139524,989.8401615887907,0.4199001181468661,,,,24.324092194167523,,,,0.94,,,,0.9743747416827904,,,,0.98,,,,53.54582367804081,,,,53.54582367804081,1285.0997682729794,0.14973928752417942,0.705
1948-11-14,1948-11-25,392.4543,0.9111728051411276,357.5936854206976,0.7040000000000001,1948,11,14,1948.11,1948,2,45,7,0.030896094420348283,0.0,0.08,1,Wet,42,7,6,3,56,114.0,0.3187975757063009,243.5936854206976,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,298.5936854206976,1,243.5936854206976,,,,965.0961692764764,990.0,0.14111967412495496,0.018718737084139524,989.8401615887907,0.4199001181468661,,,,24.324092194167523,,,,0.94,,,,0.9743747416827904,,,,0.98,,,,53.54582367804081,,,,53.54582367804081,1285.0997682729794,0.14973928752417942,0.705
1948-11-15,1948-11-26,383.5279,0.9096852979414513,348.8896919803591,0.7120000000000001,1948,11,15,1948.11,1948,2,46,7,0.030144069387103036,8.703993440338536,0.08,1,Wet,42,7,6,3,56,114.0,0.32675084022378537,234.8896919803591,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,289.8896919803591,1,234.8896919803591,,,,965.0627598486084,990.0,0.13822904899716726,0.01697793839607182,989.8447930126068,0.3904700596818512,,,,24.391563104316713,,,,0.94,,,,0.9395587679214364,,,,0.98,,,,51.775765368829354,,,,51.775765368829354,1242.6183688519047,0.148401533662233,0.71
1948-11-16,1948-11-27,374.7305,0.9180605771492042,344.0252991054098,0.72,1948,11,16,1948.11,1948,2,47,7,0.029723785842707406,4.864392874949316,0.08,1,Wet,42,7,6,3,56,114.0,0.33137097851943226,230.02529910540974,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,285.02529910540983,1,230.02529910540974,,,,965.044392301412,990.0,0.13661356796858626,0.016005059821081954,989.8473813722104,0.3744858435223897,,,,24.428503227276,,,,0.94,,,,0.9201011964216392,,,,0.98,,,,50.780315946276744,,,,50.780315946276744,1218.7275827106419,0.1476063419705584,0.72
1948-11-17,1948-11-28,374.7305,0.9180605771492042,344.0252991054098,0.72,1948,11,17,1948.11,1948,2,48,7,0.029723785842707406,0.0,0.08,1,Wet,42,7,6,3,56,114.0,0.33137097851943226,230.02529910540974,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,285.02529910540983,1,230.02529910540974,,,,965.044392301412,990.0,0.13661356796858626,0.016005059821081954,989.8473813722104,0.3744858435223897,,,,24.428503227276,,,,0.94,,,,0.9201011964216392,,,,0.98,,,,50.780315946276744,,,,50.780315946276744,1218.7275827106419,0.1476063419705584,0.72
1948-11-18,1948-11-29,374.7305,0.9180605771492042,344.0252991054098,0.72,1948,11,18,1948.11,1948,2,49,7,0.029723785842707406,0.0,0.08,1,Wet,42,7,6,3,56,114.0,0.33137097851943226,230.02529910540974,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,285.02529910540983,1,230.02529910540974,,,,965.044392301412,990.0,0.13661356796858626,0.016005059821081954,989.8473813722104,0.3744858435223897,,,,24.428503227276,,,,0.94,,,,0.9201011964216392,,,,0.98,,,,50.780315946276744,,,,50.780315946276744,1218.7275827106419,0.1476063419705584,0.72
1948-11-19,1948-11-30,387.9749,0.9127458493268136,354.1224796179856,0.7070000000000001,1948,11,19,1948.11,1948,2,50,8,0.03059618223899395,10.097180512575788,0.08,1,Wet,42,7,6,3,56,114.0,0.3219225170991094,240.12247961798562,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,295.1224796179856,1,240.12247961798562,,,,965.0827650679818,990.0,0.1399668751498845,0.018024495923597124,989.8420086289267,0.4080357190258835,,,,24.35120784191893,,,,0.94,,,,0.9604899184719424,,,,0.98,,,,52.84163703374483,,,,52.84163703374483,1268.199288809876,0.14921853334684784,0.705
1948-11-20,1948-12-01,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1948,11,20,1948.11,1948,2,51,8,0.03099331722024517,4.59646969040756,0.08,1,Wet,42,7,6,3,56,114.0,0.31779754099913304,244.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,299.7189493083931,1,244.71894930839312,,,,965.1005365199871,990.0,0.14149337799909734,0.018943789861678623,989.8395628321393,0.423782520148844,,,,24.31524379200335,,,,0.94,,,,0.9788757972335724,,,,0.98,,,,53.773606439162215,,,,53.773606439162215,1290.566554539893,0.14990456050018336,0.695
1948-11-21,1948-12-02,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1948,11,21,1948.11,1948,2,52,8,0.03099331722024517,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.2954959591746325,252.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,302.7189493083931,1,252.71894930839312,,,,965.1005365199871,990.0,0.14248968796219694,0.020543789861678624,989.8369665221761,0.4518967125351627,,,,24.284533289653808,,,,0.95,,,,1.0108757972335725,,,,0.98,,,,56.051373235520174,,,,56.051373235520174,1345.232957652484,0.15625428582344675,0.695
1948-11-22,1948-12-03,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1948,11,22,1948.11,1948,2,53,8,0.03099331722024517,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.2954959591746325,252.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,302.7189493083931,1,252.71894930839312,,,,965.1005365199871,990.0,0.14248968796219694,0.020543789861678624,989.8369665221761,0.4518967125351627,,,,24.284533289653808,,,,0.95,,,,1.0108757972335725,,,,0.98,,,,56.051373235520174,,,,56.051373235520174,1345.232957652484,0.15625428582344675,0.695
1948-11-23,1948-12-04,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1948,11,23,1948.11,1948,2,54,8,0.03099331722024517,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.2954959591746325,252.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,302.7189493083931,1,252.71894930839312,,,,965.1005365199871,990.0,0.14248968796219694,0.020543789861678624,989.8369665221761,0.4518967125351627,,,,24.284533289653808,,,,0.95,,,,1.0108757972335725,,,,0.98,,,,56.051373235520174,,,,56.051373235520174,1345.232957652484,0.15625428582344675,0.695
1948-11-24,1948-12-05,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1948,11,24,1948.11,1948,2,55,8,0.03099331722024517,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.2954959591746325,252.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,302.7189493083931,1,252.71894930839312,,,,965.1005365199871,990.0,0.14248968796219694,0.020543789861678624,989.8369665221761,0.4518967125351627,,,,24.284533289653808,,,,0.95,,,,1.0108757972335725,,,,0.98,,,,56.051373235520174,,,,56.051373235520174,1345.232957652484,0.15625428582344675,0.695
1948-11-25,1948-12-06,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1948,11,25,1948.11,1948,2,56,8,0.03099331722024517,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.2954959591746325,252.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,302.7189493083931,1,252.71894930839312,,,,965.1005365199871,990.0,0.14248968796219694,0.020543789861678624,989.8369665221761,0.4518967125351627,,,,24.284533289653808,,,,0.95,,,,1.0108757972335725,,,,0.98,,,,56.051373235520174,,,,56.051373235520174,1345.232957652484,0.15625428582344675,0.695
1948-11-26,1948-12-07,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1948,11,26,1948.11,1948,2,57,9,0.03099331722024517,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.2954959591746325,252.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,302.7189493083931,1,252.71894930839312,,,,965.1005365199871,990.0,0.14248968796219694,0.020543789861678624,989.8369665221761,0.4518967125351627,,,,24.284533289653808,,,,0.95,,,,1.0108757972335725,,,,0.98,,,,56.051373235520174,,,,56.051373235520174,1345.232957652484,0.15625428582344675,0.695
1948-11-27,1948-12-08,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1948,11,27,1948.11,1948,2,58,9,0.03099331722024517,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.2954959591746325,252.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,302.7189493083931,1,252.71894930839312,,,,965.1005365199871,990.0,0.14248968796219694,0.020543789861678624,989.8369665221761,0.4518967125351627,,,,24.284533289653808,,,,0.95,,,,1.0108757972335725,,,,0.98,,,,56.051373235520174,,,,56.051373235520174,1345.232957652484,0.15625428582344675,0.695
1948-11-28,1948-12-09,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1948,11,28,1948.11,1948,2,59,9,0.03099331722024517,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.2954959591746325,252.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,302.7189493083931,1,252.71894930839312,,,,965.1005365199871,990.0,0.14248968796219694,0.020543789861678624,989.8369665221761,0.4518967125351627,,,,24.284533289653808,,,,0.95,,,,1.0108757972335725,,,,0.98,,,,56.051373235520174,,,,56.051373235520174,1345.232957652484,0.15625428582344675,0.695
1948-11-29,1948-12-10,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1948,11,29,1948.11,1948,2,60,9,0.03099331722024517,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.2954959591746325,252.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,302.7189493083931,1,252.71894930839312,,,,965.1005365199871,990.0,0.14248968796219694,0.020543789861678624,989.8369665221761,0.4518967125351627,,,,24.284533289653808,,,,0.95,,,,1.0108757972335725,,,,0.98,,,,56.051373235520174,,,,56.051373235520174,1345.232957652484,0.15625428582344675,0.695
1948-11-30,1948-12-11,406.0875,0.9092807217705192,369.2475351019857,0.6890000000000001,1948,11,30,1948.11,1948,2,61,9,0.03190298703281157,10.528585793592583,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.2870702981692835,263.2475351019857,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,313.2475351019857,1,263.2475351019857,,,,965.1418900515196,990.0,0.14598626627003214,0.02264950702039714,989.8313642267096,0.490266508587014,,,,24.199207666602945,,,,0.95,,,,1.052990140407943,,,,0.98,,,,58.18139744424739,,,,58.18139744424739,1396.3535386619376,0.15756746332288382,0.69
1948-12-01,1948-12-12,410.6973,0.9087920244792668,373.2384307151688,0.684,1948,12,1,1948.12,1948,3,62,9,0.03224780041379058,3.990895613183113,0.25,2,Mod_Wet,42,7,5,3,61,118.0,0.31615179544587113,255.2384307151688,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,309.2384307151688,1,255.2384307151688,,,,965.1577831340835,990.0,0.14465482938880145,0.021047686143033758,989.8342974844683,0.4609369161955928,,,,24.215577434188827,,,,0.95,,,,1.020953722860675,,,,0.98,,,,56.44943294629507,,,,56.44943294629507,1354.7863907110816,0.1512422845582415,0.685
1948-12-02,1948-12-13,415.3399,0.9112534957736712,378.47993580928704,0.679,1948,12,2,1948.12,1948,3,63,9,0.0327006664539224,5.2415050941182235,0.25,2,Mod_Wet,42,7,5,3,61,118.0,0.3117734623043776,260.47993580928704,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,314.4799358092871,1,260.47993580928704,,,,965.1788245026829,990.0,0.1463955506377706,0.02209598716185741,989.8315084622003,0.480029638024771,,,,24.17265432149262,,,,0.95,,,,1.0419197432371479,,,,0.98,,,,57.50654899039972,,,,57.50654899039972,1380.1571757695936,0.15194081257553588,0.68
1948-12-03,1948-12-14,424.724,0.910031385755582,386.5121702836538,0.667,1948,12,3,1948.12,1948,3,64,10,0.033394651512507686,8.03223447436676,0.25,2,Mod_Wet,42,7,5,3,61,118.0,0.30529439710372397,268.51217028365386,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,322.51217028365386,1,268.51217028365386,,,,965.211413920674,990.0,0.14906308238202526,0.02370243405673076,989.8272344835613,0.5100363357553882,,,,24.10578422713177,,,,0.95,,,,1.0740486811346153,,,,0.98,,,,59.11584857597374,,,,59.11584857597374,1418.7803658233695,0.15294692669726226,0.665
1948-12-04,1948-12-15,439.0488,0.9051411699273636,397.4011444872051,0.654,1948,12,4,1948.12,1948,3,65,10,0.03433545888369452,10.888974203551301,0.25,2,Mod_Wet,42,7,5,3,61,118.0,0.2969291901568723,279.4011444872051,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,333.4011444872051,2,139.70057224360255,139.70057224360255,,,965.2561981418213,990.0,0.1526793468776696,0.025880228897441026,989.8214404242246,0.13803958893217652,0.13803958893217652,,,24.427202693471397,24.427202693471397,,,0.91,0.91,,,0.5588022889744102,0.5588022889744102,,,0.97,0.97,,,29.549766616775013,29.549766616775013,,,59.09953323355003,1418.3887976052006,0.14871505543802685,0.655
1948-12-05,1948-12-16,443.8904,0.9052010754051416,401.81006744201835,0.647,1948,12,5,1948.12,1948,3,66,10,0.03471638982699038,4.408922954813249,0.25,2,Mod_Wet,42,7,5,3,61,118.0,0.2936710888087132,283.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,337.81006744201835,2,141.90503372100918,141.90503372100918,,,965.2745105913214,990.0,0.15414356483314262,0.026762013488403662,989.8190944216783,0.14244659699006212,0.14244659699006212,,,24.402137233366997,24.402137233366997,,,0.91,0.91,,,0.5676201348840367,0.5676201348840367,,,0.97,0.97,,,29.98525871982815,29.98525871982815,,,59.9705174396563,1439.292418551751,0.14925090807564226,0.645
1948-12-06,1948-12-17,443.8904,0.9052010754051416,401.81006744201835,0.647,1948,12,6,1948.12,1948,3,67,10,0.03471638982699038,0.0,0.25,2,Mod_Wet,42,7,5,3,61,118.0,0.2936710888087132,283.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,337.81006744201835,2,141.90503372100918,141.90503372100918,,,965.2745105913214,990.0,0.15414356483314262,0.026762013488403662,989.8190944216783,0.14244659699006212,0.14244659699006212,,,24.402137233366997,24.402137233366997,,,0.91,0.91,,,0.5676201348840367,0.5676201348840367,,,0.97,0.97,,,29.98525871982815,29.98525871982815,,,59.9705174396563,1439.292418551751,0.14925090807564226,0.645
1948-12-07,1948-12-18,443.8904,0.9052010754051416,401.81006744201835,0.647,1948,12,7,1948.12,1948,3,68,10,0.03471638982699038,0.0,0.25,2,Mod_Wet,42,7,5,3,61,118.0,0.2936710888087132,283.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,337.81006744201835,2,141.90503372100918,141.90503372100918,,,965.2745105913214,990.0,0.15414356483314262,0.026762013488403662,989.8190944216783,0.14244659699006212,0.14244659699006212,,,24.402137233366997,24.402137233366997,,,0.91,0.91,,,0.5676201348840367,0.5676201348840367,,,0.97,0.97,,,29.98525871982815,29.98525871982815,,,59.9705174396563,1439.292418551751,0.14925090807564226,0.645
1948-12-08,1948-12-19,443.8904,0.9052010754051416,401.81006744201835,0.647,1948,12,8,1948.12,1948,3,69,10,0.03471638982699038,0.0,0.25,2,Mod_Wet,42,7,5,3,61,118.0,0.2936710888087132,283.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,337.81006744201835,2,141.90503372100918,141.90503372100918,,,965.2745105913214,990.0,0.15414356483314262,0.026762013488403662,989.8190944216783,0.14244659699006212,0.14244659699006212,,,24.402137233366997,24.402137233366997,,,0.91,0.91,,,0.5676201348840367,0.5676201348840367,,,0.97,0.97,,,29.98525871982815,29.98525871982815,,,59.9705174396563,1439.292418551751,0.14925090807564226,0.645
1948-12-09,1948-12-20,443.8904,0.9052010754051416,401.81006744201835,0.647,1948,12,9,1948.12,1948,3,70,10,0.03471638982699038,0.0,0.25,2,Mod_Wet,42,7,5,3,61,118.0,0.2936710888087132,283.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,337.81006744201835,2,141.90503372100918,141.90503372100918,,,965.2745105913214,990.0,0.15414356483314262,0.026762013488403662,989.8190944216783,0.14244659699006212,0.14244659699006212,,,24.402137233366997,24.402137233366997,,,0.91,0.91,,,0.5676201348840367,0.5676201348840367,,,0.97,0.97,,,29.98525871982815,29.98525871982815,,,59.9705174396563,1439.292418551751,0.14925090807564226,0.645
1948-12-10,1948-12-21,443.8904,0.9052010754051416,401.81006744201835,0.647,1948,12,10,1948.12,1948,3,71,11,0.03471638982699038,0.0,0.25,2,Mod_Wet,42,7,5,3,61,118.0,0.2936710888087132,283.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,337.81006744201835,2,141.90503372100918,141.90503372100918,,,965.2745105913214,990.0,0.15414356483314262,0.026762013488403662,989.8190944216783,0.14244659699006212,0.14244659699006212,,,24.402137233366997,24.402137233366997,,,0.91,0.91,,,0.5676201348840367,0.5676201348840367,,,0.97,0.97,,,29.98525871982815,29.98525871982815,,,59.9705174396563,1439.292418551751,0.14925090807564226,0.645
1948-12-11,1948-12-22,443.8904,0.9052010754051416,401.81006744201835,0.647,1948,12,11,1948.12,1948,3,72,11,0.03471638982699038,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.2936710888087132,283.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,337.81006744201835,2,141.90503372100918,141.90503372100918,,,965.2745105913214,990.0,0.15414356483314262,0.026762013488403662,989.8190944216783,0.14244659699006212,0.14244659699006212,,,24.402137233366997,24.402137233366997,,,0.91,0.91,,,0.5676201348840367,0.5676201348840367,,,0.97,0.97,,,29.98525871982815,29.98525871982815,,,59.9705174396563,1439.292418551751,0.14925090807564226,0.645
1948-12-12,1948-12-23,443.8904,0.9052010754051416,401.81006744201835,0.647,1948,12,12,1948.12,1948,3,73,11,0.03471638982699038,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.2936710888087132,283.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,337.81006744201835,2,141.90503372100918,141.90503372100918,,,965.2745105913214,990.0,0.15414356483314262,0.026762013488403662,989.8190944216783,0.14244659699006212,0.14244659699006212,,,24.402137233366997,24.402137233366997,,,0.91,0.91,,,0.5676201348840367,0.5676201348840367,,,0.97,0.97,,,29.98525871982815,29.98525871982815,,,59.9705174396563,1439.292418551751,0.14925090807564226,0.645
1948-12-13,1948-12-24,443.8904,0.9052010754051416,401.81006744201835,0.647,1948,12,13,1948.12,1948,3,74,11,0.03471638982699038,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.2936710888087132,283.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,337.81006744201835,2,141.90503372100918,141.90503372100918,,,965.2745105913214,990.0,0.15414356483314262,0.026762013488403662,989.8190944216783,0.14244659699006212,0.14244659699006212,,,24.402137233366997,24.402137233366997,,,0.91,0.91,,,0.5676201348840367,0.5676201348840367,,,0.97,0.97,,,29.98525871982815,29.98525871982815,,,59.9705174396563,1439.292418551751,0.14925090807564226,0.645
1948-12-14,1948-12-25,443.8904,0.9052010754051416,401.81006744201835,0.647,1948,12,14,1948.12,1948,3,75,11,0.03471638982699038,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.2936710888087132,283.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,337.81006744201835,2,141.90503372100918,141.90503372100918,,,965.2745105913214,990.0,0.15414356483314262,0.026762013488403662,989.8190944216783,0.14244659699006212,0.14244659699006212,,,24.402137233366997,24.402137233366997,,,0.91,0.91,,,0.5676201348840367,0.5676201348840367,,,0.97,0.97,,,29.98525871982815,29.98525871982815,,,59.9705174396563,1439.292418551751,0.14925090807564226,0.645
1948-12-15,1948-12-26,443.8904,0.9052010754051416,401.81006744201835,0.647,1948,12,15,1948.12,1948,3,76,11,0.03471638982699038,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.2936710888087132,283.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,337.81006744201835,2,141.90503372100918,141.90503372100918,,,965.2745105913214,990.0,0.15414356483314262,0.026762013488403662,989.8190944216783,0.14244659699006212,0.14244659699006212,,,24.402137233366997,24.402137233366997,,,0.91,0.91,,,0.5676201348840367,0.5676201348840367,,,0.97,0.97,,,29.98525871982815,29.98525871982815,,,59.9705174396563,1439.292418551751,0.14925090807564226,0.645
1948-12-16,1948-12-27,443.8904,0.9052010754051416,401.81006744201835,0.647,1948,12,16,1948.12,1948,3,77,11,0.03471638982699038,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.2936710888087132,283.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,337.81006744201835,2,141.90503372100918,141.90503372100918,,,965.2745105913214,990.0,0.15414356483314262,0.026762013488403662,989.8190944216783,0.14244659699006212,0.14244659699006212,,,24.402137233366997,24.402137233366997,,,0.91,0.91,,,0.5676201348840367,0.5676201348840367,,,0.97,0.97,,,29.98525871982815,29.98525871982815,,,59.9705174396563,1439.292418551751,0.14925090807564226,0.645
1948-12-17,1948-12-28,443.8904,0.9052010754051416,401.81006744201835,0.647,1948,12,17,1948.12,1948,3,78,12,0.03471638982699038,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.2936710888087132,283.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,337.81006744201835,2,141.90503372100918,141.90503372100918,,,965.2745105913214,990.0,0.15414356483314262,0.026762013488403662,989.8190944216783,0.14244659699006212,0.14244659699006212,,,24.402137233366997,24.402137233366997,,,0.91,0.91,,,0.5676201348840367,0.5676201348840367,,,0.97,0.97,,,29.98525871982815,29.98525871982815,,,59.9705174396563,1439.292418551751,0.14925090807564226,0.645
1948-12-18,1948-12-29,443.8904,0.9052010754051416,401.81006744201835,0.647,1948,12,18,1948.12,1948,3,79,12,0.03471638982699038,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.2936710888087132,283.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,337.81006744201835,2,141.90503372100918,141.90503372100918,,,965.2745105913214,990.0,0.15414356483314262,0.026762013488403662,989.8190944216783,0.14244659699006212,0.14244659699006212,,,24.402137233366997,24.402137233366997,,,0.91,0.91,,,0.5676201348840367,0.5676201348840367,,,0.97,0.97,,,29.98525871982815,29.98525871982815,,,59.9705174396563,1439.292418551751,0.14925090807564226,0.645
1948-12-19,1948-12-30,443.8904,0.9052010754051416,401.81006744201835,0.647,1948,12,19,1948.12,1948,3,80,12,0.03471638982699038,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.2936710888087132,283.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,337.81006744201835,2,141.90503372100918,141.90503372100918,,,965.2745105913214,990.0,0.15414356483314262,0.026762013488403662,989.8190944216783,0.14244659699006212,0.14244659699006212,,,24.402137233366997,24.402137233366997,,,0.91,0.91,,,0.5676201348840367,0.5676201348840367,,,0.97,0.97,,,29.98525871982815,29.98525871982815,,,59.9705174396563,1439.292418551751,0.14925090807564226,0.645
1948-12-20,1948-12-31,443.8904,0.9052010754051416,401.81006744201835,0.647,1948,12,20,1948.12,1948,3,81,12,0.03471638982699038,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.2936710888087132,283.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,337.81006744201835,2,141.90503372100918,141.90503372100918,,,965.2745105913214,990.0,0.15414356483314262,0.026762013488403662,989.8190944216783,0.14244659699006212,0.14244659699006212,,,24.402137233366997,24.402137233366997,,,0.91,0.91,,,0.5676201348840367,0.5676201348840367,,,0.97,0.97,,,29.98525871982815,29.98525871982815,,,59.9705174396563,1439.292418551751,0.14925090807564226,0.645
1948-12-21,1949-01-01,443.8904,0.9052010754051416,401.81006744201835,0.647,1948,12,21,1948.12,1948,3,82,12,0.03471638982699038,0.0,0.6,3,Normal,38,5,4,3,54,104.0,0.2588287562381879,297.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,344.81006744201835,2,148.90503372100918,148.90503372100918,,,965.2745105913214,990.0,0.1564682880803751,0.02956201348840367,989.8139696984313,0.1568928237041629,0.1568928237041629,,,24.382566283405627,24.382566283405627,,,0.92,0.92,,,0.5956201348840368,0.5956201348840368,,,0.97,0.97,,,31.78464475044049,31.78464475044049,,,63.56928950088098,1525.6629480211434,0.15820730900440694,0.645
1948-12-22,1949-01-02,443.8904,0.9052010754051416,401.81006744201835,0.647,1948,12,22,1948.12,1948,3,83,12,0.03471638982699038,0.0,0.6,3,Normal,38,5,4,3,54,104.0,0.2588287562381879,297.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,344.81006744201835,2,148.90503372100918,148.90503372100918,,,965.2745105913214,990.0,0.1564682880803751,0.02956201348840367,989.8139696984313,0.1568928237041629,0.1568928237041629,,,24.382566283405627,24.382566283405627,,,0.92,0.92,,,0.5956201348840368,0.5956201348840368,,,0.97,0.97,,,31.78464475044049,31.78464475044049,,,63.56928950088098,1525.6629480211434,0.15820730900440694,0.645
1948-12-23,1949-01-03,443.8904,0.9052010754051416,401.81006744201835,0.647,1948,12,23,1948.12,1948,3,84,12,0.03471638982699038,0.0,0.6,3,Normal,38,5,4,3,54,104.0,0.2588287562381879,297.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,344.81006744201835,2,148.90503372100918,148.90503372100918,,,965.2745105913214,990.0,0.1564682880803751,0.02956201348840367,989.8139696984313,0.1568928237041629,0.1568928237041629,,,24.382566283405627,24.382566283405627,,,0.92,0.92,,,0.5956201348840368,0.5956201348840368,,,0.97,0.97,,,31.78464475044049,31.78464475044049,,,63.56928950088098,1525.6629480211434,0.15820730900440694,0.645
