Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1949-03-09,1949-03-20,757.5572,0.9142125513186056,692.5683005817792,0.45,1949,3,9,1949.03,1948,6,160,23,0.059837901170265724,19.295352691919,0.98,5,Dry,36,8,6,4,53,107.0,0.15449739745540855,585.5683005817792,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,635.5683005817792,3,195.18943352725972,195.18943352725972,195.18943352725972,,966.5505709576828,990.0,0.2851120583082778,0.1042273202327117,989.610660621459,0.2697250798143785,0.2697250798143785,0.2697250798143785,,22.79036458396175,22.79036458396175,22.79036458396175,,0.93,0.93,0.93,,0.780757734109039,0.780757734109039,0.780757734109039,,0.97,0.97,0.97,,39.36690449735261,39.36690449735261,39.36690449735261,,118.10071349205784,2834.417123809389,0.17052572777710087,0.45
1949-03-10,1949-03-21,792.06,0.9216969826517336,730.0393120791321,0.435,1949,3,10,1949.03,1948,6,161,23,0.063075396563637,37.471011497352826,0.98,5,Dry,36,8,6,4,53,107.0,0.14656744949154438,623.0393120791322,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,673.0393120791322,3,207.67977069304402,207.67977069304402,207.67977069304402,,966.712822846168,990.0,0.3068343838139896,0.11691179362373963,989.5762538225623,0.30532755952453683,0.30532755952453683,0.30532755952453683,,22.55810341686952,22.55810341686952,22.55810341686952,,0.93,0.93,0.93,,0.8307190827721761,0.8307190827721761,0.8307190827721761,,0.97,0.97,0.97,,41.45915718239989,41.45915718239989,41.45915718239989,,124.37747154719969,2985.0593171327923,0.17037092316710456,0.435
1949-03-11,1949-03-22,806.1332,0.9227500637267859,743.859461672278,0.43,1949,3,11,1949.03,1948,6,162,24,0.06426945748848481,13.820149593145974,0.98,5,Dry,36,8,6,4,53,107.0,0.14384437587101764,636.859461672278,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,686.859461672278,3,212.28648722409267,212.28648722409267,212.28648722409267,,966.7722210286586,990.0,0.3148460647375525,0.12105783850168343,989.5640960967607,0.31901145686438115,0.31901145686438115,0.31901145686438115,,22.472863611237788,22.472863611237788,22.472863611237788,,0.94,0.94,0.94,,0.8491459488963706,0.8491459488963706,0.8491459488963706,,0.97,0.97,0.97,,42.67262526916172,42.67262526916172,42.67262526916172,,128.01787580748515,3072.429019379644,0.17209954622300142,0.43
1949-03-12,1949-03-23,806.1332,0.9227500637267859,743.859461672278,0.43,1949,3,12,1949.03,1948,6,163,24,0.06426945748848481,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.14384437587101764,636.859461672278,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,686.859461672278,3,212.28648722409267,212.28648722409267,212.28648722409267,,966.7722210286586,990.0,0.3148460647375525,0.12105783850168343,989.5640960967607,0.31901145686438115,0.31901145686438115,0.31901145686438115,,22.472863611237788,22.472863611237788,22.472863611237788,,0.94,0.94,0.94,,0.8491459488963706,0.8491459488963706,0.8491459488963706,,0.97,0.97,0.97,,42.67262526916172,42.67262526916172,42.67262526916172,,128.01787580748515,3072.429019379644,0.17209954622300142,0.43
1949-03-13,1949-03-24,806.1332,0.9227500637267859,743.859461672278,0.43,1949,3,13,1949.03,1948,6,164,24,0.06426945748848481,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.14384437587101764,636.859461672278,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,686.859461672278,3,212.28648722409267,212.28648722409267,212.28648722409267,,966.7722210286586,990.0,0.3148460647375525,0.12105783850168343,989.5640960967607,0.31901145686438115,0.31901145686438115,0.31901145686438115,,22.472863611237788,22.472863611237788,22.472863611237788,,0.94,0.94,0.94,,0.8491459488963706,0.8491459488963706,0.8491459488963706,,0.97,0.97,0.97,,42.67262526916172,42.67262526916172,42.67262526916172,,128.01787580748515,3072.429019379644,0.17209954622300142,0.43
1949-03-14,1949-03-25,806.1332,0.9227500637267859,743.859461672278,0.43,1949,3,14,1949.03,1948,6,165,24,0.06426945748848481,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.14384437587101764,636.859461672278,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,686.859461672278,3,212.28648722409267,212.28648722409267,212.28648722409267,,966.7722210286586,990.0,0.3148460647375525,0.12105783850168343,989.5640960967607,0.31901145686438115,0.31901145686438115,0.31901145686438115,,22.472863611237788,22.472863611237788,22.472863611237788,,0.94,0.94,0.94,,0.8491459488963706,0.8491459488963706,0.8491459488963706,,0.97,0.97,0.97,,42.67262526916172,42.67262526916172,42.67262526916172,,128.01787580748515,3072.429019379644,0.17209954622300142,0.43
1949-03-15,1949-03-26,806.1332,0.9227500637267859,743.859461672278,0.43,1949,3,15,1949.03,1948,6,166,24,0.06426945748848481,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.14384437587101764,636.859461672278,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,686.859461672278,3,212.28648722409267,212.28648722409267,212.28648722409267,,966.7722210286586,990.0,0.3148460647375525,0.12105783850168343,989.5640960967607,0.31901145686438115,0.31901145686438115,0.31901145686438115,,22.472863611237788,22.472863611237788,22.472863611237788,,0.94,0.94,0.94,,0.8491459488963706,0.8491459488963706,0.8491459488963706,,0.97,0.97,0.97,,42.67262526916172,42.67262526916172,42.67262526916172,,128.01787580748515,3072.429019379644,0.17209954622300142,0.43
1949-03-16,1949-03-27,806.1332,0.9227500637267859,743.859461672278,0.43,1949,3,16,1949.03,1948,6,167,24,0.06426945748848481,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.14384437587101764,636.859461672278,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,686.859461672278,3,212.28648722409267,212.28648722409267,212.28648722409267,,966.7722210286586,990.0,0.3148460647375525,0.12105783850168343,989.5640960967607,0.31901145686438115,0.31901145686438115,0.31901145686438115,,22.472863611237788,22.472863611237788,22.472863611237788,,0.94,0.94,0.94,,0.8491459488963706,0.8491459488963706,0.8491459488963706,,0.97,0.97,0.97,,42.67262526916172,42.67262526916172,42.67262526916172,,128.01787580748515,3072.429019379644,0.17209954622300142,0.43
1949-03-17,1949-03-28,806.1332,0.9227500637267859,743.859461672278,0.43,1949,3,17,1949.03,1948,6,168,24,0.06426945748848481,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.14384437587101764,636.859461672278,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,686.859461672278,3,212.28648722409267,212.28648722409267,212.28648722409267,,966.7722210286586,990.0,0.3148460647375525,0.12105783850168343,989.5640960967607,0.31901145686438115,0.31901145686438115,0.31901145686438115,,22.472863611237788,22.472863611237788,22.472863611237788,,0.94,0.94,0.94,,0.8491459488963706,0.8491459488963706,0.8491459488963706,,0.97,0.97,0.97,,42.67262526916172,42.67262526916172,42.67262526916172,,128.01787580748515,3072.429019379644,0.17209954622300142,0.43
1949-03-18,1949-03-29,806.1332,0.9227500637267859,743.859461672278,0.43,1949,3,18,1949.03,1948,6,169,25,0.06426945748848481,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.14384437587101764,636.859461672278,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,686.859461672278,3,212.28648722409267,212.28648722409267,212.28648722409267,,966.7722210286586,990.0,0.3148460647375525,0.12105783850168343,989.5640960967607,0.31901145686438115,0.31901145686438115,0.31901145686438115,,22.472863611237788,22.472863611237788,22.472863611237788,,0.94,0.94,0.94,,0.8491459488963706,0.8491459488963706,0.8491459488963706,,0.97,0.97,0.97,,42.67262526916172,42.67262526916172,42.67262526916172,,128.01787580748515,3072.429019379644,0.17209954622300142,0.43
1949-03-19,1949-03-30,806.1332,0.9227500637267859,743.859461672278,0.43,1949,3,19,1949.03,1948,6,170,25,0.06426945748848481,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.14384437587101764,636.859461672278,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,686.859461672278,3,212.28648722409267,212.28648722409267,212.28648722409267,,966.7722210286586,990.0,0.3148460647375525,0.12105783850168343,989.5640960967607,0.31901145686438115,0.31901145686438115,0.31901145686438115,,22.472863611237788,22.472863611237788,22.472863611237788,,0.94,0.94,0.94,,0.8491459488963706,0.8491459488963706,0.8491459488963706,,0.97,0.97,0.97,,42.67262526916172,42.67262526916172,42.67262526916172,,128.01787580748515,3072.429019379644,0.17209954622300142,0.43
1949-03-20,1949-03-31,806.1332,0.9227500637267859,743.859461672278,0.43,1949,3,20,1949.03,1948,6,171,25,0.06426945748848481,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.14384437587101764,636.859461672278,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,686.859461672278,3,212.28648722409267,212.28648722409267,212.28648722409267,,966.7722210286586,990.0,0.3148460647375525,0.12105783850168343,989.5640960967607,0.31901145686438115,0.31901145686438115,0.31901145686438115,,22.472863611237788,22.472863611237788,22.472863611237788,,0.94,0.94,0.94,,0.8491459488963706,0.8491459488963706,0.8491459488963706,,0.97,0.97,0.97,,42.67262526916172,42.67262526916172,42.67262526916172,,128.01787580748515,3072.429019379644,0.17209954622300142,0.43
1949-03-21,1949-04-01,806.1332,0.9227500637267859,743.859461672278,0.43,1949,3,21,1949.03,1948,6,172,25,0.06426945748848481,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.14384437587101764,636.859461672278,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,686.859461672278,3,212.28648722409267,212.28648722409267,212.28648722409267,,966.7722210286586,990.0,0.3148460647375525,0.12105783850168343,989.5640960967607,0.31901145686438115,0.31901145686438115,0.31901145686438115,,22.472863611237788,22.472863611237788,22.472863611237788,,0.94,0.94,0.94,,0.8491459488963706,0.8491459488963706,0.8491459488963706,,0.97,0.97,0.97,,42.67262526916172,42.67262526916172,42.67262526916172,,128.01787580748515,3072.429019379644,0.17209954622300142,0.43
1949-03-22,1949-04-02,806.1332,0.9227500637267859,743.859461672278,0.43,1949,3,22,1949.03,1948,6,173,25,0.06426945748848481,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.14384437587101764,636.859461672278,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,686.859461672278,3,212.28648722409267,212.28648722409267,212.28648722409267,,966.7722210286586,990.0,0.3148460647375525,0.12105783850168343,989.5640960967607,0.31901145686438115,0.31901145686438115,0.31901145686438115,,22.472863611237788,22.472863611237788,22.472863611237788,,0.94,0.94,0.94,,0.8491459488963706,0.8491459488963706,0.8491459488963706,,0.97,0.97,0.97,,42.67262526916172,42.67262526916172,42.67262526916172,,128.01787580748515,3072.429019379644,0.17209954622300142,0.43
1949-03-23,1949-04-03,806.1332,0.9227500637267859,743.859461672278,0.43,1949,3,23,1949.03,1948,6,174,25,0.06426945748848481,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.14384437587101764,636.859461672278,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,686.859461672278,3,212.28648722409267,212.28648722409267,212.28648722409267,,966.7722210286586,990.0,0.3148460647375525,0.12105783850168343,989.5640960967607,0.31901145686438115,0.31901145686438115,0.31901145686438115,,22.472863611237788,22.472863611237788,22.472863611237788,,0.94,0.94,0.94,,0.8491459488963706,0.8491459488963706,0.8491459488963706,,0.97,0.97,0.97,,42.67262526916172,42.67262526916172,42.67262526916172,,128.01787580748515,3072.429019379644,0.17209954622300142,0.43
1949-03-24,1949-04-04,813.2284,0.9247833120353294,752.0600531931917,0.424,1949,3,24,1949.03,1948,6,175,25,0.06497798859589178,8.20059152091369,0.98,5,Dry,36,8,6,4,53,107.0,0.14227587218026788,645.0600531931917,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,695.0600531931917,3,215.02001773106392,215.02001773106392,215.02001773106392,,966.8073484735687,990.0,0.31960003083663285,0.12351801595795753,989.5568819532052,0.3272720539306641,0.3272720539306641,0.3272720539306641,,22.422261425705848,22.422261425705848,22.422261425705848,,0.94,0.94,0.94,,0.8600800709242556,0.8600800709242556,0.8600800709242556,,0.98,0.98,0.98,,43.56936614617607,43.56936614617607,43.56936614617607,,130.7080984385282,3136.994362524677,0.17380008136790567,0.425
1949-03-25,1949-04-05,849.2947,0.9269743111864368,787.2743695267917,0.409,1949,3,25,1949.03,1948,6,176,26,0.0680205055271148,35.21431633359997,0.98,5,Dry,36,8,6,4,53,107.0,0.13591195667187114,680.2743695267918,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,730.2743695267917,3,226.75812317559726,226.75812317559726,226.75812317559726,,966.9571567057666,990.0,0.3400141272619082,0.1340823108580375,989.52590356188,0.3639365257332464,0.3639365257332464,0.3639365257332464,,22.204810330380173,22.204810330380173,22.204810330380173,,0.94,0.94,0.94,,0.9070324927023891,0.9070324927023891,0.9070324927023891,,0.98,0.98,0.98,,45.50224854178436,45.50224854178436,45.50224854178436,,136.5067456253531,3276.161895008474,0.1733915784752442,0.41
1949-03-26,1949-04-06,849.2947,0.9269743111864368,787.2743695267917,0.409,1949,3,26,1949.03,1948,6,177,26,0.0680205055271148,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.13591195667187114,680.2743695267918,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,730.2743695267917,3,226.75812317559726,226.75812317559726,226.75812317559726,,966.9571567057666,990.0,0.3400141272619082,0.1340823108580375,989.52590356188,0.3639365257332464,0.3639365257332464,0.3639365257332464,,22.204810330380173,22.204810330380173,22.204810330380173,,0.94,0.94,0.94,,0.9070324927023891,0.9070324927023891,0.9070324927023891,,0.98,0.98,0.98,,45.50224854178436,45.50224854178436,45.50224854178436,,136.5067456253531,3276.161895008474,0.1733915784752442,0.41
1949-03-27,1949-04-07,849.2947,0.9269743111864368,787.2743695267917,0.409,1949,3,27,1949.03,1948,6,178,26,0.0680205055271148,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.13591195667187114,680.2743695267918,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,730.2743695267917,3,226.75812317559726,226.75812317559726,226.75812317559726,,966.9571567057666,990.0,0.3400141272619082,0.1340823108580375,989.52590356188,0.3639365257332464,0.3639365257332464,0.3639365257332464,,22.204810330380173,22.204810330380173,22.204810330380173,,0.94,0.94,0.94,,0.9070324927023891,0.9070324927023891,0.9070324927023891,,0.98,0.98,0.98,,45.50224854178436,45.50224854178436,45.50224854178436,,136.5067456253531,3276.161895008474,0.1733915784752442,0.41
1949-03-28,1949-04-08,856.6266,0.9231491968993152,790.7941578325908,0.406,1949,3,28,1949.03,1948,6,179,26,0.06832461523673583,3.519788305799125,0.98,5,Dry,36,8,6,4,53,107.0,0.13530701882429896,683.7941578325907,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,733.7941578325908,3,227.9313859441969,227.9313859441969,227.9313859441969,,966.9720363993247,990.0,0.3420545842507773,0.13513824734977725,989.5228071683994,0.36770760387418383,0.36770760387418383,0.36770760387418383,,22.18306316520062,22.18306316520062,22.18306316520062,,0.94,0.94,0.94,,0.9117255437767876,0.9117255437767876,0.9117255437767876,,0.98,0.98,0.98,,45.69288541580335,45.69288541580335,45.69288541580335,,137.0786562474101,3289.8877499378423,0.17334303103998058,0.405
1949-03-29,1949-04-09,863.9982,0.9291276628783046,802.764628297062,0.404,1949,3,29,1949.03,1948,6,180,26,0.06935886388486616,11.970470464471193,0.98,5,Dry,36,8,6,4,53,107.0,0.13328938050868475,695.764628297062,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,745.764628297062,3,231.9215427656873,231.9215427656873,231.9215427656873,,967.0225103386833,990.0,0.3489939874185867,0.13872938848911862,989.5122766240924,0.3806773195736563,0.3806773195736563,0.3806773195736563,,22.109088965835248,22.109088965835248,22.109088965835248,,0.94,0.94,0.94,,0.9276861710627494,0.9276861710627494,0.9276861710627494,,0.98,0.98,0.98,,46.33774286564821,46.33774286564821,46.33774286564821,,139.01322859694463,3336.3174863266718,0.1731681039457844,0.405
1949-03-30,1949-04-10,863.9982,0.9291276628783046,802.764628297062,0.404,1949,3,30,1949.03,1948,6,181,26,0.06935886388486616,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.13328938050868475,695.764628297062,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,745.764628297062,3,231.9215427656873,231.9215427656873,231.9215427656873,,967.0225103386833,990.0,0.3489939874185867,0.13872938848911862,989.5122766240924,0.3806773195736563,0.3806773195736563,0.3806773195736563,,22.109088965835248,22.109088965835248,22.109088965835248,,0.94,0.94,0.94,,0.9276861710627494,0.9276861710627494,0.9276861710627494,,0.98,0.98,0.98,,46.33774286564821,46.33774286564821,46.33774286564821,,139.01322859694463,3336.3174863266718,0.1731681039457844,0.405
1949-03-31,1949-04-11,863.9982,0.9291276628783046,802.764628297062,0.404,1949,3,31,1949.03,1948,6,182,26,0.06935886388486616,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.13328938050868475,695.764628297062,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,745.764628297062,3,231.9215427656873,231.9215427656873,231.9215427656873,,967.0225103386833,990.0,0.3489939874185867,0.13872938848911862,989.5122766240924,0.3806773195736563,0.3806773195736563,0.3806773195736563,,22.109088965835248,22.109088965835248,22.109088965835248,,0.94,0.94,0.94,,0.9276861710627494,0.9276861710627494,0.9276861710627494,,0.98,0.98,0.98,,46.33774286564821,46.33774286564821,46.33774286564821,,139.01322859694463,3336.3174863266718,0.1731681039457844,0.405
1949-04-01,1949-04-12,863.9982,0.9291276628783046,802.764628297062,0.404,1949,4,1,1949.04,1948,7,183,27,0.06935886388486616,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.1557118931176224,677.764628297062,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,735.764628297062,3,225.9215427656873,225.9215427656873,225.9215427656873,,967.0225103386833,990.0,0.3431968859693113,0.13332938848911866,989.5234737255416,0.3612594088110748,0.3612594088110748,0.3612594088110748,,22.139703978047113,22.139703978047113,22.139703978047113,,0.94,0.94,0.94,,0.9036861710627494,0.9036861710627494,0.9036861710627494,,0.98,0.98,0.98,,45.2014525953806,45.2014525953806,45.2014525953806,,135.6043577861418,3254.5045868674038,0.1689216901270363,0.405
1949-04-02,1949-04-13,863.9982,0.9291276628783046,802.764628297062,0.404,1949,4,2,1949.04,1948,7,184,27,0.06935886388486616,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.1557118931176224,677.764628297062,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,735.764628297062,3,225.9215427656873,225.9215427656873,225.9215427656873,,967.0225103386833,990.0,0.3431968859693113,0.13332938848911866,989.5234737255416,0.3612594088110748,0.3612594088110748,0.3612594088110748,,22.139703978047113,22.139703978047113,22.139703978047113,,0.94,0.94,0.94,,0.9036861710627494,0.9036861710627494,0.9036861710627494,,0.98,0.98,0.98,,45.2014525953806,45.2014525953806,45.2014525953806,,135.6043577861418,3254.5045868674038,0.1689216901270363,0.405
1949-04-03,1949-04-14,863.9982,0.9291276628783046,802.764628297062,0.404,1949,4,3,1949.04,1948,7,185,27,0.06935886388486616,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.1557118931176224,677.764628297062,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,735.764628297062,3,225.9215427656873,225.9215427656873,225.9215427656873,,967.0225103386833,990.0,0.3431968859693113,0.13332938848911866,989.5234737255416,0.3612594088110748,0.3612594088110748,0.3612594088110748,,22.139703978047113,22.139703978047113,22.139703978047113,,0.94,0.94,0.94,,0.9036861710627494,0.9036861710627494,0.9036861710627494,,0.98,0.98,0.98,,45.2014525953806,45.2014525953806,45.2014525953806,,135.6043577861418,3254.5045868674038,0.1689216901270363,0.405
1949-04-04,1949-04-15,863.9982,0.9291276628783046,802.764628297062,0.404,1949,4,4,1949.04,1948,7,186,27,0.06935886388486616,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.1557118931176224,677.764628297062,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,735.764628297062,3,225.9215427656873,225.9215427656873,225.9215427656873,,967.0225103386833,990.0,0.3431968859693113,0.13332938848911866,989.5234737255416,0.3612594088110748,0.3612594088110748,0.3612594088110748,,22.139703978047113,22.139703978047113,22.139703978047113,,0.94,0.94,0.94,,0.9036861710627494,0.9036861710627494,0.9036861710627494,,0.98,0.98,0.98,,45.2014525953806,45.2014525953806,45.2014525953806,,135.6043577861418,3254.5045868674038,0.1689216901270363,0.405
1949-04-05,1949-04-16,863.9982,0.9291276628783046,802.764628297062,0.404,1949,4,5,1949.04,1948,7,187,27,0.06935886388486616,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.1557118931176224,677.764628297062,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,735.764628297062,3,225.9215427656873,225.9215427656873,225.9215427656873,,967.0225103386833,990.0,0.3431968859693113,0.13332938848911866,989.5234737255416,0.3612594088110748,0.3612594088110748,0.3612594088110748,,22.139703978047113,22.139703978047113,22.139703978047113,,0.94,0.94,0.94,,0.9036861710627494,0.9036861710627494,0.9036861710627494,,0.98,0.98,0.98,,45.2014525953806,45.2014525953806,45.2014525953806,,135.6043577861418,3254.5045868674038,0.1689216901270363,0.405
1949-04-06,1949-04-17,878.8611,0.928907461559927,816.3806334647653,0.399,1949,4,6,1949.04,1948,7,188,27,0.07053528673135571,13.61600516770318,0.99,5,Dry,40,10,8,5,62,125.0,0.1531148521609252,691.3806334647653,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,749.3806334647653,3,230.46021115492175,230.46021115492175,230.46021115492175,,967.0796753684731,990.0,0.3510902222984147,0.13741419003942962,989.511495587662,0.37590142495781786,0.37590142495781786,0.37590142495781786,,22.055918794231328,22.055918794231328,22.055918794231328,,0.94,0.94,0.94,,0.9218408446196872,0.9218408446196872,0.9218408446196872,,0.98,0.98,0.98,,45.935034431475344,45.935034431475344,45.935034431475344,,137.80510329442603,3307.322479066225,0.16880006414357654,0.4
1949-04-07,1949-04-18,916.7204,0.9297778495391316,852.3463221406523,0.382,1949,4,7,1949.04,1948,7,189,27,0.07364272223295236,35.965688675887115,0.99,5,Dry,40,10,8,5,62,125.0,0.14665400290115027,727.3463221406523,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,785.3463221406523,3,242.44877404688407,242.44877404688407,242.44877404688407,,967.2293876226221,990.0,0.373066350965538,0.15367316107032614,989.473260487964,0.4159681741288797,0.4159681741288797,0.4159681741288797,,21.827904691213273,21.827904691213273,21.827904691213273,,0.94,0.94,0.94,,0.9697950961875365,0.9697950961875365,0.9697950961875365,,0.98,0.98,0.98,,47.824999914506165,47.824999914506165,47.824999914506165,,143.4749997435185,3443.399993844444,0.168329464229028,0.38
1949-04-08,1949-04-19,916.7204,0.9297778495391316,852.3463221406523,0.382,1949,4,8,1949.04,1948,7,190,28,0.07364272223295236,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.14665400290115027,727.3463221406523,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,785.3463221406523,3,242.44877404688407,242.44877404688407,242.44877404688407,,967.2293876226221,990.0,0.373066350965538,0.15367316107032614,989.473260487964,0.4159681741288797,0.4159681741288797,0.4159681741288797,,21.827904691213273,21.827904691213273,21.827904691213273,,0.94,0.94,0.94,,0.9697950961875365,0.9697950961875365,0.9697950961875365,,0.98,0.98,0.98,,47.824999914506165,47.824999914506165,47.824999914506165,,143.4749997435185,3443.399993844444,0.168329464229028,0.38
1949-04-09,1949-04-20,924.4132,0.9327916622884068,862.2849254693456,0.379,1949,4,9,1949.04,1948,7,191,28,0.07450141756055148,9.938603328693262,0.99,5,Dry,40,10,8,5,62,125.0,0.14496368463354725,737.2849254693456,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,795.2849254693456,3,245.76164182311518,245.76164182311518,245.76164182311518,,967.2704261662798,990.0,0.3821734376810737,0.1586424627346728,989.4591840995844,0.4273959019799665,0.4273959019799665,0.4273959019799665,,21.76136203132452,21.76136203132452,21.76136203132452,,0.94,0.94,0.94,,0.9830465672924608,0.9830465672924608,0.9830465672924608,,0.98,0.98,0.98,,48.33070280136557,48.33070280136557,48.33070280136557,,144.99210840409668,3479.810601698321,0.16814872221635654,0.38
1949-04-10,1949-04-21,955.5912,0.9409101957128996,899.1255030135243,0.369,1949,4,10,1949.04,1948,7,192,28,0.07768444346036851,36.84057754417871,0.99,5,Dry,40,10,8,5,62,125.0,0.1390239733841915,774.1255030135243,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,832.1255030135243,3,258.0418343378414,258.0418343378414,258.0418343378414,,967.42128148655,990.0,0.41593173582912585,0.17706275150676215,989.407005512664,0.471100620876795,0.471100620876795,0.471100620876795,,21.51462340523719,21.51462340523719,21.51462340523719,,0.94,0.94,0.94,,1.0321673373513656,1.0321673373513656,1.0321673373513656,,0.98,0.98,0.98,,50.17031244721375,50.17031244721375,50.17031244721375,,150.51093734164127,3612.262496199391,0.1673970283761124,0.37
1949-04-11,1949-04-22,963.4877,0.9348295795407284,900.6968014836636,0.366,1949,4,11,1949.04,1948,7,193,28,0.07782020364818854,1.5712984701393682,0.99,5,Dry,40,10,8,5,62,125.0,0.13878144098446338,775.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.6968014836636,3,258.56560049455453,258.56560049455453,258.56560049455453,,967.4276711507193,990.0,0.4173715710806479,0.17784840074183186,989.4047800281777,0.473011761975958,0.473011761975958,0.473011761975958,,21.50409711548229,21.50409711548229,21.50409711548229,,0.94,0.94,0.94,,1.034262401978218,1.034262401978218,1.034262401978218,,0.98,0.98,0.98,,50.247550499666175,50.247550499666175,50.247550499666175,,150.7426514989985,3617.823635975964,0.16736225914279834,0.365
1949-04-12,1949-04-23,963.4877,0.9348295795407284,900.6968014836636,0.366,1949,4,12,1949.04,1948,7,194,28,0.07782020364818854,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.13878144098446338,775.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.6968014836636,3,258.56560049455453,258.56560049455453,258.56560049455453,,967.4276711507193,990.0,0.4173715710806479,0.17784840074183186,989.4047800281777,0.473011761975958,0.473011761975958,0.473011761975958,,21.50409711548229,21.50409711548229,21.50409711548229,,0.94,0.94,0.94,,1.034262401978218,1.034262401978218,1.034262401978218,,0.98,0.98,0.98,,50.247550499666175,50.247550499666175,50.247550499666175,,150.7426514989985,3617.823635975964,0.16736225914279834,0.365
1949-04-13,1949-04-24,963.4877,0.9348295795407284,900.6968014836636,0.366,1949,4,13,1949.04,1948,7,195,28,0.07782020364818854,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.13878144098446338,775.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.6968014836636,3,258.56560049455453,258.56560049455453,258.56560049455453,,967.4276711507193,990.0,0.4173715710806479,0.17784840074183186,989.4047800281777,0.473011761975958,0.473011761975958,0.473011761975958,,21.50409711548229,21.50409711548229,21.50409711548229,,0.94,0.94,0.94,,1.034262401978218,1.034262401978218,1.034262401978218,,0.98,0.98,0.98,,50.247550499666175,50.247550499666175,50.247550499666175,,150.7426514989985,3617.823635975964,0.16736225914279834,0.365
1949-04-14,1949-04-25,963.4877,0.9348295795407284,900.6968014836636,0.366,1949,4,14,1949.04,1948,7,196,28,0.07782020364818854,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.13878144098446338,775.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.6968014836636,3,258.56560049455453,258.56560049455453,258.56560049455453,,967.4276711507193,990.0,0.4173715710806479,0.17784840074183186,989.4047800281777,0.473011761975958,0.473011761975958,0.473011761975958,,21.50409711548229,21.50409711548229,21.50409711548229,,0.94,0.94,0.94,,1.034262401978218,1.034262401978218,1.034262401978218,,0.98,0.98,0.98,,50.247550499666175,50.247550499666175,50.247550499666175,,150.7426514989985,3617.823635975964,0.16736225914279834,0.365
1949-04-15,1949-04-26,963.4877,0.9348295795407284,900.6968014836636,0.366,1949,4,15,1949.04,1948,7,197,29,0.07782020364818854,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.13878144098446338,775.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.6968014836636,3,258.56560049455453,258.56560049455453,258.56560049455453,,967.4276711507193,990.0,0.4173715710806479,0.17784840074183186,989.4047800281777,0.473011761975958,0.473011761975958,0.473011761975958,,21.50409711548229,21.50409711548229,21.50409711548229,,0.94,0.94,0.94,,1.034262401978218,1.034262401978218,1.034262401978218,,0.98,0.98,0.98,,50.247550499666175,50.247550499666175,50.247550499666175,,150.7426514989985,3617.823635975964,0.16736225914279834,0.365
1949-04-16,1949-04-27,963.4877,0.9348295795407284,900.6968014836636,0.366,1949,4,16,1949.04,1948,7,198,29,0.07782020364818854,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.13878144098446338,775.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.6968014836636,3,258.56560049455453,258.56560049455453,258.56560049455453,,967.4276711507193,990.0,0.4173715710806479,0.17784840074183186,989.4047800281777,0.473011761975958,0.473011761975958,0.473011761975958,,21.50409711548229,21.50409711548229,21.50409711548229,,0.94,0.94,0.94,,1.034262401978218,1.034262401978218,1.034262401978218,,0.98,0.98,0.98,,50.247550499666175,50.247550499666175,50.247550499666175,,150.7426514989985,3617.823635975964,0.16736225914279834,0.365
1949-04-17,1949-04-28,963.4877,0.9348295795407284,900.6968014836636,0.366,1949,4,17,1949.04,1948,7,199,29,0.07782020364818854,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.13878144098446338,775.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.6968014836636,3,258.56560049455453,258.56560049455453,258.56560049455453,,967.4276711507193,990.0,0.4173715710806479,0.17784840074183186,989.4047800281777,0.473011761975958,0.473011761975958,0.473011761975958,,21.50409711548229,21.50409711548229,21.50409711548229,,0.94,0.94,0.94,,1.034262401978218,1.034262401978218,1.034262401978218,,0.98,0.98,0.98,,50.247550499666175,50.247550499666175,50.247550499666175,,150.7426514989985,3617.823635975964,0.16736225914279834,0.365
1949-04-18,1949-04-29,963.4877,0.9348295795407284,900.6968014836636,0.366,1949,4,18,1949.04,1948,7,200,29,0.07782020364818854,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.13878144098446338,775.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.6968014836636,3,258.56560049455453,258.56560049455453,258.56560049455453,,967.4276711507193,990.0,0.4173715710806479,0.17784840074183186,989.4047800281777,0.473011761975958,0.473011761975958,0.473011761975958,,21.50409711548229,21.50409711548229,21.50409711548229,,0.94,0.94,0.94,,1.034262401978218,1.034262401978218,1.034262401978218,,0.98,0.98,0.98,,50.247550499666175,50.247550499666175,50.247550499666175,,150.7426514989985,3617.823635975964,0.16736225914279834,0.365
1949-04-19,1949-04-30,963.4877,0.9348295795407284,900.6968014836636,0.366,1949,4,19,1949.04,1948,7,201,29,0.07782020364818854,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.13878144098446338,775.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.6968014836636,3,258.56560049455453,258.56560049455453,258.56560049455453,,967.4276711507193,990.0,0.4173715710806479,0.17784840074183186,989.4047800281777,0.473011761975958,0.473011761975958,0.473011761975958,,21.50409711548229,21.50409711548229,21.50409711548229,,0.94,0.94,0.94,,1.034262401978218,1.034262401978218,1.034262401978218,,0.98,0.98,0.98,,50.247550499666175,50.247550499666175,50.247550499666175,,150.7426514989985,3617.823635975964,0.16736225914279834,0.365
1949-04-20,1949-05-01,963.4877,0.9348295795407284,900.6968014836636,0.366,1949,4,20,1949.04,1948,7,202,29,0.07782020364818854,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.13878144098446338,775.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.6968014836636,3,258.56560049455453,258.56560049455453,258.56560049455453,,967.4276711507193,990.0,0.4173715710806479,0.17784840074183186,989.4047800281777,0.473011761975958,0.473011761975958,0.473011761975958,,21.50409711548229,21.50409711548229,21.50409711548229,,0.94,0.94,0.94,,1.034262401978218,1.034262401978218,1.034262401978218,,0.98,0.98,0.98,,50.247550499666175,50.247550499666175,50.247550499666175,,150.7426514989985,3617.823635975964,0.16736225914279834,0.365
1949-04-21,1949-05-02,963.4877,0.9348295795407284,900.6968014836636,0.366,1949,4,21,1949.04,1948,7,203,29,0.07782020364818854,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.13878144098446338,775.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.6968014836636,3,258.56560049455453,258.56560049455453,258.56560049455453,,967.4276711507193,990.0,0.4173715710806479,0.17784840074183186,989.4047800281777,0.473011761975958,0.473011761975958,0.473011761975958,,21.50409711548229,21.50409711548229,21.50409711548229,,0.94,0.94,0.94,,1.034262401978218,1.034262401978218,1.034262401978218,,0.98,0.98,0.98,,50.247550499666175,50.247550499666175,50.247550499666175,,150.7426514989985,3617.823635975964,0.16736225914279834,0.365
1949-04-22,1949-05-03,963.4877,0.9348295795407284,900.6968014836636,0.366,1949,4,22,1949.04,1948,7,204,30,0.07782020364818854,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.13878144098446338,775.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.6968014836636,3,258.56560049455453,258.56560049455453,258.56560049455453,,967.4276711507193,990.0,0.4173715710806479,0.17784840074183186,989.4047800281777,0.473011761975958,0.473011761975958,0.473011761975958,,21.50409711548229,21.50409711548229,21.50409711548229,,0.94,0.94,0.94,,1.034262401978218,1.034262401978218,1.034262401978218,,0.98,0.98,0.98,,50.247550499666175,50.247550499666175,50.247550499666175,,150.7426514989985,3617.823635975964,0.16736225914279834,0.365
1949-04-23,1949-05-04,963.4877,0.9348295795407284,900.6968014836636,0.366,1949,4,23,1949.04,1948,7,205,30,0.07782020364818854,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.13878144098446338,775.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.6968014836636,3,258.56560049455453,258.56560049455453,258.56560049455453,,967.4276711507193,990.0,0.4173715710806479,0.17784840074183186,989.4047800281777,0.473011761975958,0.473011761975958,0.473011761975958,,21.50409711548229,21.50409711548229,21.50409711548229,,0.94,0.94,0.94,,1.034262401978218,1.034262401978218,1.034262401978218,,0.98,0.98,0.98,,50.247550499666175,50.247550499666175,50.247550499666175,,150.7426514989985,3617.823635975964,0.16736225914279834,0.365
1949-04-24,1949-05-05,963.4877,0.9348295795407284,900.6968014836636,0.366,1949,4,24,1949.04,1948,7,206,30,0.07782020364818854,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.13878144098446338,775.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.6968014836636,3,258.56560049455453,258.56560049455453,258.56560049455453,,967.4276711507193,990.0,0.4173715710806479,0.17784840074183186,989.4047800281777,0.473011761975958,0.473011761975958,0.473011761975958,,21.50409711548229,21.50409711548229,21.50409711548229,,0.94,0.94,0.94,,1.034262401978218,1.034262401978218,1.034262401978218,,0.98,0.98,0.98,,50.247550499666175,50.247550499666175,50.247550499666175,,150.7426514989985,3617.823635975964,0.16736225914279834,0.365
1949-04-25,1949-05-06,963.4877,0.9348295795407284,900.6968014836636,0.366,1949,4,25,1949.04,1948,7,207,30,0.07782020364818854,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.13878144098446338,775.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.6968014836636,3,258.56560049455453,258.56560049455453,258.56560049455453,,967.4276711507193,990.0,0.4173715710806479,0.17784840074183186,989.4047800281777,0.473011761975958,0.473011761975958,0.473011761975958,,21.50409711548229,21.50409711548229,21.50409711548229,,0.94,0.94,0.94,,1.034262401978218,1.034262401978218,1.034262401978218,,0.98,0.98,0.98,,50.247550499666175,50.247550499666175,50.247550499666175,,150.7426514989985,3617.823635975964,0.16736225914279834,0.365
1949-04-26,1949-05-07,979.4038,0.9351257454830142,915.8657086038968,0.358,1949,4,26,1949.04,1948,7,208,30,0.0791307972233767,15.168907120233257,0.97,5,Dry,40,10,8,5,62,125.0,0.13648289135155434,790.8657086038968,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,848.8657086038968,3,263.62190286796556,263.62190286796556,263.62190286796556,,967.4891677180316,990.0,0.4312713664497859,0.1854328543019484,989.3832957792483,0.4916594874133651,0.4916594874133651,0.4916594874133651,,21.402468573803496,21.402468573803496,21.402468573803496,,0.94,0.94,0.94,,1.0544876114718624,1.0544876114718624,1.0544876114718624,,0.98,0.98,0.98,,50.98803734420086,50.98803734420086,50.98803734420086,,152.9641120326026,3671.138688782463,0.16701587426586156,0.36
1949-04-27,1949-05-08,979.4038,0.9351257454830142,915.8657086038968,0.358,1949,4,27,1949.04,1948,7,209,30,0.0791307972233767,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.13648289135155434,790.8657086038968,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,848.8657086038968,3,263.62190286796556,263.62190286796556,263.62190286796556,,967.4891677180316,990.0,0.4312713664497859,0.1854328543019484,989.3832957792483,0.4916594874133651,0.4916594874133651,0.4916594874133651,,21.402468573803496,21.402468573803496,21.402468573803496,,0.94,0.94,0.94,,1.0544876114718624,1.0544876114718624,1.0544876114718624,,0.98,0.98,0.98,,50.98803734420086,50.98803734420086,50.98803734420086,,152.9641120326026,3671.138688782463,0.16701587426586156,0.36
1949-04-28,1949-05-09,979.4038,0.9351257454830142,915.8657086038968,0.358,1949,4,28,1949.04,1948,7,210,30,0.0791307972233767,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.13648289135155434,790.8657086038968,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,848.8657086038968,3,263.62190286796556,263.62190286796556,263.62190286796556,,967.4891677180316,990.0,0.4312713664497859,0.1854328543019484,989.3832957792483,0.4916594874133651,0.4916594874133651,0.4916594874133651,,21.402468573803496,21.402468573803496,21.402468573803496,,0.94,0.94,0.94,,1.0544876114718624,1.0544876114718624,1.0544876114718624,,0.98,0.98,0.98,,50.98803734420086,50.98803734420086,50.98803734420086,,152.9641120326026,3671.138688782463,0.16701587426586156,0.36
1949-04-29,1949-05-10,979.4038,0.9351257454830142,915.8657086038968,0.358,1949,4,29,1949.04,1948,7,211,31,0.0791307972233767,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.13648289135155434,790.8657086038968,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,848.8657086038968,3,263.62190286796556,263.62190286796556,263.62190286796556,,967.4891677180316,990.0,0.4312713664497859,0.1854328543019484,989.3832957792483,0.4916594874133651,0.4916594874133651,0.4916594874133651,,21.402468573803496,21.402468573803496,21.402468573803496,,0.94,0.94,0.94,,1.0544876114718624,1.0544876114718624,1.0544876114718624,,0.98,0.98,0.98,,50.98803734420086,50.98803734420086,50.98803734420086,,152.9641120326026,3671.138688782463,0.16701587426586156,0.36
1949-04-30,1949-05-11,971.4252,0.9326160073295544,905.9666914433141,0.362,1949,4,30,1949.04,1948,7,212,31,0.07827552214070234,9.899017160582844,0.97,5,Dry,40,10,8,5,62,125.0,0.13797416746178598,780.9666914433141,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,838.9666914433141,3,260.3222304811047,260.3222304811047,260.3222304811047,,967.4490744573927,990.0,0.4222005539122001,0.18048334572165706,989.3973161003662,0.4794495519027642,0.4794495519027642,0.4794495519027642,,21.468792091070707,21.468792091070707,21.468792091070707,,0.94,0.94,0.94,,1.0412889219244186,1.0412889219244186,1.0412889219244186,,0.98,0.98,0.98,,50.505863841622684,50.505863841622684,50.505863841622684,,151.5175915248681,3636.4221965968336,0.16724410837166906,0.36
1949-05-01,1949-05-12,963.4877,0.9348295795407284,900.6968014836636,0.366,1949,5,1,1949.05,1948,8,213,31,0.07782020364818854,5.2698899596504125,0.97,5,Dry,42,9,8,6,82,147.0,0.16320697459772895,753.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,812.6968014836636,3,251.2322671612212,251.2322671612212,251.2322671612212,,967.4276711507193,990.0,0.39812854319220176,0.16684840074183185,989.435023056066,0.4466041277490387,0.4466041277490387,0.4466041277490387,,21.560747777597538,21.560747777597538,21.560747777597538,,0.94,0.94,0.94,,1.0049290686448848,1.0049290686448848,1.0049290686448848,,0.98,0.98,0.98,,48.95106819875525,48.95106819875525,48.95106819875525,,146.85320459626578,3524.476910310379,0.1630439947764479,0.365
1949-05-02,1949-05-13,963.4877,0.9348295795407284,900.6968014836636,0.366,1949,5,2,1949.05,1948,8,214,31,0.07782020364818854,0.0,0.97,5,Dry,42,9,8,6,82,147.0,0.16320697459772895,753.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,812.6968014836636,3,251.2322671612212,251.2322671612212,251.2322671612212,,967.4276711507193,990.0,0.39812854319220176,0.16684840074183185,989.435023056066,0.4466041277490387,0.4466041277490387,0.4466041277490387,,21.560747777597538,21.560747777597538,21.560747777597538,,0.94,0.94,0.94,,1.0049290686448848,1.0049290686448848,1.0049290686448848,,0.98,0.98,0.98,,48.95106819875525,48.95106819875525,48.95106819875525,,146.85320459626578,3524.476910310379,0.1630439947764479,0.365
1949-05-03,1949-05-14,963.4877,0.9348295795407284,900.6968014836636,0.366,1949,5,3,1949.05,1948,8,215,31,0.07782020364818854,0.0,0.97,5,Dry,42,9,8,6,82,147.0,0.16320697459772895,753.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,812.6968014836636,3,251.2322671612212,251.2322671612212,251.2322671612212,,967.4276711507193,990.0,0.39812854319220176,0.16684840074183185,989.435023056066,0.4466041277490387,0.4466041277490387,0.4466041277490387,,21.560747777597538,21.560747777597538,21.560747777597538,,0.94,0.94,0.94,,1.0049290686448848,1.0049290686448848,1.0049290686448848,,0.98,0.98,0.98,,48.95106819875525,48.95106819875525,48.95106819875525,,146.85320459626578,3524.476910310379,0.1630439947764479,0.365
1949-05-04,1949-05-15,963.4877,0.9348295795407284,900.6968014836636,0.366,1949,5,4,1949.05,1948,8,216,31,0.07782020364818854,0.0,0.97,5,Dry,42,9,8,6,82,147.0,0.16320697459772895,753.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,812.6968014836636,3,251.2322671612212,251.2322671612212,251.2322671612212,,967.4276711507193,990.0,0.39812854319220176,0.16684840074183185,989.435023056066,0.4466041277490387,0.4466041277490387,0.4466041277490387,,21.560747777597538,21.560747777597538,21.560747777597538,,0.94,0.94,0.94,,1.0049290686448848,1.0049290686448848,1.0049290686448848,,0.98,0.98,0.98,,48.95106819875525,48.95106819875525,48.95106819875525,,146.85320459626578,3524.476910310379,0.1630439947764479,0.365
1949-05-05,1949-05-16,963.4877,0.9348295795407284,900.6968014836636,0.366,1949,5,5,1949.05,1948,8,217,31,0.07782020364818854,0.0,0.97,5,Dry,42,9,8,6,82,147.0,0.16320697459772895,753.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,812.6968014836636,3,251.2322671612212,251.2322671612212,251.2322671612212,,967.4276711507193,990.0,0.39812854319220176,0.16684840074183185,989.435023056066,0.4466041277490387,0.4466041277490387,0.4466041277490387,,21.560747777597538,21.560747777597538,21.560747777597538,,0.94,0.94,0.94,,1.0049290686448848,1.0049290686448848,1.0049290686448848,,0.98,0.98,0.98,,48.95106819875525,48.95106819875525,48.95106819875525,,146.85320459626578,3524.476910310379,0.1630439947764479,0.365
1949-05-06,1949-05-17,963.4877,0.9348295795407284,900.6968014836636,0.366,1949,5,6,1949.05,1948,8,218,32,0.07782020364818854,0.0,0.97,5,Dry,42,9,8,6,82,147.0,0.16320697459772895,753.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,812.6968014836636,3,251.2322671612212,251.2322671612212,251.2322671612212,,967.4276711507193,990.0,0.39812854319220176,0.16684840074183185,989.435023056066,0.4466041277490387,0.4466041277490387,0.4466041277490387,,21.560747777597538,21.560747777597538,21.560747777597538,,0.94,0.94,0.94,,1.0049290686448848,1.0049290686448848,1.0049290686448848,,0.98,0.98,0.98,,48.95106819875525,48.95106819875525,48.95106819875525,,146.85320459626578,3524.476910310379,0.1630439947764479,0.365
1949-05-07,1949-05-18,955.5912,0.9409101957128996,899.1255030135243,0.369,1949,5,7,1949.05,1948,8,219,32,0.07768444346036851,1.5712984701393682,0.97,5,Dry,42,9,8,6,82,147.0,0.16349219269980922,752.1255030135243,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,811.1255030135243,3,250.7085010045081,250.7085010045081,250.7085010045081,,967.42128148655,990.0,0.3966887079406796,0.16606275150676214,989.4372485405527,0.4447469136133709,0.4447469136133709,0.4447469136133709,,21.571220140389062,21.571220140389062,21.571220140389062,,0.94,0.94,0.94,,1.0028340040180324,1.0028340040180324,1.0028340040180324,,0.98,0.98,0.98,,48.872742235496005,48.872742235496005,48.872742235496005,,146.61822670648803,3518.8374409557127,0.1630675875782412,0.37
1949-05-08,1949-05-19,924.4132,0.9327916622884068,862.2849254693456,0.379,1949,5,8,1949.05,1948,8,220,32,0.07450141756055148,36.84057754417871,0.97,5,Dry,42,9,8,6,82,147.0,0.17047729312905155,715.2849254693456,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,774.2849254693456,3,238.42830848978187,238.42830848978187,238.42830848978187,,967.2704261662798,990.0,0.3655274930257076,0.1476424627346728,989.4868300442397,0.4023065633378585,0.4023065633378585,0.4023065633378585,,21.81409731462195,21.81409731462195,21.81409731462195,,0.94,0.94,0.94,,0.9537132339591274,0.9537132339591274,0.9537132339591274,,0.98,0.98,0.98,,47.00217992284457,47.00217992284457,47.00217992284457,,141.00653976853368,3384.156954444809,0.16352662049818767,0.38
1949-05-09,1949-05-20,916.7204,0.9297778495391316,852.3463221406523,0.382,1949,5,9,1949.05,1948,8,221,32,0.07364272223295236,9.938603328693262,0.97,5,Dry,42,9,8,6,82,147.0,0.17246510741175272,705.3463221406523,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,764.3463221406523,3,235.11544071355078,235.11544071355078,235.11544071355078,,967.2293876226221,990.0,0.3597659838496535,0.14267316107032618,989.4975608550801,0.3912199283530127,0.3912199283530127,0.3912199283530127,,21.87695330410501,21.87695330410501,21.87695330410501,,0.94,0.94,0.94,,0.9404617628542032,0.9404617628542032,0.9404617628542032,,0.98,0.98,0.98,,46.48265518916318,46.48265518916318,46.48265518916318,,139.44796556748952,3346.7511736197484,0.1636048187751529,0.38
1949-05-10,1949-05-21,909.0679,0.925654744840442,841.4830150171365,0.388,1949,5,10,1949.05,1948,8,222,32,0.0727041324974806,10.863307123515826,0.97,5,Dry,42,9,8,6,82,147.0,0.17469158304639862,694.4830150171365,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,753.4830150171365,3,231.4943383390455,231.4943383390455,231.4943383390455,,967.1843655728047,990.0,0.35346841450268784,0.13834490450514098,989.508186680992,0.37927803732631504,0.37927803732631504,0.37927803732631504,,21.9445430708611,21.9445430708611,21.9445430708611,,0.94,0.94,0.94,,0.925977353356182,0.925977353356182,0.925977353356182,,0.98,0.98,0.98,,45.90815645072434,45.90815645072434,45.90815645072434,,137.72446935217303,3305.3872644521525,0.16366874541058718,0.39
1949-05-11,1949-05-22,893.8841,0.9211526287302269,823.4036884951529,0.395,1949,5,11,1949.05,1948,8,223,32,0.07114207868598121,18.079326521983603,0.98,5,Dry,42,9,8,6,82,147.0,0.1785272546794832,676.4036884951529,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,735.4036884951529,3,225.46789616505097,225.46789616505097,225.46789616505097,,967.1090569374098,990.0,0.34298764550443644,0.1329211065485459,989.5240912479469,0.3598118162203153,0.3598118162203153,0.3598118162203153,,22.055222494316865,22.055222494316865,22.055222494316865,,0.94,0.94,0.94,,0.901871584660204,0.901871584660204,0.901871584660204,,0.98,0.98,0.98,,44.93855385112644,44.93855385112644,44.93855385112644,,134.8156615533793,3235.5758772811027,0.16372972751648407,0.395
1949-05-12,1949-05-23,856.6266,0.9231491968993152,790.7941578325908,0.406,1949,5,12,1949.05,1948,8,224,32,0.06832461523673583,32.609530662562065,0.98,5,Dry,42,9,8,6,82,147.0,0.1858890819361864,643.7941578325907,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,702.7941578325908,3,214.59805261086362,214.59805261086362,214.59805261086362,,966.9720363993247,990.0,0.3240835697580237,0.12313824734977726,989.5527781828923,0.3259900484254302,0.3259900484254302,0.3259900484254302,,22.25475173514221,22.25475173514221,22.25475173514221,,0.94,0.94,0.94,,0.8583922104434545,0.8583922104434545,0.8583922104434545,,0.98,0.98,0.98,,43.15900930635596,43.15900930635596,43.15900930635596,,129.4770279190679,3107.448670057629,0.16373037994354767,0.405
1949-05-13,1949-05-24,842.0024,0.9271009023630276,780.6211848318349,0.41200000000000003,1949,5,13,1949.05,1948,8,225,33,0.06744567036947054,10.172973000755974,0.98,5,Dry,42,9,8,6,82,147.0,0.1883115688586743,633.6211848318349,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,692.6211848318349,3,211.20706161061162,211.20706161061162,211.20706161061162,,966.9289834907803,990.0,0.3181861941054115,0.12008635544955044,989.5617274504449,0.3157783777682568,0.3157783777682568,0.3157783777682568,,22.31696558189623,22.31696558189623,22.31696558189623,,0.94,0.94,0.94,,0.8448282464424465,0.8448282464424465,0.8448282464424465,,0.97,0.97,0.97,,42.16112331452777,42.16112331452777,42.16112331452777,,126.48336994358331,3035.6008786459997,0.16202912808577052,0.41
