Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1949-05-14,1949-05-25,813.2284,0.9247833120353294,752.0600531931917,0.424,1949,5,14,1949.05,1948,8,226,33,0.06497798859589178,28.561131638643133,0.98,5,Dry,42,9,8,6,82,147.0,0.1954631141168166,605.0600531931917,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,664.0600531931917,3,201.68668439773057,201.68668439773057,201.68668439773057,,966.8073484735687,990.0,0.30162901634387923,0.11151801595795753,989.5868529676982,0.2879715066114089,0.2879715066114089,0.2879715066114089,,22.491532987517942,22.491532987517942,22.491532987517942,,0.93,0.93,0.93,,0.8067467375909223,0.8067467375909223,0.8067467375909223,,0.97,0.97,0.97,,40.14393806933752,40.14393806933752,40.14393806933752,,120.43181420801257,2890.363540992301,0.16013590097847627,0.425
1949-05-15,1949-05-26,806.1332,0.9227500637267859,743.859461672278,0.43,1949,5,15,1949.05,1948,8,227,33,0.06426945748848481,8.20059152091369,0.98,5,Dry,42,9,8,6,82,147.0,0.19761797432747286,596.859461672278,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,655.859461672278,3,198.95315389075932,198.95315389075932,198.95315389075932,,966.7722210286586,990.0,0.2968750502447989,0.1087437846689112,989.5943811650862,0.2802226264560311,0.2802226264560311,0.2802226264560311,,22.541937509971643,22.541937509971643,22.541937509971643,,0.93,0.93,0.93,,0.7958126155630374,0.7958126155630374,0.7958126155630374,,0.97,0.97,0.97,,39.688598196357425,39.688598196357425,39.688598196357425,,119.06579458907223,2857.5790701377337,0.16006490570328866,0.43
1949-05-16,1949-05-27,806.1332,0.9227500637267859,743.859461672278,0.43,1949,5,16,1949.05,1948,8,228,33,0.06426945748848481,0.0,0.98,5,Dry,42,9,8,6,82,147.0,0.19761797432747286,596.859461672278,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,655.859461672278,3,198.95315389075932,198.95315389075932,198.95315389075932,,966.7722210286586,990.0,0.2968750502447989,0.1087437846689112,989.5943811650862,0.2802226264560311,0.2802226264560311,0.2802226264560311,,22.541937509971643,22.541937509971643,22.541937509971643,,0.93,0.93,0.93,,0.7958126155630374,0.7958126155630374,0.7958126155630374,,0.97,0.97,0.97,,39.688598196357425,39.688598196357425,39.688598196357425,,119.06579458907223,2857.5790701377337,0.16006490570328866,0.43
1949-05-17,1949-05-28,785.0819,0.925765720961296,726.8019111671641,0.4370000000000001,1949,5,17,1949.05,1948,8,229,33,0.06279568512484299,17.05755050511391,0.98,5,Dry,42,9,8,6,82,147.0,0.20225593485841847,579.8019111671641,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,638.8019111671641,3,193.26730372238805,193.26730372238805,193.26730372238805,,966.6988731459493,990.0,0.2869866151693705,0.10192076446686564,989.6110926203638,0.2644407100114753,0.2644407100114753,0.2644407100114753,,22.64777876440307,22.64777876440307,22.64777876440307,,0.93,0.93,0.93,,0.7730692148895522,0.7730692148895522,0.7730692148895522,,0.97,0.97,0.97,,38.73536851033175,38.73536851033175,38.73536851033175,,116.20610553099523,2788.9465327438857,0.15988690143147946,0.435
1949-05-18,1949-05-29,750.7725,0.913825832782443,686.0753050426567,0.452,1949,5,18,1949.05,1948,8,230,33,0.05927690635568554,40.72660612450738,0.98,5,Dry,42,9,8,6,82,147.0,0.21426219384308007,539.0753050426567,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,598.0753050426567,2,269.53765252132837,269.53765252132837,,,966.5222863541627,990.0,0.26337698843052565,0.0856301220170627,989.6509928895523,0.5139325219546174,0.5139325219546174,,,22.614774013434864,22.614774013434864,,,0.95,0.95,,,1.0781506100853135,1.0781506100853135,,,0.98,0.98,,,55.6711743098594,55.6711743098594,,,111.3423486197188,2672.2163668732514,0.1622888155299455,0.45
1949-05-19,1949-05-30,750.7725,0.913825832782443,686.0753050426567,0.452,1949,5,19,1949.05,1948,8,231,33,0.05927690635568554,0.0,0.98,5,Dry,42,9,8,6,82,147.0,0.21426219384308007,539.0753050426567,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,598.0753050426567,2,269.53765252132837,269.53765252132837,,,966.5222863541627,990.0,0.26337698843052565,0.0856301220170627,989.6509928895523,0.5139325219546174,0.5139325219546174,,,22.614774013434864,22.614774013434864,,,0.95,0.95,,,1.0781506100853135,1.0781506100853135,,,0.98,0.98,,,55.6711743098594,55.6711743098594,,,111.3423486197188,2672.2163668732514,0.1622888155299455,0.45
1949-05-20,1949-05-31,737.3183,0.9131374440182216,673.2729478898602,0.458,1949,5,20,1949.05,1948,8,232,34,0.05817078269768392,12.802357152796507,0.98,5,Dry,42,9,8,6,82,147.0,0.218336412387755,526.2729478898601,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,585.2729478898602,2,263.13647394493006,263.13647394493006,,,966.4663797375476,990.0,0.2559553321100639,0.0805091791559441,989.6635354887339,0.4898536414296138,0.4898536414296138,,,22.7073021097568,22.7073021097568,,,0.95,0.95,,,1.0525458957797205,1.0525458957797205,,,0.98,0.98,,,54.57142283433336,54.57142283433336,,,109.14284566866672,2619.428296048001,0.16210787320467426,0.46
1949-05-21,1949-06-01,691.4282,0.8945888788627693,618.5439782521025,0.479,1949,5,21,1949.05,1948,8,233,34,0.05344219972098166,54.7289696377577,0.99,5,Dry,42,9,8,6,82,147.0,0.23765488820276995,471.54397825210253,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,530.5439782521025,2,235.7719891260513,235.7719891260513,,,966.2255666437857,990.0,0.22422839318962465,0.06430879565042051,989.71146281116,0.3934048490902588,0.3934048490902588,,,23.09249131828396,23.09249131828396,,,0.94,0.94,,,0.9430879565042052,0.9430879565042052,,,0.98,0.98,,,49.20235987678133,49.20235987678133,,,98.40471975356266,2361.713274085504,0.15909090252828464,0.48
1949-05-22,1949-06-02,691.4282,0.8945888788627693,618.5439782521025,0.479,1949,5,22,1949.05,1948,8,234,34,0.05344219972098166,0.0,0.99,5,Dry,42,9,8,6,82,147.0,0.23765488820276995,471.54397825210253,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,530.5439782521025,2,235.7719891260513,235.7719891260513,,,966.2255666437857,990.0,0.22422839318962465,0.06430879565042051,989.71146281116,0.3934048490902588,0.3934048490902588,,,23.09249131828396,23.09249131828396,,,0.94,0.94,,,0.9430879565042052,0.9430879565042052,,,0.98,0.98,,,49.20235987678133,49.20235987678133,,,98.40471975356266,2361.713274085504,0.15909090252828464,0.48
1949-05-23,1949-06-03,685.0236,0.8875853869538542,608.0169370785222,0.482,1949,5,23,1949.05,1948,8,235,34,0.052532663363584316,10.527041173580301,0.99,5,Dry,42,9,8,6,82,147.0,0.2417695808053053,461.0169370785223,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,520.0169370785222,2,230.50846853926114,230.50846853926114,,,966.1789655661393,990.0,0.21812576062523026,0.06220338741570445,989.7196708519592,0.376058660069259,0.376058660069259,,,23.164646625750603,23.164646625750603,,,0.94,0.94,,,0.9220338741570444,0.9220338741570444,,,0.98,0.98,,,48.25424239853663,48.25424239853663,,,96.50848479707324,2316.203635129758,0.15872663886764338,0.48
1949-05-24,1949-06-04,666.0345,0.8927884758197379,594.6279260983613,0.493,1949,5,24,1949.05,1948,8,236,34,0.05137585281489842,13.389010980160947,0.99,5,Dry,42,9,8,6,82,147.0,0.2472134145541018,447.6279260983613,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,506.6279260983613,2,223.81396304918064,223.81396304918064,,,966.1195968534656,990.0,0.2103640151294848,0.059525585219672265,989.7301103996507,0.3545585630090503,0.3545585630090503,,,23.25595498317625,23.25595498317625,,,0.94,0.94,,,0.8952558521967225,0.8952558521967225,,,0.98,0.98,,,47.03750657891688,47.03750657891688,,,94.07501315783377,2257.8003157880107,0.15820819882292614,0.495
1949-05-25,1949-06-05,647.3805,0.8991695938092326,582.1048612250179,0.501,1949,5,25,1949.05,1948,8,237,34,0.05029386000984155,12.523064873343401,0.99,5,Dry,42,9,8,6,82,147.0,0.25253181993815343,435.1048612250178,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,494.1048612250178,2,217.55243061250889,217.55243061250889,,,966.0639870296196,990.0,0.20604958490867756,0.057020972245003576,989.7369294428464,0.3350184987646162,0.3350184987646162,,,23.337923914462067,23.337923914462067,,,0.94,0.94,,,0.8702097224500358,0.8702097224500358,,,0.98,0.98,,,45.882713711853654,45.882713711853654,,,91.76542742370731,2202.3702581689763,0.1576441523449751,0.5
1949-05-26,1949-06-06,629.0591,0.8959332094696727,563.5949384091037,0.512,1949,5,26,1949.05,1948,8,238,34,0.04869460267854656,18.509922815914138,0.99,5,Dry,42,9,8,6,82,147.0,0.26082562134952186,416.59493840910375,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,475.59493840910375,2,208.29746920455187,208.29746920455187,,,965.9816947296118,990.0,0.19990237806944405,0.05331898768182075,989.7467786342488,0.30714508811718233,0.30714508811718233,,,23.4579388165198,23.4579388165198,,,0.94,0.94,,,0.8331898768182074,0.8331898768182074,,,0.97,0.97,,,43.706138515785895,43.706138515785895,,,87.41227703157179,2097.894648757723,0.15509769707711735,0.51
1949-05-27,1949-06-07,611.0679,0.8992953122292141,549.5304979237502,0.522,1949,5,27,1949.05,1948,8,239,35,0.04747943502061202,14.064440485353543,0.99,5,Dry,42,9,8,6,82,147.0,0.26750107692912234,402.53049792375015,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,461.53049792375015,2,201.26524896187507,201.26524896187507,,,965.9191310836662,990.0,0.1952315306757842,0.05050609958475005,989.7542623697396,0.28677000152848403,0.28677000152848403,,,23.54836128454482,23.54836128454482,,,0.94,0.94,,,0.8050609958475005,0.8050609958475005,,,0.97,0.97,,,42.393383544426285,42.393383544426285,,,84.78676708885256,2034.8824101324615,0.15428946602453558,0.52
1949-05-28,1949-06-08,593.4044,0.8993418496091952,533.6734106622347,0.532,1949,5,28,1949.05,1948,8,240,35,0.04610938268121708,15.857087261515515,0.99,5,Dry,42,9,8,6,82,147.0,0.2754493610944339,386.67341066223463,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,445.67341066223463,2,193.33670533111732,193.33670533111732,,,965.8486105449499,990.0,0.18996533933432147,0.04733468213244694,989.7626999785333,0.2646306080912756,0.2646306080912756,,,23.64945882549201,23.64945882549201,,,0.93,0.93,,,0.7733468213244694,0.7733468213244694,,,0.97,0.97,,,40.46310545076078,40.46310545076078,,,80.92621090152156,1942.2290616365174,0.15163995298379268,0.53
1949-05-29,1949-06-09,593.4044,0.8993418496091952,533.6734106622347,0.532,1949,5,29,1949.05,1948,8,241,35,0.04610938268121708,0.0,0.99,5,Dry,42,9,8,6,82,147.0,0.2754493610944339,386.67341066223463,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,445.67341066223463,2,193.33670533111732,193.33670533111732,,,965.8486105449499,990.0,0.18996533933432147,0.04733468213244694,989.7626999785333,0.2646306080912756,0.2646306080912756,,,23.64945882549201,23.64945882549201,,,0.93,0.93,,,0.7733468213244694,0.7733468213244694,,,0.97,0.97,,,40.46310545076078,40.46310545076078,,,80.92621090152156,1942.2290616365174,0.15163995298379268,0.53
1949-05-30,1949-06-10,587.589,0.8960981554647983,526.5374190714055,0.536,1949,5,30,1949.05,1948,8,242,35,0.045492833007769434,7.135991590829235,0.99,5,Dry,42,9,8,6,82,147.0,0.2791824373265765,379.5374190714055,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,438.5374190714055,2,189.76870953570275,189.76870953570275,,,965.816897169212,990.0,0.187595452828142,0.045907483814281086,989.7664970633577,0.254955416568563,0.254955416568563,,,23.694644477576862,23.694644477576862,,,0.93,0.93,,,0.759074838142811,0.759074838142811,,,0.97,0.97,,,39.792249528600614,39.792249528600614,,,79.58449905720123,1910.0279773728294,0.15114690081771476,0.535
1949-05-31,1949-06-11,564.6867,0.8880456273519691,501.46755475881315,0.55,1949,5,31,1949.05,1948,8,243,35,0.043326796731161465,25.0698643125923,0.99,5,Dry,42,9,8,6,82,147.0,0.29313960316076965,354.46755475881315,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,413.46755475881315,2,177.23377737940658,177.23377737940658,,,965.7057114335356,990.0,0.17926966763207816,0.040893510951762635,989.7798368214163,0.2223819230305604,0.2223819230305604,,,23.85174346485015,23.85174346485015,,,0.93,0.93,,,0.7089351095176263,0.7089351095176263,,,0.97,0.97,,,37.41022442703376,37.41022442703376,,,74.82044885406752,1795.6907724976206,0.14920297064892524,0.55
1949-06-01,1949-06-12,542.3552,0.8953483083569717,485.5968108486071,0.5650000000000001,1949,6,1,1949.06,1948,9,244,35,0.04195556445731965,15.870743910206102,0.97,5,Dry,39,9,7,5,59,119.0,0.2450592700393583,366.5968108486071,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,421.5968108486071,2,183.29840542430355,183.29840542430355,,,965.6356189796508,990.0,0.1819694205770282,0.04331936216972143,989.7747112172533,0.2378661066310133,0.2378661066310133,,,23.901226130971303,23.901226130971303,,,0.93,0.93,,,0.7331936216972142,0.7331936216972142,,,0.97,0.97,,,38.770603200212356,38.770603200212356,,,77.5412064004247,1860.9889536101928,0.15968228099545628,0.565
1949-06-02,1949-06-13,531.4016,0.8973436545422216,476.8498537735839,0.5740000000000001,1949,6,2,1949.06,1948,9,245,35,0.04119982736603765,8.746957075023147,0.97,5,Dry,39,9,7,5,59,119.0,0.2495544437274865,357.8498537735839,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,412.8498537735839,2,178.92492688679195,178.92492688679195,,,965.5971295474852,990.0,0.17906452708347806,0.04156997075471678,989.7793655021617,0.22664783769183575,0.22664783769183575,,,23.95558811698462,23.95558811698462,,,0.93,0.93,,,0.7156997075471678,0.7156997075471678,,,0.97,0.97,,,37.93161867891085,37.93161867891085,,,75.8632373578217,1820.7176965877206,0.15909250418653334,0.575
1949-06-03,1949-06-14,520.5884,0.9017017261169356,469.4154588764537,0.581,1949,6,3,1949.06,1948,9,246,36,0.0405574956469256,7.434394897130176,0.97,5,Dry,39,9,7,5,59,119.0,0.2535067768855048,350.4154588764537,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,405.4154588764537,2,175.2077294382269,175.2077294382269,,,965.5645125111294,990.0,0.17659553984826876,0.04008309177529075,989.7833213683763,0.21732409821068527,0.21732409821068527,,,24.001484759036583,24.001484759036583,,,0.93,0.93,,,0.7008309177529074,0.7008309177529074,,,0.97,0.97,,,37.21474608981306,37.21474608981306,,,74.42949217962612,1786.307812311027,0.1585578207368227,0.58
1949-06-04,1949-06-15,515.2343,0.9036965476026252,465.61545811645516,0.584,1949,6,4,1949.06,1948,9,247,36,0.04022917558126174,3.800000759998397,0.97,5,Dry,39,9,7,5,59,119.0,0.2555757072185453,346.61545811645516,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,401.61545811645516,2,173.30772905822758,173.30772905822758,,,965.5478793225467,990.0,0.1753335469759445,0.039323091623291034,989.7853433614008,0.21263330408710268,0.21263330408710268,,,24.024830734766894,24.024830734766894,,,0.93,0.93,,,0.6932309162329103,0.6932309162329103,,,0.97,0.97,,,36.846985060655825,36.846985060655825,,,73.69397012131165,1768.6552829114794,0.15827217253358467,0.585
1949-06-05,1949-06-16,504.6303,0.901282793837897,454.8146066392561,0.595,1949,6,5,1949.06,1948,9,248,36,0.03929598201363173,10.800851477199215,0.97,5,Dry,39,9,7,5,59,119.0,0.26164507089893635,335.8146066392561,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,390.8146066392561,2,167.90730331962806,167.90730331962806,,,965.5007638240158,990.0,0.17174654833038025,0.03716292132785122,989.7910905303418,0.19957729137854333,0.19957729137854333,,,24.09074941494737,24.09074941494737,,,0.92,0.92,,,0.6716292132785122,0.6716292132785122,,,0.97,0.97,,,35.41183776735768,35.41183776735768,,,70.82367553471536,1699.7682128331687,0.15571987904709128,0.595
1949-06-06,1949-06-17,499.3804,0.9009930497195572,449.9382695661725,0.598,1949,6,6,1949.06,1948,9,249,36,0.0388746664905173,4.876337073083619,0.97,5,Dry,39,9,7,5,59,119.0,0.2644807255776198,330.9382695661725,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,385.9382695661725,2,165.46913478308625,165.46913478308625,,,965.4795791594028,990.0,0.17012710059393182,0.0361876539132345,989.7936852454927,0.19381696559263087,0.19381696559263087,,,24.12028912049745,24.12028912049745,,,0.92,0.92,,,0.6618765391323449,0.6618765391323449,,,0.97,0.97,,,34.94041623053064,34.94041623053064,,,69.88083246106127,1677.1399790654705,0.1553120443131897,0.6
1949-06-07,1949-06-18,488.9841,0.9025023332101986,441.30929115268907,0.608,1949,6,7,1949.06,1948,9,250,36,0.03812912275559233,8.628978413483424,0.97,5,Dry,39,9,7,5,59,119.0,0.2696521518710266,322.30929115268907,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,377.30929115268907,2,161.15464557634454,161.15464557634454,,,965.442241630208,990.0,0.1672613882056901,0.034461858230537816,989.7982767535636,0.18382823734220674,0.18382823734220674,,,24.172206886013488,24.172206886013488,,,0.92,0.92,,,0.6446185823053782,0.6446185823053782,,,0.97,0.97,,,34.102616482742356,34.102616482742356,,,68.20523296548471,1636.9255911716327,0.15455199863871955,0.61
1949-06-08,1949-06-19,483.8375,0.8982841571615109,434.62356089063246,0.611,1949,6,8,1949.06,1948,9,251,36,0.03755147566095065,6.685730262056607,0.97,5,Dry,39,9,7,5,59,119.0,0.2738001588228321,315.6235608906325,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,370.62356089063246,2,157.81178044531626,157.81178044531626,,,965.4134581739293,990.0,0.16504103498212885,0.033124712178126486,989.8018342528396,0.17626866772490402,0.17626866772490402,,,24.212107411185574,24.212107411185574,,,0.92,0.92,,,0.631247121781265,0.631247121781265,,,0.97,0.97,,,33.450343392790195,33.450343392790195,,,66.90068678558039,1605.616482853929,0.15392788796007098,0.61
1949-06-09,1949-06-20,473.647,0.9024684104325792,427.45145519615977,0.621,1949,6,9,1949.06,1948,9,252,36,0.0369318057289482,7.172105694472691,0.97,5,Dry,39,9,7,5,59,119.0,0.27839418617814804,308.45145519615977,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,363.45145519615977,2,154.22572759807989,154.22572759807989,,,965.3827381534196,990.0,0.1626591548621933,0.03169029103923195,989.8056505540984,0.16833358156949638,0.16833358156949638,,,24.2545788191093,24.2545788191093,,,0.92,0.92,,,0.6169029103923196,0.6169029103923196,,,0.97,0.97,,,32.74757415938159,32.74757415938159,,,65.49514831876319,1571.8835596503166,0.15322242449427878,0.62
1949-06-10,1949-06-21,488.9841,0.9025023332101986,441.30929115268907,0.608,1949,6,10,1949.06,1948,9,253,37,0.03812912275559233,13.8578359565293,0.97,5,Dry,39,9,7,5,59,119.0,0.2696521518710266,322.30929115268907,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,377.30929115268907,2,161.15464557634454,161.15464557634454,,,965.442241630208,990.0,0.1672613882056901,0.034461858230537816,989.7982767535636,0.18382823734220674,0.18382823734220674,,,24.172206886013488,24.172206886013488,,,0.92,0.92,,,0.6446185823053782,0.6446185823053782,,,0.97,0.97,,,34.102616482742356,34.102616482742356,,,68.20523296548471,1636.9255911716327,0.15455199863871955,0.61
1949-06-11,1949-06-22,488.9841,0.9025023332101986,441.30929115268907,0.608,1949,6,11,1949.06,1948,9,254,37,0.03812912275559233,0.0,0.97,5,Dry,39,9,7,5,59,119.0,0.2696521518710266,322.30929115268907,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,377.30929115268907,2,161.15464557634454,161.15464557634454,,,965.442241630208,990.0,0.1672613882056901,0.034461858230537816,989.7982767535636,0.18382823734220674,0.18382823734220674,,,24.172206886013488,24.172206886013488,,,0.92,0.92,,,0.6446185823053782,0.6446185823053782,,,0.97,0.97,,,34.102616482742356,34.102616482742356,,,68.20523296548471,1636.9255911716327,0.15455199863871955,0.61
1949-06-12,1949-06-23,483.8375,0.8982841571615109,434.62356089063246,0.611,1949,6,12,1949.06,1948,9,255,37,0.03755147566095065,6.685730262056607,0.97,5,Dry,39,9,7,5,59,119.0,0.2738001588228321,315.6235608906325,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,370.62356089063246,2,157.81178044531626,157.81178044531626,,,965.4134581739293,990.0,0.16504103498212885,0.033124712178126486,989.8018342528396,0.17626866772490402,0.17626866772490402,,,24.212107411185574,24.212107411185574,,,0.92,0.92,,,0.631247121781265,0.631247121781265,,,0.97,0.97,,,33.450343392790195,33.450343392790195,,,66.90068678558039,1605.616482853929,0.15392788796007098,0.61
1949-06-13,1949-06-24,473.647,0.9024684104325792,427.45145519615977,0.621,1949,6,13,1949.06,1948,9,256,37,0.0369318057289482,7.172105694472691,0.97,5,Dry,39,9,7,5,59,119.0,0.27839418617814804,308.45145519615977,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,363.45145519615977,2,154.22572759807989,154.22572759807989,,,965.3827381534196,990.0,0.1626591548621933,0.03169029103923195,989.8056505540984,0.16833358156949638,0.16833358156949638,,,24.2545788191093,24.2545788191093,,,0.92,0.92,,,0.6169029103923196,0.6169029103923196,,,0.97,0.97,,,32.74757415938159,32.74757415938159,,,65.49514831876319,1571.8835596503166,0.15322242449427878,0.62
1949-06-14,1949-06-25,463.5928,0.9083037498738388,421.08307865451246,0.628,1949,6,14,1949.06,1948,9,257,37,0.03638157799574989,6.368376541647308,0.97,5,Dry,39,9,7,5,59,119.0,0.2826045643540009,302.08307865451246,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,357.08307865451246,2,151.04153932725623,151.04153932725623,,,965.3556106805963,990.0,0.1605441958631222,0.03041661573090249,989.809039188406,0.16143906181390133,0.16143906181390133,,,24.29198944599579,24.29198944599579,,,0.92,0.92,,,0.6041661573090249,0.6041661573090249,,,0.97,0.97,,,32.120925921476605,32.120925921476605,,,64.24185184295321,1541.8044442308767,0.1525633659947232,0.63
1949-06-15,1949-06-26,458.6166,0.9050988557447359,415.09335988554136,0.633,1949,6,15,1949.06,1948,9,258,37,0.035864066294110784,5.989718768971103,0.97,5,Dry,39,9,7,5,59,119.0,0.28668249483155617,296.09335988554136,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,351.09335988554136,2,148.04667994277068,148.04667994277068,,,965.3302367946769,990.0,0.15855499036789195,0.029218671977108267,989.812226337655,0.15508439157890788,0.15508439157890788,,,24.32690515139909,24.32690515139909,,,0.92,0.92,,,0.5921867197710827,0.5921867197710827,,,0.97,0.97,,,31.52928362724103,31.52928362724103,,,63.05856725448206,1513.4056141075696,0.15191417967242346,0.635
1949-06-16,1949-06-27,448.7655,0.902084244462788,404.8242870084652,0.643,1949,6,16,1949.06,1948,9,259,37,0.0349768183975314,10.269072877076157,0.97,5,Dry,39,9,7,5,59,119.0,0.2939546954541085,285.8242870084652,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,340.8242870084652,2,142.9121435042326,142.9121435042326,,,965.2870852122247,990.0,0.1551445971614829,0.02716485740169304,989.8176905454367,0.14448264725644433,0.14448264725644433,,,24.38612268595562,24.38612268595562,,,0.91,0.91,,,0.5716485740169304,0.5716485740169304,,,0.97,0.97,,,30.17824788413438,30.17824788413438,,,60.35649576826876,1448.5558984384504,0.14909307001881206,0.645
1949-06-17,1949-06-28,443.8904,0.9052010754051416,401.81006744201835,0.647,1949,6,17,1949.06,1948,9,260,38,0.03471638982699038,3.0142195664468545,0.97,5,Dry,39,9,7,5,59,119.0,0.29615982684946496,282.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,337.81006744201835,2,141.40503372100918,141.40503372100918,,,965.2745105913214,990.0,0.15414356483314262,0.026562013488403667,989.8192944216784,0.14144104865334065,0.14144104865334065,,,24.403342781703774,24.403342781703774,,,0.91,0.91,,,0.5656201348840367,0.5656201348840367,,,0.97,0.97,,,29.881082318847906,29.881082318847906,,,59.76216463769581,1434.2919513046993,0.14873237253150595,0.645
1949-06-18,1949-06-29,443.8904,0.9052010754051416,401.81006744201835,0.647,1949,6,18,1949.06,1948,9,261,38,0.03471638982699038,0.0,0.97,5,Dry,39,9,7,5,59,119.0,0.29615982684946496,282.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,337.81006744201835,2,141.40503372100918,141.40503372100918,,,965.2745105913214,990.0,0.15414356483314262,0.026562013488403667,989.8192944216784,0.14144104865334065,0.14144104865334065,,,24.403342781703774,24.403342781703774,,,0.91,0.91,,,0.5656201348840367,0.5656201348840367,,,0.97,0.97,,,29.881082318847906,29.881082318847906,,,59.76216463769581,1434.2919513046993,0.14873237253150595,0.645
1949-06-19,1949-06-30,443.8904,0.9052010754051416,401.81006744201835,0.647,1949,6,19,1949.06,1948,9,262,38,0.03471638982699038,0.0,0.97,5,Dry,39,9,7,5,59,119.0,0.29615982684946496,282.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,337.81006744201835,2,141.40503372100918,141.40503372100918,,,965.2745105913214,990.0,0.15414356483314262,0.026562013488403667,989.8192944216784,0.14144104865334065,0.14144104865334065,,,24.403342781703774,24.403342781703774,,,0.91,0.91,,,0.5656201348840367,0.5656201348840367,,,0.97,0.97,,,29.881082318847906,29.881082318847906,,,59.76216463769581,1434.2919513046993,0.14873237253150595,0.645
1949-06-20,1949-07-01,434.2405,0.907823595669754,394.2137720954318,0.66,1949,6,20,1949.06,1948,9,263,38,0.03406006990904531,7.596295346586545,0.97,5,Dry,39,9,7,5,59,119.0,0.3018666734230491,275.2137720954318,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,330.2137720954318,2,137.6068860477159,137.6068860477159,,,965.243021722014,990.0,0.1516208099209921,0.02504275441908636,989.8233364356598,0.1339172079994206,0.1339172079994206,,,24.446397505646445,24.446397505646445,,,0.91,0.91,,,0.5504275441908636,0.5504275441908636,,,0.97,0.97,,,29.12977769959609,29.12977769959609,,,58.25955539919219,1398.2293295806126,0.14778670742403344,0.66
1949-06-21,1949-07-02,420.0154,0.9082589998598968,381.4827671297545,0.6729999999999999,1949,6,21,1949.06,1948,9,264,38,0.03296011108001079,12.731004965677302,0.97,5,Dry,39,9,7,5,59,119.0,0.31194069628713866,262.4827671297545,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,317.4827671297545,1,262.4827671297545,,,,965.1909607407028,990.0,0.14739280089180035,0.022496553425950902,989.8301106456822,0.4874270117377607,,,,24.15172289324161,,,,0.95,,,,1.049931068519018,,,,0.98,,,,57.89853850938195,,,,57.89853850938195,1389.5649242251666,0.15177235644222115,0.675
1949-06-22,1949-07-03,415.3399,0.9112534957736712,378.47993580928704,0.679,1949,6,22,1949.06,1948,9,265,38,0.0327006664539224,3.0028313204674646,0.97,5,Dry,39,9,7,5,59,119.0,0.3144156102900079,259.47993580928704,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,314.4799358092871,1,259.47993580928704,,,,965.1788245026829,990.0,0.1463955506377706,0.021895987161857408,989.8317084622004,0.4763572597260085,,,,24.176526699791328,,,,0.95,,,,1.0379197432371479,,,,0.98,,,,57.2949544692643,,,,57.2949544692643,1375.0789072623431,0.15138174853774747,0.68
1949-06-23,1949-07-04,406.0875,0.9092807217705192,369.2475351019857,0.6890000000000001,1949,6,23,1949.06,1948,9,266,38,0.03190298703281157,9.232400707301338,0.97,5,Dry,39,9,7,5,59,119.0,0.32227703285042203,250.2475351019857,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,305.2475351019857,1,250.2475351019857,,,,965.1418900515196,990.0,0.14332943970176645,0.02004950702039714,989.8366210532778,0.4431155684801996,,,,24.251615433278012,,,,0.95,,,,1.0009901404079429,,,,0.98,,,,55.4279950684679,,,,55.4279950684679,1330.2718816432296,0.15011067048330806,0.69
1949-06-24,1949-07-05,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1949,6,24,1949.06,1948,9,267,39,0.03099331722024517,10.528585793592583,0.97,5,Dry,39,9,7,5,59,119.0,0.33173602963944593,239.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,294.7189493083931,1,239.71894930839312,,,,965.1005365199871,990.0,0.13983286139393128,0.017943789861678626,989.8422233487444,0.4066674499073949,,,,24.335019378849825,,,,0.94,,,,0.9588757972335724,,,,0.98,,,,52.717766067492846,,,,52.717766067492846,1265.2263856198285,0.1469611966948839,0.695
1949-06-25,1949-07-06,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1949,6,25,1949.06,1948,9,268,39,0.03099331722024517,0.0,0.97,5,Dry,39,9,7,5,59,119.0,0.33173602963944593,239.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,294.7189493083931,1,239.71894930839312,,,,965.1005365199871,990.0,0.13983286139393128,0.017943789861678626,989.8422233487444,0.4066674499073949,,,,24.335019378849825,,,,0.94,,,,0.9588757972335724,,,,0.98,,,,52.717766067492846,,,,52.717766067492846,1265.2263856198285,0.1469611966948839,0.695
1949-06-26,1949-07-07,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1949,6,26,1949.06,1948,9,269,39,0.03099331722024517,0.0,0.97,5,Dry,39,9,7,5,59,119.0,0.33173602963944593,239.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,294.7189493083931,1,239.71894930839312,,,,965.1005365199871,990.0,0.13983286139393128,0.017943789861678626,989.8422233487444,0.4066674499073949,,,,24.335019378849825,,,,0.94,,,,0.9588757972335724,,,,0.98,,,,52.717766067492846,,,,52.717766067492846,1265.2263856198285,0.1469611966948839,0.695
1949-06-27,1949-07-08,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1949,6,27,1949.06,1948,9,270,39,0.03099331722024517,0.0,0.97,5,Dry,39,9,7,5,59,119.0,0.33173602963944593,239.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,294.7189493083931,1,239.71894930839312,,,,965.1005365199871,990.0,0.13983286139393128,0.017943789861678626,989.8422233487444,0.4066674499073949,,,,24.335019378849825,,,,0.94,,,,0.9588757972335724,,,,0.98,,,,52.717766067492846,,,,52.717766067492846,1265.2263856198285,0.1469611966948839,0.695
1949-06-28,1949-07-09,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1949,6,28,1949.06,1948,9,271,39,0.03099331722024517,0.0,0.97,5,Dry,39,9,7,5,59,119.0,0.33173602963944593,239.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,294.7189493083931,1,239.71894930839312,,,,965.1005365199871,990.0,0.13983286139393128,0.017943789861678626,989.8422233487444,0.4066674499073949,,,,24.335019378849825,,,,0.94,,,,0.9588757972335724,,,,0.98,,,,52.717766067492846,,,,52.717766067492846,1265.2263856198285,0.1469611966948839,0.695
1949-06-29,1949-07-10,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1949,6,29,1949.06,1948,9,272,39,0.03099331722024517,0.0,0.97,5,Dry,39,9,7,5,59,119.0,0.33173602963944593,239.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,294.7189493083931,1,239.71894930839312,,,,965.1005365199871,990.0,0.13983286139393128,0.017943789861678626,989.8422233487444,0.4066674499073949,,,,24.335019378849825,,,,0.94,,,,0.9588757972335724,,,,0.98,,,,52.717766067492846,,,,52.717766067492846,1265.2263856198285,0.1469611966948839,0.695
1949-06-30,1949-07-11,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1949,6,30,1949.06,1948,9,273,39,0.03099331722024517,0.0,0.97,5,Dry,39,9,7,5,59,119.0,0.33173602963944593,239.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,294.7189493083931,1,239.71894930839312,,,,965.1005365199871,990.0,0.13983286139393128,0.017943789861678626,989.8422233487444,0.4066674499073949,,,,24.335019378849825,,,,0.94,,,,0.9588757972335724,,,,0.98,,,,52.717766067492846,,,,52.717766067492846,1265.2263856198285,0.1469611966948839,0.695
1949-07-01,1949-07-12,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1949,7,1,1949.07,1948,10,274,40,0.03099331722024517,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3010713546307576,250.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,301.7189493083931,1,250.71894930839312,,,,965.1005365199871,990.0,0.14215758464116374,0.020143789861678627,989.8376986254973,0.4447839244385831,,,,24.292378181071452,,,,0.95,,,,1.0028757972335725,,,,0.98,,,,55.62575018338216,,,,55.62575018338216,1335.0180044011718,0.15506777740799058,0.695
1949-07-02,1949-07-13,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1949,7,2,1949.07,1948,10,275,40,0.03099331722024517,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3010713546307576,250.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,301.7189493083931,1,250.71894930839312,,,,965.1005365199871,990.0,0.14215758464116374,0.020143789861678627,989.8376986254973,0.4447839244385831,,,,24.292378181071452,,,,0.95,,,,1.0028757972335725,,,,0.98,,,,55.62575018338216,,,,55.62575018338216,1335.0180044011718,0.15506777740799058,0.695
1949-07-03,1949-07-14,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1949,7,3,1949.07,1948,10,276,40,0.03099331722024517,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3010713546307576,250.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,301.7189493083931,1,250.71894930839312,,,,965.1005365199871,990.0,0.14215758464116374,0.020143789861678627,989.8376986254973,0.4447839244385831,,,,24.292378181071452,,,,0.95,,,,1.0028757972335725,,,,0.98,,,,55.62575018338216,,,,55.62575018338216,1335.0180044011718,0.15506777740799058,0.695
1949-07-04,1949-07-15,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1949,7,4,1949.07,1948,10,277,40,0.03099331722024517,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3010713546307576,250.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,301.7189493083931,1,250.71894930839312,,,,965.1005365199871,990.0,0.14215758464116374,0.020143789861678627,989.8376986254973,0.4447839244385831,,,,24.292378181071452,,,,0.95,,,,1.0028757972335725,,,,0.98,,,,55.62575018338216,,,,55.62575018338216,1335.0180044011718,0.15506777740799058,0.695
1949-07-05,1949-07-16,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1949,7,5,1949.07,1948,10,278,40,0.03099331722024517,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3010713546307576,250.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,301.7189493083931,1,250.71894930839312,,,,965.1005365199871,990.0,0.14215758464116374,0.020143789861678627,989.8376986254973,0.4447839244385831,,,,24.292378181071452,,,,0.95,,,,1.0028757972335725,,,,0.98,,,,55.62575018338216,,,,55.62575018338216,1335.0180044011718,0.15506777740799058,0.695
1949-07-06,1949-07-17,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1949,7,6,1949.07,1948,10,279,40,0.03099331722024517,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3010713546307576,250.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,301.7189493083931,1,250.71894930839312,,,,965.1005365199871,990.0,0.14215758464116374,0.020143789861678627,989.8376986254973,0.4447839244385831,,,,24.292378181071452,,,,0.95,,,,1.0028757972335725,,,,0.98,,,,55.62575018338216,,,,55.62575018338216,1335.0180044011718,0.15506777740799058,0.695
1949-07-07,1949-07-18,383.5279,0.9096852979414513,348.8896919803591,0.7120000000000001,1949,7,7,1949.07,1948,10,280,40,0.030144069387103036,9.829257328034034,0.97,5,Dry,37,8,6,4,53,108.0,0.30955342758042825,240.8896919803591,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,291.8896919803591,1,240.8896919803591,,,,965.0627598486084,990.0,0.13889325563923366,0.01817793839607182,989.8429288059648,0.4106434473342766,,,,24.36952551002213,,,,0.94,,,,0.9635587679214364,,,,0.98,,,,53.050346671331994,,,,53.050346671331994,1273.2083201119679,0.15205478376334058,0.71
1949-07-08,1949-07-19,370.3799,0.9229572749850776,341.84482321324555,0.725,1949,7,8,1949.07,1948,10,281,41,0.029535392725624405,7.044868767113543,0.97,5,Dry,37,8,6,4,53,108.0,0.3159328229248297,233.84482321324555,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,284.84482321324555,1,233.84482321324555,,,,965.0362342881024,990.0,0.1365536313254321,0.01676896464264911,989.846677404032,0.3870086431970379,,,,24.423434472732573,,,,0.94,,,,0.9353792928529822,,,,0.98,,,,51.61280140011572,,,,51.61280140011572,1238.7072336027773,0.1509831300499737,0.725
1949-07-09,1949-07-20,361.7746,0.9247732073317808,334.5594571731722,0.7340000000000001,1949,7,9,1949.07,1948,10,282,41,0.02890593709976208,7.2853660400733675,0.97,5,Dry,37,8,6,4,53,108.0,0.3228125754164464,226.55945717317215,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,277.5594571731722,1,226.55945717317215,,,,965.0093347113776,990.0,0.13413413706858116,0.015311891434634437,989.8505539714968,0.3632998907115839,,,,24.47791936940756,,,,0.94,,,,0.9062378286926888,,,,0.98,,,,50.11637289846665,,,,50.11637289846665,1202.7929495632002,0.14979810561004647,0.735
1949-07-10,1949-07-21,353.2963,0.9346756104534872,330.2174348734584,0.7440000000000001,1949,7,10,1949.07,1948,10,283,41,0.028530786373066806,4.34202229971379,0.97,5,Dry,37,8,6,4,53,108.0,0.3270572313705554,222.21743487345842,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,273.2174348734584,1,222.21743487345842,,,,964.9935795264377,990.0,0.13269213704284594,0.014443486974691675,989.8528643759827,0.349524070399696,,,,24.50976077914532,,,,0.94,,,,0.8888697394938335,,,,0.98,,,,49.219833383720214,,,,49.219833383720214,1181.2760012092854,0.14905280032407012,0.745
1949-07-11,1949-07-22,349.1046,0.9293406221276715,324.43708615163195,0.754,1949,7,11,1949.07,1948,10,284,41,0.028031364243501004,5.780348721826442,0.97,5,Dry,37,8,6,4,53,108.0,0.3328842620338543,216.43708615163197,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,267.43708615163195,1,216.43708615163197,,,,964.9729489882187,990.0,0.1307724640355973,0.013287417230326391,989.855940118734,0.3315956556156341,,,,24.551395474899763,,,,0.94,,,,0.8657483446065278,,,,0.98,,,,48.02095549299218,,,,48.02095549299218,1152.5029318318122,0.14801315121708575,0.755
1949-07-12,1949-07-23,349.1046,0.9293406221276715,324.43708615163195,0.754,1949,7,12,1949.07,1948,10,285,41,0.028031364243501004,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3328842620338543,216.43708615163197,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,267.43708615163195,1,216.43708615163197,,,,964.9729489882187,990.0,0.1307724640355973,0.013287417230326391,989.855940118734,0.3315956556156341,,,,24.551395474899763,,,,0.94,,,,0.8657483446065278,,,,0.98,,,,48.02095549299218,,,,48.02095549299218,1152.5029318318122,0.14801315121708575,0.755
1949-07-13,1949-07-24,349.1046,0.9293406221276715,324.43708615163195,0.754,1949,7,13,1949.07,1948,10,286,41,0.028031364243501004,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3328842620338543,216.43708615163197,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,267.43708615163195,1,216.43708615163197,,,,964.9729489882187,990.0,0.1307724640355973,0.013287417230326391,989.855940118734,0.3315956556156341,,,,24.551395474899763,,,,0.94,,,,0.8657483446065278,,,,0.98,,,,48.02095549299218,,,,48.02095549299218,1152.5029318318122,0.14801315121708575,0.755
1949-07-14,1949-07-25,349.1046,0.9293406221276715,324.43708615163195,0.754,1949,7,14,1949.07,1948,10,287,41,0.028031364243501004,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3328842620338543,216.43708615163197,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,267.43708615163195,1,216.43708615163197,,,,964.9729489882187,990.0,0.1307724640355973,0.013287417230326391,989.855940118734,0.3315956556156341,,,,24.551395474899763,,,,0.94,,,,0.8657483446065278,,,,0.98,,,,48.02095549299218,,,,48.02095549299218,1152.5029318318122,0.14801315121708575,0.755
1949-07-15,1949-07-26,349.1046,0.9293406221276715,324.43708615163195,0.754,1949,7,15,1949.07,1948,10,288,42,0.028031364243501004,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3328842620338543,216.43708615163197,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,267.43708615163195,1,216.43708615163197,,,,964.9729489882187,990.0,0.1307724640355973,0.013287417230326391,989.855940118734,0.3315956556156341,,,,24.551395474899763,,,,0.94,,,,0.8657483446065278,,,,0.98,,,,48.02095549299218,,,,48.02095549299218,1152.5029318318122,0.14801315121708575,0.755
1949-07-16,1949-07-27,349.1046,0.9293406221276715,324.43708615163195,0.754,1949,7,16,1949.07,1948,10,289,42,0.028031364243501004,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3328842620338543,216.43708615163197,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,267.43708615163195,1,216.43708615163197,,,,964.9729489882187,990.0,0.1307724640355973,0.013287417230326391,989.855940118734,0.3315956556156341,,,,24.551395474899763,,,,0.94,,,,0.8657483446065278,,,,0.98,,,,48.02095549299218,,,,48.02095549299218,1152.5029318318122,0.14801315121708575,0.755
1949-07-17,1949-07-28,349.1046,0.9293406221276715,324.43708615163195,0.754,1949,7,17,1949.07,1948,10,290,42,0.028031364243501004,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3328842620338543,216.43708615163197,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,267.43708615163195,1,216.43708615163197,,,,964.9729489882187,990.0,0.1307724640355973,0.013287417230326391,989.855940118734,0.3315956556156341,,,,24.551395474899763,,,,0.94,,,,0.8657483446065278,,,,0.98,,,,48.02095549299218,,,,48.02095549299218,1152.5029318318122,0.14801315121708575,0.755
1949-07-18,1949-07-29,349.1046,0.9293406221276715,324.43708615163195,0.754,1949,7,18,1949.07,1948,10,291,42,0.028031364243501004,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3328842620338543,216.43708615163197,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,267.43708615163195,1,216.43708615163197,,,,964.9729489882187,990.0,0.1307724640355973,0.013287417230326391,989.855940118734,0.3315956556156341,,,,24.551395474899763,,,,0.94,,,,0.8657483446065278,,,,0.98,,,,48.02095549299218,,,,48.02095549299218,1152.5029318318122,0.14801315121708575,0.755
1949-07-19,1949-07-30,349.1046,0.9293406221276715,324.43708615163195,0.754,1949,7,19,1949.07,1948,10,292,42,0.028031364243501004,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3328842620338543,216.43708615163197,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,267.43708615163195,1,216.43708615163197,,,,964.9729489882187,990.0,0.1307724640355973,0.013287417230326391,989.855940118734,0.3315956556156341,,,,24.551395474899763,,,,0.94,,,,0.8657483446065278,,,,0.98,,,,48.02095549299218,,,,48.02095549299218,1152.5029318318122,0.14801315121708575,0.755
1949-07-20,1949-07-31,349.1046,0.9293406221276715,324.43708615163195,0.754,1949,7,20,1949.07,1948,10,293,42,0.028031364243501004,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3328842620338543,216.43708615163197,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,267.43708615163195,1,216.43708615163197,,,,964.9729489882187,990.0,0.1307724640355973,0.013287417230326391,989.855940118734,0.3315956556156341,,,,24.551395474899763,,,,0.94,,,,0.8657483446065278,,,,0.98,,,,48.02095549299218,,,,48.02095549299218,1152.5029318318122,0.14801315121708575,0.755
1949-07-21,1949-08-01,349.1046,0.9293406221276715,324.43708615163195,0.754,1949,7,21,1949.07,1948,10,294,42,0.028031364243501004,0.0,0.96,5,Dry,37,8,6,4,53,108.0,0.3328842620338543,216.43708615163197,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,267.43708615163195,1,216.43708615163197,,,,964.9729489882187,990.0,0.1307724640355973,0.013287417230326391,989.855940118734,0.3315956556156341,,,,24.551395474899763,,,,0.94,,,,0.8657483446065278,,,,0.98,,,,48.02095549299218,,,,48.02095549299218,1152.5029318318122,0.14801315121708575,0.755
1949-07-22,1949-08-02,340.8154,0.9336124696098184,318.18950727505813,0.759,1949,7,22,1949.07,1948,10,295,43,0.02749157342856502,6.247578876573813,0.96,5,Dry,37,8,6,4,53,108.0,0.3394203690904228,210.18950727505813,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,261.18950727505813,1,210.18950727505813,,,,964.9511219685373,990.0,0.12869762234227022,0.012037901455011626,989.8592644762027,0.3127455937910354,,,,24.595396913874577,,,,0.94,,,,0.8407580291002326,,,,0.97,,,,46.24166497130038,,,,46.24166497130038,1109.799959311209,0.14532743511031898,0.76
1949-07-23,1949-08-03,332.6514,0.9362910743325152,311.45853668421523,0.767,1949,7,23,1949.07,1948,10,296,43,0.0269100175695162,6.730970590842903,0.96,5,Dry,37,8,6,4,53,108.0,0.3467556264463547,203.45853668421523,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,254.45853668421523,1,203.45853668421523,,,,964.9281963176326,990.0,0.12646224465527442,0.010691707336843045,989.862846048008,0.2930503075973593,,,,24.64159942277797,,,,0.94,,,,0.8138341467368609,,,,0.97,,,,44.84493565665669,,,,44.84493565665669,1076.2784557597606,0.14398364589417093,0.765
1949-07-24,1949-08-04,324.6118,0.932416130348578,302.6732784214865,0.7809999999999999,1949,7,24,1949.07,1948,10,297,43,0.02615097125561644,8.785258262728746,0.96,5,Dry,37,8,6,4,53,108.0,0.3568203990892286,194.67327842148651,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,245.67327842148651,1,194.67327842148651,,,,964.8992785744756,990.0,0.12354463121008775,0.009467327842148649,989.8669880409477,0.26830095820387684,,,,24.699408508268466,,,,0.93,,,,0.7786931136859458,,,,0.97,,,,42.551667722362275,,,,42.551667722362275,1021.2400253366943,0.14058613943153286,0.78
1949-07-25,1949-08-05,324.6118,0.932416130348578,302.6732784214865,0.7809999999999999,1949,7,25,1949.07,1948,10,298,43,0.02615097125561644,0.0,0.96,5,Dry,37,8,6,4,53,108.0,0.3568203990892286,194.67327842148651,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,245.67327842148651,1,194.67327842148651,,,,964.8992785744756,990.0,0.12354463121008775,0.009467327842148649,989.8669880409477,0.26830095820387684,,,,24.699408508268466,,,,0.93,,,,0.7786931136859458,,,,0.97,,,,42.551667722362275,,,,42.551667722362275,1021.2400253366943,0.14058613943153286,0.78
1949-07-26,1949-08-06,320.6383,0.933147630767266,299.2028699782439,0.785,1949,7,26,1949.07,1948,10,299,43,0.025851127966120272,3.4704084432426043,0.96,5,Dry,37,8,6,4,53,108.0,0.36095910446264456,191.20286997824385,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,242.20286997824385,1,191.20286997824385,,,,964.8881935394943,990.0,0.1223920970407452,0.009120286997824387,989.8684876159613,0.2588228890508947,,,,24.72147118741608,,,,0.93,,,,0.7648114799129755,,,,0.97,,,,41.83043773421781,,,,41.83043773421781,1003.9305056212274,0.13980627170207108,0.785
1949-07-27,1949-08-07,316.6956,0.9323394123967924,295.26778961264966,0.789,1949,7,27,1949.07,1948,10,300,43,0.02551113702253293,3.935080365594216,0.96,5,Dry,37,8,6,4,53,108.0,0.365769663334023,187.2677896126497,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,238.2677896126497,1,187.2677896126497,,,,964.8758715526833,990.0,0.12108524378279878,0.008726778961264966,989.870187977256,0.2482803206821591,,,,24.74603610389057,,,,0.93,,,,0.7490711584505987,,,,0.97,,,,41.01025000316851,,,,41.01025000316851,984.2460000760443,0.13889171608243575,0.79
1949-07-28,1949-08-08,312.7836,0.93773961286087,293.3095719732292,0.795,1949,7,28,1949.07,1948,10,301,43,0.025341947018487,1.958217639420468,0.96,5,Dry,37,8,6,4,53,108.0,0.3682116450323596,185.30957197322917,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,236.30957197322917,1,185.30957197322917,,,,964.8698414530277,990.0,0.12043491320144142,0.00853095719732292,989.8710341296013,0.243115026075732,,,,24.75807765049789,,,,0.93,,,,0.7412382878929168,,,,0.97,,,,40.60116205919943,,,,40.60116205919943,974.4278894207864,0.13842426548188191,0.795
1949-07-29,1949-08-09,308.9022,0.9382371241485588,289.82351177116294,0.8,1949,7,29,1949.07,1948,10,302,44,0.02504075141702848,3.4860602020662554,0.96,5,Dry,37,8,6,4,53,108.0,0.3726405747414791,181.8235117711629,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,232.8235117711629,1,181.8235117711629,,,,964.8592802842841,990.0,0.1192580153765328,0.008182351177116295,989.8725596334464,0.23405289319026965,,,,24.779226455972147,,,,0.93,,,,0.7272940470846517,,,,0.97,,,,39.871399189856895,,,,39.871399189856895,956.9135805565655,0.13757130657273353,0.8
1949-07-30,1949-08-10,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1949,7,30,1949.07,1948,10,303,44,0.02475294932751636,3.331042702686545,0.96,5,Dry,37,8,6,4,53,108.0,0.37697325989461256,178.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,229.4924690684764,1,178.4924690684764,,,,964.8494041962176,990.0,0.11812243263698058,0.007849246906847641,989.8740283204562,0.2255531441908745,,,,24.799070980047823,,,,0.93,,,,0.7139698762739056,,,,0.97,,,,39.17229342450674,,,,39.17229342450674,940.1350421881617,0.13673062175726486,0.805
1949-07-31,1949-08-11,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1949,7,31,1949.07,1948,10,304,44,0.02475294932751636,0.0,0.96,5,Dry,37,8,6,4,53,108.0,0.37697325989461256,178.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,229.4924690684764,1,178.4924690684764,,,,964.8494041962176,990.0,0.11812243263698058,0.007849246906847641,989.8740283204562,0.2255531441908745,,,,24.799070980047823,,,,0.93,,,,0.7139698762739056,,,,0.97,,,,39.17229342450674,,,,39.17229342450674,940.1350421881617,0.13673062175726486,0.805
1949-08-01,1949-08-12,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1949,8,1,1949.08,1948,11,305,44,0.02475294932751636,0.0,0.96,5,Dry,34,7,5,3,44,93.0,0.3246158626870275,193.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,239.4924690684764,1,193.4924690684764,,,,964.8494041962176,990.0,0.12149196389727998,0.00934924690684764,989.869158789196,0.2650570581766957,,,,24.754697534801718,,,,0.93,,,,0.7739698762739056,,,,0.97,,,,42.3882396422399,,,,42.3882396422399,1017.3177514137578,0.14795585999193725,0.805
