Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1952-10-01,1952-10-12,264.675,0.9536166819538321,252.39849529613048,0.8690000000000001,1952,10,1,1952.1,1952,1,1,1,0.02180722999358568,5.739958835892992,0.42,3,Normal,37,5,3,2,50,97.0,0.3843129091803548,155.39849529613048,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,200.39849529613048,1,155.39849529613048,,,,964.762732592685,990.0,0.1082040324873172,0.005539849529613047,989.8862561179833,0.1709087707342083,,,,24.952614754563875,,,,0.92,,,,0.6215939811845219,,,,0.97,,,,33.94622143143592,,,,33.94622143143592,814.7093143544621,0.13449454756696544,0.87
1952-10-02,1952-10-13,264.675,0.9536166819538321,252.39849529613048,0.8690000000000001,1952,10,2,1952.1,1952,1,2,1,0.02180722999358568,0.0,0.42,3,Normal,37,5,3,2,50,97.0,0.3843129091803548,155.39849529613048,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,200.39849529613048,1,155.39849529613048,,,,964.762732592685,990.0,0.1082040324873172,0.005539849529613047,989.8862561179833,0.1709087707342083,,,,24.952614754563875,,,,0.92,,,,0.6215939811845219,,,,0.97,,,,33.94622143143592,,,,33.94622143143592,814.7093143544621,0.13449454756696544,0.87
1952-10-03,1952-10-14,261.1822,0.9549318628269056,249.41120478322944,0.878,1952,10,3,1952.1,1952,1,3,1,0.021549128093271024,2.9872905129010405,0.42,3,Normal,37,5,3,2,50,97.0,0.3889159674454303,152.41120478322944,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,197.41120478322944,1,152.41120478322944,,,,964.7566206649036,990.0,0.10718563799428277,0.005241120478322944,989.8875732415274,0.1643872643296727,,,,24.966565312294268,,,,0.92,,,,0.6096448191329178,,,,0.97,,,,33.312272851299845,,,,33.312272851299845,799.4945484311963,0.13356365797700434,0.88
1952-10-04,1952-10-15,254.284,0.9662864708773888,245.7111889605859,0.884,1952,10,4,1952.1,1952,1,4,1,0.021229446726194624,3.700015822643537,0.42,3,Normal,37,5,3,2,50,97.0,0.3947724172038401,148.7111889605859,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,193.7111889605859,1,148.7111889605859,,,,964.7494425155032,990.0,0.1059242689638361,0.00487111889605859,989.88920461214,0.15648351547520167,,,,24.98327858116181,,,,0.92,,,,0.5948447558423436,,,,0.97,,,,32.525325054325755,,,,32.525325054325755,780.6078013038181,0.13237217723749276,0.885
1952-10-05,1952-10-16,254.284,0.9662864708773888,245.7111889605859,0.884,1952,10,5,1952.1,1952,1,5,1,0.021229446726194624,0.0,0.42,3,Normal,37,5,3,2,50,97.0,0.3947724172038401,148.7111889605859,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,193.7111889605859,1,148.7111889605859,,,,964.7494425155032,990.0,0.1059242689638361,0.00487111889605859,989.88920461214,0.15648351547520167,,,,24.98327858116181,,,,0.92,,,,0.5948447558423436,,,,0.97,,,,32.525325054325755,,,,32.525325054325755,780.6078013038181,0.13237217723749276,0.885
1952-10-06,1952-10-17,254.284,0.9662864708773888,245.7111889605859,0.884,1952,10,6,1952.1,1952,1,6,1,0.021229446726194624,0.0,0.42,3,Normal,37,5,3,2,50,97.0,0.3947724172038401,148.7111889605859,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,193.7111889605859,1,148.7111889605859,,,,964.7494425155032,990.0,0.1059242689638361,0.00487111889605859,989.88920461214,0.15648351547520167,,,,24.98327858116181,,,,0.92,,,,0.5948447558423436,,,,0.97,,,,32.525325054325755,,,,32.525325054325755,780.6078013038181,0.13237217723749276,0.885
1952-10-07,1952-10-18,254.284,0.9662864708773888,245.7111889605859,0.884,1952,10,7,1952.1,1952,1,7,1,0.021229446726194624,0.0,0.42,3,Normal,37,5,3,2,50,97.0,0.3947724172038401,148.7111889605859,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,193.7111889605859,1,148.7111889605859,,,,964.7494425155032,990.0,0.1059242689638361,0.00487111889605859,989.88920461214,0.15648351547520167,,,,24.98327858116181,,,,0.92,,,,0.5948447558423436,,,,0.97,,,,32.525325054325755,,,,32.525325054325755,780.6078013038181,0.13237217723749276,0.885
1952-10-08,1952-10-19,254.284,0.9662864708773888,245.7111889605859,0.884,1952,10,8,1952.1,1952,1,8,2,0.021229446726194624,0.0,0.42,3,Normal,37,5,3,2,50,97.0,0.3947724172038401,148.7111889605859,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,193.7111889605859,1,148.7111889605859,,,,964.7494425155032,990.0,0.1059242689638361,0.00487111889605859,989.88920461214,0.15648351547520167,,,,24.98327858116181,,,,0.92,,,,0.5948447558423436,,,,0.97,,,,32.525325054325755,,,,32.525325054325755,780.6078013038181,0.13237217723749276,0.885
1952-10-09,1952-10-20,247.5017,0.97821499783454,242.109874929545,0.895,1952,10,9,1952.1,1952,1,9,2,0.02091829319391269,3.6013140310409133,0.42,3,Normal,37,5,3,2,50,97.0,0.4006445421865895,145.10987492954501,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,190.109874929545,1,145.10987492954501,,,,964.7428915832536,990.0,0.1046965482714358,0.004510987492954498,989.8907924642357,0.14897519394645034,,,,24.99892568703564,,,,0.91,,,,0.5804394997181801,,,,0.97,,,,31.412351412861604,,,,31.412351412861604,753.8964339086784,0.12974419743103305,0.895
1952-10-10,1952-10-21,247.5017,0.97821499783454,242.109874929545,0.895,1952,10,10,1952.1,1952,1,10,2,0.02091829319391269,0.0,0.42,3,Normal,37,5,3,2,50,97.0,0.4006445421865895,145.10987492954501,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,190.109874929545,1,145.10987492954501,,,,964.7428915832536,990.0,0.1046965482714358,0.004510987492954498,989.8907924642357,0.14897519394645034,,,,24.99892568703564,,,,0.91,,,,0.5804394997181801,,,,0.97,,,,31.412351412861604,,,,31.412351412861604,753.8964339086784,0.12974419743103305,0.895
1952-10-11,1952-10-22,247.5017,0.97821499783454,242.109874929545,0.895,1952,10,11,1952.1,1952,1,11,2,0.02091829319391269,0.0,0.44,3,Normal,37,5,3,2,50,97.0,0.4006445421865895,145.10987492954501,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,190.109874929545,1,145.10987492954501,,,,964.7428915832536,990.0,0.1046965482714358,0.004510987492954498,989.8907924642357,0.14897519394645034,,,,24.99892568703564,,,,0.91,,,,0.5804394997181801,,,,0.97,,,,31.412351412861604,,,,31.412351412861604,753.8964339086784,0.12974419743103305,0.895
1952-10-12,1952-10-23,247.5017,0.97821499783454,242.109874929545,0.895,1952,10,12,1952.1,1952,1,12,2,0.02091829319391269,0.0,0.44,3,Normal,37,5,3,2,50,97.0,0.4006445421865895,145.10987492954501,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,190.109874929545,1,145.10987492954501,,,,964.7428915832536,990.0,0.1046965482714358,0.004510987492954498,989.8907924642357,0.14897519394645034,,,,24.99892568703564,,,,0.91,,,,0.5804394997181801,,,,0.97,,,,31.412351412861604,,,,31.412351412861604,753.8964339086784,0.12974419743103305,0.895
1952-10-13,1952-10-24,244.1538,0.9802936029434974,239.3424082743461,0.9,1952,10,13,1952.1,1952,1,13,2,0.020679184074903503,2.7674666551988882,0.44,3,Normal,37,5,3,2,50,97.0,0.4052771119809817,142.3424082743461,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,187.3424082743461,1,142.3424082743461,,,,964.7381627397548,990.0,0.10375309372989072,0.00423424082743461,989.8920126654426,0.1433290775854382,,,,25.010520848102512,,,,0.91,,,,0.5693696330973844,,,,0.97,,,,30.82756196453909,,,,30.82756196453909,739.8614871489383,0.1288010853855996,0.9
1952-10-14,1952-10-25,234.2817,0.9731764626664112,227.99743607347332,0.91,1952,10,14,1952.1,1952,1,14,2,0.01969897847674809,11.344972200872805,0.44,3,Normal,37,5,3,2,50,97.0,0.4254433807261818,130.9974360734733,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,175.99743607347332,1,130.9974360734733,,,,964.7217801114928,990.0,0.09988548957050224,0.0030997436073473303,989.8970147668222,0.12130728729691805,,,,25.05392736803237,,,,0.91,,,,0.5239897442938932,,,,0.97,,,,28.41978208828568,,,,28.41978208828568,682.0747701188562,0.12464956877465615,0.91
1952-10-15,1952-10-26,234.2817,0.9731764626664112,227.99743607347332,0.91,1952,10,15,1952.1,1952,1,15,3,0.01969897847674809,0.0,0.44,3,Normal,37,5,3,2,50,97.0,0.4254433807261818,130.9974360734733,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,175.99743607347332,1,130.9974360734733,,,,964.7217801114928,990.0,0.09988548957050224,0.0030997436073473303,989.8970147668222,0.12130728729691805,,,,25.05392736803237,,,,0.91,,,,0.5239897442938932,,,,0.97,,,,28.41978208828568,,,,28.41978208828568,682.0747701188562,0.12464956877465615,0.91
1952-10-16,1952-10-27,234.2817,0.9731764626664112,227.99743607347332,0.91,1952,10,16,1952.1,1952,1,16,3,0.01969897847674809,0.0,0.44,3,Normal,37,5,3,2,50,97.0,0.4254433807261818,130.9974360734733,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,175.99743607347332,1,130.9974360734733,,,,964.7217801114928,990.0,0.09988548957050224,0.0030997436073473303,989.8970147668222,0.12130728729691805,,,,25.05392736803237,,,,0.91,,,,0.5239897442938932,,,,0.97,,,,28.41978208828568,,,,28.41978208828568,682.0747701188562,0.12464956877465615,0.91
1952-10-17,1952-10-28,234.2817,0.9731764626664112,227.99743607347332,0.91,1952,10,17,1952.1,1952,1,17,3,0.01969897847674809,0.0,0.44,3,Normal,37,5,3,2,50,97.0,0.4254433807261818,130.9974360734733,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,175.99743607347332,1,130.9974360734733,,,,964.7217801114928,990.0,0.09988548957050224,0.0030997436073473303,989.8970147668222,0.12130728729691805,,,,25.05392736803237,,,,0.91,,,,0.5239897442938932,,,,0.97,,,,28.41978208828568,,,,28.41978208828568,682.0747701188562,0.12464956877465615,0.91
1952-10-18,1952-10-29,227.8423,0.9770284451126146,222.60840809988187,0.92,1952,10,18,1952.1,1952,1,18,3,0.0192333664598298,5.389027973591424,0.44,3,Normal,37,5,3,2,50,97.0,0.43574275036582266,125.60840809988188,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.60840809988187,1,125.60840809988188,,,,964.7158456498622,990.0,0.09804832094314153,0.002560840809988187,989.8993908382467,0.1114796779057164,,,,25.072065510478925,,,,0.91,,,,0.5024336323995274,,,,0.97,,,,27.270365544524182,,,,27.270365544524182,654.4887730685804,0.12250375346239516,0.92
1952-10-19,1952-10-30,224.6649,0.9803017387111999,220.23939209737784,0.924,1952,10,19,1952.1,1952,1,19,3,0.019028683477213447,2.3690160025040257,0.44,3,Normal,37,5,3,2,50,97.0,0.4404298389868053,123.23939209737783,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,168.23939209737784,1,123.23939209737783,,,,964.7136474452408,990.0,0.0972407018513788,0.002323939209737785,989.9004353589388,0.1072884821750969,,,,25.079499431522816,,,,0.91,,,,0.4929575683895114,,,,0.97,,,,26.763970678896264,,,,26.763970678896264,642.3352962935103,0.12152217831705008,0.925
1952-10-20,1952-10-31,224.6649,0.9803017387111999,220.23939209737784,0.924,1952,10,20,1952.1,1952,1,20,3,0.019028683477213447,0.0,0.44,3,Normal,37,5,3,2,50,97.0,0.4404298389868053,123.23939209737783,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,168.23939209737784,1,123.23939209737783,,,,964.7136474452408,990.0,0.0972407018513788,0.002323939209737785,989.9004353589388,0.1072884821750969,,,,25.079499431522816,,,,0.91,,,,0.4929575683895114,,,,0.97,,,,26.763970678896264,,,,26.763970678896264,642.3352962935103,0.12152217831705008,0.925
1952-10-21,1952-11-01,247.5017,0.97821499783454,242.109874929545,0.895,1952,10,21,1952.1,1952,1,21,3,0.02091829319391269,21.870482832167138,0.48,3,Normal,37,5,3,2,50,97.0,0.4006445421865895,145.10987492954501,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,190.109874929545,1,145.10987492954501,,,,964.7428915832536,990.0,0.1046965482714358,0.004510987492954498,989.8907924642357,0.14897519394645034,,,,24.99892568703564,,,,0.91,,,,0.5804394997181801,,,,0.97,,,,31.412351412861604,,,,31.412351412861604,753.8964339086784,0.12974419743103305,0.895
1952-10-22,1952-11-02,247.5017,0.97821499783454,242.109874929545,0.895,1952,10,22,1952.1,1952,1,22,4,0.02091829319391269,0.0,0.48,3,Normal,37,5,3,2,50,97.0,0.4006445421865895,145.10987492954501,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,190.109874929545,1,145.10987492954501,,,,964.7428915832536,990.0,0.1046965482714358,0.004510987492954498,989.8907924642357,0.14897519394645034,,,,24.99892568703564,,,,0.91,,,,0.5804394997181801,,,,0.97,,,,31.412351412861604,,,,31.412351412861604,753.8964339086784,0.12974419743103305,0.895
1952-10-23,1952-11-03,247.5017,0.97821499783454,242.109874929545,0.895,1952,10,23,1952.1,1952,1,23,4,0.02091829319391269,0.0,0.48,3,Normal,37,5,3,2,50,97.0,0.4006445421865895,145.10987492954501,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,190.109874929545,1,145.10987492954501,,,,964.7428915832536,990.0,0.1046965482714358,0.004510987492954498,989.8907924642357,0.14897519394645034,,,,24.99892568703564,,,,0.91,,,,0.5804394997181801,,,,0.97,,,,31.412351412861604,,,,31.412351412861604,753.8964339086784,0.12974419743103305,0.895
1952-10-24,1952-11-04,247.5017,0.97821499783454,242.109874929545,0.895,1952,10,24,1952.1,1952,1,24,4,0.02091829319391269,0.0,0.48,3,Normal,37,5,3,2,50,97.0,0.4006445421865895,145.10987492954501,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,190.109874929545,1,145.10987492954501,,,,964.7428915832536,990.0,0.1046965482714358,0.004510987492954498,989.8907924642357,0.14897519394645034,,,,24.99892568703564,,,,0.91,,,,0.5804394997181801,,,,0.97,,,,31.412351412861604,,,,31.412351412861604,753.8964339086784,0.12974419743103305,0.895
1952-10-25,1952-11-05,247.5017,0.97821499783454,242.109874929545,0.895,1952,10,25,1952.1,1952,1,25,4,0.02091829319391269,0.0,0.48,3,Normal,37,5,3,2,50,97.0,0.4006445421865895,145.10987492954501,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,190.109874929545,1,145.10987492954501,,,,964.7428915832536,990.0,0.1046965482714358,0.004510987492954498,989.8907924642357,0.14897519394645034,,,,24.99892568703564,,,,0.91,,,,0.5804394997181801,,,,0.97,,,,31.412351412861604,,,,31.412351412861604,753.8964339086784,0.12974419743103305,0.895
1952-10-26,1952-11-06,250.8784,0.9735607140529976,244.24535424447362,0.89,1952,10,26,1952.1,1952,1,26,4,0.021102798606722515,2.135479314928574,0.48,3,Normal,37,5,3,2,50,97.0,0.3971416377603209,147.24535424447362,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,192.24535424447362,1,147.24535424447362,,,,964.7467230507073,990.0,0.10542455258334328,0.004724535424447362,989.8898509119922,0.15340544589847727,,,,24.989722415386574,,,,0.92,,,,0.5889814169778945,,,,0.97,,,,32.213031866973985,,,,32.213031866973985,773.1127648073755,0.13188800240077786,0.89
1952-10-27,1952-11-07,264.675,0.9536166819538321,252.39849529613048,0.8690000000000001,1952,10,27,1952.1,1952,1,27,4,0.02180722999358568,8.153141051656918,0.48,3,Normal,37,5,3,2,50,97.0,0.3843129091803548,155.39849529613048,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,200.39849529613048,1,155.39849529613048,,,,964.762732592685,990.0,0.1082040324873172,0.005539849529613047,989.8862561179833,0.1709087707342083,,,,24.952614754563875,,,,0.92,,,,0.6215939811845219,,,,0.97,,,,33.94622143143592,,,,33.94622143143592,814.7093143544621,0.13449454756696544,0.87
1952-10-28,1952-11-08,264.675,0.9536166819538321,252.39849529613048,0.8690000000000001,1952,10,28,1952.1,1952,1,28,4,0.02180722999358568,0.0,0.48,3,Normal,37,5,3,2,50,97.0,0.3843129091803548,155.39849529613048,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,200.39849529613048,1,155.39849529613048,,,,964.762732592685,990.0,0.1082040324873172,0.005539849529613047,989.8862561179833,0.1709087707342083,,,,24.952614754563875,,,,0.92,,,,0.6215939811845219,,,,0.97,,,,33.94622143143592,,,,33.94622143143592,814.7093143544621,0.13449454756696544,0.87
1952-10-29,1952-11-09,264.675,0.9536166819538321,252.39849529613048,0.8690000000000001,1952,10,29,1952.1,1952,1,29,5,0.02180722999358568,0.0,0.48,3,Normal,37,5,3,2,50,97.0,0.3843129091803548,155.39849529613048,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,200.39849529613048,1,155.39849529613048,,,,964.762732592685,990.0,0.1082040324873172,0.005539849529613047,989.8862561179833,0.1709087707342083,,,,24.952614754563875,,,,0.92,,,,0.6215939811845219,,,,0.97,,,,33.94622143143592,,,,33.94622143143592,814.7093143544621,0.13449454756696544,0.87
1952-10-30,1952-11-10,268.1972,0.9537160360653644,255.7839704678297,0.862,1952,10,30,1952.1,1952,1,30,5,0.022099735048420485,3.385475171699228,0.48,3,Normal,37,5,3,2,50,97.0,0.3792262659094184,158.78397046782968,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,203.7839704678297,1,158.78397046782968,,,,964.7699863871941,990.0,0.10935817175039647,0.00587839704678297,989.8847634312027,0.17845100311086476,,,,24.936326040897878,,,,0.92,,,,0.6351358818713189,,,,0.97,,,,34.66312347295681,,,,34.66312347295681,831.9149633509635,0.13551718432377854,0.86
1952-10-31,1952-11-11,271.7487,0.949916058961914,258.13845413202347,0.861,1952,10,31,1952.1,1952,1,31,5,0.022303162437006828,2.3544836641937654,0.48,3,Normal,37,5,3,2,50,97.0,0.3757673389892925,161.13845413202347,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,206.13845413202347,1,161.13845413202347,,,,964.7752285404243,990.0,0.11016083663591708,0.006113845413202347,989.8837253179507,0.18379124381738765,,,,24.924705533709012,,,,0.92,,,,0.6445538165280938,,,,0.97,,,,35.160723108670624,,,,35.160723108670624,843.8573546080947,0.1362087769019019,0.86
1952-11-01,1952-11-12,264.675,0.9536166819538321,252.39849529613048,0.8690000000000001,1952,11,1,1952.11,1952,2,32,5,0.02180722999358568,5.739958835892992,0.34,2,Mod_Wet,40,6,4,3,53,106.0,0.41997080797028463,146.39849529613048,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,196.39849529613048,1,146.39849529613048,,,,964.762732592685,990.0,0.10684039612368083,0.004639849529613048,989.8885197543468,0.15164089686858925,,,,24.97414626479313,,,,0.91,,,,0.5855939811845219,,,,0.97,,,,31.659889728009748,,,,31.659889728009748,759.8373534722339,0.12543612706907895,0.87
1952-11-02,1952-11-13,268.1972,0.9537160360653644,255.7839704678297,0.862,1952,11,2,1952.11,1952,2,33,5,0.022099735048420485,3.385475171699228,0.34,2,Mod_Wet,40,6,4,3,53,106.0,0.4144122081071994,149.78397046782968,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,199.7839704678297,1,149.78397046782968,,,,964.7699863871941,990.0,0.10799453538676013,0.0049783970467829715,989.8870270675664,0.1587553406025498,,,,24.958285339769837,,,,0.92,,,,0.5991358818713188,,,,0.97,,,,32.72718513194685,,,,32.72718513194685,785.4524431667244,0.12794853826097358,0.86
1952-11-03,1952-11-14,275.3297,0.9556444090204028,263.11728844226485,0.852,1952,11,3,1952.11,1952,2,34,5,0.022733333721411682,7.333317974435147,0.34,2,Mod_Wet,40,6,4,3,53,106.0,0.4028621632107588,157.11728844226485,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,207.11728844226485,1,157.11728844226485,,,,964.7868230713588,990.0,0.1104945301507721,0.005711728844226486,989.8837937410052,0.1747178239794228,,,,24.9222528456668,,,,0.92,,,,0.6284691537690594,,,,0.97,,,,34.2799233490175,,,,34.2799233490175,822.71816037642,0.13028381202909614,0.85
1952-11-04,1952-11-15,286.2506,0.9535236891577901,272.9467281356309,0.833,1952,11,4,1952.11,1952,2,35,5,0.02358259731091851,9.829439693366057,0.34,2,Mod_Wet,40,6,4,3,53,106.0,0.3883541697826368,166.9467281356309,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,216.9467281356309,1,166.9467281356309,,,,964.8116027085257,990.0,0.11384547550078325,0.006694672813563091,989.8794598516856,0.1972979086153488,,,,24.870559234544576,,,,0.92,,,,0.6677869125425236,,,,0.97,,,,36.348963545152415,,,,36.348963545152415,872.375125083658,0.13317237320789618,0.835
1952-11-05,1952-11-16,297.4406,0.9466949678068808,281.5855192414594,0.8200000000000001,1952,11,5,1952.11,1952,2,36,6,0.024328988862462098,8.638791105828489,0.34,2,Mod_Wet,40,6,4,3,53,106.0,0.3764398122657191,175.5855192414594,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,225.5855192414594,1,175.5855192414594,,,,964.8352581366378,990.0,0.11679051792322477,0.0075585519241459405,989.8756509301526,0.21826284112071112,,,,24.82212995239409,,,,0.93,,,,0.7023420769658376,,,,0.97,,,,38.57015919665139,,,,38.57015919665139,925.6838207196332,0.136974938557041,0.82
1952-11-06,1952-11-17,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1952,11,6,1952.11,1952,2,37,6,0.02475294932751636,4.9069498270170016,0.34,2,Mod_Wet,40,6,4,3,53,106.0,0.3699922736002679,180.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,230.4924690684764,1,180.4924690684764,,,,964.8494041962176,990.0,0.11846334172788965,0.00804924690684764,989.8734874113652,0.2306378127223173,,,,24.79344540242549,,,,0.93,,,,0.7219698762739056,,,,0.97,,,,39.60223153293367,,,,39.60223153293367,950.453556790408,0.13823131777843725,0.805
1952-11-07,1952-11-18,305.0513,0.9391616068132684,286.4924690684764,0.8059999999999999,1952,11,7,1952.11,1952,2,38,6,0.02475294932751636,0.0,0.34,2,Mod_Wet,40,6,4,3,53,106.0,0.3699922736002679,180.4924690684764,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,230.4924690684764,1,180.4924690684764,,,,964.8494041962176,990.0,0.11846334172788965,0.00804924690684764,989.8734874113652,0.2306378127223173,,,,24.79344540242549,,,,0.93,,,,0.7219698762739056,,,,0.97,,,,39.60223153293367,,,,39.60223153293367,950.453556790408,0.13823131777843725,0.805
1952-11-08,1952-11-19,308.9022,0.9382371241485588,289.82351177116294,0.8,1952,11,8,1952.11,1952,2,39,6,0.02504075141702848,3.331042702686545,0.34,2,Mod_Wet,40,6,4,3,53,106.0,0.3657398233573777,183.8235117711629,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,233.8235117711629,1,183.8235117711629,,,,964.8592802842841,990.0,0.11959892446744193,0.008382351177116295,989.8720187243554,0.2392310974008039,,,,24.77350734267061,,,,0.93,,,,0.7352940470846517,,,,0.97,,,,40.30066807247854,,,,40.30066807247854,967.2160337394847,0.139052445490685,0.8
1952-11-09,1952-11-20,312.7836,0.93773961286087,293.3095719732292,0.795,1952,11,9,1952.11,1952,2,40,6,0.025341947018487,3.4860602020662554,0.34,2,Mod_Wet,40,6,4,3,53,106.0,0.3613929108650937,187.30957197322917,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,237.30957197322917,1,187.30957197322917,,,,964.8698414530277,990.0,0.12076701652247465,0.008730957197322921,989.8705020262802,0.2483911188567403,,,,24.752269454395762,,,,0.93,,,,0.7492382878929168,,,,0.97,,,,41.02973252382807,,,,41.02973252382807,984.7135805718738,0.1398854195170041,0.795
1952-11-10,1952-11-21,312.7836,0.93773961286087,293.3095719732292,0.795,1952,11,10,1952.11,1952,2,41,6,0.025341947018487,0.0,0.34,2,Mod_Wet,40,6,4,3,53,106.0,0.3613929108650937,187.30957197322917,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,237.30957197322917,1,187.30957197322917,,,,964.8698414530277,990.0,0.12076701652247465,0.008730957197322921,989.8705020262802,0.2483911188567403,,,,24.752269454395762,,,,0.93,,,,0.7492382878929168,,,,0.97,,,,41.02973252382807,,,,41.02973252382807,984.7135805718738,0.1398854195170041,0.795
1952-11-11,1952-11-22,316.6956,0.9323394123967924,295.26778961264966,0.789,1952,11,11,1952.11,1952,2,42,6,0.02551113702253293,1.958217639420468,0.23,2,Mod_Wet,40,6,4,3,53,106.0,0.3589961510500596,189.2677896126497,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,239.2677896126497,1,189.2677896126497,,,,964.8758715526833,990.0,0.121417347103832,0.008926778961264967,989.8696558739348,0.25361140021448225,,,,24.74017292103724,,,,0.93,,,,0.7570711584505987,,,,0.97,,,,41.43841458946561,,,,41.43841458946561,994.5219501471747,0.1403418051248565,0.79
1952-11-12,1952-11-23,324.6118,0.932416130348578,302.6732784214865,0.7809999999999999,1952,11,12,1952.11,1952,2,43,7,0.02615097125561644,7.4054888088368225,0.23,2,Mod_Wet,40,6,4,3,53,106.0,0.3502126139209095,196.67327842148651,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,246.67327842148651,1,196.67327842148651,,,,964.8992785744756,990.0,0.12387673453112096,0.00966732784214865,989.8664559376268,0.2738399838619521,,,,24.693337379289268,,,,0.93,,,,0.7866931136859459,,,,0.97,,,,42.978260864013635,,,,42.978260864013635,1031.478260736327,0.1419955573486881,0.78
1952-11-13,1952-11-24,328.6161,0.9361415325042216,307.6311794595605,0.774,1952,11,13,1952.11,1952,2,44,7,0.026579333905306025,4.957901038074,0.23,2,Mod_Wet,40,6,4,3,53,106.0,0.3445684542971828,201.63117945956046,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,251.63117945956046,1,201.63117945956046,,,,964.9154522646517,990.0,0.12552326993121934,0.010326235891912098,989.8641504941768,0.28781312041714924,,,,24.66088510910809,,,,0.94,,,,0.8065247178382421,,,,0.97,,,,44.47694465367598,,,,44.47694465367598,1067.4466716882234,0.14457879312432528,0.775
1952-11-14,1952-11-25,336.7179,0.9360015605047864,315.16847984989465,0.765,1952,11,14,1952.11,1952,2,45,7,0.0272305566590309,7.537300390334168,0.23,2,Mod_Wet,40,6,4,3,53,106.0,0.3363280492087427,209.16847984989465,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,259.16847984989465,1,209.16847984989465,,,,964.9407538234392,990.0,0.12802643242247425,0.01183369596997893,989.8601398716077,0.3097170701597234,,,,24.609668978008624,,,,0.94,,,,0.8366739193995786,,,,0.97,,,,46.04374154869088,,,,46.04374154869088,1105.0497971685809,0.14609246955983715,0.765
1952-11-15,1952-11-26,344.9443,0.9316733749031896,321.37542013461825,0.7559999999999999,1952,11,15,1952.11,1952,2,46,7,0.027766836299631014,6.2069402847236015,0.23,2,Mod_Wet,40,6,4,3,53,106.0,0.3298323187118621,215.37542013461825,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,265.37542013461825,1,215.37542013461825,,,,964.9621891971657,990.0,0.13008777790448575,0.013075084026923652,989.8568371380687,0.3283537694713031,,,,24.566294171431736,,,,0.94,,,,0.861501680538473,,,,0.98,,,,47.81440131692655,,,,47.81440131692655,1147.5456316062373,0.14878051749227733,0.755
1952-11-16,1952-11-27,370.3799,0.9229572749850776,341.84482321324555,0.725,1952,11,16,1952.11,1952,2,47,7,0.029535392725624405,20.469403078627295,0.23,2,Mod_Wet,40,6,4,3,53,106.0,0.3100822150928884,235.84482321324555,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,285.84482321324555,1,235.84482321324555,,,,965.0362342881024,990.0,0.1368857346464653,0.01716896464264911,989.8459453007108,0.3936476058328659,,,,24.41606340677568,,,,0.94,,,,0.9433792928529822,,,,0.98,,,,52.0385190641854,,,,52.0385190641854,1248.9244575404496,0.15222848359977462,0.725
1952-11-17,1952-11-28,374.7305,0.9180605771492042,344.0252991054098,0.72,1952,11,17,1952.11,1952,2,48,7,0.029723785842707406,2.1804758921642247,0.23,2,Mod_Wet,40,6,4,3,53,106.0,0.3081168747636826,238.02529910540974,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,288.02529910540983,1,238.02529910540974,,,,965.044392301412,990.0,0.1376098779316859,0.017605059821081955,989.8447850622473,0.4009496451179093,,,,24.399443115717254,,,,0.94,,,,0.952101196421639,,,,0.98,,,,52.48388443103149,,,,52.48388443103149,1259.6132263447555,0.1525582117579974,0.72
1952-11-18,1952-11-29,374.7305,0.9180605771492042,344.0252991054098,0.72,1952,11,18,1952.11,1952,2,49,7,0.029723785842707406,0.0,0.23,2,Mod_Wet,40,6,4,3,53,106.0,0.3081168747636826,238.02529910540974,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,288.02529910540983,1,238.02529910540974,,,,965.044392301412,990.0,0.1376098779316859,0.017605059821081955,989.8447850622473,0.4009496451179093,,,,24.399443115717254,,,,0.94,,,,0.952101196421639,,,,0.98,,,,52.48388443103149,,,,52.48388443103149,1259.6132263447555,0.1525582117579974,0.72
1952-11-19,1952-11-30,374.7305,0.9180605771492042,344.0252991054098,0.72,1952,11,19,1952.11,1952,2,50,8,0.029723785842707406,0.0,0.23,2,Mod_Wet,40,6,4,3,53,106.0,0.3081168747636826,238.02529910540974,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,288.02529910540983,1,238.02529910540974,,,,965.044392301412,990.0,0.1376098779316859,0.017605059821081955,989.8447850622473,0.4009496451179093,,,,24.399443115717254,,,,0.94,,,,0.952101196421639,,,,0.98,,,,52.48388443103149,,,,52.48388443103149,1259.6132263447555,0.1525582117579974,0.72
1952-11-20,1952-12-01,379.1131,0.9158334424459283,347.20445544934745,0.7170000000000001,1952,11,20,1952.11,1952,2,51,8,0.02999846495082362,3.1791563439376773,0.23,2,Mod_Wet,40,6,4,3,53,106.0,0.3052956214597425,241.20445544934742,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,291.2044554493474,1,241.20445544934742,,,,965.056370832297,990.0,0.1386656863115914,0.01824089108986949,989.8430934225986,0.4117157082651885,,,,24.375006882036377,,,,0.94,,,,0.9648178217973898,,,,0.98,,,,53.13161406159137,,,,53.13161406159137,1275.158737478193,0.15302687862351633,0.715
1952-11-21,1952-12-02,387.9749,0.9127458493268136,354.1224796179856,0.7070000000000001,1952,11,21,1952.11,1952,2,52,8,0.03059618223899395,6.918024168638112,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.29933146326759297,248.12247961798562,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,298.1224796179856,1,248.12247961798562,,,,965.0827650679818,990.0,0.14096318511298414,0.019624495923597118,989.8394123189634,0.4356336359365757,,,,24.321013615045015,,,,0.95,,,,0.9924899184719423,,,,0.98,,,,55.11457614707573,,,,55.11457614707573,1322.7498275298176,0.15563704457997504,0.705
1952-11-22,1952-12-03,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1952,11,22,1952.11,1952,2,53,8,0.03099331722024517,4.59646969040756,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.2954959591746325,252.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,302.7189493083931,1,252.71894930839312,,,,965.1005365199871,990.0,0.14248968796219694,0.020543789861678624,989.8369665221761,0.4518967125351627,,,,24.284533289653808,,,,0.95,,,,1.0108757972335725,,,,0.98,,,,56.051373235520174,,,,56.051373235520174,1345.232957652484,0.15625428582344675,0.695
1952-11-23,1952-12-04,396.9661,0.9036513427932336,358.7189493083931,0.6960000000000001,1952,11,23,1952.11,1952,2,54,8,0.03099331722024517,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.2954959591746325,252.71894930839312,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,302.7189493083931,1,252.71894930839312,,,,965.1005365199871,990.0,0.14248968796219694,0.020543789861678624,989.8369665221761,0.4518967125351627,,,,24.284533289653808,,,,0.95,,,,1.0108757972335725,,,,0.98,,,,56.051373235520174,,,,56.051373235520174,1345.232957652484,0.15625428582344675,0.695
1952-11-24,1952-12-05,401.5105,0.9042314065067444,363.0584041422262,0.6930000000000001,1952,11,24,1952.11,1952,2,55,8,0.03136824611788835,4.339454833833088,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.2919640443262541,257.0584041422262,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,307.0584041422262,1,257.0584041422262,,,,965.1174755899775,990.0,0.14393083532398654,0.021411680828445242,989.8346574838476,0.4675226425200456,,,,24.24965925134975,,,,0.95,,,,1.0282336165689048,,,,0.98,,,,56.93196003514379,,,,56.93196003514379,1366.3670408434507,0.15681212550265325,0.695
1952-11-25,1952-12-06,410.6973,0.9087920244792668,373.2384307151688,0.684,1952,11,25,1952.11,1952,2,56,8,0.03224780041379058,10.180026572942607,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.2840007654005283,267.2384307151688,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,317.2384307151688,1,267.2384307151688,,,,965.1577831340835,990.0,0.14731165595706713,0.02344768614303376,989.8292406578997,0.5052174870024844,,,,24.166240036813637,,,,0.95,,,,1.0689537228606754,,,,0.98,,,,58.98297666227975,,,,58.98297666227975,1415.591439894714,0.1580302879027259,0.685
1952-11-26,1952-12-07,410.6973,0.9087920244792668,373.2384307151688,0.684,1952,11,26,1952.11,1952,2,57,9,0.03224780041379058,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.2840007654005283,267.2384307151688,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,317.2384307151688,1,267.2384307151688,,,,965.1577831340835,990.0,0.14731165595706713,0.02344768614303376,989.8292406578997,0.5052174870024844,,,,24.166240036813637,,,,0.95,,,,1.0689537228606754,,,,0.98,,,,58.98297666227975,,,,58.98297666227975,1415.591439894714,0.1580302879027259,0.685
1952-11-27,1952-12-08,420.0154,0.9082589998598968,381.4827671297545,0.6729999999999999,1952,11,27,1952.11,1952,2,58,9,0.03296011108001079,8.244336414585689,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.2778631412305605,275.4827671297545,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,325.4827671297545,2,137.74138356487725,137.74138356487725,,,965.1909607407028,990.0,0.15004962746006606,0.0250965534259509,989.8248538191141,0.13418017819764794,0.13418017819764794,,,24.499712900213584,24.499712900213584,,,0.91,0.91,,,0.550965534259509,0.550965534259509,,,0.97,0.97,,,29.22184077957836,29.22184077957836,,,58.44368155915672,1402.6483574197614,0.15320136738779122,0.675
1952-11-28,1952-12-09,420.0154,0.9082589998598968,381.4827671297545,0.6729999999999999,1952,11,28,1952.11,1952,2,59,9,0.03296011108001079,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.2778631412305605,275.4827671297545,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,325.4827671297545,2,137.74138356487725,137.74138356487725,,,965.1909607407028,990.0,0.15004962746006606,0.0250965534259509,989.8248538191141,0.13418017819764794,0.13418017819764794,,,24.499712900213584,24.499712900213584,,,0.91,0.91,,,0.550965534259509,0.550965534259509,,,0.97,0.97,,,29.22184077957836,29.22184077957836,,,58.44368155915672,1402.6483574197614,0.15320136738779122,0.675
1952-11-29,1952-12-10,420.0154,0.9082589998598968,381.4827671297545,0.6729999999999999,1952,11,29,1952.11,1952,2,60,9,0.03296011108001079,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.2778631412305605,275.4827671297545,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,325.4827671297545,2,137.74138356487725,137.74138356487725,,,965.1909607407028,990.0,0.15004962746006606,0.0250965534259509,989.8248538191141,0.13418017819764794,0.13418017819764794,,,24.499712900213584,24.499712900213584,,,0.91,0.91,,,0.550965534259509,0.550965534259509,,,0.97,0.97,,,29.22184077957836,29.22184077957836,,,58.44368155915672,1402.6483574197614,0.15320136738779122,0.675
1952-11-30,1952-12-11,420.0154,0.9082589998598968,381.4827671297545,0.6729999999999999,1952,11,30,1952.11,1952,2,61,9,0.03296011108001079,0.0,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.2778631412305605,275.4827671297545,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,325.4827671297545,2,137.74138356487725,137.74138356487725,,,965.1909607407028,990.0,0.15004962746006606,0.0250965534259509,989.8248538191141,0.13418017819764794,0.13418017819764794,,,24.499712900213584,24.499712900213584,,,0.91,0.91,,,0.550965534259509,0.550965534259509,,,0.97,0.97,,,29.22184077957836,29.22184077957836,,,58.44368155915672,1402.6483574197614,0.15320136738779122,0.675
1952-12-01,1952-12-12,424.724,0.910031385755582,386.5121702836538,0.667,1952,12,1,1952.12,1952,3,62,9,0.033394651512507686,5.0294031538992945,0.22,2,Mod_Wet,42,7,5,3,61,118.0,0.30529439710372397,268.51217028365386,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,322.51217028365386,1,268.51217028365386,,,,965.211413920674,990.0,0.14906308238202526,0.02370243405673076,989.8272344835613,0.5100363357553882,,,,24.10578422713177,,,,0.95,,,,1.0740486811346153,,,,0.98,,,,59.11584857597374,,,,59.11584857597374,1418.7803658233695,0.15294692669726226,0.665
1952-12-02,1952-12-13,448.7655,0.902084244462788,404.8242870084652,0.643,1952,12,2,1952.12,1952,3,63,9,0.0349768183975314,18.312116724811407,0.22,2,Mod_Wet,42,7,5,3,61,118.0,0.29148448792928405,286.8242870084652,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,340.8242870084652,2,143.4121435042326,143.4121435042326,,,965.2870852122247,990.0,0.1551445971614829,0.02736485740169304,989.8174905454367,0.14549877550384402,0.14549877550384402,,,24.38490655770816,24.38490655770816,,,0.91,0.91,,,0.5736485740169304,0.5736485740169304,,,0.97,0.97,,,30.282320856605697,30.282320856605697,,,60.564641713211394,1453.5514011170733,0.14960723369827106,0.645
1952-12-03,1952-12-14,463.5928,0.9083037498738388,421.08307865451246,0.628,1952,12,3,1952.12,1952,3,64,10,0.03638157799574989,16.258791646047257,0.22,2,Mod_Wet,42,7,5,3,61,118.0,0.2802297360821185,303.08307865451246,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,357.08307865451246,2,151.54153932725623,151.54153932725623,,,965.3556106805963,990.0,0.1605441958631222,0.030616615730902488,989.8088391884061,0.16251225841997866,0.16251225841997866,,,24.290716249389764,24.290716249389764,,,0.92,0.92,,,0.6061661573090249,0.6061661573090249,,,0.97,0.97,,,32.225568250649836,32.225568250649836,,,64.45113650129969,1546.8272760311927,0.15306038111823567,0.63
1952-12-04,1952-12-15,463.5928,0.9083037498738388,421.08307865451246,0.628,1952,12,4,1952.12,1952,3,65,10,0.03638157799574989,0.0,0.22,2,Mod_Wet,42,7,5,3,61,118.0,0.2802297360821185,303.08307865451246,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,357.08307865451246,2,151.54153932725623,151.54153932725623,,,965.3556106805963,990.0,0.1605441958631222,0.030616615730902488,989.8088391884061,0.16251225841997866,0.16251225841997866,,,24.290716249389764,24.290716249389764,,,0.92,0.92,,,0.6061661573090249,0.6061661573090249,,,0.97,0.97,,,32.225568250649836,32.225568250649836,,,64.45113650129969,1546.8272760311927,0.15306038111823567,0.63
1952-12-05,1952-12-16,463.5928,0.9083037498738388,421.08307865451246,0.628,1952,12,5,1952.12,1952,3,66,10,0.03638157799574989,0.0,0.22,2,Mod_Wet,42,7,5,3,61,118.0,0.2802297360821185,303.08307865451246,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,357.08307865451246,2,151.54153932725623,151.54153932725623,,,965.3556106805963,990.0,0.1605441958631222,0.030616615730902488,989.8088391884061,0.16251225841997866,0.16251225841997866,,,24.290716249389764,24.290716249389764,,,0.92,0.92,,,0.6061661573090249,0.6061661573090249,,,0.97,0.97,,,32.225568250649836,32.225568250649836,,,64.45113650129969,1546.8272760311927,0.15306038111823567,0.63
1952-12-06,1952-12-17,463.5928,0.9083037498738388,421.08307865451246,0.628,1952,12,6,1952.12,1952,3,67,10,0.03638157799574989,0.0,0.22,2,Mod_Wet,42,7,5,3,61,118.0,0.2802297360821185,303.08307865451246,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,357.08307865451246,2,151.54153932725623,151.54153932725623,,,965.3556106805963,990.0,0.1605441958631222,0.030616615730902488,989.8088391884061,0.16251225841997866,0.16251225841997866,,,24.290716249389764,24.290716249389764,,,0.92,0.92,,,0.6061661573090249,0.6061661573090249,,,0.97,0.97,,,32.225568250649836,32.225568250649836,,,64.45113650129969,1546.8272760311927,0.15306038111823567,0.63
1952-12-07,1952-12-18,463.5928,0.9083037498738388,421.08307865451246,0.628,1952,12,7,1952.12,1952,3,68,10,0.03638157799574989,0.0,0.22,2,Mod_Wet,42,7,5,3,61,118.0,0.2802297360821185,303.08307865451246,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,357.08307865451246,2,151.54153932725623,151.54153932725623,,,965.3556106805963,990.0,0.1605441958631222,0.030616615730902488,989.8088391884061,0.16251225841997866,0.16251225841997866,,,24.290716249389764,24.290716249389764,,,0.92,0.92,,,0.6061661573090249,0.6061661573090249,,,0.97,0.97,,,32.225568250649836,32.225568250649836,,,64.45113650129969,1546.8272760311927,0.15306038111823567,0.63
1952-12-08,1952-12-19,463.5928,0.9083037498738388,421.08307865451246,0.628,1952,12,8,1952.12,1952,3,69,10,0.03638157799574989,0.0,0.22,2,Mod_Wet,42,7,5,3,61,118.0,0.2802297360821185,303.08307865451246,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,357.08307865451246,2,151.54153932725623,151.54153932725623,,,965.3556106805963,990.0,0.1605441958631222,0.030616615730902488,989.8088391884061,0.16251225841997866,0.16251225841997866,,,24.290716249389764,24.290716249389764,,,0.92,0.92,,,0.6061661573090249,0.6061661573090249,,,0.97,0.97,,,32.225568250649836,32.225568250649836,,,64.45113650129969,1546.8272760311927,0.15306038111823567,0.63
1952-12-09,1952-12-20,463.5928,0.9083037498738388,421.08307865451246,0.628,1952,12,9,1952.12,1952,3,70,10,0.03638157799574989,0.0,0.22,2,Mod_Wet,42,7,5,3,61,118.0,0.2802297360821185,303.08307865451246,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,357.08307865451246,2,151.54153932725623,151.54153932725623,,,965.3556106805963,990.0,0.1605441958631222,0.030616615730902488,989.8088391884061,0.16251225841997866,0.16251225841997866,,,24.290716249389764,24.290716249389764,,,0.92,0.92,,,0.6061661573090249,0.6061661573090249,,,0.97,0.97,,,32.225568250649836,32.225568250649836,,,64.45113650129969,1546.8272760311927,0.15306038111823567,0.63
1952-12-10,1952-12-21,453.6742,0.9041385526231452,410.1843345504634,0.637,1952,12,10,1952.12,1952,3,71,11,0.035439926505160035,10.898744104049118,0.22,2,Mod_Wet,42,7,5,3,61,118.0,0.2876755401429962,292.18433455046335,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,346.1843345504634,2,146.09216727523167,146.09216727523167,,,965.3095506988823,990.0,0.1569246867510764,0.02843686691009268,989.8146384463388,0.15100509944455012,0.15100509944455012,,,24.35408264801219,24.35408264801219,,,0.91,0.91,,,0.5843686691009268,0.5843686691009268,,,0.97,0.97,,,30.809229789247,30.809229789247,,,61.618459578494,1478.8430298838562,0.15022138679680205,0.635
1952-12-11,1952-12-22,453.6742,0.9041385526231452,410.1843345504634,0.637,1952,12,11,1952.12,1952,3,72,11,0.035439926505160035,0.0,0.29,2,Mod_Wet,42,7,5,3,61,118.0,0.2876755401429962,292.18433455046335,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,346.1843345504634,2,146.09216727523167,146.09216727523167,,,965.3095506988823,990.0,0.1569246867510764,0.02843686691009268,989.8146384463388,0.15100509944455012,0.15100509944455012,,,24.35408264801219,24.35408264801219,,,0.91,0.91,,,0.5843686691009268,0.5843686691009268,,,0.97,0.97,,,30.809229789247,30.809229789247,,,61.618459578494,1478.8430298838562,0.15022138679680205,0.635
1952-12-12,1952-12-23,453.6742,0.9041385526231452,410.1843345504634,0.637,1952,12,12,1952.12,1952,3,73,11,0.035439926505160035,0.0,0.29,2,Mod_Wet,42,7,5,3,61,118.0,0.2876755401429962,292.18433455046335,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,346.1843345504634,2,146.09216727523167,146.09216727523167,,,965.3095506988823,990.0,0.1569246867510764,0.02843686691009268,989.8146384463388,0.15100509944455012,0.15100509944455012,,,24.35408264801219,24.35408264801219,,,0.91,0.91,,,0.5843686691009268,0.5843686691009268,,,0.97,0.97,,,30.809229789247,30.809229789247,,,61.618459578494,1478.8430298838562,0.15022138679680205,0.635
1952-12-13,1952-12-24,448.7655,0.902084244462788,404.8242870084652,0.643,1952,12,13,1952.12,1952,3,74,11,0.0349768183975314,5.360047541998141,0.29,2,Mod_Wet,42,7,5,3,61,118.0,0.29148448792928405,286.8242870084652,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,340.8242870084652,2,143.4121435042326,143.4121435042326,,,965.2870852122247,990.0,0.1551445971614829,0.02736485740169304,989.8174905454367,0.14549877550384402,0.14549877550384402,,,24.38490655770816,24.38490655770816,,,0.91,0.91,,,0.5736485740169304,0.5736485740169304,,,0.97,0.97,,,30.282320856605697,30.282320856605697,,,60.564641713211394,1453.5514011170733,0.14960723369827106,0.645
1952-12-14,1952-12-25,443.8904,0.9052010754051416,401.81006744201835,0.647,1952,12,14,1952.12,1952,3,75,11,0.03471638982699038,3.0142195664468545,0.29,2,Mod_Wet,42,7,5,3,61,118.0,0.2936710888087132,283.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,337.81006744201835,2,141.90503372100918,141.90503372100918,,,965.2745105913214,990.0,0.15414356483314262,0.026762013488403662,989.8190944216783,0.14244659699006212,0.14244659699006212,,,24.402137233366997,24.402137233366997,,,0.91,0.91,,,0.5676201348840367,0.5676201348840367,,,0.97,0.97,,,29.98525871982815,29.98525871982815,,,59.9705174396563,1439.292418551751,0.14925090807564226,0.645
1952-12-15,1952-12-26,443.8904,0.9052010754051416,401.81006744201835,0.647,1952,12,15,1952.12,1952,3,76,11,0.03471638982699038,0.0,0.29,2,Mod_Wet,42,7,5,3,61,118.0,0.2936710888087132,283.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,337.81006744201835,2,141.90503372100918,141.90503372100918,,,965.2745105913214,990.0,0.15414356483314262,0.026762013488403662,989.8190944216783,0.14244659699006212,0.14244659699006212,,,24.402137233366997,24.402137233366997,,,0.91,0.91,,,0.5676201348840367,0.5676201348840367,,,0.97,0.97,,,29.98525871982815,29.98525871982815,,,59.9705174396563,1439.292418551751,0.14925090807564226,0.645
1952-12-16,1952-12-27,453.6742,0.9041385526231452,410.1843345504634,0.637,1952,12,16,1952.12,1952,3,77,11,0.035439926505160035,8.374267108444997,0.29,2,Mod_Wet,42,7,5,3,61,118.0,0.2876755401429962,292.18433455046335,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,346.1843345504634,2,146.09216727523167,146.09216727523167,,,965.3095506988823,990.0,0.1569246867510764,0.02843686691009268,989.8146384463388,0.15100509944455012,0.15100509944455012,,,24.35408264801219,24.35408264801219,,,0.91,0.91,,,0.5843686691009268,0.5843686691009268,,,0.97,0.97,,,30.809229789247,30.809229789247,,,61.618459578494,1478.8430298838562,0.15022138679680205,0.635
1952-12-17,1952-12-28,453.6742,0.9041385526231452,410.1843345504634,0.637,1952,12,17,1952.12,1952,3,78,12,0.035439926505160035,0.0,0.29,2,Mod_Wet,42,7,5,3,61,118.0,0.2876755401429962,292.18433455046335,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,346.1843345504634,2,146.09216727523167,146.09216727523167,,,965.3095506988823,990.0,0.1569246867510764,0.02843686691009268,989.8146384463388,0.15100509944455012,0.15100509944455012,,,24.35408264801219,24.35408264801219,,,0.91,0.91,,,0.5843686691009268,0.5843686691009268,,,0.97,0.97,,,30.809229789247,30.809229789247,,,61.618459578494,1478.8430298838562,0.15022138679680205,0.635
1952-12-18,1952-12-29,458.6166,0.9050988557447359,415.09335988554136,0.633,1952,12,18,1952.12,1952,3,79,12,0.035864066294110784,4.909025335078013,0.29,2,Mod_Wet,42,7,5,3,61,118.0,0.284273398236333,297.09335988554136,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,351.09335988554136,2,148.54667994277068,148.54667994277068,,,965.3302367946769,990.0,0.15855499036789195,0.02941867197710827,989.8120263376552,0.15613656427210615,0.15613656427210615,,,24.325652978705946,24.325652978705946,,,0.92,0.92,,,0.5941867197710827,0.5941867197710827,,,0.97,0.97,,,31.634139511708078,31.634139511708078,,,63.268279023416156,1518.4386965619879,0.15241939558094084,0.635
1952-12-19,1952-12-30,468.6029,0.9058640760855352,424.4905330595024,0.623,1952,12,19,1952.12,1952,3,80,12,0.036675982056341004,9.39717317396105,0.29,2,Mod_Wet,42,7,5,3,61,118.0,0.2779802865084379,306.49053305950235,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,360.4905330595024,2,153.24526652975118,153.24526652975118,,,965.3701071008963,990.0,0.16167582278728862,0.03129810661190048,989.8070260706007,0.16619548386364913,0.16619548386364913,,,24.27072348584096,24.27072348584096,,,0.92,0.92,,,0.6129810661190048,0.6129810661190048,,,0.97,0.97,,,32.56104692854106,32.56104692854106,,,65.12209385708212,1562.9302525699711,0.15341235854594126,0.625
1952-12-20,1952-12-31,473.647,0.9024684104325792,427.45145519615977,0.621,1952,12,20,1952.12,1952,3,81,12,0.0369318057289482,2.9609221366573597,0.29,2,Mod_Wet,42,7,5,3,61,118.0,0.2760547392354745,309.45145519615977,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,363.45145519615977,2,154.72572759807989,154.72572759807989,,,965.3827381534196,990.0,0.1626591548621933,0.03189029103923195,989.8054505540987,0.1694291311772349,0.1694291311772349,,,24.25328326950161,24.25328326950161,,,0.92,0.92,,,0.6189029103923196,0.6189029103923196,,,0.97,0.97,,,32.851986964580675,32.851986964580675,,,65.70397392916135,1576.8953742998724,0.15371096093007672,0.62
1952-12-21,1953-01-01,473.647,0.9024684104325792,427.45145519615977,0.621,1952,12,21,1952.12,1952,3,82,12,0.0369318057289482,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.2433024820380453,323.45145519615977,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,370.45145519615977,2,161.72572759807989,161.72572759807989,,,965.3827381534196,990.0,0.16498387810942575,0.03469029103923196,989.8003258308513,0.18513537568557414,0.18513537568557414,,,24.23245230174601,24.23245230174601,,,0.92,0.92,,,0.6469029103923195,0.6469029103923195,,,0.97,0.97,,,34.30876215966939,34.30876215966939,,,68.61752431933878,1646.820583664131,0.16052705748270252,0.62
1952-12-22,1953-01-02,478.7252,0.8963317925491331,429.0966166544422,0.615,1952,12,22,1952.12,1952,3,83,12,0.037073947678943814,1.6451614582824163,0.47,3,Normal,38,5,4,3,54,104.0,0.2423696574698297,325.0966166544422,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,372.0966166544422,2,162.5483083272211,162.5483083272211,,,965.3897695786427,990.0,0.16553024169335714,0.03501932333088844,989.7994504349757,0.1870262121744541,0.1870262121744541,,,24.22265464415856,24.22265464415856,,,0.92,0.92,,,0.6501932333088843,0.6501932333088843,,,0.97,0.97,,,34.46932352674592,34.46932352674592,,,68.93864705349183,1654.527529283804,0.160659964161426,0.615
