Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1952-12-23,1953-01-03,478.7252,0.8963317925491331,429.0966166544422,0.615,1952,12,23,1952.12,1952,3,84,12,0.037073947678943814,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.2423696574698297,325.0966166544422,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,372.0966166544422,2,162.5483083272211,162.5483083272211,,,965.3897695786427,990.0,0.16553024169335714,0.03501932333088844,989.7994504349757,0.1870262121744541,0.1870262121744541,,,24.22265464415856,24.22265464415856,,,0.92,0.92,,,0.6501932333088843,0.6501932333088843,,,0.97,0.97,,,34.46932352674592,34.46932352674592,,,68.93864705349183,1654.527529283804,0.160659964161426,0.615
1952-12-24,1953-01-04,494.165,0.9004219093418149,444.956992829898,0.601,1952,12,24,1952.12,1952,3,85,13,0.03844428418050319,15.860376175455825,0.47,3,Normal,38,5,4,3,54,104.0,0.2337304541244911,340.956992829898,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,387.956992829898,2,170.478496414949,170.478496414949,,,965.4580006487556,990.0,0.17079752529406206,0.038191398565979605,989.79101107614,0.2057423138643073,0.2057423138643073,,,24.12726811352016,24.12726811352016,,,0.92,0.92,,,0.681913985659796,0.681913985659796,,,0.97,0.97,,,36.00860739134683,36.00860739134683,,,72.01721478269366,1728.4131547846478,0.16185207996096154,0.6
1952-12-25,1953-01-05,515.2343,0.9036965476026252,465.61545811645516,0.584,1952,12,25,1952.12,1952,3,86,13,0.04022917558126174,20.65846528655732,0.47,3,Normal,38,5,4,3,54,104.0,0.2233602819388968,361.61545811645516,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,408.61545811645516,2,180.80772905822758,180.80772905822758,,,965.5478793225467,990.0,0.17765827022317698,0.04232309162329104,989.7800186381537,0.23144443295693404,0.23144443295693404,,,24.000694882649736,24.000694882649736,,,0.93,0.93,,,0.7232309162329104,0.7232309162329104,,,0.97,0.97,,,38.40294210238533,38.40294210238533,,,76.80588420477066,1843.3412209144958,0.16495561490907532,0.585
1952-12-26,1953-01-06,515.2343,0.9036965476026252,465.61545811645516,0.584,1952,12,26,1952.12,1952,3,87,13,0.04022917558126174,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.2233602819388968,361.61545811645516,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,408.61545811645516,2,180.80772905822758,180.80772905822758,,,965.5478793225467,990.0,0.17765827022317698,0.04232309162329104,989.7800186381537,0.23144443295693404,0.23144443295693404,,,24.000694882649736,24.000694882649736,,,0.93,0.93,,,0.7232309162329104,0.7232309162329104,,,0.97,0.97,,,38.40294210238533,38.40294210238533,,,76.80588420477066,1843.3412209144958,0.16495561490907532,0.585
1952-12-27,1953-01-07,525.9775,0.9000565827613265,473.4095112593456,0.578,1952,12,27,1952.12,1952,3,88,13,0.040902581772807464,7.794053142890277,0.47,3,Normal,38,5,4,3,54,104.0,0.21968295424260328,369.4095112593456,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,416.4095112593456,2,184.7047556296728,184.7047556296728,,,965.5820238059256,990.0,0.18024670115624025,0.043881902251869116,989.7758713965919,0.2415305520608809,0.2415305520608809,,,23.952317038605344,23.952317038605344,,,0.93,0.93,,,0.7388190225186912,0.7388190225186912,,,0.97,0.97,,,39.15158053997415,39.15158053997415,,,78.3031610799483,1879.2758659187589,0.16540259377478342,0.58
1952-12-28,1953-01-08,531.4016,0.8973436545422216,476.8498537735839,0.5740000000000001,1952,12,28,1952.12,1952,3,89,13,0.04119982736603765,3.440342514238296,0.47,3,Normal,38,5,4,3,54,104.0,0.2180980012408285,372.8498537735839,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,419.8498537735839,2,186.42492688679195,186.42492688679195,,,965.5971295474852,990.0,0.1813892503307105,0.04456997075471678,989.7740407789144,0.24605045749301496,0.24605045749301496,,,23.930860773936114,23.930860773936114,,,0.93,0.93,,,0.7456997075471679,0.7456997075471679,,,0.97,0.97,,,39.480804323274405,39.480804323274405,,,78.96160864654883,1895.078607517172,0.16559008673627712,0.575
1952-12-29,1953-01-09,536.8608,0.8985922973834706,482.41897964712797,0.5690000000000001,1952,12,29,1952.12,1952,3,90,13,0.04168099984151185,5.569125873544066,0.47,3,Normal,38,5,4,3,54,104.0,0.21558024121702726,378.41897964712797,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,425.41897964712797,2,189.20948982356398,189.20948982356398,,,965.6216223854273,990.0,0.1832387755285665,0.045683795929425584,989.7710774285421,0.2534552051393119,0.2534552051393119,,,23.895999837975502,23.895999837975502,,,0.93,0.93,,,0.7568379592942559,0.7568379592942559,,,0.97,0.97,,,40.01214293415539,40.01214293415539,,,80.02428586831078,1920.5828608394586,0.16588129664144982,0.57
1952-12-30,1953-01-10,547.8849,0.8866356760088309,485.7742986865307,0.5640000000000001,1952,12,30,1952.12,1952,3,91,13,0.041970899406516264,3.3553190394027297,0.47,3,Normal,38,5,4,3,54,104.0,0.21409119478161406,381.7742986865307,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,428.7742986865307,2,190.8871493432653,190.8871493432653,,,965.6364011321933,990.0,0.1843530881246781,0.04635485973730615,989.7692920521381,0.25796901251085563,0.25796901251085563,,,23.8749219074338,23.8749219074338,,,0.93,0.93,,,0.7635485973730614,0.7635485973730614,,,0.97,0.97,,,40.331311276874864,40.331311276874864,,,80.66262255374973,1935.9029412899936,0.16604958881491005,0.565
1952-12-31,1953-01-11,553.45,0.8883747388524704,491.6709992178998,0.5579999999999999,1952,12,31,1952.12,1952,3,92,14,0.04248037433242655,5.896700531369108,0.47,3,Normal,38,5,4,3,54,104.0,0.21152355978984447,387.6709992178998,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,434.6709992178998,2,193.8354996089499,193.8354996089499,,,965.6624102430587,990.0,0.18631140195428408,0.04753419984357996,989.7661543982022,0.26599740860002674,0.26599740860002674,,,23.837746746543413,23.837746746543413,,,0.93,0.93,,,0.7753419984357997,0.7753419984357997,,,0.97,0.97,,,40.890480098967046,40.890480098967046,,,81.78096019793409,1962.7430447504184,0.16633269061633274,0.56
1953-01-01,1953-01-12,564.6867,0.8880456273519691,501.46755475881315,0.55,1953,1,1,1953.01,1952,4,93,14,0.043326796731161465,9.796555540913346,0.49,3,Normal,41,6,4,3,66,120.0,0.2392976352332813,381.46755475881315,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,432.46755475881315,2,190.73377737940655,190.73377737940655,,,965.7057114335356,990.0,0.1855796307317092,0.04629351095176264,989.7681268583167,0.2575547181950531,0.2575547181950531,,,23.80486070658603,23.80486070658603,,,0.93,0.93,,,0.7629351095176263,0.7629351095176263,,,0.97,0.97,,,40.180648756626184,40.180648756626184,,,80.36129751325234,1928.6711403180566,0.1602522371599955,0.55
1953-01-02,1953-01-13,570.3586,0.8869779558659667,505.8955051385746,0.547,1953,1,2,1953.01,1952,4,94,14,0.04370937164397285,4.427950379761455,0.49,3,Normal,41,6,4,3,66,120.0,0.2372031353928113,385.8955051385746,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,436.8955051385746,2,192.9477525692873,192.9477525692873,,,965.7253150984401,990.0,0.18705016775819824,0.04717910102771492,989.7657707312139,0.2635672202273955,0.2635672202273955,,,23.77688841254668,23.77688841254668,,,0.93,0.93,,,0.7717910102771492,0.7717910102771492,,,0.97,0.97,,,40.599289572105015,40.599289572105015,,,81.19857914421003,1948.7658994610406,0.160504646353733,0.545
1953-01-03,1953-01-14,576.0661,0.8937291702258799,514.8470775482588,0.545,1953,1,3,1953.01,1952,4,95,14,0.04448278750016956,8.951572409684163,0.49,3,Normal,41,6,4,3,66,120.0,0.2330789184459377,394.8470775482588,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,445.8470775482588,2,197.42353877412938,197.42353877412938,,,965.7649960840773,990.0,0.1900230146839236,0.04896941550965176,989.7610075698063,0.2759323246810553,0.2759323246810553,,,23.720079161048183,23.720079161048183,,,0.93,0.93,,,0.7896941550965175,0.7896941550965175,,,0.97,0.97,,,41.44181393870782,41.44181393870782,,,82.88362787741563,1989.2070690579756,0.16098688618786344,0.545
1953-01-04,1953-01-15,587.589,0.8960981554647983,526.5374190714055,0.536,1953,1,4,1953.01,1952,4,96,14,0.045492833007769434,11.690341523146687,0.49,3,Normal,41,6,4,3,66,120.0,0.2279040304706747,406.5374190714055,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,457.5374190714055,2,203.26870953570275,203.26870953570275,,,965.816897169212,990.0,0.19390541592777305,0.051307483814281095,989.754787100258,0.2925040827739601,0.2925040827739601,,,23.64538584827183,23.64538584827183,,,0.94,0.94,,,0.8130748381428109,0.8130748381428109,,,0.97,0.97,,,42.991790281105544,42.991790281105544,,,85.98358056221109,2063.6059334930665,0.16330003803689894,0.535
1953-01-05,1953-01-16,599.256,0.9023967239241124,540.7666511918678,0.53,1953,1,5,1953.01,1952,4,97,14,0.04672223866297738,14.22923212046237,0.49,3,Normal,41,6,4,3,66,120.0,0.2219071751845569,420.7666511918678,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,471.7666511918678,2,210.3833255959339,210.3833255959339,,,965.8801500680704,990.0,0.19863099117073105,0.05415333023837357,989.7472156785907,0.3133221415231747,0.3133221415231747,,,23.55374346899734,23.55374346899734,,,0.94,0.94,,,0.8415333023837357,0.8415333023837357,,,0.97,0.97,,,44.324092426501,44.324092426501,,,88.648184853002,2127.556436472048,0.16393056904973416,0.53
1953-01-06,1953-01-17,605.1438,0.9027428533285372,546.2892406860739,0.526,1953,1,6,1953.01,1952,4,98,14,0.047199390395276784,5.522589494206045,0.49,3,Normal,41,6,4,3,66,120.0,0.21966385398565488,426.2892406860738,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,477.2892406860738,2,213.1446203430369,213.1446203430369,,,965.9047130781848,990.0,0.20046506148246,0.05525784813721478,989.7442770903804,0.32159339610070103,0.32159339610070103,,,23.517970616094928,23.517970616094928,,,0.94,0.94,,,0.8525784813721478,0.8525784813721478,,,0.98,0.98,,,45.299890877420204,45.299890877420204,,,90.59978175484041,2174.3947621161697,0.1658458102543955,0.525
1953-01-07,1953-01-18,617.0284,0.9001263282088467,555.4035080925796,0.519,1953,1,7,1953.01,1952,4,99,15,0.04798686309919888,9.114267406505746,0.49,3,Normal,41,6,4,3,66,120.0,0.21605913223723705,435.40350809257967,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,486.40350809257967,2,217.70175404628984,217.70175404628984,,,965.9452571627004,990.0,0.20349193995694528,0.057080701618515924,989.7394273584247,0.3354780781231858,0.3354780781231858,,,23.45869211760088,23.45869211760088,,,0.94,0.94,,,0.8708070161851592,0.8708070161851592,,,0.98,0.98,,,46.15180174034689,46.15180174034689,,,92.30360348069378,2215.286483536651,0.16619197058673926,0.52
1953-01-08,1953-01-19,623.0255,0.8998493824309258,560.6291114137188,0.517,1953,1,8,1953.01,1952,4,100,15,0.048438355226145306,5.225603321139147,0.49,3,Normal,41,6,4,3,66,120.0,0.21404525301477872,440.6291114137188,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,491.6291114137188,2,220.31455570685935,220.31455570685935,,,965.9685026483844,990.0,0.20522738017429773,0.05812582228274375,989.736646797543,0.34357027627333675,0.34357027627333675,,,23.42457387288517,23.42457387288517,,,0.94,0.94,,,0.8812582228274375,0.8812582228274375,,,0.98,0.98,,,46.637775426817214,46.637775426817214,,,93.27555085363443,2238.6132204872265,0.16637657402132536,0.515
1953-01-09,1953-01-20,623.0255,0.8998493824309258,560.6291114137188,0.517,1953,1,9,1953.01,1952,4,101,15,0.048438355226145306,0.0,0.49,3,Normal,41,6,4,3,66,120.0,0.21404525301477872,440.6291114137188,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,491.6291114137188,2,220.31455570685935,220.31455570685935,,,965.9685026483844,990.0,0.20522738017429773,0.05812582228274375,989.736646797543,0.34357027627333675,0.34357027627333675,,,23.42457387288517,23.42457387288517,,,0.94,0.94,,,0.8812582228274375,0.8812582228274375,,,0.98,0.98,,,46.637775426817214,46.637775426817214,,,93.27555085363443,2238.6132204872265,0.16637657402132536,0.515
1953-01-10,1953-01-21,635.1294,0.9012237504084876,572.3936998626923,0.506,1953,1,10,1953.01,1952,4,102,15,0.04945481566813662,11.764588448973539,0.49,3,Normal,41,6,4,3,66,120.0,0.20964591334388552,452.39369986269236,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,503.39369986269236,2,226.19684993134612,226.19684993134612,,,966.0208234645115,990.0,0.2091344390687908,0.06047873997253846,989.7303868209588,0.3621393266098965,0.3621393266098965,,,23.347424029837107,23.347424029837107,,,0.94,0.94,,,0.9047873997253846,0.9047873997253846,,,0.98,0.98,,,47.72527726433332,47.72527726433332,,,95.45055452866664,2290.813308688,0.16675682236118888,0.505
1953-01-11,1953-01-22,635.1294,0.9012237504084876,572.3936998626923,0.506,1953,1,11,1953.01,1952,4,103,15,0.04945481566813662,0.0,0.52,3,Normal,41,6,4,3,66,120.0,0.20964591334388552,452.39369986269236,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,503.39369986269236,2,226.19684993134612,226.19684993134612,,,966.0208234645115,990.0,0.2091344390687908,0.06047873997253846,989.7303868209588,0.3621393266098965,0.3621393266098965,,,23.347424029837107,23.347424029837107,,,0.94,0.94,,,0.9047873997253846,0.9047873997253846,,,0.98,0.98,,,47.72527726433332,47.72527726433332,,,95.45055452866664,2290.813308688,0.16675682236118888,0.505
1953-01-12,1953-01-23,635.1294,0.9012237504084876,572.3936998626923,0.506,1953,1,12,1953.01,1952,4,104,15,0.04945481566813662,0.0,0.52,3,Normal,41,6,4,3,66,120.0,0.20964591334388552,452.39369986269236,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,503.39369986269236,2,226.19684993134612,226.19684993134612,,,966.0208234645115,990.0,0.2091344390687908,0.06047873997253846,989.7303868209588,0.3621393266098965,0.3621393266098965,,,23.347424029837107,23.347424029837107,,,0.94,0.94,,,0.9047873997253846,0.9047873997253846,,,0.98,0.98,,,47.72527726433332,47.72527726433332,,,95.45055452866664,2290.813308688,0.16675682236118888,0.505
1953-01-13,1953-01-24,635.1294,0.9012237504084876,572.3936998626923,0.506,1953,1,13,1953.01,1952,4,105,15,0.04945481566813662,0.0,0.52,3,Normal,41,6,4,3,66,120.0,0.20964591334388552,452.39369986269236,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,503.39369986269236,2,226.19684993134612,226.19684993134612,,,966.0208234645115,990.0,0.2091344390687908,0.06047873997253846,989.7303868209588,0.3621393266098965,0.3621393266098965,,,23.347424029837107,23.347424029837107,,,0.94,0.94,,,0.9047873997253846,0.9047873997253846,,,0.98,0.98,,,47.72527726433332,47.72527726433332,,,95.45055452866664,2290.813308688,0.16675682236118888,0.505
1953-01-14,1953-01-25,641.2365,0.8960891635723506,574.6050789370614,0.504,1953,1,14,1953.01,1952,4,106,16,0.0496458788201621,2.21137907436912,0.52,3,Normal,41,6,4,3,66,120.0,0.20883908687682176,454.60507893706136,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,505.60507893706136,2,227.30253946853068,227.30253946853068,,,966.030654927672,990.0,0.20986884540345213,0.06092101578741229,989.7292101388092,0.365683974559447,0.365683974559447,,,23.332871236577763,23.332871236577763,,,0.94,0.94,,,0.9092101578741228,0.9092101578741228,,,0.98,0.98,,,47.928673437863615,47.928673437863615,,,95.85734687572723,2300.5763250174537,0.16682300659968033,0.505
1953-01-15,1953-01-26,672.3268,0.8943198470525467,601.2752009453283,0.487,1953,1,15,1953.01,1952,4,107,16,0.05195017736167635,26.670122008266844,0.52,3,Normal,41,6,4,3,66,120.0,0.19957583451194286,481.2752009453282,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,532.2752009453283,2,240.6376004726641,240.6376004726641,,,966.1490843615696,990.0,0.2252320005480164,0.06625504018906568,989.708512959263,0.409785685410437,0.409785685410437,,,23.149642912283014,23.149642912283014,,,0.94,0.94,,,0.9625504018906564,0.9625504018906564,,,0.98,0.98,,,50.342029678332395,50.342029678332395,,,100.68405935666479,2416.417424559955,0.167450876401303,0.485
1953-01-16,1953-01-27,672.3268,0.8943198470525467,601.2752009453283,0.487,1953,1,16,1953.01,1952,4,108,16,0.05195017736167635,0.0,0.52,3,Normal,41,6,4,3,66,120.0,0.19957583451194286,481.2752009453282,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,532.2752009453283,2,240.6376004726641,240.6376004726641,,,966.1490843615696,990.0,0.2252320005480164,0.06625504018906568,989.708512959263,0.409785685410437,0.409785685410437,,,23.149642912283014,23.149642912283014,,,0.94,0.94,,,0.9625504018906564,0.9625504018906564,,,0.98,0.98,,,50.342029678332395,50.342029678332395,,,100.68405935666479,2416.417424559955,0.167450876401303,0.485
1953-01-17,1953-01-28,672.3268,0.8943198470525467,601.2752009453283,0.487,1953,1,17,1953.01,1952,4,109,16,0.05195017736167635,0.0,0.52,3,Normal,41,6,4,3,66,120.0,0.19957583451194286,481.2752009453282,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,532.2752009453283,2,240.6376004726641,240.6376004726641,,,966.1490843615696,990.0,0.2252320005480164,0.06625504018906568,989.708512959263,0.409785685410437,0.409785685410437,,,23.149642912283014,23.149642912283014,,,0.94,0.94,,,0.9625504018906564,0.9625504018906564,,,0.98,0.98,,,50.342029678332395,50.342029678332395,,,100.68405935666479,2416.417424559955,0.167450876401303,0.485
1953-01-18,1953-01-29,691.4282,0.8945888788627693,618.5439782521025,0.479,1953,1,18,1953.01,1952,4,110,16,0.05344219972098166,17.268777306774272,0.52,3,Normal,41,6,4,3,66,120.0,0.19400399036960814,498.54397825210253,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,549.5439782521025,2,249.2719891260513,249.2719891260513,,,966.2255666437857,990.0,0.23524288594324785,0.06970879565042051,989.6950483184064,0.4396729769092106,0.4396729769092106,,,23.02980869771141,23.02980869771141,,,0.94,0.94,,,0.9970879565042052,0.9970879565042052,,,0.98,0.98,,,51.87842066048542,51.87842066048542,,,103.75684132097084,2490.1641917033003,0.16774367703678822,0.48
1953-01-19,1953-01-30,697.8704,0.8947491321582333,624.4189347589191,0.475,1953,1,19,1953.01,1952,4,111,16,0.0539497959631706,5.874956506816603,0.52,3,Normal,41,6,4,3,66,120.0,0.19217866935173994,504.4189347589192,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,555.4189347589191,2,252.2094673794596,252.2094673794596,,,966.2515401730792,990.0,0.2386486578312575,0.07176757390356768,989.6895837682653,0.4500794631033981,0.4500794631033981,,,22.98796413208266,22.98796413208266,,,0.94,0.94,,,1.0088378695178384,1.0088378695178384,,,0.98,0.98,,,52.394395312140844,52.394395312140844,,,104.78879062428169,2514.9309749827607,0.16781808620960445,0.475
1953-01-20,1953-01-31,710.868,0.9038667360018572,642.5299388881682,0.47100000000000003,1953,1,20,1953.01,1952,4,112,16,0.05551458671993773,18.111004129249068,0.52,3,Normal,41,6,4,3,66,120.0,0.18676172538768795,522.5299388881682,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,573.5299388881682,2,261.2649694440841,261.2649694440841,,,966.3314385994873,990.0,0.24914779065980766,0.07901197555526729,989.6718402337848,0.482922415715325,0.482922415715325,,,22.857479218582352,22.857479218582352,,,0.95,0.95,,,1.0450598777763365,1.0450598777763365,,,0.98,0.98,,,54.54164158603076,54.54164158603076,,,109.08328317206151,2617.9987961294764,0.16977151813473296,0.47
1953-01-21,1953-02-01,717.4235,0.9052071720698636,649.4168976114638,0.467,1953,1,21,1953.01,1952,4,113,17,0.05610961995363048,6.886958723295606,0.56,3,Normal,41,6,4,3,66,120.0,0.18478114819826288,529.4168976114638,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,580.4168976114638,2,264.7084488057319,264.7084488057319,,,966.3617468856957,990.0,0.2531402304993993,0.08176675904458552,989.665093010456,0.4957135414117558,0.4957135414117558,,,22.80763258334867,22.80763258334867,,,0.95,0.95,,,1.0588337952229276,1.0588337952229276,,,0.98,0.98,,,55.13999210425347,55.13999210425347,,,110.27998420850695,2646.719621004167,0.1698138508777851,0.465
1953-01-22,1953-02-02,730.6486,0.9087042210116176,663.943466896229,0.463,1953,1,22,1953.01,1952,4,114,17,0.05736471553983419,14.526569284765177,0.56,3,Normal,41,6,4,3,66,120.0,0.18073827966252945,543.943466896229,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,594.943466896229,2,271.9717334481145,271.9717334481145,,,966.4255286143057,990.0,0.2615614300847704,0.0875773867584916,989.6508611831567,0.5232396098258562,0.5232396098258562,,,22.70209295902509,22.70209295902509,,,0.95,0.95,,,1.087886933792458,1.087886933792458,,,0.98,0.98,,,56.390812918200346,56.390812918200346,,,112.78162583640069,2706.7590200736167,0.16986630859345125,0.465
1953-01-23,1953-02-03,737.3183,0.9131374440182216,673.2729478898602,0.458,1953,1,23,1953.01,1952,4,115,17,0.05817078269768392,9.32948099363125,0.56,3,Normal,41,6,4,3,66,120.0,0.1782338060308204,553.2729478898601,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,604.2729478898602,3,184.42431596328674,184.42431596328674,184.42431596328674,,966.4663797375476,990.0,0.2669698248636871,0.0913091791559441,989.6417209959803,0.2407976100693968,0.2407976100693968,0.2407976100693968,,22.9345436483633,22.9345436483633,22.9345436483633,,0.93,0.93,0.93,,0.7376972638531469,0.7376972638531469,0.7376972638531469,,0.97,0.97,0.97,,37.43104694455178,37.43104694455178,37.43104694455178,,112.29314083365534,2695.035380007728,0.16678694901614438,0.46
1953-01-24,1953-02-04,764.3804,0.9161225843595906,700.2661474818176,0.445,1953,1,24,1953.01,1952,4,116,17,0.06050299514242904,26.993199591957364,0.56,3,Normal,41,6,4,3,66,120.0,0.17136341722575674,580.2661474818176,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,631.2661474818176,3,193.4220491606059,193.4220491606059,193.4220491606059,,966.5840412583374,990.0,0.2826180565111986,0.10210645899272704,989.615275484496,0.2648642203067596,0.2648642203067596,0.2648642203067596,,22.766370005851986,22.766370005851986,22.766370005851986,,0.93,0.93,0.93,,0.7736881966424235,0.7736881966424235,0.7736881966424235,,0.97,0.97,0.97,,38.969376751894494,38.969376751894494,38.969376751894494,,116.90813025568347,2805.7951261364037,0.16694813918406504,0.445
1953-01-25,1953-02-05,785.0819,0.925765720961296,726.8019111671641,0.4370000000000001,1953,1,25,1953.01,1952,4,117,17,0.06279568512484299,26.535763685346524,0.56,3,Normal,41,6,4,3,66,120.0,0.16510688559870895,606.8019111671641,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,657.8019111671641,3,202.26730372238805,202.26730372238805,202.26730372238805,,966.6988731459493,990.0,0.2980011079229937,0.11204057335014923,989.5899583187268,0.28963092650983624,0.28963092650983624,0.28963092650983624,,22.601454246267764,22.601454246267764,22.601454246267764,,0.93,0.93,0.93,,0.8090692148895522,0.8090692148895522,0.8090692148895522,,0.97,0.97,0.97,,40.45626257123882,40.45626257123882,40.45626257123882,,121.36878771371649,2912.850905129196,0.1669901879025215,0.435
1953-01-26,1953-02-06,806.1332,0.9227500637267859,743.859461672278,0.43,1953,1,26,1953.01,1952,4,118,17,0.06426945748848481,17.05755050511391,0.56,3,Normal,41,6,4,3,66,120.0,0.16132079536936558,623.859461672278,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,674.859461672278,3,207.95315389075932,207.95315389075932,207.95315389075932,,966.7722210286586,990.0,0.30788954299842203,0.11715783850168343,989.5749526185001,0.30613130698166746,0.30613130698166746,0.30613130698166746,,22.49660028285963,22.49660028285963,22.49660028285963,,0.93,0.93,0.93,,0.8318126155630374,0.8318126155630374,0.8318126155630374,,0.97,0.97,0.97,,41.40054836131434,41.40054836131434,41.40054836131434,,124.20164508394302,2980.8394820146327,0.16696923475937786,0.43
1953-01-27,1953-02-07,806.1332,0.9227500637267859,743.859461672278,0.43,1953,1,27,1953.01,1952,4,119,17,0.06426945748848481,0.0,0.56,3,Normal,41,6,4,3,66,120.0,0.16132079536936558,623.859461672278,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,674.859461672278,3,207.95315389075932,207.95315389075932,207.95315389075932,,966.7722210286586,990.0,0.30788954299842203,0.11715783850168343,989.5749526185001,0.30613130698166746,0.30613130698166746,0.30613130698166746,,22.49660028285963,22.49660028285963,22.49660028285963,,0.93,0.93,0.93,,0.8318126155630374,0.8318126155630374,0.8318126155630374,,0.97,0.97,0.97,,41.40054836131434,41.40054836131434,41.40054836131434,,124.20164508394302,2980.8394820146327,0.16696923475937786,0.43
1953-01-28,1953-02-08,806.1332,0.9227500637267859,743.859461672278,0.43,1953,1,28,1953.01,1952,4,120,18,0.06426945748848481,0.0,0.56,3,Normal,41,6,4,3,66,120.0,0.16132079536936558,623.859461672278,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,674.859461672278,3,207.95315389075932,207.95315389075932,207.95315389075932,,966.7722210286586,990.0,0.30788954299842203,0.11715783850168343,989.5749526185001,0.30613130698166746,0.30613130698166746,0.30613130698166746,,22.49660028285963,22.49660028285963,22.49660028285963,,0.93,0.93,0.93,,0.8318126155630374,0.8318126155630374,0.8318126155630374,,0.97,0.97,0.97,,41.40054836131434,41.40054836131434,41.40054836131434,,124.20164508394302,2980.8394820146327,0.16696923475937786,0.43
1953-01-29,1953-02-09,813.2284,0.9247833120353294,752.0600531931917,0.424,1953,1,29,1953.01,1952,4,121,18,0.06497798859589178,8.20059152091369,0.56,3,Normal,41,6,4,3,66,120.0,0.1595617258096462,632.0600531931917,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,683.0600531931917,3,210.68668439773057,210.68668439773057,210.68668439773057,,966.8073484735687,990.0,0.31264350909750244,0.11961801595795753,989.5677384749446,0.3142255960519061,0.3142255960519061,0.3142255960519061,,22.446164405323852,22.446164405323852,22.446164405323852,,0.93,0.93,0.93,,0.8427467375909223,0.8427467375909223,0.8427467375909223,,0.97,0.97,0.97,,41.85071849656131,41.85071849656131,41.85071849656131,,125.55215548968393,3013.2517317524143,0.16694432174212515,0.425
1953-01-30,1953-02-10,827.5366,0.9266376969804004,766.8266091909909,0.419,1953,1,30,1953.01,1952,4,122,18,0.06625381903410163,14.766555997799172,0.56,3,Normal,41,6,4,3,66,120.0,0.15648909226898255,646.8266091909909,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,697.8266091909909,3,215.60886973033033,215.60886973033033,215.60886973033033,,966.8703745157296,990.0,0.32120383141506714,0.12404798275729728,989.5547481858276,0.3290652700790587,0.3290652700790587,0.3290652700790587,,22.35530840001907,22.35530840001907,22.35530840001907,,0.94,0.94,0.94,,0.8624354789213212,0.8624354789213212,0.8624354789213212,,0.98,0.98,0.98,,43.558230132066136,43.558230132066136,43.558230132066136,,130.6746903961984,3136.1925695087616,0.17040969735526185,0.42
1953-01-31,1953-02-11,834.7498,0.927846870651145,774.5199897066693,0.415,1953,1,31,1953.01,1952,4,123,18,0.06691852711065623,7.693380515678427,0.56,3,Normal,41,6,4,3,66,120.0,0.15493467127355498,654.5199897066692,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,705.5199897066693,3,218.17332990222312,218.17332990222312,218.17332990222312,,966.9030936770212,990.0,0.3256637621487938,0.1263559969120008,989.5479802409392,0.336931523525606,0.336931523525606,0.336931523525606,,22.307955040392415,22.307955040392415,22.307955040392415,,0.94,0.94,0.94,,0.8726933196088925,0.8726933196088925,0.8726933196088925,,0.98,0.98,0.98,,43.98295026509553,43.98295026509553,43.98295026509553,,131.9488507952866,3166.7724190868785,0.17036209852409234,0.415
1953-02-01,1953-02-12,856.6266,0.9231491968993152,790.7941578325908,0.406,1953,2,1,1953.02,1952,5,124,18,0.06832461523673583,16.274168125921506,0.53,3,Normal,43,7,5,4,78,137.0,0.17324356615821454,653.7941578325907,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,708.7941578325908,3,217.9313859441969,217.9313859441969,217.9313859441969,,966.9720363993247,990.0,0.3275618306275889,0.12613824734977724,989.5462999220225,0.3361854372876186,0.3361854372876186,0.3361854372876186,,22.238078085410447,22.238078085410447,22.238078085410447,,0.94,0.94,0.94,,0.8717255437767877,0.8717255437767877,0.8717255437767877,,0.98,0.98,0.98,,43.796556784075854,43.796556784075854,43.796556784075854,,131.38967035222754,3153.3520884534614,0.16614901495016154,0.405
1953-02-02,1953-02-13,856.6266,0.9231491968993152,790.7941578325908,0.406,1953,2,2,1953.02,1952,5,125,18,0.06832461523673583,0.0,0.53,3,Normal,43,7,5,4,78,137.0,0.17324356615821454,653.7941578325907,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,708.7941578325908,3,217.9313859441969,217.9313859441969,217.9313859441969,,966.9720363993247,990.0,0.3275618306275889,0.12613824734977724,989.5462999220225,0.3361854372876186,0.3361854372876186,0.3361854372876186,,22.238078085410447,22.238078085410447,22.238078085410447,,0.94,0.94,0.94,,0.8717255437767877,0.8717255437767877,0.8717255437767877,,0.98,0.98,0.98,,43.796556784075854,43.796556784075854,43.796556784075854,,131.38967035222754,3153.3520884534614,0.16614901495016154,0.405
1953-02-03,1953-02-14,878.8611,0.928907461559927,816.3806334647653,0.399,1953,2,3,1953.02,1952,5,126,18,0.07053528673135571,25.586475632174373,0.53,3,Normal,43,7,5,4,78,137.0,0.16781387796837402,679.3806334647652,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,734.3806334647653,3,226.46021115492175,226.46021115492175,226.46021115492175,,967.0796753684731,990.0,0.3423945701245016,0.1338141900394296,989.523791239836,0.3629820594993575,0.3629820594993575,0.3629820594993575,,22.081133811863765,22.081133811863765,22.081133811863765,,0.94,0.94,0.94,,0.9058408446196872,0.9058408446196872,0.9058408446196872,,0.98,0.98,0.98,,45.1893624505687,45.1893624505687,45.1893624505687,,135.56808735170608,3253.6340964409465,0.166059901220767,0.4
1953-02-04,1953-02-15,909.0679,0.925654744840442,841.4830150171365,0.388,1953,2,4,1953.02,1952,5,127,19,0.0727041324974806,25.102381552371305,0.53,3,Normal,43,7,5,4,78,137.0,0.16280780188677968,704.4830150171365,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,759.4830150171365,3,234.82767167237884,234.82767167237884,234.82767167237884,,967.1843655728047,990.0,0.356946675372253,0.14224150750856826,989.5008118171193,0.3902641723605824,0.3902641723605824,0.3902641723605824,,21.926182071953956,21.926182071953956,21.926182071953956,,0.94,0.94,0.94,,0.9393106866895152,0.9393106866895152,0.9393106866895152,,0.98,0.98,0.98,,46.53023274164545,46.53023274164545,46.53023274164545,,139.59069822493635,3350.176757398472,0.16588653096235534,0.39
1953-02-05,1953-02-16,901.4559,0.9245360747549916,833.4284993507283,0.392,1953,2,5,1953.02,1952,5,128,19,0.07200822234390293,8.054515666408179,0.53,3,Normal,43,7,5,4,78,137.0,0.16438122779185987,696.4284993507283,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,751.4284993507283,3,232.14283311690946,232.14283311690946,232.14283311690946,,967.1508733610277,990.0,0.3522773909279584,0.13892854980521852,989.5087940592668,0.3814031501373501,0.3814031501373501,0.3814031501373501,,21.97651754810189,21.97651754810189,21.97651754810189,,0.94,0.94,0.94,,0.9285713324676376,0.9285713324676376,0.9285713324676376,,0.98,0.98,0.98,,46.10383913227878,46.10383913227878,46.10383913227878,,138.31151739683628,3319.476417524071,0.16595486895946812,0.39
1953-02-06,1953-02-17,893.8841,0.9211526287302269,823.4036884951529,0.395,1953,2,6,1953.02,1952,5,129,19,0.07114207868598121,10.024810855575423,0.53,3,Normal,43,7,5,4,78,137.0,0.16638254347679726,686.4036884951529,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,741.4036884951529,3,228.80122949838432,228.80122949838432,228.80122949838432,,967.1090569374098,990.0,0.34646590637400165,0.1359211065485459,989.5176129870777,0.3705159137608397,0.3705159137608397,0.3705159137608397,,22.038040135906872,22.038040135906872,22.038040135906872,,0.94,0.94,0.94,,0.9152049179935372,0.9152049179935372,0.9152049179935372,,0.98,0.98,0.98,,45.5674011593298,45.5674011593298,45.5674011593298,,136.7022034779894,3280.852883471745,0.16602087820109895,0.395
1953-02-07,1953-02-18,909.0679,0.925654744840442,841.4830150171365,0.388,1953,2,7,1953.02,1952,5,130,19,0.0727041324974806,18.079326521983603,0.53,3,Normal,43,7,5,4,78,137.0,0.16280780188677968,704.4830150171365,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,759.4830150171365,3,234.82767167237884,234.82767167237884,234.82767167237884,,967.1843655728047,990.0,0.356946675372253,0.14224150750856826,989.5008118171193,0.3902641723605824,0.3902641723605824,0.3902641723605824,,21.926182071953956,21.926182071953956,21.926182071953956,,0.94,0.94,0.94,,0.9393106866895152,0.9393106866895152,0.9393106866895152,,0.98,0.98,0.98,,46.53023274164545,46.53023274164545,46.53023274164545,,139.59069822493635,3350.176757398472,0.16588653096235534,0.39
1953-02-08,1953-02-19,924.4132,0.9327916622884068,862.2849254693456,0.379,1953,2,8,1953.02,1952,5,131,19,0.07450141756055148,20.801910452209086,0.53,3,Normal,43,7,5,4,78,137.0,0.15888019835836778,725.2849254693456,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,780.2849254693456,3,241.76164182311518,241.76164182311518,241.76164182311518,,967.2704261662798,990.0,0.3690057538952728,0.1526424627346728,989.4783517833699,0.4136172081751803,0.4136172081751803,0.4136172081751803,,21.79430840891509,21.79430840891509,21.79430840891509,,0.94,0.94,0.94,,0.9670465672924607,0.9670465672924607,0.9670465672924607,,0.98,0.98,0.98,,47.61605654525334,47.61605654525334,47.61605654525334,,142.84816963576,3428.3560712582403,0.16566237610846218,0.38
1953-02-09,1953-02-20,932.1467,0.935310513432737,871.8466085716315,0.376,1953,2,9,1953.02,1952,5,132,19,0.07532754698058895,9.561683102285881,0.53,3,Normal,43,7,5,4,78,137.0,0.1571377334648931,734.8466085716315,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,789.8466085716315,3,244.9488695238772,244.9488695238772,244.9488695238772,,967.3097715419078,990.0,0.3771901194082679,0.15742330428581575,989.465386576306,0.4245779815763998,0.4245779815763998,0.4245779815763998,,21.731037052821726,21.731037052821726,21.731037052821726,,0.94,0.94,0.94,,0.9797954780955088,0.9797954780955088,0.9797954780955088,,0.98,0.98,0.98,,48.10373833273646,48.10373833273646,48.10373833273646,,144.31121499820938,3463.469159957025,0.16552362947725188,0.375
1953-02-10,1953-02-21,963.4877,0.9348295795407284,900.6968014836636,0.366,1953,2,10,1953.02,1952,5,133,19,0.07782020364818854,28.850192912032185,0.53,3,Normal,43,7,5,4,78,137.0,0.15210445931897187,763.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,818.6968014836636,3,254.56560049455456,254.56560049455456,254.56560049455456,,967.4276711507193,990.0,0.4036265511603293,0.17184840074183186,989.4245250480977,0.458513997852184,0.458513997852184,0.458513997852184,,21.538339899526328,21.538339899526328,21.538339899526328,,0.94,0.94,0.94,,1.0182624019782185,1.0182624019782185,1.0182624019782185,,0.98,0.98,0.98,,49.54899840575327,49.54899840575327,49.54899840575327,,148.6469952172598,3567.527885214235,0.16503555355409566,0.365
1953-02-11,1953-02-22,979.4038,0.9351257454830142,915.8657086038968,0.358,1953,2,11,1953.02,1952,5,134,20,0.0791307972233767,15.168907120233257,0.51,3,Normal,43,7,5,4,78,137.0,0.1495852489213036,778.8657086038968,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,833.8657086038968,3,259.62190286796556,259.62190286796556,259.62190286796556,,967.4891677180316,990.0,0.4175263465294672,0.1794328543019484,989.4030407991687,0.4768777613483001,0.4768777613483001,0.4768777613483001,,21.436995319788824,21.436995319788824,21.436995319788824,,0.94,0.94,0.94,,1.0384876114718624,1.0384876114718624,1.0384876114718624,,0.98,0.98,0.98,,50.295389815996494,50.295389815996494,50.295389815996494,,150.88616944798946,3621.268066751747,0.16474704536977733,0.36
1953-02-12,1953-02-23,979.4038,0.9351257454830142,915.8657086038968,0.358,1953,2,12,1953.02,1952,5,135,20,0.0791307972233767,0.0,0.51,3,Normal,43,7,5,4,78,137.0,0.1495852489213036,778.8657086038968,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,833.8657086038968,3,259.62190286796556,259.62190286796556,259.62190286796556,,967.4891677180316,990.0,0.4175263465294672,0.1794328543019484,989.4030407991687,0.4768777613483001,0.4768777613483001,0.4768777613483001,,21.436995319788824,21.436995319788824,21.436995319788824,,0.94,0.94,0.94,,1.0384876114718624,1.0384876114718624,1.0384876114718624,,0.98,0.98,0.98,,50.295389815996494,50.295389815996494,50.295389815996494,,150.88616944798946,3621.268066751747,0.16474704536977733,0.36
1953-02-13,1953-02-24,987.4235,0.9340897386234536,922.342159025656,0.35600000000000004,1953,2,13,1953.02,1952,5,136,20,0.07969036253981668,6.4764504217590675,0.51,3,Normal,43,7,5,4,78,137.0,0.14853489961331062,785.342159025656,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,840.342159025656,3,261.7807196752187,261.7807196752187,261.7807196752187,,967.5153204494133,990.0,0.4234609425334696,0.182671079512828,989.3938679779536,0.4848276180795718,0.4848276180795718,0.4848276180795718,,21.39371991046091,21.39371991046091,21.39371991046091,,0.94,0.94,0.94,,1.0471228787008746,1.0471228787008746,1.0471228787008746,,0.98,0.98,0.98,,50.6112308848431,50.6112308848431,50.6112308848431,,151.8336926545293,3644.0086237087044,0.16461753500991802,0.355
1953-02-14,1953-02-25,1003.5869,0.9310588346892579,934.3984496234046,0.35100000000000003,1953,2,14,1953.02,1952,5,137,20,0.08073202604746217,12.05629059774867,0.51,3,Normal,43,7,5,4,78,137.0,0.1466183939573271,797.3984496234046,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,852.3984496234046,3,265.79948320780153,265.79948320780153,265.79948320780153,,967.5638402477507,990.0,0.4345085394955501,0.18869922481170232,989.3767922356927,0.4998010207164169,0.4998010207164169,0.4998010207164169,,21.313150967225496,21.313150967225496,21.313150967225496,,0.94,0.94,0.94,,1.0631979328312062,1.0631979328312062,1.0631979328312062,,0.98,0.98,0.98,,51.194667899846046,51.194667899846046,51.194667899846046,,153.58400369953816,3686.016088788916,0.16436671503622238,0.35
1953-02-15,1953-02-26,1003.5869,0.9310588346892579,934.3984496234046,0.35100000000000003,1953,2,15,1953.02,1952,5,138,20,0.08073202604746217,0.0,0.51,3,Normal,43,7,5,4,78,137.0,0.1466183939573271,797.3984496234046,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,852.3984496234046,3,265.79948320780153,265.79948320780153,265.79948320780153,,967.5638402477507,990.0,0.4345085394955501,0.18869922481170232,989.3767922356927,0.4998010207164169,0.4998010207164169,0.4998010207164169,,21.313150967225496,21.313150967225496,21.313150967225496,,0.94,0.94,0.94,,1.0631979328312062,1.0631979328312062,1.0631979328312062,,0.98,0.98,0.98,,51.194667899846046,51.194667899846046,51.194667899846046,,153.58400369953816,3686.016088788916,0.16436671503622238,0.35
1953-02-16,1953-02-27,1028.1428,0.9294074600369922,955.5635883033212,0.34400000000000003,1953,2,16,1953.02,1952,5,139,20,0.08256069402940695,21.165138679916595,0.51,3,Normal,43,7,5,4,78,137.0,0.14337088779539447,818.5635883033212,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,873.5635883033212,3,272.8545294344404,272.8545294344404,272.8545294344404,,967.6484992631807,990.0,0.4539028896803342,0.20485087064265697,989.3412462396769,0.5266356733400978,0.5266356733400978,0.5266356733400978,,21.166111303156107,21.166111303156107,21.166111303156107,,0.94,0.94,0.94,,1.0914181177377615,1.0914181177377615,1.0914181177377615,,0.98,0.98,0.98,,52.190947314239786,52.190947314239786,52.190947314239786,,156.57284194271938,3757.748206625265,0.1638539222917931,0.345
1953-02-17,1953-02-28,1036.4114,0.9271521885867964,960.9110977863057,0.342,1953,2,17,1953.02,1952,5,140,20,0.08302271884873683,5.347509482984492,0.51,3,Normal,43,7,5,4,78,137.0,0.1425730229525011,823.9110977863057,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,878.9110977863057,3,274.63703259543524,274.63703259543524,274.63703259543524,,967.669784482168,990.0,0.4588029979715152,0.20912887822904455,989.3320681237994,0.5335262080488139,0.5335262080488139,0.5335262080488139,,21.12875743358253,21.12875743358253,21.12875743358253,,0.94,0.94,0.94,,1.0985481303817408,1.0985481303817408,1.0985481303817408,,0.98,0.98,0.98,,52.43919207121937,52.43919207121937,52.43919207121937,,157.31757621365807,3775.6218291277946,0.16371709784191035,0.34
1953-02-18,1953-03-01,1078.3827,0.9267893359779524,999.4335864631116,0.329,1953,2,18,1953.02,1952,5,141,21,0.08635106187041285,38.52248867680589,0.51,3,Normal,43,7,5,4,78,137.0,0.13707764263239172,862.4335864631116,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,917.4335864631116,4,215.6083966157779,215.6083966157779,215.6083966157779,215.6083966157779,967.8218798517993,990.0,0.4941024895877119,0.2399468691704893,989.2659506412417,0.3290638273610779,0.3290638273610779,0.3290638273610779,0.3290638273610779,21.115006962081583,21.115006962081583,21.115006962081583,21.115006962081583,0.94,0.94,0.94,0.94,0.8624335864631116,0.8624335864631116,0.8624335864631116,0.8624335864631116,0.98,0.98,0.98,0.98,41.14147288202845,41.14147288202845,41.14147288202845,41.14147288202845,164.56589152811378,3949.581396674731,0.16465915670344325,0.33
1953-02-19,1953-03-02,1130.1421,0.9300378440217686,1051.074922122234,0.315,1953,2,19,1953.02,1952,5,142,21,0.09081287327136102,51.64133565912242,0.51,3,Normal,43,7,5,4,78,137.0,0.13034275399072615,914.074922122234,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,969.074922122234,4,228.5187305305585,228.5187305305585,228.5187305305585,228.5187305305585,968.0223870267954,990.0,0.5414232354108119,0.28125993769778723,989.1773168268917,0.3696026945687623,0.3696026945687623,0.3696026945687623,0.3696026945687623,20.785327105527294,20.785327105527294,20.785327105527294,20.785327105527294,0.94,0.94,0.94,0.94,0.914074922122234,0.914074922122234,0.914074922122234,0.914074922122234,0.98,0.98,0.98,0.98,42.924140031795005,42.924140031795005,42.924140031795005,42.924140031795005,171.69656012718002,4120.717443052321,0.1633533029029996,0.315
1953-02-20,1953-03-03,1183.4396,0.9430283784142056,1116.0171269391562,0.301,1953,2,20,1953.02,1952,5,143,21,0.09642387976754307,64.94220481692219,0.51,3,Normal,43,7,5,4,78,137.0,0.1227579726986296,979.0171269391562,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1034.0171269391562,4,244.75428173478906,244.75428173478906,244.75428173478906,244.75428173478906,968.2691401734862,990.0,0.6014680182626997,0.333213701551325,989.065318280186,0.4239047124725541,0.4239047124725541,0.4239047124725541,0.4239047124725541,20.372273394227143,20.372273394227143,20.372273394227143,20.372273394227143,0.94,0.94,0.94,0.94,0.9790171269391562,0.9790171269391562,0.9790171269391562,0.9790171269391562,0.98,0.98,0.98,0.98,45.060160105798005,45.060160105798005,45.060160105798005,45.060160105798005,180.240640423192,4325.775370156609,0.16150347165148704,0.3
1953-02-21,1953-03-04,1219.8351,0.9395481740220928,1146.0938408130569,0.294,1953,2,21,1953.02,1952,5,144,21,0.09902250784624812,30.076713873900644,0.52,3,Normal,43,7,5,4,78,137.0,0.11953645951260855,1009.0938408130568,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1064.0938408130569,4,252.27346020326425,252.27346020326425,252.27346020326425,252.27346020326425,968.3814271321132,990.0,0.644877708389979,0.3618219930569739,988.993300298553,0.4503075162590788,0.4503075162590788,0.4503075162590788,0.4503075162590788,20.16156565018067,20.16156565018067,20.16156565018067,20.16156565018067,0.94,0.94,0.94,0.94,1.009093840813057,1.009093840813057,1.009093840813057,1.009093840813057,0.98,0.98,0.98,0.98,45.964099386193524,45.964099386193524,45.964099386193524,45.964099386193524,183.8563975447741,4412.553541074578,0.16042002059302884,0.295
1953-02-22,1953-03-05,1219.8351,0.9395481740220928,1146.0938408130569,0.294,1953,2,22,1953.02,1952,5,145,21,0.09902250784624812,0.0,0.52,3,Normal,43,7,5,4,78,137.0,0.11953645951260855,1009.0938408130568,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1064.0938408130569,4,252.27346020326425,252.27346020326425,252.27346020326425,252.27346020326425,968.3814271321132,990.0,0.644877708389979,0.3618219930569739,988.993300298553,0.4503075162590788,0.4503075162590788,0.4503075162590788,0.4503075162590788,20.16156565018067,20.16156565018067,20.16156565018067,20.16156565018067,0.94,0.94,0.94,0.94,1.009093840813057,1.009093840813057,1.009093840813057,1.009093840813057,0.98,0.98,0.98,0.98,45.964099386193524,45.964099386193524,45.964099386193524,45.964099386193524,183.8563975447741,4412.553541074578,0.16042002059302884,0.295
1953-02-23,1953-03-06,1183.4396,0.9430283784142056,1116.0171269391562,0.301,1953,2,23,1953.02,1952,5,146,21,0.09642387976754307,30.076713873900644,0.52,3,Normal,43,7,5,4,78,137.0,0.1227579726986296,979.0171269391562,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1034.0171269391562,4,244.75428173478906,244.75428173478906,244.75428173478906,244.75428173478906,968.2691401734862,990.0,0.6014680182626997,0.333213701551325,989.065318280186,0.4239047124725541,0.4239047124725541,0.4239047124725541,0.4239047124725541,20.372273394227143,20.372273394227143,20.372273394227143,20.372273394227143,0.94,0.94,0.94,0.94,0.9790171269391562,0.9790171269391562,0.9790171269391562,0.9790171269391562,0.98,0.98,0.98,0.98,45.060160105798005,45.060160105798005,45.060160105798005,45.060160105798005,180.240640423192,4325.775370156609,0.16150347165148704,0.3
1953-02-24,1953-03-07,1183.4396,0.9430283784142056,1116.0171269391562,0.301,1953,2,24,1953.02,1952,5,147,21,0.09642387976754307,0.0,0.52,3,Normal,43,7,5,4,78,137.0,0.1227579726986296,979.0171269391562,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1034.0171269391562,4,244.75428173478906,244.75428173478906,244.75428173478906,244.75428173478906,968.2691401734862,990.0,0.6014680182626997,0.333213701551325,989.065318280186,0.4239047124725541,0.4239047124725541,0.4239047124725541,0.4239047124725541,20.372273394227143,20.372273394227143,20.372273394227143,20.372273394227143,0.94,0.94,0.94,0.94,0.9790171269391562,0.9790171269391562,0.9790171269391562,0.9790171269391562,0.98,0.98,0.98,0.98,45.060160105798005,45.060160105798005,45.060160105798005,45.060160105798005,180.240640423192,4325.775370156609,0.16150347165148704,0.3
1953-02-25,1953-03-08,1229.0427,0.9328964552439568,1146.5695781734614,0.292,1953,2,25,1953.02,1952,5,148,22,0.09906361155418704,30.55245123430518,0.52,3,Normal,43,7,5,4,78,137.0,0.11948686116218725,1009.5695781734613,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1064.5695781734612,4,252.39239454336536,252.39239454336536,252.39239454336536,252.39239454336536,968.3831932600837,990.0,0.6455643396317999,0.3624404516254998,988.9919952087427,0.4507315188823385,0.4507315188823385,0.4507315188823385,0.4507315188823385,20.15807042977665,20.15807042977665,20.15807042977665,20.15807042977665,0.94,0.94,0.94,0.94,1.0095695781734615,1.0095695781734615,1.0095695781734615,1.0095695781734615,0.98,0.98,0.98,0.98,45.977797045093965,45.977797045093965,45.977797045093965,45.977797045093965,183.91118818037586,4413.868516329021,0.1604012453159231,0.29
1953-02-26,1953-03-09,1266.3107,0.9342800327994668,1183.088802330316,0.28400000000000003,1953,2,26,1953.02,1952,5,149,22,0.1022188725213393,36.51922415685453,0.52,3,Normal,43,7,5,4,78,137.0,0.11579857719061555,1046.088802330316,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1101.088802330316,4,261.522200582579,261.522200582579,261.522200582579,261.522200582579,968.517852092225,990.0,0.6982724982087034,0.4099154430294107,988.8918120587621,0.483872171195802,0.483872171195802,0.483872171195802,0.483872171195802,19.890087795341174,19.890087795341174,19.890087795341174,19.890087795341174,0.94,0.94,0.94,0.94,1.046088802330316,1.046088802330316,1.046088802330316,1.046088802330316,0.98,0.98,0.98,0.98,47.007613005188716,47.007613005188716,47.007613005188716,47.007613005188716,188.03045202075486,4512.730848498116,0.15893181614972055,0.285
1953-02-27,1953-03-10,1323.5347,0.9255800826003848,1225.0373569504754,0.272,1953,2,27,1953.02,1952,5,150,22,0.10584322764052108,41.94855462015949,0.52,3,Normal,43,7,5,4,78,137.0,0.11183332428411692,1088.0373569504752,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1143.0373569504754,4,272.00933923761886,272.00933923761886,272.00933923761886,272.00933923761886,968.6703341497893,990.0,0.7588168038460469,0.4644485640356181,988.7767346321184,0.5233840539314811,0.5233840539314811,0.5233840539314811,0.5233840539314811,19.583016428397674,19.583016428397674,19.583016428397674,19.583016428397674,0.94,0.94,0.94,0.94,1.0880373569504755,1.0880373569504755,1.0880373569504755,1.0880373569504755,0.98,0.98,0.98,0.98,48.13781132561873,48.13781132561873,48.13781132561873,48.13781132561873,192.5512453024749,4621.229887259398,0.1571798967680454,0.27
