Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1953-02-28,1953-03-11,1412.3815,0.9209757170532592,1300.769064715258,0.257,1953,2,28,1953.02,1952,5,151,22,0.11238644719139827,75.73170776478264,0.52,3,Normal,43,7,5,4,78,137.0,0.10532230794556116,1100.0,63.769064715258075,20.01510790332918,3.258273379611727,2.3273381282940906,1.8618705026352724,36.30647480138781,63.01510790332918,10.258273379611728,7.327338128294091,5.861870502635273,114.30647480138781,1180.6007194112346,4,275.0,275.0,275.0,275.0,968.9398491866207,990.0,0.8130319661605452,0.48,988.7069680338394,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.232184067218853,19.232184067218853,19.232184067218853,19.232184067218853,0.9318030438047852,0.9318030438047852,0.9318030438047852,0.9318030438047852,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.378412909562385,47.378412909562385,47.378412909562385,47.378412909562385,189.51365163824954,4548.3276393179885,0.14569354144329574,0.255
1953-03-01,1953-03-12,1442.8091,0.9369072893297924,1351.7783629013575,0.251,1953,3,1,1953.03,1952,6,152,22,0.11679365055467728,51.009298186099386,0.5,3,Normal,49,9,9,9,107,183.0,0.13537722234821267,1100.0,68.77836290135747,18.416064383423585,3.3825424377716784,3.3825424377716784,3.3825424377716784,40.21467120461885,67.41606438342359,12.382542437771681,12.382542437771681,12.382542437771681,147.21467120461884,1192.181149258967,4,275.0,275.0,275.0,275.0,969.1173414925144,990.0,0.8297459886211895,0.48,988.6902540113788,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.037977738864317,19.037977738864317,19.037977738864317,19.037977738864317,0.931978847667594,0.931978847667594,0.931978847667594,0.931978847667594,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.90883500191468,46.90883500191468,46.90883500191468,46.90883500191468,187.63534000765875,4503.248160183811,0.13880629040764644,0.25
1953-03-02,1953-03-13,1463.3217,0.9468435586710608,1385.5367259085865,0.248,1953,3,2,1953.03,1952,6,153,22,0.11971037311850187,33.758363007229036,0.5,3,Normal,49,9,9,9,107,183.0,0.1320787797089933,1100.0,102.5367259085865,27.455188904484917,5.042789798782944,5.042789798782944,5.042789798782944,59.95316760775276,76.45518890448491,14.042789798782945,14.042789798782945,14.042789798782945,166.95316760775273,1204.540768502051,4,275.0,275.0,275.0,275.0,969.2330793760786,990.0,0.847584614332857,0.48,988.6724153856673,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.904401229588487,18.904401229588487,18.904401229588487,18.904401229588487,0.9320340906978496,0.9320340906978496,0.9320340906978496,0.9320340906978496,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.58246870157272,46.58246870157272,46.58246870157272,46.58246870157272,186.3298748062909,4471.916995350982,0.1344820900969639,0.25
1953-03-03,1953-03-14,1515.4044,0.9478321076881999,1436.348946451972,0.239,1953,3,3,1953.03,1952,6,154,22,0.1241005489734504,50.81222054338559,0.5,3,Normal,49,9,9,9,107,183.0,0.12740636629562846,1100.0,153.3489464519721,41.060646864189245,7.541751464851086,7.541751464851086,7.541751464851086,89.66304519322958,90.06064686418924,16.541751464851085,16.541751464851085,16.541751464851085,196.6630451932296,1223.1441497938915,4,275.0,275.0,275.0,275.0,969.4047657503913,990.0,0.8744348553726269,0.48,988.6455651446272,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.705864614235864,18.705864614235864,18.705864614235864,18.705864614235864,0.9320172942551442,0.9320172942551442,0.9320172942551442,0.9320172942551442,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.09242256506907,46.09242256506907,46.09242256506907,46.09242256506907,184.3696902602763,4424.87256624663,0.12835995787493076,0.24
1953-03-04,1953-03-15,1769.9945,0.9841942757538936,1742.018455015875,0.203,1953,3,4,1953.03,1952,6,155,23,0.1505103945133716,305.6695085639028,0.5,3,Normal,49,9,9,9,107,183.0,0.1050505518314571,1100.0,459.01845501587485,50.99999999999999,9.0,16.0,22.57467811553483,360.44377690034014,100.0,18.0,25.0,31.57467811553483,467.44377690034014,1243.0,4,275.0,275.0,275.0,275.0,970.378885622981,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.684212383904267,17.684212383904267,17.684212383904267,17.684212383904267,0.9300609482320416,0.9300609482320416,0.9300609482320416,0.9300609482320416,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.48354155897819,43.48354155897819,43.48354155897819,43.48354155897819,173.93416623591276,4174.419989661907,0.09984633959249743,0.205
1953-03-05,1953-03-16,2356.3647,1.0058102037225491,2370.0556589516227,0.138,1953,3,5,1953.03,1952,6,156,23,0.20477280893342026,628.0372039357478,0.5,3,Normal,49,9,9,9,107,183.0,0.07721337653350671,1100.0,1087.0556589516227,51.0,9.0,16.0,53.46175371893226,957.5939052326904,100.0,18.0,25.0,62.46175371893226,1064.5939052326905,1243.0,4,275.0,275.0,275.0,275.0,972.1231560767934,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.939941930091848,15.939941930091848,15.939941930091848,15.939941930091848,0.9194840959481392,0.9194840959481392,0.9194840959481392,0.9194840959481392,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.748842476094474,38.748842476094474,38.748842476094474,38.748842476094474,154.9953699043779,3719.8888777050697,0.06539735441189554,0.14
1953-03-06,1953-03-17,2527.0168,1.0168862639365246,2569.688672656832,0.121,1953,3,6,1953.03,1952,6,157,23,0.22202110131755026,199.63301370520912,0.5,3,Normal,49,9,9,9,107,183.0,0.07121485258009645,1100.0,1286.6886726568318,51.0,8.999999999999991,15.999999999999993,63.279770786401556,1147.40890187043,100.0,18.0,25.0,72.27977078640156,1254.40890187043,1243.0,4,275.0,275.0,275.0,275.0,972.6200621481343,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.443035858751006,15.443035858751006,15.443035858751006,15.443035858751006,0.9148004912174278,0.9148004912174278,0.9148004912174278,0.9148004912174278,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.349676615526796,37.349676615526796,37.349676615526796,37.349676615526796,149.39870646210719,3585.568955090573,0.05813883528063425,0.12
1953-03-07,1953-03-18,2675.0157,1.0170500348123412,2720.624810808559,0.109,1953,3,7,1953.03,1952,6,158,23,0.2350619836538595,150.93613815172694,0.5,3,Normal,49,9,9,9,107,183.0,0.06726396057000346,1100.0,1437.6248108085585,51.0,9.0,16.0,70.7028595479619,1290.9219512605969,100.0,18.0,25.0,79.7028595479619,1397.9219512605966,1243.0,4,275.0,275.0,275.0,275.0,972.9804624690644,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.082635537820765,15.082635537820765,15.082635537820765,15.082635537820765,0.9109400657367724,0.9109400657367724,0.9109400657367724,0.9109400657367724,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.32409623767497,36.32409623767497,36.32409623767497,36.32409623767497,145.2963849506999,3487.113238816797,0.053405520810316486,0.11
1953-03-08,1953-03-19,2891.2138,1.0203249529486986,2949.9775844496285,0.093,1953,3,8,1953.03,1952,6,159,23,0.2548780632964479,229.3527736410697,0.5,3,Normal,49,9,9,9,107,183.0,0.0620343696727248,1100.0,1666.9775844496287,51.0,9.0,16.0,71.0,1519.9775844496287,100.0,18.0,25.0,80.0,1626.9775844496287,1243.0,4,275.0,275.0,275.0,275.0,973.5052744045967,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.557823602288366,14.557823602288366,14.557823602288366,14.557823602288366,0.9046216914762764,0.9046216914762764,0.9046216914762764,0.9046216914762764,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.8169903307005,34.8169903307005,34.8169903307005,34.8169903307005,139.267961322802,3342.431071747248,0.0472098371380625,0.095
1953-03-09,1953-03-20,3052.1754,1.0252944951920568,3129.378635980614,0.08,1953,3,9,1953.03,1952,6,160,23,0.27037831414872504,179.40105153098557,0.5,3,Normal,49,9,9,9,107,183.0,0.058478062672226175,1100.0,1846.378635980614,51.0,9.0,16.0,71.0,1699.3786359806138,100.0,18.0,25.0,80.0,1806.3786359806134,1243.0,4,275.0,275.0,275.0,275.0,973.8982638359572,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.164834170927932,14.164834170927932,14.164834170927932,14.164834170927932,0.8993493400225967,0.8993493400225967,0.8993493400225967,0.8993493400225967,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.67965946925408,33.67965946925408,33.67965946925408,33.67965946925408,134.7186378770163,3233.247309048392,0.043049644529448636,0.08
1953-03-10,1953-03-21,3134.7263,1.0336057617401824,3240.0711651584834,0.075,1953,3,10,1953.03,1952,6,161,23,0.2799421486696929,110.69252917786936,0.5,3,Normal,49,9,9,9,107,183.0,0.056480240918118485,1100.0,1957.0711651584836,51.0,9.0,16.0,71.0,1810.0711651584838,100.0,18.0,25.0,80.0,1917.0711651584838,1243.0,4,275.0,275.0,275.0,275.0,974.1336710455392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.929426961346126,13.929426961346126,13.929426961346126,13.929426961346126,0.8959692201088416,0.8959692201088416,0.8959692201088416,0.8959692201088416,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.99545470335095,32.99545470335095,32.99545470335095,32.99545470335095,131.9818188134038,3167.563651521691,0.04073423455405743,0.075
1953-03-11,1953-03-22,3304.0166,1.0204728694073757,3371.6593003716016,0.064,1953,3,11,1953.03,1952,6,162,24,0.2913113635521064,131.58813521311822,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.07088497938497494,1100.0,2032.6593003716016,41.0,7.0,13.0,67.0,1904.6593003716016,100.0,18.0,25.0,80.0,2048.6593003716016,1243.0,4,275.0,275.0,275.0,275.0,974.4069264473587,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.656171559526413,13.656171559526413,13.656171559526413,13.656171559526413,0.8918371606184153,0.8918371606184153,0.8918371606184153,0.8918371606184153,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.198994162428434,32.198994162428434,32.198994162428434,32.198994162428434,128.79597664971374,3091.103439593129,0.03819958221624549,0.065
1953-03-12,1953-03-23,3373.3099,1.0273162295044078,3465.456007417891,0.061,1953,3,12,1953.03,1952,6,163,24,0.29941539904090586,93.7967070462896,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.0689663927311196,1100.0,2126.4560074178908,41.0,7.0,13.0,66.99999999999999,1998.4560074178912,100.0,18.0,25.0,80.0,2142.4560074178908,1243.0,4,275.0,275.0,275.0,275.0,974.5975430790977,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.465554927787435,13.465554927787435,13.465554927787435,13.465554927787435,0.8888220991500995,0.8888220991500995,0.8888220991500995,0.8888220991500995,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.64221497665681,31.64221497665681,31.64221497665681,31.64221497665681,126.56885990662721,3037.6526377590526,0.03652300292824481,0.06
1953-03-13,1953-03-24,3496.7627,1.034253664617694,3616.539636773463,0.054000000000000006,1953,3,13,1953.03,1952,6,164,24,0.3124690246172272,151.0836293555717,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.06608527045295336,1100.0,2277.539636773463,41.0,7.0,13.0,67.0,2149.539636773463,100.0,18.0,25.0,80.0,2293.539636773463,1243.0,4,275.0,275.0,275.0,275.0,974.8976746329477,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.165423373937712,13.165423373937712,13.165423373937712,13.165423373937712,0.8838538617049427,0.8838538617049427,0.8838538617049427,0.8838538617049427,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.764018963244048,30.764018963244048,30.764018963244048,30.764018963244048,123.05607585297619,2953.3458204714284,0.034025916542355955,0.055
1953-03-14,1953-03-25,3733.5042,1.0268096737165175,3833.598229421248,0.045,1953,3,14,1953.03,1952,6,165,24,0.3312228870219958,217.0585926477852,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.062343517942432224,1100.0,2494.5982294212477,41.0,7.0,13.000000000000016,67.0,2366.5982294212477,100.0,18.0,25.0,80.0,2510.5982294212477,1243.0,4,275.0,275.0,275.0,275.0,975.3148614843764,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.748236522509005,12.748236522509005,12.748236522509005,12.748236522509005,0.87649906187101,0.87649906187101,0.87649906187101,0.87649906187101,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.54128244742336,29.54128244742336,29.54128244742336,29.54128244742336,118.16512978969344,2835.963114952642,0.03082355602181417,0.045
1953-03-15,1953-03-26,4038.4235,1.0208008286481365,4122.426055232107,0.037000000000000005,1953,3,15,1953.03,1952,6,166,24,0.356177611172054,288.8278258108585,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.05797556991875346,1100.0,2783.426055232106,41.0,7.0,13.0,67.0,2655.426055232107,100.0,18.0,25.0,80.0,2799.426055232107,1243.0,4,275.0,275.0,275.0,275.0,975.8464850322638,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.21661297462147,12.21661297462147,12.21661297462147,12.21661297462147,0.8663701842085786,0.8663701842085786,0.8663701842085786,0.8663701842085786,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,27.982215070261265,27.982215070261265,27.982215070261265,27.982215070261265,111.92886028104506,2686.2926467450807,0.02715121115125571,0.035
1953-03-16,1953-03-27,4196.5773,1.021741435314336,4287.816913909562,0.033,1953,3,16,1953.03,1952,6,167,24,0.3704673813617861,165.3908586774551,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.055739320217869016,1100.0,2948.8169139095617,41.0,7.0,13.0,67.0,2820.8169139095617,100.0,18.0,25.0,80.0,2964.8169139095617,1243.0,4,275.0,275.0,275.0,275.0,976.1398016229016,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.923296383983555,11.923296383983555,11.923296383983555,11.923296383983555,0.8604187507045978,0.8604187507045978,0.8604187507045978,0.8604187507045978,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,27.122766346948996,27.122766346948996,27.122766346948996,27.122766346948996,108.49106538779594,2603.7855693071037,0.02530216834488756,0.035
1953-03-17,1953-03-28,4337.6663,1.0137699956114323,4397.395945914858,0.03,1953,3,17,1953.03,1952,6,168,24,0.37993500972704375,109.57903200529655,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.05435034801040122,1100.0,3058.3959459148577,41.0,7.0,13.0,67.0,2930.3959459148577,100.0,18.0,25.0,80.0,3074.3959459148577,1243.0,4,275.0,275.0,275.0,275.0,976.3299772957512,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.733120711134074,11.733120711134074,11.733120711134074,11.733120711134074,0.8564221377460102,0.8564221377460102,0.8564221377460102,0.8564221377460102,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,26.566185483615648,26.566185483615648,26.566185483615648,26.566185483615648,106.26474193446259,2550.3538064271024,0.02416537952039129,0.03
1953-03-18,1953-03-29,4505.4084,1.035380161908873,4664.810478657597,0.024,1953,3,18,1953.03,1952,6,169,25,0.4030396253560164,267.41453274273863,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.05123466453642026,1100.0,3325.810478657597,41.0,7.0,13.0,67.0,3197.810478657597,100.0,18.0,25.0,80.0,3341.810478657597,1243.0,4,275.0,275.0,275.0,275.0,976.781004031064,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.282093975821185,11.282093975821185,11.282093975821185,11.282093975821185,0.846509842915006,0.846509842915006,0.846509842915006,0.846509842915006,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.249309283612327,25.249309283612327,25.249309283612327,25.249309283612327,100.99723713444935,2423.933691226784,0.021650876835517988,0.025
1953-03-19,1953-03-30,4883.7869,1.050074297998217,5128.339100590389,0.017,1953,3,19,1953.03,1952,6,170,25,0.4430884982910096,463.5286219327919,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.04660378249411894,1100.0,3789.3391005903886,41.0,7.0,13.0,67.0,3661.3391005903886,100.0,18.0,25.0,80.0,3805.3391005903886,1243.0,4,275.0,275.0,275.0,275.0,977.5227209036937,990.0169698672518,0.9219672131147539,0.48,988.615002654137,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.557346970443364,10.557346970443364,10.557346970443364,10.557346970443364,0.8293037412485555,0.8293037412485555,0.8293037412485555,0.8293037412485555,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,23.147079141910396,23.147079141910396,23.147079141910396,23.147079141910396,92.58831656764157,2222.1195976233976,0.018054250070355632,0.015
1953-03-20,1953-03-31,5113.3614,1.0475220754542551,5356.358946275675,0.013000000000000001,1953,3,20,1953.03,1952,6,171,25,0.4627894129582184,228.01984568528684,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.044619862559095086,1100.0,4017.358946275675,41.0,7.0,13.0,67.0,3889.3589462756763,100.0,18.0,25.0,80.0,4033.3589462756763,1243.0,4,275.0,275.0,275.0,275.0,977.8707273785199,990.0355094768448,0.9219672131147539,0.48,988.63354226373,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.227880105210104,10.227880105210104,10.227880105210104,10.227880105210104,0.8209609287745421,0.8209609287745421,0.8209609287745421,0.8209609287745421,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,22.199126907861785,22.199126907861785,22.199126907861785,22.199126907861785,88.79650763144714,2131.1161831547315,0.016577773917333928,0.015
1953-03-21,1953-04-01,5383.7291,1.0245226059988362,5515.7521675237695,0.01,1953,3,21,1953.03,1952,6,172,25,0.4765609872740537,159.39322124809402,0.1,1,Wet,68,14,17,21,195,315.0,0.05710916488501613,1100.0,4100.7521675237695,32.0,4.0,8.0,59.0,3997.7521675237695,100.0,18.0,25.0,80.0,4192.7521675237695,1243.0,4,275.0,275.0,275.0,275.0,978.1079365640637,990.0484692614847,0.9219672131147539,0.48,988.6465020483702,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.003630704306332,10.003630704306332,10.003630704306332,10.003630704306332,0.8150961938910972,0.8150961938910972,0.8150961938910972,0.8150961938910972,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,21.55729639551432,21.55729639551432,21.55729639551432,21.55729639551432,86.22918558205727,2069.5004539693746,0.01563325961049639,0.01
1953-03-22,1953-04-02,5622.7563,1.0283090561542192,5781.93122383819,0.008,1953,3,22,1953.03,1952,6,173,25,0.4995588577396197,266.17905631442045,0.1,1,Wet,68,14,17,21,195,315.0,0.05448006691973329,1100.0,4366.93122383819,32.0,4.0,8.0,59.0,4263.93122383819,100.0,18.0,25.0,80.0,4458.93122383819,1243.0,0,275.0,275.0,275.0,275.0,978.4936238449353,990.0701114820166,0.9219672131147539,0.48,988.668144268902,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.639585643966557,9.639585643966557,9.639585643966557,9.639585643966557,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01
1953-03-23,1953-04-03,5734.5421,1.0280549112720754,5895.424169801479,0.006999999999999999,1953,3,23,1953.03,1952,6,174,25,0.5093646482708478,113.49294596328946,0.1,1,Wet,68,14,17,21,195,315.0,0.05343126990141698,1100.0,4480.4241698014785,32.0,4.0,8.0,59.0,4377.4241698014785,100.0,18.0,25.0,80.0,4572.4241698014785,1243.0,0,275.0,275.0,275.0,275.0,978.654294971073,990.0793392529739,0.9219672131147539,0.48,988.6773720398593,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.488142288786278,9.488142288786278,9.488142288786278,9.488142288786278,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1953-03-24,1953-04-04,5715.8471,1.0280549112720754,5876.204683235249,0.006999999999999999,1953,3,24,1953.03,1952,6,175,25,0.5077040846315255,19.219486566230444,0.1,1,Wet,68,14,17,21,195,315.0,0.05360602922813287,1100.0,4461.204683235249,32.000000000000114,4.0,8.000000000000027,59.0,4358.204683235248,100.0,18.0,25.0,80.0,4553.204683235248,1243.0,0,275.0,275.0,275.0,275.0,978.6272397703754,990.0777765741797,0.9219672131147539,0.48,988.675809361065,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.513634810689679,9.513634810689679,9.513634810689679,9.513634810689679,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1953-03-25,1953-04-05,5678.5338,1.0280549112720754,5837.844561914481,0.006999999999999999,1953,3,25,1953.03,1952,6,176,26,0.5043897701494112,38.36012132076758,0.1,1,Wet,68,14,17,21,195,315.0,0.053958271183688025,1100.0,4422.844561914481,32.0,4.0,8.0,59.0,4319.844561914481,100.0,18.0,25.0,80.0,4514.844561914481,1243.0,0,275.0,275.0,275.0,275.0,978.5730539626536,990.0746576277955,0.9219672131147539,0.48,988.6726904146808,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.564701672027313,9.564701672027313,9.564701672027313,9.564701672027313,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1953-03-26,1953-04-06,5659.9156,1.0280549112720754,5818.7040299654345,0.006999999999999999,1953,3,26,1953.03,1952,6,177,26,0.5027360281890136,19.140531949046817,0.1,1,Wet,68,14,17,21,195,315.0,0.05413576603618233,1100.0,4403.7040299654345,32.0,4.0,8.0,59.0,4300.7040299654345,100.0,18.0,25.0,80.0,4495.7040299654345,1243.0,0,275.0,275.0,275.0,275.0,978.545923370678,990.0731013685643,0.9219672131147539,0.48,988.6711341554496,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.590276004771523,9.590276004771523,9.590276004771523,9.590276004771523,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1953-03-27,1953-04-07,5567.2098,1.0283090561542192,5724.812254850519,0.008,1953,3,27,1953.03,1952,6,178,26,0.4946237788190848,93.89177511491562,0.1,1,Wet,68,14,17,21,195,315.0,0.05502363850152585,1100.0,4309.812254850519,32.0,4.0,8.0,59.0,4206.812254850519,100.0,18.0,25.0,80.0,4401.812254850519,1243.0,0,275.0,275.0,275.0,275.0,978.4119229684725,990.0654673100051,0.9219672131147539,0.48,988.6635000968904,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.716642348418032,9.716642348418032,9.716642348418032,9.716642348418032,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01
1953-03-28,1953-04-08,5511.8949,1.0283090561542192,5667.931442240255,0.008,1953,3,28,1953.03,1952,6,179,26,0.4897092766095581,56.880812610263995,0.1,1,Wet,68,14,17,21,195,315.0,0.055575831008198635,1100.0,4252.931442240255,32.0,4.0,8.0,59.0,4149.931442240255,100.0,18.0,25.0,80.0,4344.931442240255,1243.0,0,275.0,275.0,275.0,275.0,978.3299935185139,990.0608425017743,0.9219672131147539,0.48,988.6588752886597,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.793946990145585,9.793946990145585,9.793946990145585,9.793946990145585,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01
1953-03-29,1953-04-09,5420.2188,1.0245226059988362,5553.136690059884,0.01,1953,3,29,1953.03,1952,6,180,26,0.4797910100211741,114.79475218037079,0.1,1,Wet,68,14,17,21,195,315.0,0.05672469769452102,1100.0,4138.136690059884,32.0,4.0,8.0,59.0,4035.136690059884,100.0,18.0,25.0,80.0,4230.136690059884,1243.0,0,275.0,275.0,275.0,275.0,978.1628796351158,990.0515088848587,0.9219672131147539,0.48,988.6495416717439,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.951727256628217,9.951727256628217,9.951727256628217,9.951727256628217,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01
1953-03-30,1953-04-10,5329.1885,1.0393810658255642,5539.057623115339,0.01,1953,3,30,1953.03,1952,6,181,26,0.4785745786371653,14.079066944545048,0.1,1,Wet,68,14,17,21,195,315.0,0.05686887940747476,1100.0,4124.057623115339,32.0,4.0,8.0,59.0,4021.0576231153386,100.0,18.0,25.0,80.0,4216.057623115339,1243.0,0,275.0,275.0,275.0,275.0,978.1422183520566,990.0503641581627,0.9219672131147539,0.48,988.648396945048,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.971243812991318,9.971243812991318,9.971243812991318,9.971243812991318,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01
1953-03-31,1953-04-11,5238.8058,1.0435632736463587,5467.025330645532,0.011,1953,3,31,1953.03,1952,6,182,26,0.4723509885677741,72.03229246980662,0.1,1,Wet,68,14,17,21,195,315.0,0.05761817093369963,1100.0,4052.025330645533,32.0,4.0,8.0,59.0,3949.025330645533,100.0,18.0,25.0,80.0,4144.025330645532,1243.0,4,275.0,275.0,275.0,275.0,978.0359330971072,990.0445074285589,0.9219672131147539,0.48,988.642540215444,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.071672338337024,10.071672338337024,10.071672338337024,10.071672338337024,0.8168916115798072,0.8168916115798072,0.8168916115798072,0.8168916115798072,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,21.75172989844552,21.75172989844552,21.75172989844552,21.75172989844552,87.00691959378206,2088.1660702507693,0.015914855763711728,0.01
1953-04-01,1953-04-12,5149.0725,1.046897610788912,5390.551698028889,0.012,1953,4,1,1953.04,1952,7,183,27,0.4657436667096961,76.47363261664304,0.05,1,Wet,84,14,20,27,219,364.0,0.0675255558968297,1100.0,3926.55169802889,16.0,4.0,5.0,53.0,3848.55169802889,100.0,18.0,25.0,80.0,4067.55169802889,1243.0,4,275.0,275.0,275.0,275.0,977.9220224291125,990.0382895869117,0.9219672131147539,0.48,988.6363223737967,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.179365164684283,10.179365164684283,10.179365164684283,10.179365164684283,0.8197049190706802,0.8197049190706802,0.8197049190706802,0.8197049190706802,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,22.060025611338105,22.060025611338105,22.060025611338105,22.060025611338105,88.24010244535242,2117.762458688458,0.016369401016526442,0.01
1953-04-02,1953-04-13,5131.2039,1.0475220754542551,5375.049358906967,0.013000000000000001,1953,4,2,1953.04,1952,7,184,27,0.464404264609562,15.502339121921976,0.05,1,Wet,84,14,20,27,219,364.0,0.06772030835341399,1100.0,3911.049358906968,16.0,4.0,5.0,53.0,3833.049358906968,100.0,18.0,25.0,80.0,4052.049358906968,1243.0,4,275.0,275.0,275.0,275.0,977.8987943175806,990.0370291382246,0.9219672131147539,0.48,988.63506192511,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.201332827529269,10.201332827529269,10.201332827529269,10.201332827529269,0.8202745175683643,0.8202745175683643,0.8202745175683643,0.8202745175683643,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,22.12299463536663,22.12299463536663,22.12299463536663,22.12299463536663,88.49197854146652,2123.8074849951963,0.01646347272975771,0.015
1953-04-03,1953-04-14,5113.3614,1.0475220754542551,5356.358946275675,0.013000000000000001,1953,4,3,1953.04,1952,7,185,27,0.4627894129582184,18.69041263129202,0.05,1,Wet,84,14,20,27,219,364.0,0.06795661075945862,1100.0,3892.358946275675,16.0,4.0,5.0,53.0,3814.358946275675,100.0,18.0,25.0,80.0,4033.358946275675,1243.0,4,275.0,275.0,275.0,275.0,977.8707273785199,990.0355094768448,0.9219672131147539,0.48,988.63354226373,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.227880105210104,10.227880105210104,10.227880105210104,10.227880105210104,0.8209609287745421,0.8209609287745421,0.8209609287745421,0.8209609287745421,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,22.199126907861785,22.199126907861785,22.199126907861785,22.199126907861785,88.79650763144714,2131.1161831547315,0.016577773917333928,0.015
1953-04-04,1953-04-15,5059.9903,1.0523054879951217,5324.655561892081,0.014,1953,4,4,1953.04,1952,7,186,27,0.4600502405474758,31.703384383594308,0.05,1,Wet,84,14,20,27,219,364.0,0.06836122933567837,1100.0,3860.655561892081,16.0,4.0,5.0,53.0,3782.655561892081,100.0,18.0,25.0,80.0,4001.655561892081,1243.0,4,275.0,275.0,275.0,275.0,977.8229633358003,990.0329317697708,0.9219672131147539,0.48,988.6309645566561,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.273066440855658,10.273066440855658,10.273066440855658,10.273066440855658,0.8221244127609926,0.8221244127609926,0.8221244127609926,0.8221244127609926,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,22.328801785873047,22.328801785873047,22.328801785873047,22.328801785873047,89.31520714349216,2143.5649714438127,0.016773893842582113,0.015
1953-04-05,1953-04-16,4989.1947,1.0507097584080378,5242.195557887661,0.015,1953,4,5,1953.04,1952,7,187,27,0.4529256962014938,82.46000400441972,0.05,1,Wet,84,14,20,27,219,364.0,0.06943655496642204,1100.0,3778.195557887661,16.0,4.0,5.0,53.0,3700.195557887661,100.0,18.0,25.0,80.0,3919.195557887661,1243.0,4,275.0,275.0,275.0,275.0,977.6977995549772,990.0262271942253,0.9219672131147539,0.48,988.6242599811104,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.391525646133076,10.391525646133076,10.391525646133076,10.391525646133076,0.8251454911251567,0.8251454911251567,0.8251454911251567,0.8251454911251567,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,22.66927451206193,22.66927451206193,22.66927451206193,22.66927451206193,90.67709804824771,2176.250353157945,0.017297542040721956,0.015
1953-04-06,1953-04-17,4936.3728,1.0482608517233485,5174.606355751969,0.016,1953,4,6,1953.04,1952,7,188,27,0.4470859891369702,67.58920213569218,0.05,1,Wet,84,14,20,27,219,364.0,0.07034351503769679,1100.0,3710.606355751969,16.0,4.0,5.0,53.0,3632.606355751969,100.0,18.0,25.0,80.0,3851.606355751969,1243.0,4,275.0,275.0,275.0,275.0,977.5941874874353,990.0207317189673,0.9219672131147539,0.48,988.6187645058524,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.48964223841729,10.48964223841729,10.48964223841729,10.48964223841729,0.8276158950355947,0.8276158950355947,0.8276158950355947,0.8276158950355947,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,22.951827768038196,22.951827768038196,22.951827768038196,22.951827768038196,91.80731107215277,2203.3754657316667,0.017741892766413418,0.015
1953-04-07,1953-04-18,4866.3108,1.050074297998217,5109.987897151142,0.017,1953,4,7,1953.04,1952,7,189,27,0.4415029543138586,64.61845860082758,0.05,1,Wet,84,14,20,27,219,364.0,0.07123304542520205,1100.0,3645.987897151141,16.0,4.0,5.0,53.0,3567.9878971511407,100.0,18.0,25.0,80.0,3786.9878971511407,1243.0,4,275.0,275.0,275.0,275.0,977.4942515075252,990.0154777859536,0.9219672131147539,0.48,988.6135105728388,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.584324285313826,10.584324285313826,10.584324285313826,10.584324285313826,0.8299724412552052,0.8299724412552052,0.8299724412552052,0.8299724412552052,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,23.22493923743722,23.22493923743722,23.22493923743722,23.22493923743722,92.89975694974888,2229.5941667939733,0.01818003463404311,0.015
1953-04-08,1953-04-19,4831.4375,1.050074297998217,5073.36834113476,0.017,1953,4,8,1953.04,1952,7,190,28,0.4383390246740432,36.619556016381466,0.05,1,Wet,84,14,20,27,219,364.0,0.07174720531302567,1100.0,3609.36834113476,16.0,4.0,5.0,53.0,3531.36834113476,100.0,18.0,25.0,80.0,3750.36834113476,1243.0,4,275.0,275.0,275.0,275.0,977.437229854794,990.0125003597127,0.9219672131147539,0.48,988.6105331465981,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.638368511804018,10.638368511804018,10.638368511804018,10.638368511804018,0.8313054940275122,0.8313054940275122,0.8313054940275122,0.8313054940275122,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,23.381020236425385,23.381020236425385,23.381020236425385,23.381020236425385,93.52408094570153,2244.5779426968365,0.01843431713550351,0.015
1953-04-09,1953-04-20,4814.0403,1.0482425677584868,5046.281965364836,0.018000000000000002,1953,4,9,1953.04,1952,7,191,28,0.4359987618075217,27.086375769924413,0.05,1,Wet,84,14,20,27,219,364.0,0.07213231493965548,1100.0,3582.2819653648357,16.0,4.0,5.0,53.0,3504.2819653648357,100.0,18.0,25.0,80.0,3723.2819653648357,1243.0,4,275.0,275.0,275.0,275.0,977.394869944038,990.010298047758,0.9219672131147539,0.48,988.6083308346432,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.678526110605233,10.678526110605233,10.678526110605233,10.678526110605233,0.8322903454068791,0.8322903454068791,0.8322903454068791,0.8322903454068791,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,23.497082820216693,23.497082820216693,23.497082820216693,23.497082820216693,93.98833128086679,2255.719950740803,0.01862526349616526,0.02
1953-04-10,1953-04-21,4762.0068,1.0452560588112731,4977.516459800483,0.019,1953,4,10,1953.04,1952,7,192,28,0.4300574221267617,68.76550556435268,0.05,1,Wet,84,14,20,27,219,364.0,0.073128839038453,1100.0,3513.5164598004826,16.0,4.0,5.0,53.0,3435.5164598004826,100.0,18.0,25.0,80.0,3654.5164598004826,1243.0,4,275.0,275.0,275.0,275.0,977.2866212918094,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.776476715075843,10.776476715075843,10.776476715075843,10.776476715075843,0.8346722588159274,0.8346722588159274,0.8346722588159274,0.8346722588159274,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,23.780476432567163,23.780476432567163,23.780476432567163,23.780476432567163,95.12190573026865,2282.925737526448,0.01911031465159263,0.02
1953-04-11,1953-04-22,4692.9981,1.0411241761518433,4885.993780544665,0.02,1953,4,11,1953.04,1952,7,193,28,0.4221498626390591,91.52267925581782,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.0603766630188209,1100.0,3490.993780544665,30.0,4.0,7.0,55.0,3394.993780544665,100.0,18.0,25.0,80.0,3562.993780544665,1243.0,4,275.0,275.0,275.0,275.0,977.140943584758,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.922154422127347,10.922154422127347,10.922154422127347,10.922154422127347,0.8381615390190013,0.8381615390190013,0.8381615390190013,0.8381615390190013,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,24.202700006451753,24.202700006451753,24.202700006451753,24.202700006451753,96.810800025807,2323.4592006193684,0.019813942541493584,0.02
1953-04-12,1953-04-23,4675.812,1.0411241761518433,4868.100916340903,0.02,1953,4,12,1953.04,1952,7,194,28,0.420603919171854,17.892864203762656,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.06059857941928945,1100.0,3473.1009163409026,30.0,4.0,7.0,55.0,3377.1009163409026,100.0,18.0,25.0,80.0,3545.1009163409026,1243.0,4,275.0,275.0,275.0,275.0,977.1122450599513,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.950852946934175,10.950852946934175,10.950852946934175,10.950852946934175,0.8388414211037156,0.8388414211037156,0.8388414211037156,0.8388414211037156,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,24.285977667761077,24.285977667761077,24.285977667761077,24.285977667761077,97.14391067104431,2331.453856105064,0.01995519656237166,0.02
1953-04-13,1953-04-24,4692.9981,1.0411241761518433,4885.993780544665,0.02,1953,4,13,1953.04,1952,7,195,28,0.4221498626390591,17.892864203762656,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.0603766630188209,1100.0,3490.993780544665,30.0,4.0,7.0,55.0,3394.993780544665,100.0,18.0,25.0,80.0,3562.993780544665,1243.0,4,275.0,275.0,275.0,275.0,977.140943584758,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.922154422127347,10.922154422127347,10.922154422127347,10.922154422127347,0.8381615390190013,0.8381615390190013,0.8381615390190013,0.8381615390190013,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,24.202700006451753,24.202700006451753,24.202700006451753,24.202700006451753,96.810800025807,2323.4592006193684,0.019813942541493584,0.02
1953-04-14,1953-04-25,4658.6523,1.0463454815472313,4874.559784204616,0.02,1953,4,14,1953.04,1952,7,196,28,0.4211619653552788,11.433996340048909,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.06051828535489698,1100.0,3479.559784204617,30.0,4.0,7.0,55.0,3383.559784204617,100.0,18.0,25.0,80.0,3551.559784204617,1243.0,4,275.0,275.0,275.0,275.0,977.1226128176344,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.940485189250882,10.940485189250882,10.940485189250882,10.940485189250882,0.8385960889283479,0.8385960889283479,0.8385960889283479,0.8385960889283479,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,24.255888748910714,24.255888748910714,24.255888748910714,24.255888748910714,97.02355499564285,2328.5653198954283,0.019904065041941883,0.02
1953-04-15,1953-04-26,4624.4124,1.0463454815472313,4838.7330195509885,0.021,1953,4,15,1953.04,1952,7,197,29,0.4180665328892055,35.826764653627826,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.060966372562414,1100.0,3443.733019550989,30.0,4.0,7.0,55.0,3347.733019550988,100.0,18.0,25.0,80.0,3515.733019550988,1243.0,4,275.0,275.0,275.0,275.0,977.0649846353476,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.998113371537626,10.998113371537626,10.998113371537626,10.998113371537626,0.8399556588920838,0.8399556588920838,0.8399556588920838,0.8399556588920838,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,24.423186702901386,24.423186702901386,24.423186702901386,24.423186702901386,97.69274681160552,2344.625923478533,0.020189736944955683,0.02
1953-04-16,1953-04-27,4573.2514,1.0425744081743091,4767.9548717873295,0.022,1953,4,16,1953.04,1952,7,198,29,0.4119513009224253,70.77814776365905,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.0618713909700692,1100.0,3372.954871787329,30.0,4.0,7.0,55.0,3276.9548717873304,100.0,18.0,25.0,80.0,3444.9548717873304,1243.0,4,275.0,275.0,275.0,275.0,976.9502727165615,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.112825290323896,11.112825290323896,11.112825290323896,11.112825290323896,0.8426323000034066,0.8426323000034066,0.8426323000034066,0.8426323000034066,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,24.756563886454387,24.756563886454387,24.756563886454387,24.756563886454387,99.0262555458175,2376.630133099621,0.02076912601077037,0.02
1953-04-17,1953-04-28,4539.2767,1.0387348424461549,4715.104867794002,0.023,1953,4,17,1953.04,1952,7,199,29,0.40738506057740176,52.85000399332785,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.0625648863114296,1100.0,3320.1048677940016,30.0,4.0,7.0,55.0,3224.1048677940016,100.0,18.0,25.0,80.0,3392.1048677940016,1243.0,4,275.0,275.0,275.0,275.0,976.8638566995463,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.19924130733871,11.19924130733871,11.19924130733871,11.19924130733871,0.8446226250746347,0.8446226250746347,0.8446226250746347,0.8446226250746347,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.008007450666646,25.008007450666646,25.008007450666646,25.008007450666646,100.03202980266659,2400.7687152639983,0.021215229057984314,0.025
1953-04-18,1953-04-29,4488.5142,1.029579134674392,4621.280566009721,0.025,1953,4,18,1953.04,1952,7,200,29,0.39927864090323983,93.82430178428059,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.06383512011146295,1100.0,3226.280566009721,30.0,4.0,7.0,55.0,3130.280566009721,100.0,18.0,25.0,80.0,3298.280566009721,1243.0,4,275.0,275.0,275.0,275.0,976.7088025665556,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.354295440329635,11.354295440329635,11.354295440329635,11.354295440329635,0.8481376549591889,0.8481376549591889,0.8481376549591889,0.8481376549591889,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.45976041327864,25.45976041327864,25.45976041327864,25.45976041327864,101.83904165311456,2444.136999674749,0.022036974426992696,0.025
1953-04-19,1953-04-30,4437.9913,1.029195848428464,4567.562221321642,0.026000000000000002,1953,4,19,1953.04,1952,7,201,29,0.3946373759221899,53.71834468807901,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.0645858744130344,1100.0,3172.562221321642,30.0,4.0,7.0,55.0,3076.562221321642,100.0,18.0,25.0,80.0,3244.562221321642,1243.0,4,275.0,275.0,275.0,275.0,976.6190619594856,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.444036047399509,11.444036047399509,11.444036047399509,11.444036047399509,0.8501390950968032,0.8501390950968032,0.8501390950968032,0.8501390950968032,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.72154090711753,25.72154090711753,25.72154090711753,25.72154090711753,102.88616362847011,2469.267927083283,0.022525399467617897,0.025
1953-04-20,1953-05-01,4371.001,1.023105607198882,4471.995632171921,0.028,1953,4,20,1953.04,1952,7,202,29,0.386380422619654,95.56658914972105,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.06596607516289701,1100.0,3076.995632171921,30.0,4.0,7.0,55.0,2980.995632171921,100.0,18.0,25.0,80.0,3148.995632171921,1243.0,4,275.0,275.0,275.0,275.0,976.4576250318812,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.605472975004046,11.605472975004046,11.605472975004046,11.605472975004046,0.8536787186274047,0.8536787186274047,0.8536787186274047,0.8536787186274047,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,26.19298996309468,26.19298996309468,26.19298996309468,26.19298996309468,104.77195985237871,2514.527036457089,0.02342845755452895,0.03
1953-04-21,1953-05-02,4277.0944,1.0185112798101397,4356.2688912127805,0.031,1953,4,21,1953.04,1952,7,203,29,0.3763816322007841,115.72674095914043,0.11,2,Mod_Wet,70,14,18,25,168,295.0,0.06771850116852457,1100.0,2961.2688912127805,30.0,4.0,7.0,55.00000000000003,2865.2688912127805,100.0,18.0,25.0,80.0,3033.2688912127805,1243.0,4,275.0,275.0,275.0,275.0,976.2589789098753,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.80411909700986,11.80411909700986,11.80411909700986,11.80411909700986,0.8579268874964678,0.8579268874964678,0.8579268874964678,0.8579268874964678,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,26.7739000882922,26.7739000882922,26.7739000882922,26.7739000882922,107.0956003531688,2570.294408476052,0.024584249280203068,0.03
1953-04-22,1953-05-03,4216.6162,1.021741435314336,4308.291488357682,0.033,1953,4,22,1953.04,1952,7,204,30,0.3722363845941037,47.977402855098255,0.11,2,Mod_Wet,70,14,18,25,168,295.0,0.06847261862322454,1100.0,2913.2914883576823,30.0,4.0,7.0,54.99999999999997,2817.291488357683,100.0,18.0,25.0,80.0,2985.291488357683,1243.0,4,275.0,275.0,275.0,275.0,976.1755818731958,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.887516133689429,11.887516133689429,11.887516133689429,11.887516133689429,0.8596751018103629,0.8596751018103629,0.8596751018103629,0.8596751018103629,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,27.018002965438022,27.018002965438022,27.018002965438022,27.018002965438022,108.07201186175209,2593.7282846820503,0.02508465644764186,0.035
1953-04-23,1953-05-04,4136.8208,1.0198166607144032,4218.798774229887,0.034,1953,4,23,1953.04,1952,7,205,30,0.36450421409346223,89.49271412779491,0.11,2,Mod_Wet,70,14,18,25,168,295.0,0.06992511750073935,1100.0,2823.798774229888,30.0,4.0,7.0,55.00000000000003,2727.7987742298874,100.0,18.0,25.0,80.0,2895.798774229888,1243.0,4,275.0,275.0,275.0,275.0,976.0183374751167,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.044760531768317,12.044760531768317,12.044760531768317,12.044760531768317,0.8629145856434443,0.8629145856434443,0.8629145856434443,0.8629145856434443,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,27.47854650496315,27.47854650496315,27.47854650496315,27.47854650496315,109.9141860198526,2637.940464476463,0.02605343177097056,0.035
1953-04-24,1953-05-05,4077.6034,1.0207973844836438,4162.406885681613,0.036000000000000004,1953,4,24,1953.04,1952,7,206,30,0.3596319549228914,56.39188854827445,0.11,2,Mod_Wet,70,14,18,25,168,295.0,0.07087245627398399,1100.0,2767.406885681613,30.0,4.0,7.0,55.00000000000003,2671.406885681613,100.0,18.0,25.0,80.0,2839.406885681613,1243.0,4,275.0,275.0,275.0,275.0,975.9181017742673,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.144996232618112,12.144996232618112,12.144996232618112,12.144996232618112,0.8649408869074612,0.8649408869074612,0.8649408869074612,0.8649408869074612,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,27.772283417101264,27.772283417101264,27.772283417101264,27.772283417101264,111.08913366840505,2666.139208041721,0.026688677181114576,0.035
1953-04-25,1953-05-06,3980.0999,1.0269394604743338,4087.321643939951,0.038,1953,4,25,1953.04,1952,7,207,30,0.3531445900364117,75.08524174166223,0.11,2,Mod_Wet,70,14,18,25,168,295.0,0.07217440311735203,1100.0,2692.3216439399507,30.0,4.0,7.0,55.0,2596.321643939952,100.0,18.0,25.0,80.0,2764.3216439399516,1243.0,4,275.0,275.0,275.0,275.0,975.7832200387293,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.2798779681561,12.2798779681561,12.2798779681561,12.2798779681561,0.8676200008316113,0.8676200008316113,0.8676200008316113,0.8676200008316113,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.167699761017836,28.167699761017836,28.167699761017836,28.167699761017836,112.67079904407134,2704.099177057712,0.027565924304274462,0.04
1953-04-26,1953-05-07,3922.3099,1.02308732979176,4012.8655622067854,0.04,1953,4,26,1953.04,1952,7,208,30,0.3467115845746663,74.45608173316529,0.11,2,Mod_Wet,70,14,18,25,168,295.0,0.0735135517068684,1100.0,2617.865562206785,30.0,4.000000000000013,7.0,55.0,2521.865562206786,100.0,18.0,25.0,80.0,2689.865562206786,1243.0,4,275.0,275.0,275.0,275.0,975.647827628244,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.415270378641212,12.415270378641212,12.415270378641212,12.415270378641212,0.8702543685310796,0.8702543685310796,0.8702543685310796,0.8702543685310796,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.564733130719446,28.564733130719446,28.564733130719446,28.564733130719446,114.25893252287779,2742.214380549068,0.028473152352515813,0.04
1953-04-27,1953-05-08,3884.0786,1.0253418271189163,3982.508248397483,0.04,1953,4,27,1953.04,1952,7,209,30,0.34408871266154256,30.357313809302468,0.11,2,Mod_Wet,70,14,18,25,168,295.0,0.07407392065508081,1100.0,2587.508248397483,30.0,4.000000000000013,7.0,55.0,2491.5082483974834,100.0,18.0,25.0,80.0,2659.5082483974834,1243.0,4,275.0,275.0,275.0,275.0,975.5921458958447,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.470952111040518,12.470952111040518,12.470952111040518,12.470952111040518,0.8713218244399904,0.8713218244399904,0.8713218244399904,0.8713218244399904,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.728038926534985,28.728038926534985,28.728038926534985,28.728038926534985,114.91215570613994,2757.8917369473597,0.028854216624003063,0.04
1953-04-28,1953-05-09,3846.083,1.0253418271189163,3943.549770471004,0.042,1953,4,28,1953.04,1952,7,210,30,0.3407227001686947,38.958477926478736,0.11,2,Mod_Wet,70,14,18,25,168,295.0,0.07480569972995832,1100.0,2548.549770471004,30.0,4.000000000000013,7.0,55.0,2452.549770471004,100.0,18.0,25.0,80.0,2620.549770471004,1243.0,4,275.0,275.0,275.0,275.0,975.5202736173103,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.542824389574847,12.542824389574847,12.542824389574847,12.542824389574847,0.8726859125094084,0.8726859125094084,0.8726859125094084,0.8726859125094084,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.9388376959852,28.9388376959852,28.9388376959852,28.9388376959852,115.75535078394077,2778.1284188145787,0.029353084789421925,0.04
