Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1953-04-29,1953-05-10,3827.1734,1.0270627948648845,3930.747408636543,0.042,1953,4,29,1953.04,1952,7,211,31,0.3396165761061973,12.802361834461408,0.11,2,Mod_Wet,70,14,18,25,168,295.0,0.0750493403243956,1100.0,2535.747408636543,30.0,4.000000000000013,7.0,55.0,2439.747408636543,100.0,18.0,25.0,80.0,2607.747408636543,1243.0,4,275.0,275.0,275.0,275.0,975.4965525786212,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.56654542826409,12.56654542826409,12.56654542826409,12.56654542826409,0.8731327206959835,0.8731327206959835,0.8731327206959835,0.8731327206959835,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.008411413047156,29.008411413047156,29.008411413047156,29.008411413047156,116.03364565218858,2784.807495652526,0.029519486649598064,0.04
1953-04-30,1953-05-11,3789.5302,1.0235516004353356,3878.779701108037,0.043,1953,4,30,1953.04,1952,7,212,31,0.3351265661757344,51.96770752850579,0.11,2,Mod_Wet,70,14,18,25,168,295.0,0.07605484784705056,1100.0,2483.779701108037,30.0,4.0,7.0,55.0,2387.779701108037,100.0,18.0,25.0,80.0,2555.779701108037,1243.0,4,275.0,275.0,275.0,275.0,975.3997349831944,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.663363023690708,12.663363023690708,12.663363023690708,12.663363023690708,0.8749388662338594,0.8749388662338594,0.8749388662338594,0.8749388662338594,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.292372146677977,29.292372146677977,29.292372146677977,29.292372146677977,117.1694885867119,2812.0677260810853,0.03020782246365797,0.045
1953-05-01,1953-05-12,3752.1211,1.0221921144001247,3835.388600694321,0.045,1953,5,1,1953.05,1952,8,213,31,0.3313775750999893,43.391100413715776,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.08369425719779458,1100.0,2414.3886006943208,34.99999999999994,4.0,8.000000000000012,57.0,2310.3886006943208,100.0,18.0,25.0,80.0,2512.3886006943208,1243.0,4,275.0,275.0,275.0,275.0,975.3182372220932,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.744860784792039,12.744860784792039,12.744860784792039,12.744860784792039,0.8764374197051553,0.8764374197051553,0.8764374197051553,0.8764374197051553,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.531382884571077,29.531382884571077,29.531382884571077,29.531382884571077,118.12553153828428,2835.012756918823,0.03079884304732512,0.045
1953-05-02,1953-05-13,3641.2927,1.0323428814210849,3759.0625980155614,0.048,1953,5,2,1953.05,1952,8,214,31,0.3247830084685446,76.32600267875888,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.08539362982927137,1100.0,2338.062598015561,35.0,4.0,7.999999999999987,57.0,2234.062598015561,100.0,18.0,25.0,80.0,2436.062598015561,1243.0,4,275.0,275.0,275.0,275.0,975.1733936218617,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.889704385023448,12.889704385023448,12.889704385023448,12.889704385023448,0.8790515790538859,0.8790515790538859,0.8790515790538859,0.8790515790538859,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.9560876454278,29.9560876454278,29.9560876454278,29.9560876454278,119.82435058171116,2875.784413961068,0.031876125352359765,0.05
1953-05-03,1953-05-14,3550.5294,1.0333005784377705,3668.764082780309,0.052000000000000005,1953,5,3,1953.05,1952,8,215,31,0.31698121675221874,90.29851523525305,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.08749540519834564,1100.0,2247.7640827803093,35.0,4.0,8.000000000000012,57.0,2143.7640827803084,100.0,18.0,25.0,80.0,2345.7640827803084,1243.0,4,275.0,275.0,275.0,275.0,974.9995177877369,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.063580219148392,13.063580219148392,13.063580219148392,13.063580219148392,0.8821065901686964,0.8821065901686964,0.8821065901686964,0.8821065901686964,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.465692904040214,30.465692904040214,30.465692904040214,30.465692904040214,121.86277161616087,2924.7065187878607,0.03321630087585498,0.05
1953-05-04,1953-05-15,3550.5294,1.0333005784377705,3668.764082780309,0.052000000000000005,1953,5,4,1953.05,1952,8,216,31,0.31698121675221874,0.0,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.08749540519834564,1100.0,2247.7640827803093,35.0,4.0,8.000000000000012,57.0,2143.7640827803084,100.0,18.0,25.0,80.0,2345.7640827803084,1243.0,4,275.0,275.0,275.0,275.0,974.9995177877369,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.063580219148392,13.063580219148392,13.063580219148392,13.063580219148392,0.8821065901686964,0.8821065901686964,0.8821065901686964,0.8821065901686964,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.465692904040214,30.465692904040214,30.465692904040214,30.465692904040214,121.86277161616087,2924.7065187878607,0.03321630087585498,0.05
1953-05-05,1953-05-16,3550.5294,1.0333005784377705,3668.764082780309,0.052000000000000005,1953,5,5,1953.05,1952,8,217,31,0.31698121675221874,0.0,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.08749540519834564,1100.0,2247.7640827803093,35.0,4.0,8.000000000000012,57.0,2143.7640827803084,100.0,18.0,25.0,80.0,2345.7640827803084,1243.0,4,275.0,275.0,275.0,275.0,974.9995177877369,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.063580219148392,13.063580219148392,13.063580219148392,13.063580219148392,0.8821065901686964,0.8821065901686964,0.8821065901686964,0.8821065901686964,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.465692904040214,30.465692904040214,30.465692904040214,30.465692904040214,121.86277161616087,2924.7065187878607,0.03321630087585498,0.05
1953-05-06,1953-05-17,3550.5294,1.0333005784377705,3668.764082780309,0.052000000000000005,1953,5,6,1953.05,1952,8,218,32,0.31698121675221874,0.0,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.08749540519834564,1100.0,2247.7640827803093,35.0,4.0,8.000000000000012,57.0,2143.7640827803084,100.0,18.0,25.0,80.0,2345.7640827803084,1243.0,4,275.0,275.0,275.0,275.0,974.9995177877369,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.063580219148392,13.063580219148392,13.063580219148392,13.063580219148392,0.8821065901686964,0.8821065901686964,0.8821065901686964,0.8821065901686964,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.465692904040214,30.465692904040214,30.465692904040214,30.465692904040214,121.86277161616087,2924.7065187878607,0.03321630087585498,0.05
1953-05-07,1953-05-18,3514.6276,1.0344628534703222,3635.7516959815503,0.053,1953,5,7,1953.05,1952,8,219,32,0.31412894653280593,33.01238679875905,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.08828985773555117,1100.0,2214.7516959815507,35.00000000000006,4.0,8.0,57.0,2110.7516959815507,100.0,18.0,25.0,80.0,2312.7516959815507,1243.0,4,275.0,275.0,275.0,275.0,974.9352511699567,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.127846836928668,13.127846836928668,13.127846836928668,13.127846836928668,0.8832128024256827,0.8832128024256827,0.8832128024256827,0.8832128024256827,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.65396334158723,30.65396334158723,30.65396334158723,30.65396334158723,122.61585336634892,2942.7804807923744,0.03372503504622477,0.055
1953-05-08,1953-05-19,3496.7627,1.034253664617694,3616.539636773463,0.054000000000000006,1953,5,8,1953.05,1952,8,220,32,0.3124690246172272,19.21205920808734,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.08875887788869467,1100.0,2195.539636773463,35.0,4.0,8.0,57.0,2091.539636773463,100.0,18.0,25.0,80.0,2293.539636773463,1243.0,4,275.0,275.0,275.0,275.0,974.8976746329477,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.165423373937712,13.165423373937712,13.165423373937712,13.165423373937712,0.8838538617049427,0.8838538617049427,0.8838538617049427,0.8838538617049427,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.764018963244048,30.764018963244048,30.764018963244048,30.764018963244048,123.05607585297619,2953.3458204714284,0.034025916542355955,0.055
1953-05-09,1953-05-20,3443.512,1.0351856275569864,3564.6741307200136,0.057,1953,5,9,1953.05,1952,8,221,32,0.3079878448942092,51.86550605344928,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.09005030704872946,1100.0,2143.6741307200136,35.0,4.0,7.999999999999987,57.0,2039.6741307200134,100.0,18.0,25.0,80.0,2241.6741307200136,1243.0,4,275.0,275.0,275.0,275.0,974.7955774323137,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.267520574571519,13.267520574571519,13.267520574571519,13.267520574571519,0.8855742591682729,0.8855742591682729,0.8855742591682729,0.8855742591682729,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.062938095101646,31.062938095101646,31.062938095101646,31.062938095101646,124.25175238040659,2982.042057129758,0.03485641262678603,0.055
1953-05-10,1953-05-21,3408.2971,1.0344066288448297,3525.5651133126094,0.058,1953,5,10,1953.05,1952,8,222,32,0.3046088257902094,39.10901740740428,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.09104923315354384,1100.0,2104.5651133126094,35.0,4.0,8.000000000000012,57.0,2000.5651133126087,100.0,18.0,25.0,80.0,2202.5651133126094,1243.0,4,275.0,275.0,275.0,275.0,974.7179502848427,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.345147722042455,13.345147722042455,13.345147722042455,13.345147722042455,0.8868613947106964,0.8868613947106964,0.8868613947106964,0.8868613947106964,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.290097238011512,31.290097238011512,31.290097238011512,31.290097238011512,125.16038895204605,3003.849334849105,0.03550080197907499,0.06
1953-05-11,1953-05-22,3355.9016,1.0218526157189636,3429.2368280554547,0.061,1953,5,11,1953.05,1952,8,223,32,0.2962860619439913,96.32828525715469,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.09360683326792064,1100.0,2008.2368280554547,35.0,4.0,8.0,57.0,1904.2368280554547,100.0,18.0,25.0,80.0,2106.2368280554547,1243.0,4,275.0,275.0,275.0,275.0,974.5243367985254,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.538761208359873,13.538761208359873,13.538761208359873,13.538761208359873,0.8899929256868477,0.8899929256868477,0.8899929256868477,0.8899929256868477,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.856147962173967,31.856147962173967,31.856147962173967,31.856147962173967,127.42459184869587,3058.190204368701,0.03715829446546329,0.06
1953-05-12,1953-05-23,3304.0166,1.0204728694073757,3371.6593003716016,0.064,1953,5,12,1953.05,1952,8,224,32,0.2913113635521064,57.57752768385309,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.09520534888107512,1100.0,1950.6593003716016,35.0,4.0,8.0,57.0,1846.6593003716011,100.0,18.0,25.0,80.0,2048.6593003716016,1243.0,4,275.0,275.0,275.0,275.0,974.4069264473587,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.656171559526413,13.656171559526413,13.656171559526413,13.656171559526413,0.8918371606184153,0.8918371606184153,0.8918371606184153,0.8918371606184153,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.198994162428434,32.198994162428434,32.198994162428434,32.198994162428434,128.79597664971374,3091.103439593129,0.03819958221624549,0.065
1953-05-13,1953-05-24,3286.8346,1.020991907322436,3355.8315273073767,0.065,1953,5,13,1953.05,1952,8,225,33,0.2899438439593574,15.827773064224855,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.09565438472936727,1100.0,1934.8315273073767,35.0,4.0,8.0,57.0,1830.8315273073763,100.0,18.0,25.0,80.0,2032.8315273073763,1243.0,4,275.0,275.0,275.0,275.0,974.374424883673,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.688673123212268,13.688673123212268,13.688673123212268,13.688673123212268,0.8923403736502624,0.8923403736502624,0.8923403736502624,0.8923403736502624,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.293838777236765,32.293838777236765,32.293838777236765,32.293838777236765,129.17535510894706,3100.208522614729,0.038492800981756566,0.065
1953-05-14,1953-05-25,3269.7091,1.024739249399809,3350.599248889726,0.067,1953,5,14,1953.05,1952,8,226,33,0.2894917751040723,5.232278417650832,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.09580375812069092,1100.0,1929.599248889726,35.0,4.0,8.0,57.0,1825.5992488897257,100.0,18.0,25.0,80.0,2027.5992488897257,1243.0,4,275.0,275.0,275.0,275.0,974.363658973255,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.699439033630213,13.699439033630213,13.699439033630213,13.699439033630213,0.8925063606458805,0.8925063606458805,0.8925063606458805,0.8925063606458805,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.325249137881755,32.325249137881755,32.325249137881755,32.325249137881755,129.30099655152702,3103.2239172366485,0.038590409340768815,0.065
1953-05-15,1953-05-26,3218.6702,1.031443027585942,3319.87493588865,0.069,1953,5,15,1953.05,1952,8,227,33,0.2868371944607794,30.724313001076087,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.09669038930651046,1100.0,1898.8749358886496,35.0,4.0,8.0,57.0,1794.8749358886496,100.0,18.0,25.0,80.0,1996.8749358886496,1243.0,4,275.0,275.0,275.0,275.0,974.3002217908207,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.762876216064413,13.762876216064413,13.762876216064413,13.762876216064413,0.8934773635995721,0.8934773635995721,0.8934773635995721,0.8934773635995721,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.510266888347026,32.510266888347026,32.510266888347026,32.510266888347026,130.0410675533881,3120.9856212813147,0.039170471799287614,0.07
1953-05-16,1953-05-27,3168.1362,1.035606352990832,3280.941975860233,0.073,1953,5,16,1953.05,1952,8,228,33,0.2834733867143241,38.932960028416794,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.0978377558523682,1100.0,1859.9419758602328,35.0,4.0,8.0,57.0,1755.9419758602328,100.0,18.0,25.0,80.0,1957.9419758602328,1243.0,4,275.0,275.0,275.0,275.0,974.2192925955777,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.843805411307429,13.843805411307429,13.843805411307429,13.843805411307429,0.8946985833396526,0.8946985833396526,0.8946985833396526,0.8946985833396526,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.746132351924906,32.746132351924906,32.746132351924906,32.746132351924906,130.98452940769965,3143.6287057847912,0.03992284239447931,0.075
1953-05-17,1953-05-28,3134.7263,1.0336057617401824,3240.0711651584834,0.075,1953,5,17,1953.05,1952,8,229,33,0.2799421486696929,40.87081070174963,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.09907189800391276,1100.0,1819.0711651584836,35.0,4.0,8.0,57.0,1715.0711651584836,100.0,18.0,25.0,80.0,1917.0711651584836,1243.0,4,275.0,275.0,275.0,275.0,974.1336710455392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.929426961346126,13.929426961346126,13.929426961346126,13.929426961346126,0.8959692201088416,0.8959692201088416,0.8959692201088416,0.8959692201088416,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.99545470335095,32.99545470335095,32.99545470335095,32.99545470335095,131.9818188134038,3167.563651521691,0.04073423455405743,0.075
1953-05-18,1953-05-29,3085.0293,1.03183032828526,3183.2267953886458,0.078,1953,5,18,1953.05,1952,8,230,33,0.2750307951215789,56.844369769837606,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.10084107122527804,1100.0,1762.2267953886455,35.0,4.0,8.0,57.0,1658.2267953886455,100.0,18.0,25.0,80.0,1860.2267953886455,1243.0,4,275.0,275.0,275.0,275.0,974.0134319247818,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.049666082103455,14.049666082103455,14.049666082103455,14.049666082103455,0.8977164581109329,0.8977164581109329,0.8977164581109329,0.8977164581109329,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.345172367884004,33.345172367884004,33.345172367884004,33.345172367884004,133.38068947153602,3201.1365473168635,0.04190109534914596,0.08
1953-05-19,1953-05-30,3019.5429,1.024651185222314,3093.978211314623,0.08199999999999999,1953,5,19,1953.05,1952,8,231,33,0.2673197174575835,89.24858407402279,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.10374992261616736,1100.0,1672.9782113146232,35.0,4.0,8.0,57.0,1568.9782113146232,100.0,18.0,25.0,80.0,1770.9782113146232,1243.0,4,275.0,275.0,275.0,275.0,973.821864661536,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.241233345349158,14.241233345349158,14.241233345349158,14.241233345349158,0.9004105932172003,0.9004105932172003,0.9004105932172003,0.9004105932172003,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.90127056582305,33.90127056582305,33.90127056582305,33.90127056582305,135.60508226329222,3254.521974319013,0.04382871274509525,0.08
1953-05-20,1953-05-31,3003.3095,1.0195085360161864,3061.8996715485055,0.084,1953,5,20,1953.05,1952,8,232,34,0.2645481316217909,32.0785397661175,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.10483687724413894,1100.0,1640.8996715485055,35.0,4.0,8.0,56.99999999999999,1536.8996715485055,100.0,18.0,25.0,80.0,1738.8996715485055,1243.0,4,275.0,275.0,275.0,275.0,973.7521556442482,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.31094236263705,14.31094236263705,14.31094236263705,14.31094236263705,0.9013636365289138,0.9013636365289138,0.9013636365289138,0.9013636365289138,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.103271535150746,34.103271535150746,34.103271535150746,34.103271535150746,136.413086140603,3273.9140673744714,0.04455178182621977,0.085
1953-05-21,1953-06-01,2938.9259,1.0215196685743866,3002.1706113326813,0.08900000000000001,1953,5,21,1953.05,1952,8,233,34,0.2593875408191437,59.72906021582412,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.10692263750377136,1100.0,1581.1706113326813,35.0,4.0,8.0,56.99999999999999,1477.1706113326813,100.0,18.0,25.0,80.0,1679.1706113326813,1243.0,4,275.0,275.0,275.0,275.0,973.6211227448567,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.44197526202852,14.44197526202852,14.44197526202852,14.44197526202852,0.9031156281010458,0.9031156281010458,0.9031156281010458,0.9031156281010458,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.48241952349616,34.48241952349616,34.48241952349616,34.48241952349616,137.92967809398465,3310.3122742556316,0.045943317669330214,0.09
1953-05-22,1953-06-02,2859.6787,1.0206242859643155,2918.657531274862,0.095,1953,5,22,1953.05,1952,8,234,34,0.2521720107021481,83.51308005781948,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.1099820710584664,1100.0,1497.657531274862,35.0,4.0,8.0,57.00000000000002,1393.657531274862,100.0,18.0,25.0,80.0,1595.657531274862,1243.0,4,275.0,275.0,275.0,275.0,973.4351387314522,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.62795927543307,14.62795927543307,14.62795927543307,14.62795927543307,0.9055139102163761,0.9055139102163761,0.9055139102163761,0.9055139102163761,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.019234278420456,35.019234278420456,35.019234278420456,35.019234278420456,140.07693711368182,3361.846490728364,0.047993618851368484,0.095
1953-05-23,1953-06-03,2843.9928,1.0181362130224263,2895.5720592550474,0.097,1953,5,23,1953.05,1952,8,235,34,0.2501774259196361,23.085472019814464,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.11085892301453712,1100.0,1474.5720592550476,35.0,4.0,8.0,57.00000000000002,1370.5720592550474,100.0,18.0,25.0,80.0,1572.5720592550476,1243.0,4,275.0,275.0,275.0,275.0,973.3831414818253,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.679956525060177,14.679956525060177,14.679956525060177,14.679956525060177,0.9061658582994148,0.9061658582994148,0.9061658582994148,0.9061658582994148,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.169017961588644,35.169017961588644,35.169017961588644,35.169017961588644,140.67607184635457,3376.2257243125096,0.04858317077508571,0.095
1953-05-24,1953-06-04,2797.2606,1.0155314298231606,2840.7060567059916,0.1,1953,5,24,1953.05,1952,8,236,34,0.2454370032993977,54.86600254905578,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.11300007589388647,1100.0,1419.7060567059916,35.0,4.0,8.0,57.0,1315.7060567059916,100.0,18.0,25.0,80.0,1517.7060567059916,1243.0,4,275.0,275.0,275.0,275.0,973.2585177251327,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.804580281752536,14.804580281752536,14.804580281752536,14.804580281752536,0.9076953899407344,0.9076953899407344,0.9076953899407344,0.9076953899407344,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.5274474744176,35.5274474744176,35.5274474744176,35.5274474744176,142.1097898976704,3410.6349575440886,0.05002622131994085,0.1
1953-05-25,1953-06-05,2720.4544,1.0208792028170672,2777.255319172183,0.105,1953,5,25,1953.05,1952,8,237,34,0.23995485957647664,63.45073753380848,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.1155817392027466,1100.0,1356.2553191721831,35.0,4.0,8.0,57.0,1252.2553191721831,100.0,18.0,25.0,80.0,1454.255319172183,1243.0,4,275.0,275.0,275.0,275.0,973.1125180595552,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.950579947330155,14.950579947330155,14.950579947330155,14.950579947330155,0.909428005881888,0.909428005881888,0.909428005881888,0.909428005881888,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.946295552685385,35.946295552685385,35.946295552685385,35.946295552685385,143.7851822107415,3450.8443730577965,0.051772403213399765,0.105
1953-05-26,1953-06-06,2675.0157,1.0170500348123412,2720.624810808559,0.109,1953,5,26,1953.05,1952,8,238,34,0.2350619836538595,56.630508363624365,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.11798760296705525,1100.0,1299.6248108085588,35.0,4.0,8.0,57.0,1195.6248108085585,100.0,18.0,25.0,80.0,1397.6248108085583,1243.0,4,275.0,275.0,275.0,275.0,972.9804624690644,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.082635537820765,15.082635537820765,15.082635537820765,15.082635537820765,0.9109400657367724,0.9109400657367724,0.9109400657367724,0.9109400657367724,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.32409623767497,36.32409623767497,36.32409623767497,36.32409623767497,145.2963849506999,3487.113238816797,0.053405520810316486,0.11
1953-05-27,1953-06-07,2600.3529,1.015107126139051,2639.636759266347,0.115,1953,5,27,1953.05,1952,8,239,35,0.2280646160006124,80.9880515422119,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.12160764123061304,1100.0,1218.6367592663466,34.999999999999964,4.0,8.0,57.0,1114.636759266347,100.0,18.0,25.0,80.0,1316.636759266347,1243.0,4,275.0,275.0,275.0,275.0,972.7886430556912,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.274454951194189,15.274454951194189,15.274454951194189,15.274454951194189,0.9130432436583806,0.9130432436583806,0.9130432436583806,0.9130432436583806,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.87099401231247,36.87099401231247,36.87099401231247,36.87099401231247,147.4839760492499,3539.615425181997,0.055872830051905,0.115
1953-05-28,1953-06-08,2556.1926,1.0147821768684129,2593.978691122928,0.11900000000000001,1953,5,28,1953.05,1952,8,240,35,0.2241197589130209,45.65806814341886,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.12374812526352705,1100.0,1172.978691122928,35.0,4.0,7.999999999999992,57.0,1068.978691122928,100.0,18.0,25.0,80.0,1270.978691122928,1243.0,4,275.0,275.0,275.0,275.0,972.6789155206864,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.384182486198783,15.384182486198783,15.384182486198783,15.384182486198783,0.9141967043172332,0.9141967043172332,0.9141967043172332,0.9141967043172332,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.18277948967412,37.18277948967412,37.18277948967412,37.18277948967412,148.73111795869647,3569.5468310087153,0.05733706235432145,0.12
1953-05-29,1953-06-09,2483.648,1.0125550059440391,2514.8302154029,0.125,1953,5,29,1953.05,1952,8,241,35,0.2172813306108106,79.1484757200278,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.12764281184229875,1100.0,1093.8302154029002,35.0,4.0,8.000000000000009,57.0,989.8302154029002,100.0,18.0,25.0,80.0,1191.8302154029002,1243.0,4,275.0,275.0,275.0,275.0,972.485893378366,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.577204628519395,15.577204628519395,15.577204628519395,15.577204628519395,0.9161381054531968,0.9161381054531968,0.9161381054531968,0.9161381054531968,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.72925669914482,37.72925669914482,37.72925669914482,37.72925669914482,150.91702679657928,3622.008643117903,0.060010821355747423,0.125
1953-05-30,1953-06-10,2440.7511,1.0117196686205727,2469.355894077297,0.129,1953,5,30,1953.05,1952,8,242,35,0.2133523492482785,45.474321325602425,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.12999341276399745,1100.0,1048.3558940772969,34.999999999999964,4.0,8.000000000000009,57.0,944.3558940772967,100.0,18.0,25.0,80.0,1146.3558940772969,1243.0,4,275.0,275.0,275.0,275.0,972.3733331520772,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.689764854808187,15.689764854808187,15.689764854808187,15.689764854808187,0.9172186324979014,0.9172186324979014,0.9172186324979014,0.9172186324979014,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.04670754886089,38.04670754886089,38.04670754886089,38.04670754886089,152.18683019544355,3652.483924690645,0.06163017269420774,0.13
1953-05-31,1953-06-11,2370.2993,1.0055836851994109,2383.534305119585,0.136,1953,5,31,1953.05,1952,8,243,35,0.2059373639623322,85.82158895771272,0.13,2,Mod_Wet,65,14,17,23,202,321.0,0.13467395846182084,1100.0,962.5343051195849,35.000000000000036,4.0,8.0,57.0,858.5343051195848,100.0,18.0,25.0,80.0,1060.534305119585,1243.0,4,275.0,275.0,275.0,275.0,972.1574754485167,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.905622558368535,15.905622558368535,15.905622558368535,15.905622558368535,0.9191844310938994,0.9191844310938994,0.9191844310938994,0.9191844310938994,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.652813304784274,38.652813304784274,38.652813304784274,38.652813304784274,154.6112532191371,3710.6700772592894,0.0648663847157761,0.135
1953-06-01,1953-06-12,2328.6506,1.0025776683450314,2334.6530889382584,0.141,1953,6,1,1953.06,1952,9,244,35,0.20171402688426554,48.881216181326636,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.11008059450788774,1100.0,977.6530889382584,37.999999999999964,6.0,11.0,60.86556195724565,861.7875269810128,100.0,18.0,25.0,76.86556195724566,1014.7875269810128,1243.0,4,275.0,275.0,275.0,275.0,972.0324599875308,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.030638019354413,16.030638019354413,16.030638019354413,16.030638019354413,0.9202590151321676,0.9202590151321676,0.9202590151321676,0.9202590151321676,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.002160497962436,39.002160497962436,39.002160497962436,39.002160497962436,156.00864199184974,3744.2074078043934,0.06682305081257216,0.14
1953-06-02,1953-06-13,2260.2665,1.0047593387711842,2271.023873986659,0.14800000000000002,1953,6,2,1953.06,1952,9,245,35,0.1962164627124473,63.62921495159935,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.1131648165146104,1100.0,914.0238739866589,38.0,6.0,11.0,56.90421005364414,802.1196639330149,100.0,18.0,25.0,72.90421005364414,955.1196639330146,1243.0,4,275.0,275.0,275.0,275.0,971.8673915805392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.19570642634615,16.19570642634615,16.19570642634615,16.19570642634615,0.9216060531159724,0.9216060531159724,0.9216060531159724,0.9216060531159724,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.4614456450933,39.4614456450933,39.4614456450933,39.4614456450933,157.8457825803732,3788.298781928957,0.06950423744479775,0.15
1953-06-03,1953-06-14,2219.8507,1.0049092854761474,2230.748580800726,0.153,1953,6,3,1953.06,1952,9,246,36,0.19273667738118272,40.27529318593313,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.11520796301829316,1100.0,873.7485808007259,38.0,6.0,11.0,54.39679880471446,764.3517819960115,100.0,18.0,25.0,70.39679880471445,917.3517819960117,1243.0,4,275.0,275.0,275.0,275.0,971.7615041659112,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.301593840973922,16.301593840973922,16.301593840973922,16.301593840973922,0.9224271093809082,0.9224271093809082,0.9224271093809082,0.9224271093809082,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.754830241245045,39.754830241245045,39.754830241245045,39.754830241245045,159.01932096498018,3816.4637031595253,0.07128518306975692,0.155
1953-06-04,1953-06-15,2193.1616,1.007934911855717,2210.5641439813435,0.155,1953,6,4,1953.06,1952,9,247,36,0.1909927420399881,20.184436819382427,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.1162599152346375,1100.0,853.5641439813436,37.999999999999964,6.0,11.0,53.14018017004473,745.4239638112987,100.0,18.0,25.0,69.14018017004473,898.4239638112987,1243.0,4,275.0,275.0,275.0,275.0,971.7080181761984,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.355079830686993,16.355079830686993,16.355079830686993,16.355079830686993,0.9228290560315984,0.9228290560315984,0.9228290560315984,0.9228290560315984,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.90264692532737,39.90264692532737,39.90264692532737,39.90264692532737,159.61058770130947,3830.6541048314284,0.07220355407278177,0.155
1953-06-05,1953-06-16,2193.1616,1.007934911855717,2210.5641439813435,0.155,1953,6,5,1953.06,1952,9,248,36,0.1909927420399881,0.0,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.1162599152346375,1100.0,853.5641439813436,37.999999999999964,6.0,11.0,53.14018017004473,745.4239638112987,100.0,18.0,25.0,69.14018017004473,898.4239638112987,1243.0,4,275.0,275.0,275.0,275.0,971.7080181761984,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.355079830686993,16.355079830686993,16.355079830686993,16.355079830686993,0.9228290560315984,0.9228290560315984,0.9228290560315984,0.9228290560315984,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.90264692532737,39.90264692532737,39.90264692532737,39.90264692532737,159.61058770130947,3830.6541048314284,0.07220355407278177,0.155
1953-06-06,1953-06-17,2153.5086,1.0079102677722054,2170.543429675747,0.159,1953,6,6,1953.06,1952,9,249,36,0.18753495232398454,40.020714305596364,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.11840352811479687,1100.0,813.5434296757471,38.000000000000036,6.0,11.0,50.64861818992978,707.8948114858173,100.0,18.0,25.0,66.64861818992978,860.8948114858173,1243.0,4,275.0,275.0,275.0,275.0,971.601124833422,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.46197317346339,16.46197317346339,16.46197317346339,16.46197317346339,0.9236066431549392,0.9236066431549392,0.9236066431549392,0.9236066431549392,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.197284397300244,40.197284397300244,40.197284397300244,40.197284397300244,160.78913758920098,3858.9393021408227,0.07407782557625255,0.16
1953-06-07,1953-06-18,2127.3261,1.0066333389304878,2141.4373750369728,0.162,1953,6,7,1953.06,1952,9,250,36,0.18502018920319446,29.10605463877437,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.12001284884437155,1100.0,784.4373750369728,38.0,6.0,11.0,48.83656809568703,680.6008069412858,100.0,18.0,25.0,64.83656809568703,833.6008069412857,1243.0,4,275.0,275.0,275.0,275.0,971.5226669671747,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.540431039710327,16.540431039710327,16.540431039710327,16.540431039710327,0.924155565274514,0.924155565274514,0.924155565274514,0.924155565274514,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.4128689987564,40.4128689987564,40.4128689987564,40.4128689987564,161.6514759950256,3879.635423880615,0.0754873702492629,0.16
1953-06-08,1953-06-19,2049.9848,1.0087284286222238,2067.877946003444,0.17,1953,6,8,1953.06,1952,9,251,36,0.17866465453469754,73.55942903352889,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.1242819966704031,1100.0,710.8779460034439,38.0,6.0,11.0,44.25699274729612,611.6209532561478,100.0,18.0,25.0,60.25699274729612,764.6209532561478,1243.0,4,275.0,275.0,275.0,275.0,971.321613406562,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.741484600323318,16.741484600323318,16.741484600323318,16.741484600323318,0.9254779199839732,0.9254779199839732,0.9254779199839732,0.9254779199839732,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.9626275248671,40.9626275248671,40.9626275248671,40.9626275248671,163.8505100994684,3932.412242387242,0.07923606439932289,0.17
1953-06-09,1953-06-20,2011.9887,1.0072823849014862,2026.640776130841,0.17500000000000002,1953,6,9,1953.06,1952,9,252,36,0.1751017630577047,41.237169872602855,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.1268108305264889,1100.0,669.640776130841,38.0,6.0,11.0,41.68969812487726,572.9510780059637,100.0,18.0,25.0,57.68969812487726,725.9510780059637,1243.0,4,275.0,275.0,275.0,275.0,971.2071182283994,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.855979778485857,16.855979778485857,16.855979778485857,16.855979778485857,0.9261767760453647,0.9261767760453647,0.9261767760453647,0.9261767760453647,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.27391498852168,41.27391498852168,41.27391498852168,41.27391498852168,165.09565995408673,3962.2958388980815,0.08146271500037561,0.175
1953-06-10,1953-06-21,1986.9064,1.0058527427505242,1998.5352520285696,0.177,1953,6,10,1953.06,1952,9,253,37,0.17267344577526844,28.105524102271147,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.12859417903143702,1100.0,641.5352520285696,38.0,6.0,11.0,39.939937869482925,546.5953141590866,100.0,18.0,25.0,55.939937869482925,699.5953141590866,1243.0,4,275.0,275.0,275.0,275.0,971.1283268364219,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.93477117046332,16.93477117046332,16.93477117046332,16.93477117046332,0.926634859237244,0.926634859237244,0.926634859237244,0.926634859237244,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.48735461695164,41.48735461695164,41.48735461695164,41.48735461695164,165.94941846780654,3982.7860432273574,0.08303552229031898,0.175
1953-06-11,1953-06-22,1949.6538,1.005422808576948,1960.2263993487195,0.181,1953,6,11,1953.06,1952,9,254,37,0.16936356090372934,38.30885267985036,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.13110730479162389,1100.0,603.2263993487195,38.0,6.0,11.0,37.554950932216,510.6714484165036,100.0,18.0,25.0,53.554950932215995,663.6714484165036,1243.0,4,275.0,275.0,275.0,275.0,971.0199221925876,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.043175814297527,17.043175814297527,17.043175814297527,17.043175814297527,0.927234670752226,0.927234670752226,0.927234670752226,0.927234670752226,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.77995455315857,41.77995455315857,41.77995455315857,41.77995455315857,167.11981821263427,4010.8756371032227,0.08525536553744988,0.18
1953-06-12,1953-06-23,1900.6727,0.9984129228287122,1897.6561857477398,0.187,1953,6,12,1953.06,1952,9,255,37,0.1639574944486047,62.57021360097974,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.13543022278228625,1100.0,540.6561857477398,38.0,6.000000000000004,11.000000000000005,33.65952907378925,451.9966566739505,100.0,18.0,25.0,49.65952907378925,604.9966566739505,1243.0,4,275.0,275.0,275.0,275.0,970.8402931537767,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.22280485310837,17.22280485310837,17.22280485310837,17.22280485310837,0.9281509636882432,0.9281509636882432,0.9281509636882432,0.9281509636882432,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.26202256591184,42.26202256591184,42.26202256591184,42.26202256591184,169.04809026364737,4057.154166327537,0.08908257013745448,0.185
1953-06-13,1953-06-24,1852.4742,0.9960112813925148,1845.0852016885733,0.192,1953,6,13,1953.06,1952,9,256,37,0.15941536142589274,52.57098405916622,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.13928896062078888,1100.0,488.0852016885733,37.99999999999999,6.0,11.000000000000005,30.386627342479272,402.698574346094,100.0,18.0,25.0,46.38662734247928,555.698574346094,1243.0,4,275.0,275.0,275.0,275.0,970.6868252990292,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.37627270785613,17.37627270785613,17.37627270785613,17.37627270785613,0.9288571281671926,0.9288571281671926,0.9288571281671926,0.9288571281671926,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.671048965102436,42.671048965102436,42.671048965102436,42.671048965102436,170.68419586040974,4096.4207006498345,0.09250748729880014,0.19
1953-06-14,1953-06-25,1828.6668,0.9889043861982338,1808.3766194150885,0.195,1953,6,14,1953.06,1952,9,257,37,0.15624373991746365,36.70858227348504,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.1421164138270741,1100.0,451.3766194150885,38.0,6.000000000000004,10.999999999999995,28.101268134791503,368.275351280297,100.0,18.0,25.0,44.101268134791496,521.2753512802971,1243.0,4,275.0,275.0,275.0,275.0,970.5782413083873,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.48485669849795,17.48485669849795,17.48485669849795,17.48485669849795,0.9293140828146214,0.9293140828146214,0.9293140828146214,0.9293140828146214,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.95882287893426,42.95882287893426,42.95882287893426,42.95882287893426,171.83529151573703,4124.0469963776895,0.09502184980212608,0.195
1953-06-15,1953-06-26,1816.8359,0.986960473647028,1793.1452204029245,0.197,1953,6,15,1953.06,1952,9,258,37,0.1549277470428127,15.231399012164047,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.143323584211574,1100.0,436.1452204029245,38.0,6.000000000000004,11.0,27.153009830532266,353.9922105723922,100.0,18.0,25.0,43.153009830532255,506.9922105723922,1243.0,4,275.0,275.0,275.0,275.0,970.5328357955368,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.530262211348553,17.530262211348553,17.530262211348553,17.530262211348553,0.9294946751432408,0.9294946751432408,0.9294946751432408,0.9294946751432408,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.078750214401495,43.078750214401495,43.078750214401495,43.078750214401495,172.31500085760598,4135.560020582543,0.09609651181452347,0.195
1953-06-16,1953-06-27,1781.6326,0.9836395326825926,1752.4842580760724,0.201,1953,6,16,1953.06,1952,9,259,37,0.15141463989777265,40.66096232685209,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.14664896350175607,1100.0,395.48425807607236,38.0,6.0,10.999999999999995,24.621588051428628,315.86267002464376,100.0,18.0,25.0,40.62158805142863,468.86267002464376,1243.0,4,275.0,275.0,275.0,275.0,970.4105950376767,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.652502969208356,17.652502969208356,17.652502969208356,17.652502969208356,0.9299501261434074,0.9299501261434074,0.9299501261434074,0.9299501261434074,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.40039955846262,43.40039955846262,43.40039955846262,43.40039955846262,173.60159823385047,4166.438357612411,0.09906028966242203,0.2
1953-06-17,1953-06-28,1723.9214,0.9766068140693492,1683.5933861599722,0.20800000000000002,1953,6,17,1953.06,1952,9,260,38,0.1454624685642216,68.89087191610021,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.15264968496115267,1100.0,326.59338615997217,38.000000000000014,6.0,11.0,20.332662173383483,251.26072398658866,100.0,18.0,25.0,36.332662173383476,404.2607239865887,1243.0,4,275.0,275.0,275.0,275.0,970.1999767584833,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.863121248401924,17.863121248401924,17.863121248401924,17.863121248401924,0.9306296994320464,0.9306296994320464,0.9306296994320464,0.9306296994320464,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.95031895260662,43.95031895260662,43.95031895260662,43.95031895260662,175.8012758104265,4219.230619450236,0.10442026991529303,0.21
1953-06-18,1953-06-29,1689.8676,0.9723169934816206,1643.086984214002,0.213,1953,6,18,1953.06,1952,9,261,38,0.1419627154360898,40.506401945970076,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.1564128999067814,1100.0,286.0869842140021,38.0,6.0,11.0,17.81086283044371,213.27612138355838,100.0,18.0,25.0,33.81086283044371,366.27612138355835,1243.0,4,275.0,275.0,275.0,275.0,970.0740093377228,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.989088669162538,17.989088669162538,17.989088669162538,17.989088669162538,0.9309725430871956,0.9309725430871956,0.9309725430871956,0.9309725430871956,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.27655391728069,44.27655391728069,44.27655391728069,44.27655391728069,177.10621566912275,4250.549176058946,0.10778870344094682,0.215
1953-06-19,1953-06-30,1667.4025,0.9644679152782276,1608.1562131047049,0.217,1953,6,19,1953.06,1952,9,262,38,0.1389446968122465,34.93077110929721,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.15981034547871195,1100.0,251.15621310470485,37.99999999999999,6.0,11.000000000000002,15.63618447344466,180.52002863126026,100.0,18.0,25.0,31.63618447344466,333.5200286312603,1243.0,4,275.0,275.0,275.0,275.0,969.9640750968092,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.099022910076044,18.099022910076044,18.099022910076044,18.099022910076044,0.9312328489701104,0.9312328489701104,0.9312328489701104,0.9312328489701104,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.559590789566634,44.559590789566634,44.559590789566634,44.559590789566634,178.23836315826648,4277.720715798396,0.11083398596841516,0.215
1953-06-20,1953-07-01,1645.1264,0.9612013467049244,1581.2977111798239,0.22,1953,6,20,1953.06,1952,9,263,38,0.1366241222459368,26.85850192488101,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.16252474039708148,1100.0,224.29771117982384,37.99999999999999,6.0,11.0,13.964059839989035,155.3336513398349,100.0,18.0,25.0,29.964059839989037,308.3336513398349,1243.0,4,275.0,275.0,275.0,275.0,969.8787047399372,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.18439326694802,18.18439326694802,18.18439326694802,18.18439326694802,0.9314099818520264,0.9314099818520264,0.9314099818520264,0.9314099818520264,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.778287454185026,44.778287454185026,44.778287454185026,44.778287454185026,179.1131498167401,4298.715595601762,0.11326972052789593,0.22
1953-06-21,1953-07-02,1579.4263,0.9554603406222064,1509.079190585671,0.229,1953,6,21,1953.06,1952,9,264,38,0.130384442066602,72.21852059415278,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.1703025272651588,1100.0,152.0791905856711,36.68836504401403,5.999999999999999,8.284469526067685,9.467965172648782,91.63839084294058,98.68836504401405,18.0,22.28446952606768,25.46796517264879,244.63839084294057,1238.9728345700814,4,275.0,275.0,275.0,275.0,969.6454207274004,990.0,0.9114041562493944,0.48,988.6085958437503,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.42824033635027,18.42824033635027,18.42824033635027,18.42824033635027,0.9317955161623596,0.9317955161623596,0.9317955161623596,0.9317955161623596,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.39753381046097,45.39753381046097,45.39753381046097,45.39753381046097,181.59013524184388,4358.163245804253,0.12033174691870813,0.23
1953-06-22,1953-07-03,1568.6399,0.9510362373859136,1491.8333883094156,0.231,1953,6,22,1953.06,1952,9,265,38,0.12889440474993352,17.245802276255514,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.17227124825999446,1100.0,134.83338830941557,32.527899125228664,5.999999999999999,7.345009479890343,8.394296548446105,80.56618315585047,94.52789912522866,18.0,21.345009479890344,24.39429654844611,233.5661831558505,1233.872908605119,4,275.0,275.0,275.0,275.0,969.5888859037418,990.0,0.8980273012593284,0.48,988.6219726987407,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.49815201499889,18.49815201499889,18.49815201499889,18.49815201499889,0.931873146892426,0.931873146892426,0.931873146892426,0.931873146892426,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.573556131604356,45.573556131604356,45.573556131604356,45.573556131604356,182.29422452641742,4375.061388634018,0.122194761127446,0.23
1953-06-23,1953-07-04,1515.4044,0.9478321076881999,1436.348946451972,0.239,1953,6,23,1953.06,1952,9,266,38,0.1241005489734504,55.48444185744346,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.1789258805353908,1100.0,79.3489464519721,19.14254739308276,3.705009172854728,4.32251070166385,4.940012230472972,47.238866953897784,81.14254739308276,15.705009172854727,18.32251070166385,20.940012230472966,200.23886695389783,1215.1700672676013,4,275.0,275.0,275.0,275.0,969.4047657503913,990.0,0.8629258702831359,0.48,988.6570741297168,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.717373599325427,18.717373599325427,18.717373599325427,18.717373599325427,0.9320214966768,0.9320214966768,0.9320214966768,0.9320214966768,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.120989381921206,46.120989381921206,46.120989381921206,46.120989381921206,184.48395752768482,4427.614980664434,0.12843951184939548,0.24
1953-06-24,1953-07-05,1473.6465,0.9491258942869788,1398.6760521753765,0.245,1953,6,24,1953.06,1952,9,267,39,0.12084561090795255,37.67289427659557,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.18374519217676247,1100.0,41.67605217537653,10.05414488277566,1.9459635256985148,2.270290779981601,2.5946180342646863,24.811034952656065,72.05414488277566,13.945963525698517,16.2702907799816,18.594618034264688,177.81103495265606,1202.2703991884555,4,275.0,275.0,275.0,275.0,969.2777622808107,990.0,0.8443077926431319,0.48,988.6756922073567,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.862995146546226,18.862995146546226,18.862995146546226,18.862995146546226,0.932040346931922,0.932040346931922,0.932040346931922,0.932040346931922,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.4807516773754,46.4807516773754,46.4807516773754,46.4807516773754,185.9230067095016,4462.152161028038,0.13292785446661035,0.245
