Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1953-06-25,1953-07-06,1463.3217,0.9468435586710608,1385.5367259085865,0.248,1953,6,25,1953.06,1952,9,268,39,0.11971037311850187,13.139326266790025,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.18548768516508893,1100.0,28.5367259085865,6.8843463281414925,1.3324541280273854,1.5545298160319496,1.7766055040365138,16.988790132349166,68.88434632814149,13.332454128027384,15.55452981603195,17.776605504036514,169.98879013234915,1197.7713302722009,4,275.0,275.0,275.0,275.0,969.2330793760786,990.0,0.8378142911145168,0.48,988.6821857088853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.914171552806767,18.914171552806767,18.914171552806767,18.914171552806767,0.9320318644400752,0.9320318644400752,0.9320318644400752,0.9320318644400752,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.60643249963165,46.60643249963165,46.60643249963165,46.60643249963165,186.4257299985266,4474.217519964639,0.13455127281182327,0.25
1953-06-26,1953-07-07,1422.4786,0.9286399172013589,1320.9704093247044,0.255,1953,6,26,1953.06,1952,9,269,39,0.11413184336565448,64.56631658388187,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.19455394169758988,1063.9704093247044,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1151.9704093247044,4,265.9926023311761,265.9926023311761,265.9926023311761,265.9926023311761,969.010522990637,990.0,0.7717098691284394,0.4331615321221157,988.7951285987494,0.5005262680821685,0.5005262680821685,0.5005262680821685,0.5005262680821685,19.284079340030264,19.284079340030264,19.284079340030264,19.284079340030264,0.94,0.94,0.94,0.94,1.0639704093247044,1.0639704093247044,1.0639704093247044,1.0639704093247044,0.98,0.98,0.98,0.98,46.354447031658104,46.354447031658104,46.354447031658104,46.354447031658104,185.41778812663242,4450.026915039178,0.1403648308983849,0.255
1953-06-27,1953-07-08,1392.323,0.9189100335091004,1279.419574585491,0.261,1953,6,27,1953.06,1952,9,270,39,0.11054185124418643,41.550834739213535,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.2008723370386633,1022.4195745854912,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1110.419574585491,4,255.6048936463728,255.6048936463728,255.6048936463728,255.6048936463728,968.864607015336,990.0,0.7117395921852449,0.3791454469611384,988.9091149608536,0.4622592537575024,0.4622592537575024,0.4622592537575024,0.4622592537575024,19.582248691759965,19.582248691759965,19.582248691759965,19.582248691759965,0.94,0.94,0.94,0.94,1.0224195745854912,1.0224195745854912,1.0224195745854912,1.0224195745854912,0.98,0.98,0.98,0.98,45.232923986992425,45.232923986992425,45.232923986992425,45.232923986992425,180.9316959479697,4342.3607027512735,0.141417014044504,0.26
1953-06-28,1953-07-09,1352.7466,0.9273398371821364,1254.4558117926888,0.266,1953,6,28,1953.06,1952,9,271,39,0.1083849821388883,24.9637627928023,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.2048697112995414,997.4558117926888,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1085.4558117926888,4,249.3639529481722,249.3639529481722,249.3639529481722,249.3639529481722,968.7758979430223,990.0,0.6757094190822313,0.34796464943415095,988.9763259314836,0.4399969364227927,0.4399969364227927,0.4399969364227927,0.4399969364227927,19.76043105203832,19.76043105203832,19.76043105203832,19.76043105203832,0.94,0.94,0.94,0.94,0.9974558117926888,0.9974558117926888,0.9974558117926888,0.9974558117926888,0.98,0.98,0.98,0.98,44.530033771133745,44.530033771133745,44.530033771133745,44.530033771133745,178.12013508453495,4274.88324202884,0.14198996362414007,0.265
1953-06-29,1953-07-10,1323.5347,0.9255800826003848,1225.0373569504754,0.272,1953,6,29,1953.06,1952,9,272,39,0.10584322764052108,29.41845484221335,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.209789520737358,968.0373569504753,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1056.0373569504752,4,242.00933923761886,242.00933923761886,242.00933923761886,242.00933923761886,968.6703341497893,990.0,0.6332497935367687,0.3244298855603803,989.0423203209031,0.4144639202445962,0.4144639202445962,0.4144639202445962,0.4144639202445962,19.957522250869093,19.957522250869093,19.957522250869093,19.957522250869093,0.94,0.94,0.94,0.94,0.9680373569504754,0.9680373569504754,0.9680373569504754,0.9680373569504754,0.98,0.98,0.98,0.98,43.64773226797836,43.64773226797836,43.64773226797836,43.64773226797836,174.59092907191345,4190.182297725923,0.14251886122601862,0.27
1953-06-30,1953-07-11,1294.7235,0.9282364084042066,1201.8094915165238,0.279,1953,6,30,1953.06,1952,9,273,39,0.10383634006702766,23.22786543395159,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.2138442089317336,944.8094915165237,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1032.8094915165238,4,236.20237287913096,236.20237287913096,236.20237287913096,236.20237287913096,968.5861884607527,990.0,0.5998254304733087,0.3058475932132191,989.0943269763136,0.3948404027154882,0.3948404027154882,0.3948404027154882,0.3948404027154882,20.113298112845253,20.113298112845253,20.113298112845253,20.113298112845253,0.94,0.94,0.94,0.94,0.9448094915165238,0.9448094915165238,0.9448094915165238,0.9448094915165238,0.98,0.98,0.98,0.98,42.932925566874964,42.932925566874964,42.932925566874964,42.932925566874964,171.73170226749986,4121.560854419997,0.14289428023304868,0.28
1953-07-01,1953-07-12,1247.589,0.9352146702917492,1166.7635352946131,0.28600000000000003,1953,7,1,1953.07,1952,10,274,40,0.10080836944945458,35.04595622191073,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.19455527459784852,939.7635352946132,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,1019.7635352946132,4,234.9408838236533,234.9408838236533,234.9408838236533,234.9408838236533,968.4578777255696,990.0,0.5878709685966574,0.3018108282356905,989.1103182031676,0.39064004069462666,0.39064004069462666,0.39064004069462666,0.39064004069462666,20.261800436903282,20.261800436903282,20.261800436903282,20.261800436903282,0.94,0.94,0.94,0.94,0.9397635352946132,0.9397635352946132,0.9397635352946132,0.9397635352946132,0.98,0.98,0.98,0.98,43.018926469625065,43.018926469625065,43.018926469625065,43.018926469625065,172.07570587850026,4129.8169410840055,0.14748121677889972,0.285
1953-07-02,1953-07-13,1219.8351,0.9395481740220928,1146.0938408130569,0.294,1953,7,2,1953.07,1952,10,275,40,0.09902250784624812,20.669694481556235,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.1980640606522784,919.0938408130568,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,999.0938408130568,4,229.77346020326425,229.77346020326425,229.77346020326425,229.77346020326425,968.3814271321132,990.0,0.5689306111035979,0.2852750726504455,989.145794316246,0.3736673551808676,0.3736673551808676,0.3736673551808676,0.3736673551808676,20.3906998289519,20.3906998289519,20.3906998289519,20.3906998289519,0.94,0.94,0.94,0.94,0.9190938408130568,0.9190938408130568,0.9190938408130568,0.9190938408130568,0.98,0.98,0.98,0.98,42.3403976554727,42.3403976554727,42.3403976554727,42.3403976554727,169.3615906218908,4064.678174925379,0.14777288263039878,0.295
1953-07-03,1953-07-14,1192.4734,0.9441886322785066,1125.9198285745003,0.299,1953,7,3,1953.07,1952,10,276,40,0.09727947318883684,20.174012238556546,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.20161293392212407,898.9198285745002,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,978.9198285745005,4,224.72995714362511,224.72995714362511,224.72995714362511,224.72995714362511,968.3062479404203,990.0,0.5504444644308171,0.2691358628596003,989.1804196727096,0.3574632153832016,0.3574632153832016,0.3574632153832016,0.3574632153832016,20.516708516905943,20.516708516905943,20.516708516905943,20.516708516905943,0.94,0.94,0.94,0.94,0.8989198285745004,0.8989198285745004,0.8989198285745004,0.8989198285745004,0.98,0.98,0.98,0.98,41.666938735412046,41.666938735412046,41.666938735412046,41.666938735412046,166.66775494164818,4000.026118599557,0.1480280839823757,0.3
1953-07-04,1953-07-15,1156.5974,0.9462179677469708,1094.3932413294303,0.308,1953,7,4,1953.07,1952,10,277,40,0.09455557605086276,31.526587245070004,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.20742087160941197,867.3932413294302,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,947.3932413294303,4,216.84831033235758,216.84831033235758,216.84831033235758,216.84831033235758,968.1876369453487,990.0,0.5215555597839401,0.2439145930635443,989.2345298471524,0.33285561503986744,0.33285561503986744,0.33285561503986744,0.33285561503986744,20.714037286764103,20.714037286764103,20.714037286764103,20.714037286764103,0.94,0.94,0.94,0.94,0.8673932413294303,0.8673932413294303,0.8673932413294303,0.8673932413294303,0.98,0.98,0.98,0.98,40.592306849129095,40.592306849129095,40.592306849129095,40.592306849129095,162.36922739651638,3896.8614575163924,0.14836461087723452,0.31
1953-07-05,1953-07-16,1147.7361,0.9415014400124119,1080.59519090423,0.311,1953,7,5,1953.07,1952,10,278,40,0.09336342449412548,13.798050425200243,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.2100694153654792,853.5951909042302,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,933.5951909042301,4,213.39879772605755,213.39879772605755,213.39879772605755,213.39879772605755,968.1352883318764,990.0,0.5089119279202108,0.2328761527233841,989.2582119193564,0.3223601462712883,0.3223601462712883,0.3223601462712883,0.3223601462712883,20.80056344120887,20.80056344120887,20.80056344120887,20.80056344120887,0.94,0.94,0.94,0.94,0.8535951909042301,0.8535951909042301,0.8535951909042301,0.8535951909042301,0.98,0.98,0.98,0.98,40.11344895010458,40.11344895010458,40.11344895010458,40.11344895010458,160.45379580041833,3850.8910992100396,0.1484864981364135,0.31
1953-07-06,1953-07-17,1112.7189,0.9251534392521856,1029.435717255909,0.319,1953,7,6,1953.07,1952,10,279,40,0.08894324597091054,51.15947364832118,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.22050915486505288,802.4357172559088,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,882.4357172559088,3,267.4785724186363,267.4785724186363,267.4785724186363,,967.9388370738327,990.0,0.4620327289595978,0.19194857380472716,989.3460186972355,0.5061242556778827,0.5061242556778827,0.5061242556778827,,20.901057367725066,20.901057367725066,20.901057367725066,,0.94,0.94,0.94,,1.0699142896745453,1.0699142896745453,1.0699142896745453,,0.98,0.98,0.98,,50.521959988962536,50.521959988962536,50.521959988962536,,151.56587996688762,3637.581119205303,0.14723200043117374,0.32
1953-07-07,1953-07-18,1095.466,0.9228919608700616,1010.9967648064827,0.325,1953,7,7,1953.07,1952,10,280,40,0.0873501204792801,18.43895244942621,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.22453088664774373,783.9967648064827,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,863.9967648064827,3,261.33225493549423,261.33225493549423,261.33225493549423,,967.8671111032736,990.0,0.4451364777111196,0.18199838240324132,989.3728651398856,0.4831707592319486,0.4831707592319486,0.4831707592319486,,21.02258327738024,21.02258327738024,21.02258327738024,,0.94,0.94,0.94,,1.0453290197419771,1.0453290197419771,1.0453290197419771,,0.98,0.98,0.98,,49.64803152982886,49.64803152982886,49.64803152982886,,148.9440945894866,3574.658270147678,0.1473240071326997,0.325
1953-07-08,1953-07-19,1078.3827,0.9267893359779524,999.4335864631116,0.329,1953,7,8,1953.07,1952,10,281,41,0.08635106187041285,11.56317834337108,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.2271286487412622,772.4335864631116,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,852.4335864631116,3,257.47786215437054,257.47786215437054,257.47786215437054,,967.8218798517993,990.0,0.434540736599664,0.1762167932315558,989.3892424701687,0.4690470806986432,0.4690470806986432,0.4690470806986432,,21.098315537671013,21.098315537671013,21.098315537671013,,0.94,0.94,0.94,,1.029911448617482,1.029911448617482,1.029911448617482,,0.98,0.98,0.98,,49.09198743115263,49.09198743115263,49.09198743115263,,147.27596229345792,3534.623095042989,0.14735942866864396,0.33
1953-07-09,1953-07-20,1044.7218,0.9226176187640416,963.8787393868834,0.34,1953,7,9,1953.07,1952,10,282,41,0.08327912308302672,35.55484707622828,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.23550680259260945,736.8787393868834,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,816.8787393868834,3,245.62624646229446,245.62624646229446,245.62624646229446,,967.6815787323347,990.0,0.4019605978445545,0.1584393696934417,989.439600032462,0.4269258359633645,0.4269258359633645,0.4269258359633645,,21.331095464163848,21.331095464163848,21.331095464163848,,0.94,0.94,0.94,,0.982504985849178,0.982504985849178,0.982504985849178,,0.98,0.98,0.98,,47.349006146505715,47.349006146505715,47.349006146505715,,142.04701843951716,3409.128442548412,0.14737021643393888,0.34
1953-07-10,1953-07-21,1003.5869,0.9310588346892579,934.3984496234046,0.35100000000000003,1953,7,10,1953.07,1952,10,283,41,0.08073202604746217,29.480289763478712,0.13,2,Mod_Wet,58,11,11,11,136,227.0,0.2429370469219945,707.3984496234046,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,787.3984496234046,3,235.7994832078016,235.7994832078016,235.7994832078016,,967.5638402477507,990.0,0.37494678650750224,0.14369922481170233,989.4813539886808,0.3934964783892909,0.3934964783892909,0.3934964783892909,,21.524017262540674,21.524017262540674,21.524017262540674,,0.94,0.94,0.94,,0.9431979328312062,0.9431979328312062,0.9431979328312062,,0.98,0.98,0.98,,45.86581524314721,45.86581524314721,45.86581524314721,,137.59744572944163,3302.338697506599,0.14725778471154166,0.35
1953-07-11,1953-07-22,971.4252,0.9326160073295544,905.9666914433141,0.362,1953,7,11,1953.07,1952,10,284,41,0.07827552214070234,28.431758180090586,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.2505610881106033,678.9666914433142,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,758.9666914433141,3,226.3222304811047,226.3222304811047,226.3222304811047,,967.4490744573927,990.0,0.3566473573584429,0.13369000743299422,989.5096626352084,0.3625404119603042,0.3625404119603042,0.3625404119603042,,21.698047765855517,21.698047765855517,21.698047765855517,,0.94,0.94,0.94,,0.9052889219244188,0.9052889219244188,0.9052889219244188,,0.98,0.98,0.98,,44.37831537706564,44.37831537706564,44.37831537706564,,133.13494613119693,3195.238707148726,0.14695346682017296,0.36
1953-07-12,1953-07-23,955.5912,0.9409101957128996,899.1255030135243,0.369,1953,7,12,1953.07,1952,10,285,41,0.07768444346036851,6.841188429789781,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.2524675356656918,672.1255030135243,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,752.1255030135243,3,224.04183433784146,224.04183433784146,224.04183433784146,,967.42128148655,990.0,0.3526814510223329,0.1316376509040573,989.5156808980736,0.35528005083728315,0.35528005083728315,0.35528005083728315,,21.739119360686175,21.739119360686175,21.739119360686175,,0.94,0.94,0.94,,0.8961673373513658,0.8961673373513658,0.8961673373513658,,0.98,0.98,0.98,,44.01432070349864,44.01432070349864,44.01432070349864,,132.04296211049592,3169.0310906519016,0.14685709800015515,0.37
1953-07-13,1953-07-24,932.1467,0.935310513432737,871.8466085716315,0.376,1953,7,13,1953.07,1952,10,286,41,0.07532754698058895,27.27889444189281,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.2603669014345309,644.8466085716315,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,724.8466085716315,3,214.9488695238772,214.9488695238772,214.9488695238772,,967.3097715419078,990.0,0.3368675991719603,0.12345398257148946,989.5396784182567,0.3270557177329427,0.3270557177329427,0.3270557177329427,,21.902851158615817,21.902851158615817,21.902851158615817,,0.94,0.94,0.94,,0.8597954780955086,0.8597954780955086,0.8597954780955086,,0.98,0.98,0.98,,42.54600178378932,42.54600178378932,42.54600178378932,,127.63800535136795,3063.3121284328313,0.1463996121525099,0.375
1953-07-14,1953-07-25,909.0679,0.925654744840442,841.4830150171365,0.388,1953,7,14,1953.07,1952,10,287,41,0.0727041324974806,30.36359355449497,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.2697618323233503,614.4830150171365,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,694.4830150171365,3,204.82767167237884,204.82767167237884,204.82767167237884,,967.1843655728047,990.0,0.3192655159519632,0.11434490450514095,989.5663895795427,0.29700495705217644,0.29700495705217644,0.29700495705217644,,22.085019049685933,22.085019049685933,22.085019049685933,,0.93,0.93,0.93,,0.8193106866895153,0.8193106866895153,0.8193106866895153,,0.97,0.97,0.97,,40.03225889687834,40.03225889687834,40.03225889687834,,120.09677669063505,2882.322640575241,0.14272038121671335,0.39
1953-07-15,1953-07-26,878.8611,0.928907461559927,816.3806334647653,0.399,1953,7,15,1953.07,1952,10,288,42,0.07053528673135571,25.102381552371305,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.2780565715242401,589.3806334647652,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,669.3806334647652,3,196.46021115492175,196.46021115492175,196.46021115492175,,967.0796753684731,990.0,0.30471341070421176,0.10575225338590613,989.5895343359098,0.27324721856090445,0.27324721856090445,0.27324721856090445,,22.23661174887589,22.23661174887589,22.23661174887589,,0.93,0.93,0.93,,0.7858408446196872,0.7858408446196872,0.7858408446196872,,0.97,0.97,0.97,,38.66045046488805,38.66045046488805,38.66045046488805,,115.98135139466416,2783.55243347194,0.14206773977774653,0.4
1953-07-16,1953-07-27,856.6266,0.9231491968993152,790.7941578325908,0.406,1953,7,16,1953.07,1952,10,289,42,0.06832461523673583,25.586475632174373,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.2870532081599613,563.7941578325907,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,643.7941578325907,3,187.9313859441969,187.9313859441969,187.9313859441969,,966.9720363993247,990.0,0.289880671207299,0.09551766313303632,989.6146016656596,0.2500429375279228,0.2500429375279228,0.2500429375279228,,22.392522328807246,22.392522328807246,22.392522328807246,,0.93,0.93,0.93,,0.7517255437767877,0.7517255437767877,0.7517255437767877,,0.97,0.97,0.97,,37.24140204610158,37.24140204610158,37.24140204610158,,111.72420613830472,2681.3809473193132,0.14128102115033134,0.405
1953-07-17,1953-07-28,842.0024,0.9271009023630276,780.6211848318349,0.41200000000000003,1953,7,17,1953.07,1952,10,290,42,0.06744567036947054,10.172973000755974,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.2907940553123746,553.6211848318349,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,633.6211848318349,3,184.54039494394496,184.54039494394496,184.54039494394496,,966.9289834907803,990.0,0.2839832955546869,0.09144847393273396,989.6245682305128,0.24110085390124386,0.24110085390124386,0.24110085390124386,,22.454483885830864,22.454483885830864,22.454483885830864,,0.93,0.93,0.93,,0.7381615797757799,0.7381615797757799,0.7381615797757799,,0.97,0.97,0.97,,36.67061666232954,36.67061666232954,36.67061666232954,,110.01184998698864,2640.2843996877273,0.14092859907547592,0.41
1953-07-18,1953-07-29,813.2284,0.9247833120353294,752.0600531931917,0.424,1953,7,18,1953.07,1952,10,291,42,0.06497798859589178,28.561131638643133,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.30183759798991405,525.0600531931917,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,605.0600531931917,2,262.53002659659586,262.53002659659586,,,966.8073484735687,990.0,0.2674261177931546,0.08002402127727669,989.6525498609295,0.4876022427430017,0.4876022427430017,,,22.3575991446177,22.3575991446177,,,0.94,0.94,,,1.0501201063863834,1.0501201063863834,,,0.98,0.98,,,53.042878556130546,53.042878556130546,,,106.08575711226109,2546.058170694267,0.14106022073879446,0.425
1953-07-19,1953-07-30,799.0771,0.92453122517959,738.7717302759537,0.4320000000000001,1953,7,19,1953.07,1952,10,292,42,0.0638298774958424,13.288322917238018,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.3072667654935965,511.7717302759537,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,591.7717302759537,2,255.88586513797685,255.88586513797685,,,966.7503830958354,990.0,0.25972274218895863,0.07470869211038149,989.6655685657007,0.4632743827193957,0.4632743827193957,,,22.451911087145874,22.451911087145874,,,0.94,0.94,,,1.0235434605519074,1.0235434605519074,,,0.98,0.98,,,51.918549056893724,51.918549056893724,,,103.83709811378745,2492.0903547308985,0.14055369724962422,0.43
1953-07-20,1953-07-31,785.0819,0.925765720961296,726.8019111671641,0.4370000000000001,1953,7,20,1953.07,1952,10,293,42,0.06279568512484299,11.96981910878958,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.3123271919242245,499.8019111671642,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,579.8019111671641,2,249.9009555835821,249.9009555835821,,,966.6988731459493,990.0,0.25278371661864585,0.06996038223343283,989.6772559011481,0.4418909982344345,0.4418909982344345,,,22.53649175696416,22.53649175696416,,,0.94,0.94,,,0.9996038223343282,0.9996038223343282,,,0.98,0.98,,,50.89523969770463,50.89523969770463,,,101.79047939540926,2442.9715054898224,0.1400525753047965,0.435
1953-07-21,1953-08-01,778.1427,0.920797061164662,716.5115113267352,0.441,1953,7,21,1953.07,1952,10,294,42,0.061906594578629924,10.290399840428904,0.15,2,Mod_Wet,58,11,11,11,136,227.0,0.3168127746889556,489.51151132673516,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,569.5115113267352,2,244.75575566336758,244.75575566336758,,,966.6544448523165,990.0,0.2468182674357885,0.06790230226534705,989.6852794302988,0.4239098102320962,0.4239098102320962,,,22.60692476775057,22.60692476775057,,,0.94,0.94,,,0.9790230226534704,0.9790230226534704,,,0.98,0.98,,,50.00314713722844,50.00314713722844,,,100.00629427445688,2400.151062586965,0.1395738835922947,0.44
1953-07-22,1953-08-02,750.7725,0.913825832782443,686.0753050426567,0.452,1953,7,22,1953.07,1952,10,295,43,0.05927690635568554,30.43620628407848,0.15,2,Mod_Wet,58,11,11,11,136,227.0,0.33086746940394,459.0753050426568,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,539.0753050426567,2,229.5376525213284,229.5376525213284,,,966.5222863541627,990.0,0.229174089879801,0.06181506100853136,989.7090108491117,0.3729017762986394,0.3729017762986394,,,22.813822718649998,22.813822718649998,,,0.94,0.94,,,0.9181506100853136,0.9181506100853136,,,0.98,0.98,,,47.32329053975272,47.32329053975272,,,94.64658107950544,2271.5179459081305,0.1379536333458625,0.45
1953-07-23,1953-08-03,744.0263,0.911534305429568,678.2054965918313,0.456,1953,7,23,1953.07,1952,10,296,43,0.058596954905534224,7.869808450825418,0.15,2,Mod_Wet,58,11,11,11,136,227.0,0.33470681252325035,451.20549659183126,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,531.2054965918313,2,225.6027482959157,225.6027482959157,,,966.4879408503242,990.0,0.22461188208222105,0.06024109931836628,989.7151470185997,0.36024182944853234,0.36024182944853234,,,22.866964338826772,22.866964338826772,,,0.94,0.94,,,0.9024109931836628,0.9024109931836628,,,0.98,0.98,,,46.620383002417014,46.620383002417014,,,93.24076600483404,2237.7783841160167,0.13748158408239752,0.455
1953-07-24,1953-08-04,724.0169999999997,0.9048002220330807,655.0907423557253,0.466,1953,7,24,1953.07,1952,10,297,43,0.056599840139534674,23.114754236106023,0.15,2,Mod_Wet,58,11,11,11,136,227.0,0.3465168797588277,428.09074235572535,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,508.09074235572535,2,214.04537117786262,214.04537117786262,,,966.3866833879563,990.0,0.21121202455404364,0.05561814847114506,989.7331698269747,0.3243146848395555,0.3243146848395555,,,23.02217175417913,23.02217175417913,,,0.94,0.94,,,0.8561814847114506,0.8561814847114506,,,0.98,0.98,,,44.532293911936044,44.532293911936044,,,89.06458782387209,2137.5501077729305,0.13595763466843275,0.465
1953-07-25,1953-08-05,710.868,0.9038667360018572,642.5299388881682,0.47100000000000003,1953,7,25,1953.07,1952,10,298,43,0.05551458671993773,12.560803467557092,0.15,2,Mod_Wet,58,11,11,11,136,227.0,0.3532909305250431,415.5299388881682,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,495.5299388881682,2,207.7649694440841,207.7649694440841,,,966.3314385994873,990.0,0.20652285793334,0.05310598777763365,989.7403711542889,0.3055779315670957,0.3055779315670957,,,23.10335462323473,23.10335462323473,,,0.94,0.94,,,0.8310598777763364,0.8310598777763364,,,0.97,0.97,,,42.935444562565756,42.935444562565756,,,85.87088912513151,2060.9013390031564,0.1336449617798701,0.47
1953-07-26,1953-08-06,691.4282,0.8945888788627693,618.5439782521025,0.479,1953,7,26,1953.07,1952,10,299,43,0.05344219972098166,23.985960636065673,0.15,2,Mod_Wet,58,11,11,11,136,227.0,0.3669908817825087,391.54397825210253,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,471.54397825210253,2,195.7719891260513,195.7719891260513,,,966.2255666437857,990.0,0.19855704074793076,0.04830879565042051,989.7531341636017,0.2713368999970684,0.2713368999970684,,,23.25623061981881,23.25623061981881,,,0.93,0.93,,,0.783087956504205,0.783087956504205,,,0.97,0.97,,,40.291512358449886,40.291512358449886,,,80.58302471689977,1933.9925932055944,0.13027856959276096,0.48
1953-07-27,1953-08-07,691.4282,0.8945888788627693,618.5439782521025,0.479,1953,7,27,1953.07,1952,10,300,43,0.05344219972098166,0.0,0.15,2,Mod_Wet,58,11,11,11,136,227.0,0.3669908817825087,391.54397825210253,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,471.54397825210253,2,195.7719891260513,195.7719891260513,,,966.2255666437857,990.0,0.19855704074793076,0.04830879565042051,989.7531341636017,0.2713368999970684,0.2713368999970684,,,23.25623061981881,23.25623061981881,,,0.93,0.93,,,0.783087956504205,0.783087956504205,,,0.97,0.97,,,40.291512358449886,40.291512358449886,,,80.58302471689977,1933.9925932055944,0.13027856959276096,0.48
1953-07-28,1953-08-08,685.0236,0.8875853869538542,608.0169370785222,0.482,1953,7,28,1953.07,1952,10,301,43,0.052532663363584316,10.527041173580301,0.15,2,Mod_Wet,58,11,11,11,136,227.0,0.3733448628762197,381.0169370785223,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,461.0169370785223,2,190.50846853926114,190.50846853926114,,,966.1789655661393,990.0,0.19506097541353132,0.04620338741570445,989.7587356371707,0.2569467041376099,0.2569467041376099,,,23.322823366893864,23.322823366893864,,,0.93,0.93,,,0.7620338741570445,0.7620338741570445,,,0.97,0.97,,,39.32050611555271,39.32050611555271,,,78.64101223110542,1887.3842935465302,0.1293401670831241,0.48
1953-07-29,1953-08-09,672.3268,0.8943198470525467,601.2752009453283,0.487,1953,7,29,1953.07,1952,10,302,44,0.05195017736167635,6.741736133193967,0.15,2,Mod_Wet,58,11,11,11,136,227.0,0.3775309536184252,374.2752009453282,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,454.2752009453282,2,187.1376004726641,187.1376004726641,,,966.1490843615696,990.0,0.19282202245416805,0.04485504018906565,989.7623229373568,0.2479352431914001,0.2479352431914001,,,23.365303332595854,23.365303332595854,,,0.93,0.93,,,0.7485504018906566,0.7485504018906566,,,0.97,0.97,,,38.69511754161149,38.69511754161149,,,77.39023508322298,1857.365641997352,0.12871017291508052,0.485
1953-07-30,1953-08-10,666.0345,0.8927884758197379,594.6279260983613,0.493,1953,7,30,1953.07,1952,10,303,44,0.05137585281489842,6.6472748469669805,0.15,2,Mod_Wet,58,11,11,11,136,227.0,0.3817513272366062,367.6279260983613,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,447.6279260983613,2,183.81396304918064,183.81396304918064,,,966.1195968534656,990.0,0.1906144404016698,0.043525585219672265,989.7658599743788,0.2392062413606305,0.2392062413606305,,,23.40705687955257,23.40705687955257,,,0.93,0.93,,,0.7352558521967226,0.7352558521967226,,,0.97,0.97,,,38.07579669686965,38.07579669686965,,,76.1515933937393,1827.6382414497436,0.12806595528300596,0.495
1953-07-31,1953-08-11,647.3805,0.8991695938092326,582.1048612250179,0.501,1953,7,31,1953.07,1952,10,304,44,0.05029386000984155,12.523064873343401,0.15,2,Mod_Wet,58,11,11,11,136,227.0,0.3899641028976927,355.1048612250178,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,435.1048612250178,2,177.5524306125089,177.5524306125089,,,966.0639870296196,990.0,0.1864554889677181,0.041020972245003576,989.7725235387874,0.22318265373263127,0.22318265373263127,,,23.485353855435108,23.485353855435108,,,0.93,0.93,,,0.7102097224500358,0.7102097224500358,,,0.97,0.97,,,36.90178891553949,36.90178891553949,,,73.80357783107898,1771.2858679458955,0.12678742739884033,0.5
1953-08-01,1953-08-12,635.1294,0.9012237504084876,572.3936998626923,0.506,1953,8,1,1953.08,1952,11,305,44,0.04945481566813662,9.711161362325583,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3214570671272911,388.39369986269236,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,459.39369986269236,2,194.19684993134612,194.19684993134612,,,966.0208234645115,990.0,0.1945218929433296,0.047678739972538464,989.7577993670841,0.2669897658727413,0.2669897658727413,,,23.4699861366996,23.4699861366996,,,0.93,0.93,,,0.7767873997253846,0.7767873997253846,,,0.97,0.97,,,40.33468821361003,40.33468821361003,,,80.66937642722006,1936.0650342532813,0.14093337583305213,0.505
1953-08-02,1953-08-13,635.1294,0.9012237504084876,572.3936998626923,0.506,1953,8,2,1953.08,1952,11,306,44,0.04945481566813662,0.0,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3214570671272911,388.39369986269236,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,459.39369986269236,2,194.19684993134612,194.19684993134612,,,966.0208234645115,990.0,0.1945218929433296,0.047678739972538464,989.7577993670841,0.2669897658727413,0.2669897658727413,,,23.4699861366996,23.4699861366996,,,0.93,0.93,,,0.7767873997253846,0.7767873997253846,,,0.97,0.97,,,40.33468821361003,40.33468821361003,,,80.66937642722006,1936.0650342532813,0.14093337583305213,0.505
1953-08-03,1953-08-14,623.0255,0.8998493824309258,560.6291114137188,0.517,1953,8,3,1953.08,1952,11,307,44,0.048438355226145306,11.764588448973539,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.32820272128932737,376.6291114137188,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,447.6291114137188,2,188.31455570685935,188.31455570685935,,,965.9685026483844,990.0,0.19061483404883647,0.04532582228274376,989.7640593436684,0.25106351268535904,0.25106351268535904,,,23.54449318259859,23.54449318259859,,,0.93,0.93,,,0.7532582228274375,0.7532582228274375,,,0.97,0.97,,,39.23710226672602,39.23710226672602,,,78.47420453345204,1883.380908802849,0.13997525803746866,0.515
1953-08-04,1953-08-15,611.0679,0.8992953122292141,549.5304979237502,0.522,1953,8,4,1953.08,1952,11,308,44,0.04747943502061202,11.098613489968557,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3348312799657041,365.53049792375015,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,436.53049792375015,2,182.76524896187507,182.76524896187507,,,965.9191310836662,990.0,0.18692894764995396,0.043106099584750035,989.7699649527652,0.23648415076312665,0.23648415076312665,,,23.614349718335994,23.614349718335994,,,0.93,0.93,,,0.7310609958475004,0.7310609958475004,,,0.97,0.97,,,38.193838135178865,38.193838135178865,,,76.38767627035773,1833.3042304885855,0.13900534466961809,0.52
1953-08-05,1953-08-16,611.0679,0.8992953122292141,549.5304979237502,0.522,1953,8,5,1953.08,1952,11,309,45,0.04747943502061202,0.0,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3348312799657041,365.53049792375015,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,436.53049792375015,2,182.76524896187507,182.76524896187507,,,965.9191310836662,990.0,0.18692894764995396,0.043106099584750035,989.7699649527652,0.23648415076312665,0.23648415076312665,,,23.614349718335994,23.614349718335994,,,0.93,0.93,,,0.7310609958475004,0.7310609958475004,,,0.97,0.97,,,38.193838135178865,38.193838135178865,,,76.38767627035773,1833.3042304885855,0.13900534466961809,0.52
1953-08-06,1953-08-17,605.1438,0.9027428533285372,546.2892406860739,0.526,1953,8,6,1953.08,1952,11,310,45,0.047199390395276784,3.2412572376763364,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3368179094446708,362.2892406860738,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,433.2892406860738,2,181.1446203430369,181.1446203430369,,,965.9047130781848,990.0,0.1858525153569987,0.04245784813721477,989.7716896365056,0.2323079410729814,0.2323079410729814,,,23.634668617247986,23.634668617247986,,,0.93,0.93,,,0.7245784813721478,0.7245784813721478,,,0.97,0.97,,,37.8877354654668,37.8877354654668,,,75.7754709309336,1818.6113023424066,0.13870943318555692,0.525
1953-08-07,1953-08-18,587.589,0.8960981554647983,526.5374190714055,0.536,1953,8,7,1953.08,1952,11,311,45,0.045492833007769434,19.751821614668415,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3494528467217012,342.53741907140545,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,413.5374190714055,2,171.26870953570273,171.26870953570273,,,965.816897169212,990.0,0.17929286980231174,0.03850748381428109,989.7821996463832,0.2076556769537596,0.2076556769537596,,,23.75764680021748,23.75764680021748,,,0.92,0.92,,,0.6850748381428109,0.6850748381428109,,,0.97,0.97,,,35.621320580501155,35.621320580501155,,,71.24264116100233,1709.8233878640558,0.13530404218307016,0.535
1953-08-08,1953-08-19,576.0661,0.8937291702258799,514.8470775482588,0.545,1953,8,8,1953.08,1952,11,312,45,0.04448278750016956,11.690341523146687,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3573876749504379,330.8470775482588,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,401.8470775482588,2,165.42353877412938,165.42353877412938,,,965.7649960840773,990.0,0.17541046855846232,0.03616941550965176,989.788420115932,0.19371003718061447,0.19371003718061447,,,23.829713994674073,23.829713994674073,,,0.92,0.92,,,0.6616941550965175,0.6616941550965175,,,0.97,0.97,,,34.509979877047655,34.509979877047655,,,69.01995975409531,1656.4790340982875,0.1340591464222224,0.545
1953-08-09,1953-08-20,564.6867,0.8880456273519691,501.46755475881315,0.55,1953,8,9,1953.08,1952,11,313,45,0.043326796731161465,13.379522789445614,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3669230406910314,317.46755475881315,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,388.46755475881315,2,158.73377737940658,158.73377737940658,,,965.7057114335356,990.0,0.1709670846062479,0.03349351095176263,989.795539404442,0.17833800669403335,0.17833800669403335,,,23.91148996421249,23.91148996421249,,,0.92,0.92,,,0.6349351095176263,0.6349351095176263,,,0.97,0.97,,,33.22802731554424,33.22802731554424,,,66.45605463108848,1594.9453111461235,0.1325231393346102,0.55
1953-08-10,1953-08-21,564.6867,0.8880456273519691,501.46755475881315,0.55,1953,8,10,1953.08,1952,11,314,45,0.043326796731161465,0.0,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3669230406910314,317.46755475881315,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,388.46755475881315,2,158.73377737940658,158.73377737940658,,,965.7057114335356,990.0,0.1709670846062479,0.03349351095176263,989.795539404442,0.17833800669403335,0.17833800669403335,,,23.91148996421249,23.91148996421249,,,0.92,0.92,,,0.6349351095176263,0.6349351095176263,,,0.97,0.97,,,33.22802731554424,33.22802731554424,,,66.45605463108848,1594.9453111461235,0.1325231393346102,0.55
1953-08-11,1953-08-22,553.45,0.8883747388524704,491.6709992178998,0.5579999999999999,1953,8,11,1953.08,1952,11,315,45,0.04248037433242655,9.796555540913346,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3742339903974171,307.6709992178998,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,378.6709992178998,2,153.8354996089499,153.8354996089499,,,965.6624102430587,990.0,0.16771361597642429,0.03153419984357996,989.8007521841802,0.1674809920196405,0.1674809920196405,,,23.97086094910168,23.97086094910168,,,0.92,0.92,,,0.6153419984357996,0.6153419984357996,,,0.97,0.97,,,32.282619547196084,32.282619547196084,,,64.56523909439217,1549.5657382654126,0.13131797319161798,0.56
1953-08-12,1953-08-23,547.8849,0.8866356760088309,485.7742986865307,0.5640000000000001,1953,8,12,1953.08,1952,11,316,46,0.041970899406516264,5.896700531369108,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3787767292290095,301.7742986865307,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,372.7742986865307,2,150.88714934326538,150.88714934326538,,,965.6364011321933,990.0,0.1657553021468183,0.030354859737306138,989.803889838116,0.16110838943967787,0.16110838943967787,,,24.006380316482872,24.006380316482872,,,0.92,0.92,,,0.6035485973730614,0.6035485973730614,,,0.97,0.97,,,31.710822353111965,31.710822353111965,,,63.42164470622393,1522.1194729493743,0.1305578431747164,0.565
1953-08-13,1953-08-24,542.3552,0.8953483083569717,485.5968108486071,0.5650000000000001,1953,8,13,1953.08,1952,11,317,46,0.04195556445731965,0.17748783792364975,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3789151738423691,301.59681084860716,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,372.5968108486071,2,150.79840542430358,150.79840542430358,,,965.6356189796508,990.0,0.16569635784640088,0.03031936216972142,989.803984279984,0.16091846923590364,0.16091846923590364,,,24.007446831097088,24.007446831097088,,,0.92,0.92,,,0.6031936216972142,0.6031936216972142,,,0.97,0.97,,,31.693579674042923,31.693579674042923,,,63.387159348085845,1521.29182435406,0.1305345462160538,0.565
1953-08-14,1953-08-25,536.8608,0.8985922973834706,482.41897964712797,0.5690000000000001,1953,8,14,1953.08,1952,11,318,46,0.04168099984151185,3.1778312014790804,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3814111959993559,298.41897964712797,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,369.41897964712797,2,149.20948982356398,149.20948982356398,,,965.6216223854273,990.0,0.1646409895507067,0.029683795929425588,989.80567521452,0.15753675565439842,0.15753675565439842,,,24.026516073438426,24.026516073438426,,,0.92,0.92,,,0.596837959294256,0.596837959294256,,,0.97,0.97,,,31.3845434684193,31.3845434684193,,,62.7690869368386,1506.4580864841266,0.1301132202193867,0.57
1953-08-15,1953-08-26,525.9775,0.9000565827613265,473.4095112593456,0.578,1953,8,15,1953.08,1952,11,319,46,0.040902581772807464,9.009468387782363,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3886698421215289,289.4095112593456,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,360.4095112593456,2,144.7047556296728,144.7047556296728,,,965.5820238059256,990.0,0.16164891517838045,0.027881902251869126,989.8104691825696,0.14814196129925666,0.14814196129925666,,,24.080303415344748,24.080303415344748,,,0.91,0.91,,,0.5788190225186912,0.5788190225186912,,,0.97,0.97,,,30.17358361460023,30.17358361460023,,,60.34716722920046,1448.332013500811,0.1274734997796459,0.58
1953-08-16,1953-08-27,525.9775,0.9000565827613265,473.4095112593456,0.578,1953,8,16,1953.08,1952,11,320,46,0.040902581772807464,0.0,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3886698421215289,289.4095112593456,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,360.4095112593456,2,144.7047556296728,144.7047556296728,,,965.5820238059256,990.0,0.16164891517838045,0.027881902251869126,989.8104691825696,0.14814196129925666,0.14814196129925666,,,24.080303415344748,24.080303415344748,,,0.91,0.91,,,0.5788190225186912,0.5788190225186912,,,0.97,0.97,,,30.17358361460023,30.17358361460023,,,60.34716722920046,1448.332013500811,0.1274734997796459,0.58
1953-08-17,1953-08-28,515.2343,0.9036965476026252,465.61545811645516,0.584,1953,8,17,1953.08,1952,11,321,46,0.04022917558126174,7.794053142890277,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3951758834303558,281.6154581164552,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,352.61545811645516,2,140.8077290582276,140.8077290582276,,,965.5478793225467,990.0,0.1590604842453172,0.02632309162329103,989.8146164241314,0.14024441231783344,0.14024441231783344,,,24.12649268926673,24.12649268926673,,,0.91,0.91,,,0.5632309162329103,0.5632309162329103,,,0.97,0.97,,,29.417300750688515,29.417300750688515,,,58.83460150137703,1412.0304360330488,0.1263587805683674,0.585
1953-08-18,1953-08-29,509.9149,0.8999293586011801,458.88738889818484,0.591,1953,8,18,1953.08,1952,11,322,46,0.03964787040080316,6.728069218270491,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.4009698336705104,274.88738889818484,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,345.88738889818484,1,274.88738889818484,,,,965.5185004296802,990.0,0.15682607011378832,0.024977477779636964,989.8181964521066,0.5344975708352122,,,,23.76519845159115,,,,0.95,,,,1.0995495555927393,,,,0.98,,,,59.664354939331744,,,,59.664354939331744,1431.9445185439615,0.13001960041348992,0.59
1953-08-19,1953-08-30,504.6303,0.901282793837897,454.8146066392561,0.595,1953,8,19,1953.08,1952,11,323,47,0.03929598201363173,4.072782258928727,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.4045604457596999,270.8146066392561,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,341.8146066392561,1,270.8146066392561,,,,965.5007638240158,990.0,0.15547348559975294,0.024162921327851226,989.8203635930723,0.5188047823513984,,,,23.8007949867052,,,,0.95,,,,1.0832584265570244,,,,0.98,,,,58.86840059451732,,,,58.86840059451732,1412.8416142684155,0.1294338390526006,0.595
1953-08-20,1953-08-31,504.6303,0.901282793837897,454.8146066392561,0.595,1953,8,20,1953.08,1952,11,324,47,0.03929598201363173,0.0,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.4045604457596999,270.8146066392561,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,341.8146066392561,1,270.8146066392561,,,,965.5007638240158,990.0,0.15547348559975294,0.024162921327851226,989.8203635930723,0.5188047823513984,,,,23.8007949867052,,,,0.95,,,,1.0832584265570244,,,,0.98,,,,58.86840059451732,,,,58.86840059451732,1412.8416142684155,0.1294338390526006,0.595
1953-08-21,1953-09-01,499.3804,0.9009930497195572,449.9382695661725,0.598,1953,8,21,1953.08,1952,11,325,47,0.0388746664905173,4.876337073083619,0.2,2,Mod_Wet,54,9,8,6,107,184.0,0.4089449874477483,265.9382695661725,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,336.9382695661725,1,265.9382695661725,,,,965.4795791594028,990.0,0.1538540378633045,0.023187653913234497,989.8229583082234,0.5003221716838916,,,,23.843056977136754,,,,0.95,,,,1.0637530782646898,,,,0.98,,,,57.9110532236689,,,,57.9110532236689,1389.8652773680535,0.1287088855089085,0.6
1953-08-22,1953-09-02,488.9841,0.9025023332101986,441.30929115268907,0.608,1953,8,22,1953.08,1952,11,326,47,0.03812912275559233,8.628978413483424,0.2,2,Mod_Wet,54,9,8,6,107,184.0,0.4169411423888142,257.30929115268907,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.30929115268907,1,257.30929115268907,,,,965.442241630208,990.0,0.15098832547506275,0.021461858230537808,989.8275498162944,0.468434145441824,,,,23.916874040644554,,,,0.95,,,,1.0292371646107563,,,,0.98,,,,56.20546860710347,,,,56.20546860710347,1348.9312465704836,0.12736071896491494,0.61
1953-08-23,1953-09-03,488.9841,0.9025023332101986,441.30929115268907,0.608,1953,8,23,1953.08,1952,11,327,47,0.03812912275559233,0.0,0.2,2,Mod_Wet,54,9,8,6,107,184.0,0.4169411423888142,257.30929115268907,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.30929115268907,1,257.30929115268907,,,,965.442241630208,990.0,0.15098832547506275,0.021461858230537808,989.8275498162944,0.468434145441824,,,,23.916874040644554,,,,0.95,,,,1.0292371646107563,,,,0.98,,,,56.20546860710347,,,,56.20546860710347,1348.9312465704836,0.12736071896491494,0.61
1953-08-24,1953-09-04,473.647,0.9024684104325792,427.45145519615977,0.621,1953,8,24,1953.08,1952,11,328,47,0.0369318057289482,13.8578359565293,0.2,2,Mod_Wet,54,9,8,6,107,184.0,0.4304582374519264,243.45145519615974,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,314.45145519615977,1,243.45145519615974,,,,965.3827381534196,990.0,0.14638609213156598,0.01869029103923196,989.8349236168292,0.4194106588733036,,,,24.03277480453617,,,,0.94,,,,0.9738058207846392,,,,0.98,,,,52.873642282248404,,,,52.873642282248404,1268.9674147739618,0.12369508078521901,0.62
1953-08-25,1953-09-05,463.5928,0.9083037498738388,421.08307865451246,0.628,1953,8,25,1953.08,1952,11,329,47,0.03638157799574989,6.368376541647308,0.2,2,Mod_Wet,54,9,8,6,107,184.0,0.4369684020263544,237.0830786545125,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,308.08307865451246,1,237.0830786545125,,,,965.3556106805963,990.0,0.1442711331324949,0.01741661573090249,989.8383122511366,0.3977861203446477,,,,24.084915450195727,,,,0.94,,,,0.94833231461805,,,,0.98,,,,51.60224791151945,,,,51.60224791151945,1238.4539498764666,0.12254647723295888,0.63
1953-08-26,1953-09-06,453.6742,0.9041385526231452,410.1843345504634,0.637,1953,8,26,1953.08,1952,11,330,48,0.035439926505160035,10.898744104049118,0.2,2,Mod_Wet,54,9,8,6,107,184.0,0.4485788083585703,226.1843345504634,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,297.18433455046335,1,226.1843345504634,,,,965.3095506988823,990.0,0.1406516240204491,0.015236866910092682,989.8441115090696,0.3620993027232657,,,,24.172461507464103,,,,0.94,,,,0.9047373382018536,,,,0.98,,,,49.40903098497172,,,,49.40903098497172,1185.8167436393214,0.12045567522494725,0.635
1953-08-27,1953-09-07,448.7655,0.902084244462788,404.8242870084652,0.643,1953,8,27,1953.08,1952,11,331,48,0.0349768183975314,5.360047541998141,0.2,2,Mod_Wet,54,9,8,6,107,184.0,0.4545181845676972,220.8242870084652,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,291.8242870084652,1,220.8242870084652,,,,965.2870852122247,990.0,0.1388715344308556,0.014164857401693041,989.8469636081675,0.34516015607304346,,,,24.21471823986948,,,,0.94,,,,0.8832971480338608,,,,0.98,,,,48.32247761427548,,,,48.32247761427548,1159.7394627426115,0.1193665478209439,0.645
1953-08-28,1953-09-08,443.8904,0.9052010754051416,401.81006744201835,0.647,1953,8,28,1953.08,1952,11,332,48,0.03471638982699038,3.0142195664468545,0.2,2,Mod_Wet,54,9,8,6,107,184.0,0.4579277994983324,217.81006744201835,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,288.81006744201835,1,217.81006744201835,,,,965.2745105913214,990.0,0.1378705021025153,0.013562013488403671,989.8485674844092,0.3358116349645173,,,,24.238245258123282,,,,0.94,,,,0.8712402697680734,,,,0.98,,,,47.70919203965564,,,,47.70919203965564,1145.0206089517353,0.11873568112262428,0.645
1953-08-29,1953-09-09,439.0488,0.9051411699273636,397.4011444872051,0.654,1953,8,29,1953.08,1952,11,333,48,0.03433545888369452,4.408922954813249,0.2,2,Mod_Wet,54,9,8,6,107,184.0,0.4630082287191907,213.40114448720507,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,284.4011444872051,1,213.40114448720507,,,,965.2561981418213,990.0,0.13640628414704228,0.01268022889744102,989.8509134869556,0.32236722972479703,,,,24.27234811540941,,,,0.94,,,,0.8536045779488204,,,,0.98,,,,46.809227406156865,,,,46.809227406156865,1123.4214577477646,0.1177883558099918,0.655
1953-08-30,1953-09-10,434.2405,0.907823595669754,394.2137720954318,0.66,1953,8,30,1953.08,1952,11,334,48,0.03406006990904531,3.1873723917732946,0.2,2,Mod_Wet,54,9,8,6,107,184.0,0.4667518311751347,210.21377209543184,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,281.2137720954318,1,210.21377209543184,,,,965.243021722014,990.0,0.1353477471903648,0.012042754419086362,989.8526094983904,0.31281774501654713,,,,24.296770031359998,,,,0.94,,,,0.8408550883817272,,,,0.97,,,,45.68549172116125,,,,45.68549172116125,1096.4518013078698,0.11589014629885035,0.66
1953-08-31,1953-09-11,429.4657,0.904607701727103,388.4979798476216,0.662,1953,8,31,1953.08,1952,11,335,48,0.0335662254588345,5.715792247810214,0.2,2,Mod_Wet,54,9,8,6,107,184.0,0.4736189363768874,204.49797984762162,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,275.4979798476216,1,204.49797984762162,,,,965.2195314687616,990.0,0.13344951360253116,0.010899595969524318,989.855650890428,0.2960502598389509,,,,24.34006916182736,,,,0.94,,,,0.8179919193904863,,,,0.97,,,,44.52248797921035,,,,44.52248797921035,1068.5397115010485,0.11460159457373024,0.66
1953-09-01,1953-09-12,429.4657,0.904607701727103,388.4979798476216,0.662,1953,9,1,1953.09,1952,12,336,48,0.0335662254588345,0.0,0.21,2,Mod_Wet,46,7,6,4,75,138.0,0.3552142022826656,250.49797984762162,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,309.4979798476216,1,250.49797984762162,,,,965.2195314687616,990.0,0.1447410265176603,0.02009959596952432,989.8351593775128,0.4440015151437389,,,,24.171626393607355,,,,0.95,,,,1.0019919193904865,,,,0.98,,,,55.30046577116838,,,,55.30046577116838,1327.2111785080413,0.1423442814113437,0.66
1953-09-02,1953-09-13,420.0154,0.9082589998598968,381.4827671297545,0.6729999999999999,1953,9,2,1953.09,1952,12,337,49,0.03296011108001079,7.015212717867088,0.21,2,Mod_Wet,46,7,6,4,75,138.0,0.36174635367752217,243.48276712975448,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,302.4827671297545,1,243.48276712975448,,,,965.1909607407028,990.0,0.14241125107630226,0.0186965534259509,989.8388921954977,0.4195183887782274,,,,24.22841306601673,,,,0.94,,,,0.973931068519018,,,,0.98,,,,53.310914769748116,,,,53.310914769748116,1279.4619544739548,0.13974658716789526,0.675
