Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1953-09-03,1953-09-14,420.0154,0.9082589998598968,381.4827671297545,0.6729999999999999,1953,9,3,1953.09,1952,12,338,49,0.03296011108001079,0.0,0.21,2,Mod_Wet,46,7,6,4,75,138.0,0.36174635367752217,243.48276712975448,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,302.4827671297545,1,243.48276712975448,,,,965.1909607407028,990.0,0.14241125107630226,0.0186965534259509,989.8388921954977,0.4195183887782274,,,,24.22841306601673,,,,0.94,,,,0.973931068519018,,,,0.98,,,,53.310914769748116,,,,53.310914769748116,1279.4619544739548,0.13974658716789526,0.675
1953-09-04,1953-09-15,410.6973,0.9087920244792668,373.2384307151688,0.684,1953,9,4,1953.09,1952,12,339,49,0.03224780041379058,8.244336414585689,0.21,2,Mod_Wet,46,7,6,4,75,138.0,0.36973684552144254,235.2384307151688,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,294.2384307151688,1,235.2384307151688,,,,965.1577831340835,990.0,0.13967327957330328,0.01704768614303376,989.8432790342836,0.3916287648507733,,,,24.293867135349068,,,,0.94,,,,0.9409537228606752,,,,0.98,,,,51.64495010616201,,,,51.64495010616201,1239.478802547888,0.13836986187945385,0.685
1953-09-05,1953-09-16,406.0875,0.9092807217705192,369.2475351019857,0.6890000000000001,1953,9,5,1953.09,1952,12,340,49,0.03190298703281157,3.990895613183113,0.21,2,Mod_Wet,46,7,6,4,75,138.0,0.3737330296920861,231.2475351019857,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,290.2475351019857,1,231.2475351019857,,,,965.1418900515196,990.0,0.1383478898862683,0.016249507020397142,989.8454026030934,0.3784708160163938,,,,24.3250417355574,,,,0.94,,,,0.9249901404079428,,,,0.98,,,,50.833924900315026,,,,50.833924900315026,1220.0141976075604,0.13766896205894716,0.69
1953-09-06,1953-09-17,392.4543,0.9111728051411276,357.5936854206976,0.7040000000000001,1953,9,6,1953.09,1952,12,341,49,0.030896094420348283,11.65384968128808,0.21,2,Mod_Wet,46,7,6,4,75,138.0,0.38591285480236426,219.5936854206976,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,278.59368542069757,1,219.5936854206976,,,,965.0961692764764,990.0,0.1344776077042907,0.013918737084139527,989.8516036552116,0.3413280699075077,,,,24.414106308827485,,,,0.94,,,,0.8783747416827905,,,,0.98,,,,48.448865904815456,,,,48.448865904815456,1162.7727817155708,0.13548579821205986,0.705
1953-09-07,1953-09-18,383.5279,0.9096852979414513,348.8896919803591,0.7120000000000001,1953,9,7,1953.09,1952,12,342,49,0.030144069387103036,8.703993440338536,0.21,2,Mod_Wet,46,7,6,4,75,138.0,0.3955404907972139,210.8896919803591,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,269.8896919803591,1,210.8896919803591,,,,965.0627598486084,990.0,0.131586982576503,0.012177938396071815,989.8562350790272,0.3148309090721493,,,,24.478644321346913,,,,0.94,,,,0.8435587679214364,,,,0.97,,,,46.17546841728397,,,,46.17546841728397,1108.2112420148158,0.13234976406205615,0.71
1953-09-08,1953-09-19,383.5279,0.9096852979414513,348.8896919803591,0.7120000000000001,1953,9,8,1953.09,1952,12,343,49,0.030144069387103036,0.0,0.21,2,Mod_Wet,46,7,6,4,75,138.0,0.3955404907972139,210.8896919803591,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,269.8896919803591,1,210.8896919803591,,,,965.0627598486084,990.0,0.131586982576503,0.012177938396071815,989.8562350790272,0.3148309090721493,,,,24.478644321346913,,,,0.94,,,,0.8435587679214364,,,,0.97,,,,46.17546841728397,,,,46.17546841728397,1108.2112420148158,0.13234976406205615,0.71
1953-09-09,1953-09-20,379.1131,0.9158334424459283,347.20445544934745,0.7170000000000001,1953,9,9,1953.09,1952,12,344,50,0.02999846495082362,1.6852365310116395,0.21,2,Mod_Wet,46,7,6,4,75,138.0,0.3974603373721176,209.20445544934742,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,268.2044554493474,1,209.20445544934742,,,,965.056370832297,990.0,0.13102730992782755,0.011840891089869491,989.8571317989824,0.3098235305209056,,,,24.490937436164387,,,,0.94,,,,0.8368178217973898,,,,0.97,,,,45.82948042595193,,,,45.82948042595193,1099.9075302228462,0.13199565762092544,0.715
1953-09-10,1953-09-21,374.7305,0.9180605771492042,344.0252991054098,0.72,1953,9,10,1953.09,1952,12,345,50,0.029723785842707406,3.1791563439376773,0.21,2,Mod_Wet,46,7,6,4,75,138.0,0.4011332897866812,206.02529910540974,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,265.02529910540983,1,206.02529910540974,,,,965.044392301412,990.0,0.12997150154792206,0.011205059821081954,989.8588234386307,0.3004857987358308,,,,24.513945338483058,,,,0.94,,,,0.824101196421639,,,,0.97,,,,45.175436955611154,,,,45.175436955611154,1084.2104869346676,0.13131428727213848,0.72
1953-09-11,1953-09-22,370.3799,0.9229572749850776,341.84482321324555,0.725,1953,9,11,1953.09,1952,12,346,50,0.029535392725624405,2.1804758921642247,0.26,2,Mod_Wet,46,7,6,4,75,138.0,0.40369194040394896,203.84482321324555,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,262.84482321324555,1,203.84482321324555,,,,965.0362342881024,990.0,0.12924735826270148,0.01076896464264911,989.8599836770945,0.2941634036596189,,,,24.529585985332762,,,,0.94,,,,0.8153792928529822,,,,0.97,,,,44.72583941109456,,,,44.72583941109456,1073.4201458662694,0.13083667317434913,0.725
1953-09-12,1953-09-23,361.7746,0.9247732073317808,334.5594571731722,0.7340000000000001,1953,9,12,1953.09,1952,12,347,50,0.02890593709976208,7.2853660400733675,0.26,2,Mod_Wet,46,7,6,4,75,138.0,0.41248273525434814,196.55945717317215,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,255.55945717317215,1,196.55945717317215,,,,965.0093347113776,990.0,0.12682786400585053,0.00965594571731722,989.8635161902768,0.2735232473502438,,,,24.580658231549005,,,,0.93,,,,0.7862378286926887,,,,0.97,,,,42.757385631955245,,,,42.757385631955245,1026.1772551669258,0.12780205346227436,0.735
1953-09-13,1953-09-24,361.7746,0.9247732073317808,334.5594571731722,0.7340000000000001,1953,9,13,1953.09,1952,12,348,50,0.02890593709976208,0.0,0.26,2,Mod_Wet,46,7,6,4,75,138.0,0.41248273525434814,196.55945717317215,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,255.55945717317215,1,196.55945717317215,,,,965.0093347113776,990.0,0.12682786400585053,0.00965594571731722,989.8635161902768,0.2735232473502438,,,,24.580658231549005,,,,0.93,,,,0.7862378286926887,,,,0.97,,,,42.757385631955245,,,,42.757385631955245,1026.1772551669258,0.12780205346227436,0.735
1953-09-14,1953-09-25,361.7746,0.9247732073317808,334.5594571731722,0.7340000000000001,1953,9,14,1953.09,1952,12,349,50,0.02890593709976208,0.0,0.26,2,Mod_Wet,46,7,6,4,75,138.0,0.41248273525434814,196.55945717317215,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,255.55945717317215,1,196.55945717317215,,,,965.0093347113776,990.0,0.12682786400585053,0.00965594571731722,989.8635161902768,0.2735232473502438,,,,24.580658231549005,,,,0.93,,,,0.7862378286926887,,,,0.97,,,,42.757385631955245,,,,42.757385631955245,1026.1772551669258,0.12780205346227436,0.735
1953-09-15,1953-09-26,357.5196,0.9262521267732834,331.15328986313364,0.741,1953,9,15,1953.09,1952,12,350,50,0.028611644244174745,3.406167310038541,0.26,2,Mod_Wet,46,7,6,4,75,138.0,0.4167254387146077,193.1532898631336,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.1532898631336,1,193.1532898631336,,,,964.9969570844327,990.0,0.125696664530192,0.009315328986313364,989.8649880064836,0.26412888979471444,,,,24.60390203225622,,,,0.93,,,,0.7726131594525345,,,,0.97,,,,42.056176718330896,,,,42.056176718330896,1009.3482412399414,0.12699912096815588,0.74
1953-09-16,1953-09-27,349.1046,0.9293406221276715,324.43708615163195,0.754,1953,9,16,1953.09,1952,12,351,51,0.028031364243501004,6.716203711501692,0.26,2,Mod_Wet,46,7,6,4,75,138.0,0.4253521125988138,186.43708615163197,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,245.43708615163197,1,186.43708615163197,,,,964.9729489882187,990.0,0.1234661909728667,0.008643708615163195,989.867890100412,0.2460825549285668,,,,24.64885855726467,,,,0.93,,,,0.7457483446065278,,,,0.97,,,,40.66799950337909,,,,40.66799950337909,976.0319880810981,0.12534941669514352,0.755
1953-09-17,1953-09-28,349.1046,0.9293406221276715,324.43708615163195,0.754,1953,9,17,1953.09,1952,12,352,51,0.028031364243501004,0.0,0.26,2,Mod_Wet,46,7,6,4,75,138.0,0.4253521125988138,186.43708615163197,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,245.43708615163197,1,186.43708615163197,,,,964.9729489882187,990.0,0.1234661909728667,0.008643708615163195,989.867890100412,0.2460825549285668,,,,24.64885855726467,,,,0.93,,,,0.7457483446065278,,,,0.97,,,,40.66799950337909,,,,40.66799950337909,976.0319880810981,0.12534941669514352,0.755
1953-09-18,1953-09-29,349.1046,0.9293406221276715,324.43708615163195,0.754,1953,9,18,1953.09,1952,12,353,51,0.028031364243501004,0.0,0.26,2,Mod_Wet,46,7,6,4,75,138.0,0.4253521125988138,186.43708615163197,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,245.43708615163197,1,186.43708615163197,,,,964.9729489882187,990.0,0.1234661909728667,0.008643708615163195,989.867890100412,0.2460825549285668,,,,24.64885855726467,,,,0.93,,,,0.7457483446065278,,,,0.97,,,,40.66799950337909,,,,40.66799950337909,976.0319880810981,0.12534941669514352,0.755
1953-09-19,1953-09-30,349.1046,0.9293406221276715,324.43708615163195,0.754,1953,9,19,1953.09,1952,12,354,51,0.028031364243501004,0.0,0.26,2,Mod_Wet,46,7,6,4,75,138.0,0.4253521125988138,186.43708615163197,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,245.43708615163197,1,186.43708615163197,,,,964.9729489882187,990.0,0.1234661909728667,0.008643708615163195,989.867890100412,0.2460825549285668,,,,24.64885855726467,,,,0.93,,,,0.7457483446065278,,,,0.97,,,,40.66799950337909,,,,40.66799950337909,976.0319880810981,0.12534941669514352,0.755
1953-09-20,1953-10-01,340.8154,0.9336124696098184,318.18950727505813,0.759,1953,9,20,1953.09,1952,12,355,51,0.02749157342856502,6.247578876573813,0.26,2,Mod_Wet,46,7,6,4,75,138.0,0.4337038049488736,180.18950727505813,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,239.18950727505813,1,180.18950727505813,,,,964.9511219685373,990.0,0.1213913492795396,0.008018950727505813,989.8705896999927,0.2298639733267809,,,,24.68960375812904,,,,0.93,,,,0.7207580291002326,,,,0.97,,,,39.370171619337356,,,,39.370171619337356,944.8841188640964,0.1237318350202664,0.76
1953-09-21,1953-10-02,336.7179,0.9360015605047864,315.16847984989465,0.765,1953,9,21,1953.09,1952,12,356,51,0.0272305566590309,3.021027425163481,0.23,2,Mod_Wet,46,7,6,4,75,138.0,0.4378610451962877,177.16847984989465,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,236.16847984989465,1,177.16847984989465,,,,964.9407538234392,990.0,0.1203880560387104,0.007716847984989466,989.8718950959764,0.2222180155327628,,,,24.7089232570044,,,,0.93,,,,0.7086739193995786,,,,0.97,,,,38.74038831440843,,,,38.74038831440843,929.7693195458023,0.1229196153525864,0.765
1953-09-22,1953-10-03,336.7179,0.9360015605047864,315.16847984989465,0.765,1953,9,22,1953.09,1952,12,357,51,0.0272305566590309,0.0,0.23,2,Mod_Wet,46,7,6,4,75,138.0,0.4378610451962877,177.16847984989465,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,236.16847984989465,1,177.16847984989465,,,,964.9407538234392,990.0,0.1203880560387104,0.007716847984989466,989.8718950959764,0.2222180155327628,,,,24.7089232570044,,,,0.93,,,,0.7086739193995786,,,,0.97,,,,38.74038831440843,,,,38.74038831440843,929.7693195458023,0.1229196153525864,0.765
1953-09-23,1953-10-04,336.7179,0.9360015605047864,315.16847984989465,0.765,1953,9,23,1953.09,1952,12,358,52,0.0272305566590309,0.0,0.23,2,Mod_Wet,46,7,6,4,75,138.0,0.4378610451962877,177.16847984989465,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,236.16847984989465,1,177.16847984989465,,,,964.9407538234392,990.0,0.1203880560387104,0.007716847984989466,989.8718950959764,0.2222180155327628,,,,24.7089232570044,,,,0.93,,,,0.7086739193995786,,,,0.97,,,,38.74038831440843,,,,38.74038831440843,929.7693195458023,0.1229196153525864,0.765
1953-09-24,1953-10-05,336.7179,0.9360015605047864,315.16847984989465,0.765,1953,9,24,1953.09,1952,12,359,52,0.0272305566590309,0.0,0.23,2,Mod_Wet,46,7,6,4,75,138.0,0.4378610451962877,177.16847984989465,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,236.16847984989465,1,177.16847984989465,,,,964.9407538234392,990.0,0.1203880560387104,0.007716847984989466,989.8718950959764,0.2222180155327628,,,,24.7089232570044,,,,0.93,,,,0.7086739193995786,,,,0.97,,,,38.74038831440843,,,,38.74038831440843,929.7693195458023,0.1229196153525864,0.765
1953-09-25,1953-10-06,336.7179,0.9360015605047864,315.16847984989465,0.765,1953,9,25,1953.09,1952,12,360,52,0.0272305566590309,0.0,0.23,2,Mod_Wet,46,7,6,4,75,138.0,0.4378610451962877,177.16847984989465,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,236.16847984989465,1,177.16847984989465,,,,964.9407538234392,990.0,0.1203880560387104,0.007716847984989466,989.8718950959764,0.2222180155327628,,,,24.7089232570044,,,,0.93,,,,0.7086739193995786,,,,0.97,,,,38.74038831440843,,,,38.74038831440843,929.7693195458023,0.1229196153525864,0.765
1953-09-26,1953-10-07,336.7179,0.9360015605047864,315.16847984989465,0.765,1953,9,26,1953.09,1952,12,361,52,0.0272305566590309,0.0,0.23,2,Mod_Wet,46,7,6,4,75,138.0,0.4378610451962877,177.16847984989465,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,236.16847984989465,1,177.16847984989465,,,,964.9407538234392,990.0,0.1203880560387104,0.007716847984989466,989.8718950959764,0.2222180155327628,,,,24.7089232570044,,,,0.93,,,,0.7086739193995786,,,,0.97,,,,38.74038831440843,,,,38.74038831440843,929.7693195458023,0.1229196153525864,0.765
1953-09-27,1953-10-08,328.6161,0.9361415325042216,307.6311794595605,0.774,1953,9,27,1953.09,1952,12,362,52,0.026579333905306025,7.537300390334168,0.23,2,Mod_Wet,46,7,6,4,75,138.0,0.4485891197453889,169.63117945956046,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,228.63117945956046,1,169.63117945956046,,,,964.9154522646517,990.0,0.1178288111793956,0.006963117945956049,989.8752080708748,0.20370042410955794,,,,24.756055382113587,,,,0.93,,,,0.6785247178382421,,,,0.97,,,,37.16300446797162,,,,37.16300446797162,891.9121072313188,0.12080376421290827,0.775
1953-09-28,1953-10-09,316.6956,0.9323394123967924,295.26778961264966,0.789,1953,9,28,1953.09,1952,12,363,52,0.02551113702253293,12.36338984691082,0.23,2,Mod_Wet,46,7,6,4,75,138.0,0.4673723475934738,157.26778961264964,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,216.2677896126497,1,157.26778961264964,,,,964.8758715526833,990.0,0.11361401918613055,0.005726778961264967,989.8806592018526,0.17505332769731102,,,,24.82973432147212,,,,0.92,,,,0.6290711584505987,,,,0.97,,,,34.185380995387625,,,,34.185380995387625,820.4491438893032,0.11577754905211332,0.79
1953-09-29,1953-10-10,312.7836,0.93773961286087,293.3095719732292,0.795,1953,9,29,1953.09,1952,12,364,52,0.025341947018487,1.958217639420468,0.23,2,Mod_Wet,46,7,6,4,75,138.0,0.4704926575413484,155.30957197322917,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,214.30957197322917,1,155.30957197322917,,,,964.8698414530277,990.0,0.11294644499087357,0.0055309571973229206,989.8815225978117,0.17071283436060786,,,,24.840968310423516,,,,0.92,,,,0.6212382878929168,,,,0.97,,,,33.77499649276063,,,,33.77499649276063,810.599915826255,0.11515136129223673,0.795
1953-09-30,1953-10-11,308.9022,0.9382371241485588,289.82351177116294,0.8,1953,9,30,1953.09,1952,12,365,53,0.02504075141702848,3.4860602020662554,0.23,2,Mod_Wet,46,7,6,4,75,138.0,0.4761518455030011,151.82351177116294,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,210.8235117711629,1,151.82351177116294,,,,964.8592802842841,990.0,0.11175801537653282,0.0051823511771162956,989.8830596334464,0.16311903003225586,,,,24.86066031913014,,,,0.92,,,,0.6072940470846517,,,,0.97,,,,33.04306018191441,,,,33.04306018191441,793.0334443659457,0.11401097164264692,0.8
