Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1957-10-01,1957-10-12,312.7836,0.9322616967305444,291.5961696454878,0.797,1957,10,1,1957.1,1957,1,1,1,0.025193909057370147,0.0,0.24,2,Mod_Wet,41,6,4,3,56,110.0,0.3772340361457219,181.59616964548783,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.59616964548783,1,181.59616964548783,,,,964.8646224064424,990.0,0.11918051237914355,0.008159616964548781,989.8726598706564,0.2334678359222963,,,,24.774569628291587,,,,0.93,,,,0.7263846785819512,,,,0.97,,,,39.81406241183903,,,,39.81406241183903,955.5374978841368,0.13653835871796102,0.795
1957-10-02,1957-10-13,312.7836,0.9322616967305444,291.5961696454878,0.797,1957,10,2,1957.1,1957,1,2,1,0.025193909057370147,0.0,0.24,2,Mod_Wet,41,6,4,3,56,110.0,0.3772340361457219,181.59616964548783,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.59616964548783,1,181.59616964548783,,,,964.8646224064424,990.0,0.11918051237914355,0.008159616964548781,989.8726598706564,0.2334678359222963,,,,24.774569628291587,,,,0.93,,,,0.7263846785819512,,,,0.97,,,,39.81406241183903,,,,39.81406241183903,955.5374978841368,0.13653835871796102,0.795
1957-10-03,1957-10-14,308.9022,0.9326404946077796,288.09470059343124,0.8009999999999999,1957,10,3,1957.1,1957,1,3,1,0.02489138213127246,3.501469052056564,0.24,2,Mod_Wet,41,6,4,3,56,110.0,0.381818894181034,178.09470059343124,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,229.09470059343124,1,178.09470059343124,,,,964.854127751851,990.0,0.11798682974776065,0.007809470059343125,989.8742037001928,0.2245485791390465,,,,24.79552736920281,,,,0.93,,,,0.712378802373725,,,,0.97,,,,39.07941343758135,,,,39.07941343758135,937.9059225019523,0.13564780385437047,0.8
1957-10-04,1957-10-15,308.9022,0.9326404946077796,288.09470059343124,0.8009999999999999,1957,10,4,1957.1,1957,1,4,1,0.02489138213127246,0.0,0.24,2,Mod_Wet,41,6,4,3,56,110.0,0.381818894181034,178.09470059343124,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,229.09470059343124,1,178.09470059343124,,,,964.854127751851,990.0,0.11798682974776065,0.007809470059343125,989.8742037001928,0.2245485791390465,,,,24.79552736920281,,,,0.93,,,,0.712378802373725,,,,0.97,,,,39.07941343758135,,,,39.07941343758135,937.9059225019523,0.13564780385437047,0.8
1957-10-05,1957-10-16,305.0513,0.9297058187130764,283.6079686159883,0.812,1957,10,5,1957.1,1957,1,5,1,0.02450372848842139,4.4867319774429575,0.24,2,Mod_Wet,41,6,4,3,56,110.0,0.3878593416708348,173.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.60796861598828,1,173.60796861598828,,,,964.8410290195503,990.0,0.11645726202817785,0.00736079686159883,989.8761819411102,0.2133711752855211,,,,24.821781746274123,,,,0.93,,,,0.6944318744639532,,,,0.97,,,,38.13522369725715,,,,38.13522369725715,915.2453687341717,0.13446457052443805,0.81
1957-10-06,1957-10-17,305.0513,0.9297058187130764,283.6079686159883,0.812,1957,10,6,1957.1,1957,1,6,1,0.02450372848842139,0.0,0.24,2,Mod_Wet,41,6,4,3,56,110.0,0.3878593416708348,173.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.60796861598828,1,173.60796861598828,,,,964.8410290195503,990.0,0.11645726202817785,0.00736079686159883,989.8761819411102,0.2133711752855211,,,,24.821781746274123,,,,0.93,,,,0.6944318744639532,,,,0.97,,,,38.13522369725715,,,,38.13522369725715,915.2453687341717,0.13446457052443805,0.81
1957-10-07,1957-10-18,305.0513,0.9297058187130764,283.6079686159883,0.812,1957,10,7,1957.1,1957,1,7,1,0.02450372848842139,0.0,0.24,2,Mod_Wet,41,6,4,3,56,110.0,0.3878593416708348,173.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.60796861598828,1,173.60796861598828,,,,964.8410290195503,990.0,0.11645726202817785,0.00736079686159883,989.8761819411102,0.2133711752855211,,,,24.821781746274123,,,,0.93,,,,0.6944318744639532,,,,0.97,,,,38.13522369725715,,,,38.13522369725715,915.2453687341717,0.13446457052443805,0.81
1957-10-08,1957-10-19,308.9022,0.9326404946077796,288.09470059343124,0.8009999999999999,1957,10,8,1957.1,1957,1,8,2,0.02489138213127246,4.4867319774429575,0.24,2,Mod_Wet,41,6,4,3,56,110.0,0.381818894181034,178.09470059343124,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,229.09470059343124,1,178.09470059343124,,,,964.854127751851,990.0,0.11798682974776065,0.007809470059343125,989.8742037001928,0.2245485791390465,,,,24.79552736920281,,,,0.93,,,,0.712378802373725,,,,0.97,,,,39.07941343758135,,,,39.07941343758135,937.9059225019523,0.13564780385437047,0.8
1957-10-09,1957-10-20,312.7836,0.9322616967305444,291.5961696454878,0.797,1957,10,9,1957.1,1957,1,9,2,0.025193909057370147,3.501469052056564,0.24,2,Mod_Wet,41,6,4,3,56,110.0,0.3772340361457219,181.59616964548783,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.59616964548783,1,181.59616964548783,,,,964.8646224064424,990.0,0.11918051237914355,0.008159616964548781,989.8726598706564,0.2334678359222963,,,,24.774569628291587,,,,0.93,,,,0.7263846785819512,,,,0.97,,,,39.81406241183903,,,,39.81406241183903,955.5374978841368,0.13653835871796102,0.795
1957-10-10,1957-10-21,312.7836,0.9322616967305444,291.5961696454878,0.797,1957,10,10,1957.1,1957,1,10,2,0.025193909057370147,0.0,0.24,2,Mod_Wet,41,6,4,3,56,110.0,0.3772340361457219,181.59616964548783,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.59616964548783,1,181.59616964548783,,,,964.8646224064424,990.0,0.11918051237914355,0.008159616964548781,989.8726598706564,0.2334678359222963,,,,24.774569628291587,,,,0.93,,,,0.7263846785819512,,,,0.97,,,,39.81406241183903,,,,39.81406241183903,955.5374978841368,0.13653835871796102,0.795
1957-10-11,1957-10-22,312.7836,0.9322616967305444,291.5961696454878,0.797,1957,10,11,1957.1,1957,1,11,2,0.025193909057370147,0.0,0.15,2,Mod_Wet,41,6,4,3,56,110.0,0.3772340361457219,181.59616964548783,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.59616964548783,1,181.59616964548783,,,,964.8646224064424,990.0,0.11918051237914355,0.008159616964548781,989.8726598706564,0.2334678359222963,,,,24.774569628291587,,,,0.93,,,,0.7263846785819512,,,,0.97,,,,39.81406241183903,,,,39.81406241183903,955.5374978841368,0.13653835871796102,0.795
1957-10-12,1957-10-23,312.7836,0.9322616967305444,291.5961696454878,0.797,1957,10,12,1957.1,1957,1,12,2,0.025193909057370147,0.0,0.15,2,Mod_Wet,41,6,4,3,56,110.0,0.3772340361457219,181.59616964548783,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.59616964548783,1,181.59616964548783,,,,964.8646224064424,990.0,0.11918051237914355,0.008159616964548781,989.8726598706564,0.2334678359222963,,,,24.774569628291587,,,,0.93,,,,0.7263846785819512,,,,0.97,,,,39.81406241183903,,,,39.81406241183903,955.5374978841368,0.13653835871796102,0.795
1957-10-13,1957-10-24,312.7836,0.9322616967305444,291.5961696454878,0.797,1957,10,13,1957.1,1957,1,13,2,0.025193909057370147,0.0,0.15,2,Mod_Wet,41,6,4,3,56,110.0,0.3772340361457219,181.59616964548783,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.59616964548783,1,181.59616964548783,,,,964.8646224064424,990.0,0.11918051237914355,0.008159616964548781,989.8726598706564,0.2334678359222963,,,,24.774569628291587,,,,0.93,,,,0.7263846785819512,,,,0.97,,,,39.81406241183903,,,,39.81406241183903,955.5374978841368,0.13653835871796102,0.795
1957-10-14,1957-10-25,312.7836,0.9322616967305444,291.5961696454878,0.797,1957,10,14,1957.1,1957,1,14,2,0.025193909057370147,0.0,0.15,2,Mod_Wet,41,6,4,3,56,110.0,0.3772340361457219,181.59616964548783,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.59616964548783,1,181.59616964548783,,,,964.8646224064424,990.0,0.11918051237914355,0.008159616964548781,989.8726598706564,0.2334678359222963,,,,24.774569628291587,,,,0.93,,,,0.7263846785819512,,,,0.97,,,,39.81406241183903,,,,39.81406241183903,955.5374978841368,0.13653835871796102,0.795
1957-10-15,1957-10-26,312.7836,0.9322616967305444,291.5961696454878,0.797,1957,10,15,1957.1,1957,1,15,3,0.025193909057370147,0.0,0.15,2,Mod_Wet,41,6,4,3,56,110.0,0.3772340361457219,181.59616964548783,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.59616964548783,1,181.59616964548783,,,,964.8646224064424,990.0,0.11918051237914355,0.008159616964548781,989.8726598706564,0.2334678359222963,,,,24.774569628291587,,,,0.93,,,,0.7263846785819512,,,,0.97,,,,39.81406241183903,,,,39.81406241183903,955.5374978841368,0.13653835871796102,0.795
1957-10-16,1957-10-27,312.7836,0.9322616967305444,291.5961696454878,0.797,1957,10,16,1957.1,1957,1,16,3,0.025193909057370147,0.0,0.15,2,Mod_Wet,41,6,4,3,56,110.0,0.3772340361457219,181.59616964548783,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.59616964548783,1,181.59616964548783,,,,964.8646224064424,990.0,0.11918051237914355,0.008159616964548781,989.8726598706564,0.2334678359222963,,,,24.774569628291587,,,,0.93,,,,0.7263846785819512,,,,0.97,,,,39.81406241183903,,,,39.81406241183903,955.5374978841368,0.13653835871796102,0.795
1957-10-17,1957-10-28,312.7836,0.9322616967305444,291.5961696454878,0.797,1957,10,17,1957.1,1957,1,17,3,0.025193909057370147,0.0,0.15,2,Mod_Wet,41,6,4,3,56,110.0,0.3772340361457219,181.59616964548783,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.59616964548783,1,181.59616964548783,,,,964.8646224064424,990.0,0.11918051237914355,0.008159616964548781,989.8726598706564,0.2334678359222963,,,,24.774569628291587,,,,0.93,,,,0.7263846785819512,,,,0.97,,,,39.81406241183903,,,,39.81406241183903,955.5374978841368,0.13653835871796102,0.795
1957-10-18,1957-10-29,312.7836,0.9322616967305444,291.5961696454878,0.797,1957,10,18,1957.1,1957,1,18,3,0.025193909057370147,0.0,0.15,2,Mod_Wet,41,6,4,3,56,110.0,0.3772340361457219,181.59616964548783,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.59616964548783,1,181.59616964548783,,,,964.8646224064424,990.0,0.11918051237914355,0.008159616964548781,989.8726598706564,0.2334678359222963,,,,24.774569628291587,,,,0.93,,,,0.7263846785819512,,,,0.97,,,,39.81406241183903,,,,39.81406241183903,955.5374978841368,0.13653835871796102,0.795
1957-10-19,1957-10-30,312.7836,0.9322616967305444,291.5961696454878,0.797,1957,10,19,1957.1,1957,1,19,3,0.025193909057370147,0.0,0.15,2,Mod_Wet,41,6,4,3,56,110.0,0.3772340361457219,181.59616964548783,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.59616964548783,1,181.59616964548783,,,,964.8646224064424,990.0,0.11918051237914355,0.008159616964548781,989.8726598706564,0.2334678359222963,,,,24.774569628291587,,,,0.93,,,,0.7263846785819512,,,,0.97,,,,39.81406241183903,,,,39.81406241183903,955.5374978841368,0.13653835871796102,0.795
1957-10-20,1957-10-31,312.7836,0.9322616967305444,291.5961696454878,0.797,1957,10,20,1957.1,1957,1,20,3,0.025193909057370147,0.0,0.15,2,Mod_Wet,41,6,4,3,56,110.0,0.3772340361457219,181.59616964548783,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.59616964548783,1,181.59616964548783,,,,964.8646224064424,990.0,0.11918051237914355,0.008159616964548781,989.8726598706564,0.2334678359222963,,,,24.774569628291587,,,,0.93,,,,0.7263846785819512,,,,0.97,,,,39.81406241183903,,,,39.81406241183903,955.5374978841368,0.13653835871796102,0.795
1957-10-21,1957-11-01,316.6956,0.9369067402508736,296.71424224779463,0.789,1957,10,21,1957.1,1957,1,21,3,0.025636110530209456,5.118072602306825,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.3707270644195631,186.7142422477946,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,237.7142422477946,1,186.7142422477946,,,,964.8803695688052,990.0,0.12090140886458126,0.008671424224779463,989.8704271669105,0.24681474100477624,,,,24.743242857100636,,,,0.93,,,,0.7468569689911785,,,,0.97,,,,40.88441184480732,,,,40.88441184480732,981.2258842753756,0.1377905271249621,0.79
1957-10-22,1957-11-02,332.6514,0.9328679343317016,310.31982437054864,0.768,1957,10,22,1957.1,1957,1,22,4,0.026811632825615404,13.605582122754017,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.35447300288701666,200.31982437054862,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,251.31982437054862,1,200.31982437054862,,,,964.9243819011117,990.0,0.12541986787213796,0.010063964874109729,989.8645161672537,0.28408368418213753,,,,24.65605058195983,,,,0.94,,,,0.8012792974821946,,,,0.97,,,,44.17901597435749,,,,44.17901597435749,1060.2963833845797,0.14236607688203615,0.77
1957-10-23,1957-11-03,332.6514,0.9328679343317016,310.31982437054864,0.768,1957,10,23,1957.1,1957,1,23,4,0.026811632825615404,0.0,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.35447300288701666,200.31982437054862,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,251.31982437054862,1,200.31982437054862,,,,964.9243819011117,990.0,0.12541986787213796,0.010063964874109729,989.8645161672537,0.28408368418213753,,,,24.65605058195983,,,,0.94,,,,0.8012792974821946,,,,0.97,,,,44.17901597435749,,,,44.17901597435749,1060.2963833845797,0.14236607688203615,0.77
1957-10-24,1957-11-04,328.6161,0.9312389803097992,306.020121877383,0.774,1957,10,24,1957.1,1957,1,24,4,0.02644013853020589,4.2997024931656265,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.3594534873235398,196.02012187738305,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,247.02012187738305,1,196.02012187738305,,,,964.910154315374,990.0,0.12399192239470284,0.009602012187738302,989.8664060654177,0.27202488294237565,,,,24.68422686710103,,,,0.93,,,,0.7840804875095321,,,,0.97,,,,42.81972505314392,,,,42.81972505314392,1027.673401275454,0.13992454087807024,0.775
1957-10-25,1957-11-05,328.6161,0.9312389803097992,306.020121877383,0.774,1957,10,25,1957.1,1957,1,25,4,0.02644013853020589,0.0,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.3594534873235398,196.02012187738305,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,247.02012187738305,1,196.02012187738305,,,,964.910154315374,990.0,0.12399192239470284,0.009602012187738302,989.8664060654177,0.27202488294237565,,,,24.68422686710103,,,,0.93,,,,0.7840804875095321,,,,0.97,,,,42.81972505314392,,,,42.81972505314392,1027.673401275454,0.13992454087807024,0.775
1957-10-26,1957-11-06,328.6161,0.9312389803097992,306.020121877383,0.774,1957,10,26,1957.1,1957,1,26,4,0.02644013853020589,0.0,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.3594534873235398,196.02012187738305,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,247.02012187738305,1,196.02012187738305,,,,964.910154315374,990.0,0.12399192239470284,0.009602012187738302,989.8664060654177,0.27202488294237565,,,,24.68422686710103,,,,0.93,,,,0.7840804875095321,,,,0.97,,,,42.81972505314392,,,,42.81972505314392,1027.673401275454,0.13992454087807024,0.775
1957-10-27,1957-11-07,332.6514,0.9328679343317016,310.31982437054864,0.768,1957,10,27,1957.1,1957,1,27,4,0.026811632825615404,4.2997024931656265,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.35447300288701666,200.31982437054862,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,251.31982437054862,1,200.31982437054862,,,,964.9243819011117,990.0,0.12541986787213796,0.010063964874109729,989.8645161672537,0.28408368418213753,,,,24.65605058195983,,,,0.94,,,,0.8012792974821946,,,,0.97,,,,44.17901597435749,,,,44.17901597435749,1060.2963833845797,0.14236607688203615,0.77
1957-10-28,1957-11-08,332.6514,0.9328679343317016,310.31982437054864,0.768,1957,10,28,1957.1,1957,1,28,4,0.026811632825615404,0.0,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.35447300288701666,200.31982437054862,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,251.31982437054862,1,200.31982437054862,,,,964.9243819011117,990.0,0.12541986787213796,0.010063964874109729,989.8645161672537,0.28408368418213753,,,,24.65605058195983,,,,0.94,,,,0.8012792974821946,,,,0.97,,,,44.17901597435749,,,,44.17901597435749,1060.2963833845797,0.14236607688203615,0.77
1957-10-29,1957-11-09,332.6514,0.9328679343317016,310.31982437054864,0.768,1957,10,29,1957.1,1957,1,29,5,0.026811632825615404,0.0,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.35447300288701666,200.31982437054862,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,251.31982437054862,1,200.31982437054862,,,,964.9243819011117,990.0,0.12541986787213796,0.010063964874109729,989.8645161672537,0.28408368418213753,,,,24.65605058195983,,,,0.94,,,,0.8012792974821946,,,,0.97,,,,44.17901597435749,,,,44.17901597435749,1060.2963833845797,0.14236607688203615,0.77
1957-10-30,1957-11-10,336.7179,0.9278050768717871,312.4085770936067,0.765,1957,10,30,1957.1,1957,1,30,5,0.02699210106088762,2.0887527230580645,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.3521030088973543,202.40857709360668,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,253.40857709360668,1,202.40857709360668,,,,964.9313932356836,990.0,0.12611354958828264,0.010481715418721341,989.8634047349933,0.2900354041351345,,,,24.64197609517437,,,,0.94,,,,0.8096343083744268,,,,0.97,,,,44.614192726438304,,,,44.614192726438304,1070.7406254345192,0.14280719544095805,0.765
1957-10-31,1957-11-11,336.7179,0.9278050768717871,312.4085770936067,0.765,1957,10,31,1957.1,1957,1,31,5,0.02699210106088762,0.0,0.13,2,Mod_Wet,41,6,4,3,56,110.0,0.3521030088973543,202.40857709360668,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,253.40857709360668,1,202.40857709360668,,,,964.9313932356836,990.0,0.12611354958828264,0.010481715418721341,989.8634047349933,0.2900354041351345,,,,24.64197609517437,,,,0.94,,,,0.8096343083744268,,,,0.97,,,,44.614192726438304,,,,44.614192726438304,1070.7406254345192,0.14280719544095805,0.765
1957-11-01,1957-11-12,324.6118,0.9346567975819684,303.40062544531844,0.7809999999999999,1957,11,1,1957.11,1957,2,32,5,0.02621381403847552,9.00795164828827,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3493730437912504,197.40062544531844,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,247.40062544531844,1,197.40062544531844,,,,964.901626905983,990.0,0.12411828889327918,0.009740062544531844,989.866141648562,0.2758683065443571,,,,24.68864643603477,,,,0.93,,,,0.7896025017812738,,,,0.97,,,,43.129010545518724,,,,43.129010545518724,1035.0962530924494,0.14215201594332846,0.78
1957-11-02,1957-11-13,320.6383,0.9364815619955582,300.27185601960036,0.784,1957,11,2,1957.11,1957,2,33,5,0.025943488360093463,3.128769425718076,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.35301343724028805,194.27185601960042,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,244.27185601960042,1,194.27185601960042,,,,964.8915867053461,990.0,0.12307921417625105,0.009427185601960037,989.8674936002217,0.26719598088492463,,,,24.708710913990803,,,,0.93,,,,0.7770874240784015,,,,0.97,,,,42.47991781000329,,,,42.47991781000329,1019.5180274400792,0.14147152641315278,0.785
1957-11-03,1957-11-14,336.7179,0.9278050768717871,312.4085770936067,0.765,1957,11,3,1957.11,1957,2,34,5,0.02699210106088762,12.136721074006346,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3392992631192687,206.40857709360668,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,256.4085770936067,1,206.40857709360668,,,,964.9313932356836,990.0,0.1271098595513823,0.011281715418721342,989.8616084250301,0.3016040298247115,,,,24.628611159521604,,,,0.94,,,,0.8256343083744269,,,,0.97,,,,45.471183434176,,,,45.471183434176,1091.308402420224,0.14555036822997186,0.765
1957-11-04,1957-11-15,336.7179,0.9278050768717871,312.4085770936067,0.765,1957,11,4,1957.11,1957,2,35,5,0.02699210106088762,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3392992631192687,206.40857709360668,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,256.4085770936067,1,206.40857709360668,,,,964.9313932356836,990.0,0.1271098595513823,0.011281715418721342,989.8616084250301,0.3016040298247115,,,,24.628611159521604,,,,0.94,,,,0.8256343083744269,,,,0.97,,,,45.471183434176,,,,45.471183434176,1091.308402420224,0.14555036822997186,0.765
1957-11-05,1957-11-16,340.8154,0.9319805591903504,317.6333270726829,0.76,1957,11,5,1957.11,1957,2,36,6,0.0274435194590798,5.2247499790761935,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3337181302003124,211.6333270726829,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,261.6333270726829,1,211.6333270726829,,,,964.9492037899292,990.0,0.1288450163710017,0.01232666541453658,989.8588283182144,0.3170531670581672,,,,24.592571361227183,,,,0.94,,,,0.8465333082907316,,,,0.97,,,,46.553956347562256,,,,46.553956347562256,1117.2949523414945,0.14656508741259852,0.76
1957-11-06,1957-11-17,340.8154,0.9319805591903504,317.6333270726829,0.76,1957,11,6,1957.11,1957,2,37,6,0.0274435194590798,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3337181302003124,211.6333270726829,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,261.6333270726829,1,211.6333270726829,,,,964.9492037899292,990.0,0.1288450163710017,0.01232666541453658,989.8588283182144,0.3170531670581672,,,,24.592571361227183,,,,0.94,,,,0.8465333082907316,,,,0.97,,,,46.553956347562256,,,,46.553956347562256,1117.2949523414945,0.14656508741259852,0.76
1957-11-07,1957-11-18,344.9443,0.9347893476731712,322.4502571805787,0.755,1957,11,7,1957.11,1957,2,38,6,0.027859702220402,4.816930107895813,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3287328747287612,216.45025718057872,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,266.4502571805787,1,216.45025718057872,,,,964.9659529309528,990.0,0.13044473485701874,0.013290051436115743,989.8562652137068,0.33163597383628113,,,,24.55867630891777,,,,0.94,,,,0.8658010287223149,,,,0.98,,,,48.038119463942,,,,48.038119463942,1152.914867134608,0.1489783878108048,0.755
1957-11-08,1957-11-19,344.9443,0.9347893476731712,322.4502571805787,0.755,1957,11,8,1957.11,1957,2,39,6,0.027859702220402,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.3287328747287612,216.45025718057872,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,266.4502571805787,1,216.45025718057872,,,,964.9659529309528,990.0,0.13044473485701874,0.013290051436115743,989.8562652137068,0.33163597383628113,,,,24.55867630891777,,,,0.94,,,,0.8658010287223149,,,,0.98,,,,48.038119463942,,,,48.038119463942,1152.914867134608,0.1489783878108048,0.755
1957-11-09,1957-11-20,349.1046,0.9302250620939878,324.74584821229683,0.754,1957,11,9,1957.11,1957,2,40,6,0.028058041285542446,2.2955910317181183,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.326409099865395,218.74584821229683,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,268.74584821229683,1,218.74584821229683,,,,964.974040669761,990.0,0.1312071082623864,0.013749169642459369,989.8550437220952,0.3387002802742285,,,,24.54230277205988,,,,0.94,,,,0.8749833928491874,,,,0.98,,,,48.51522670683117,,,,48.51522670683117,1164.365440963948,0.14939444791643708,0.755
1957-11-10,1957-11-21,349.1046,0.9302250620939878,324.74584821229683,0.754,1957,11,10,1957.11,1957,2,41,6,0.028058041285542446,0.0,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.326409099865395,218.74584821229683,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,268.74584821229683,1,218.74584821229683,,,,964.974040669761,990.0,0.1312071082623864,0.013749169642459369,989.8550437220952,0.3387002802742285,,,,24.54230277205988,,,,0.94,,,,0.8749833928491874,,,,0.98,,,,48.51522670683117,,,,48.51522670683117,1164.365440963948,0.14939444791643708,0.755
1957-11-11,1957-11-22,349.1046,0.9302250620939878,324.74584821229683,0.754,1957,11,11,1957.11,1957,2,42,6,0.028058041285542446,0.0,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.326409099865395,218.74584821229683,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,268.74584821229683,1,218.74584821229683,,,,964.974040669761,990.0,0.1312071082623864,0.013749169642459369,989.8550437220952,0.3387002802742285,,,,24.54230277205988,,,,0.94,,,,0.8749833928491874,,,,0.98,,,,48.51522670683117,,,,48.51522670683117,1164.365440963948,0.14939444791643708,0.755
1957-11-12,1957-11-23,353.2963,0.9281058395327992,327.8963591153317,0.7440000000000001,1957,11,12,1957.11,1957,2,43,7,0.028330245427564658,3.150510903034842,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.3232728789242713,221.89635911533168,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,271.8963591153317,1,221.89635911533168,,,,964.9852470017777,990.0,0.13225340339623562,0.014379271823066338,989.8533673247807,0.3485159121581617,,,,24.519604410845105,,,,0.94,,,,0.8875854364613267,,,,0.98,,,,49.16845617371778,,,,49.16845617371778,1180.0429481692265,0.1499512111277321,0.745
1957-11-13,1957-11-24,353.2963,0.9281058395327992,327.8963591153317,0.7440000000000001,1957,11,13,1957.11,1957,2,44,7,0.028330245427564658,0.0,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.3232728789242713,221.89635911533168,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,271.8963591153317,1,221.89635911533168,,,,964.9852470017777,990.0,0.13225340339623562,0.014379271823066338,989.8533673247807,0.3485159121581617,,,,24.519604410845105,,,,0.94,,,,0.8875854364613267,,,,0.98,,,,49.16845617371778,,,,49.16845617371778,1180.0429481692265,0.1499512111277321,0.745
1957-11-14,1957-11-25,357.5196,0.9239372281671092,330.32566823941363,0.7390000000000001,1957,11,14,1957.11,1957,2,45,7,0.028540137735885325,2.429309124081953,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.3208954380232216,224.32566823941363,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.32566823941363,1,224.32566823941363,,,,964.9939696264777,990.0,0.1330601850241595,0.014865133647882726,989.852074681328,0.3561797475010468,,,,24.501925307349357,,,,0.94,,,,0.8973026729576545,,,,0.98,,,,49.67091020841436,,,,49.67091020841436,1192.1018450019444,0.15036951404095505,0.74
1957-11-15,1957-11-26,357.5196,0.9239372281671092,330.32566823941363,0.7390000000000001,1957,11,15,1957.11,1957,2,46,7,0.028540137735885325,0.0,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.3208954380232216,224.32566823941363,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.32566823941363,1,224.32566823941363,,,,964.9939696264777,990.0,0.1330601850241595,0.014865133647882726,989.852074681328,0.3561797475010468,,,,24.501925307349357,,,,0.94,,,,0.8973026729576545,,,,0.98,,,,49.67091020841436,,,,49.67091020841436,1192.1018450019444,0.15036951404095505,0.74
1957-11-16,1957-11-27,361.7746,0.919723924541654,332.7327549114871,0.7340000000000001,1957,11,16,1957.11,1957,2,47,7,0.02874811002435249,2.4070866720734903,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.3185739859852328,226.73275491148712,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,276.73275491148706,1,226.73275491148712,,,,965.0026803499353,990.0,0.13385958650196988,0.015346550982297424,989.8507938625156,0.36385520101559216,,,,24.484258311564837,,,,0.94,,,,0.9069310196459484,,,,0.98,,,,50.167695795317634,,,,50.167695795317634,1204.0246990876233,0.15077474355857493,0.735
1957-11-17,1957-11-28,361.7746,0.919723924541654,332.7327549114871,0.7340000000000001,1957,11,17,1957.11,1957,2,48,7,0.02874811002435249,0.0,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.3185739859852328,226.73275491148712,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,276.73275491148706,1,226.73275491148712,,,,965.0026803499353,990.0,0.13385958650196988,0.015346550982297424,989.8507938625156,0.36385520101559216,,,,24.484258311564837,,,,0.94,,,,0.9069310196459484,,,,0.98,,,,50.167695795317634,,,,50.167695795317634,1204.0246990876233,0.15077474355857493,0.735
1957-11-18,1957-11-29,361.7746,0.919723924541654,332.7327549114871,0.7340000000000001,1957,11,18,1957.11,1957,2,49,7,0.02874811002435249,0.0,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.3185739859852328,226.73275491148712,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,276.73275491148706,1,226.73275491148712,,,,965.0026803499353,990.0,0.13385958650196988,0.015346550982297424,989.8507938625156,0.36385520101559216,,,,24.484258311564837,,,,0.94,,,,0.9069310196459484,,,,0.98,,,,50.167695795317634,,,,50.167695795317634,1204.0246990876233,0.15077474355857493,0.735
1957-11-19,1957-11-30,366.0613,0.9195124069130098,336.59790704070537,0.732,1957,11,19,1957.11,1957,2,50,8,0.029082059168316937,3.865152129218245,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.3149158024538199,230.59790704070537,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,280.59790704070537,1,230.59790704070537,,,,965.0168040786446,990.0,0.13514321636038185,0.016119581408141074,989.8487372022316,0.3763501604262337,,,,24.45558296316073,,,,0.94,,,,0.9223916281628216,,,,0.98,,,,50.96315634864216,,,,50.96315634864216,1223.115752367412,0.15140663468973709,0.73
1957-11-20,1957-12-01,366.0613,0.9195124069130098,336.59790704070537,0.732,1957,11,20,1957.11,1957,2,51,8,0.029082059168316937,0.0,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.3149158024538199,230.59790704070537,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,280.59790704070537,1,230.59790704070537,,,,965.0168040786446,990.0,0.13514321636038185,0.016119581408141074,989.8487372022316,0.3763501604262337,,,,24.45558296316073,,,,0.94,,,,0.9223916281628216,,,,0.98,,,,50.96315634864216,,,,50.96315634864216,1223.115752367412,0.15140663468973709,0.73
1957-11-21,1957-12-02,366.0613,0.9195124069130098,336.59790704070537,0.732,1957,11,21,1957.11,1957,2,52,8,0.029082059168316937,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3149158024538199,230.59790704070537,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,280.59790704070537,1,230.59790704070537,,,,965.0168040786446,990.0,0.13514321636038185,0.016119581408141074,989.8487372022316,0.3763501604262337,,,,24.45558296316073,,,,0.94,,,,0.9223916281628216,,,,0.98,,,,50.96315634864216,,,,50.96315634864216,1223.115752367412,0.15140663468973709,0.73
1957-11-22,1957-12-03,370.3799,0.9164884289122586,339.44889265167944,0.725,1957,11,22,1957.11,1957,2,53,8,0.0293283843251051,2.850985610974078,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.31227086696897954,233.44889265167942,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,283.44889265167944,1,233.44889265167942,,,,965.0273259611907,990.0,0.13609003815000426,0.016689778530335892,989.8472201833196,0.3857010184220997,,,,24.43419320370684,,,,0.94,,,,0.9337955706067178,,,,0.98,,,,51.54811140820426,,,,51.54811140820426,1237.1546737969024,0.1518582400005046,0.725
1957-11-23,1957-12-04,370.3799,0.9164884289122586,339.44889265167944,0.725,1957,11,23,1957.11,1957,2,54,8,0.0293283843251051,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.31227086696897954,233.44889265167942,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,283.44889265167944,1,233.44889265167942,,,,965.0273259611907,990.0,0.13609003815000426,0.016689778530335892,989.8472201833196,0.3857010184220997,,,,24.43419320370684,,,,0.94,,,,0.9337955706067178,,,,0.98,,,,51.54811140820426,,,,51.54811140820426,1237.1546737969024,0.1518582400005046,0.725
1957-11-24,1957-12-05,379.1131,0.9104731963332772,345.1723159288173,0.7140000000000001,1957,11,24,1957.11,1957,2,55,8,0.029822888096249806,5.72342327713784,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3070929941608055,239.17231592881728,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,289.17231592881734,1,239.17231592881728,,,,965.0487027215944,990.0,0.1379908060280205,0.017834463185763455,989.8441747307863,0.4048176006339884,,,,24.39065440855795,,,,0.94,,,,0.9566892637152692,,,,0.98,,,,52.71780244145837,,,,52.71780244145837,1265.2272585950009,0.1527289414842007,0.715
1957-11-25,1957-12-06,396.9661,0.9077571128687334,360.34880084276085,0.6960000000000001,1957,11,25,1957.11,1957,2,56,8,0.03113413639281453,15.176484913943565,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.29415943594676586,254.34880084276085,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,304.3488008427608,1,254.34880084276085,,,,965.106880731048,990.0,0.14303096706955154,0.02086976016855217,989.836099272762,0.4577346379876158,,,,24.27148390372636,,,,0.95,,,,1.0173952033710434,,,,0.98,,,,56.382549742598435,,,,56.382549742598435,1353.1811938223627,0.15646659461814366,0.695
1957-11-26,1957-12-07,415.3399,0.9101110693842988,378.00544054696775,0.679,1957,11,26,1957.11,1957,2,57,9,0.03265967006325801,17.656639704206892,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.2804192443543133,272.00544054696775,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,322.00544054696775,1,272.00544054696775,,,,965.1769121260128,990.0,0.1488947957536055,0.024401088109393548,989.8267041161372,0.5233690781103686,,,,24.126422912014046,,,,0.95,,,,1.088021762187871,,,,0.98,,,,59.9362014470254,,,,59.9362014470254,1438.4688347286096,0.1585590973513468,0.68
1957-11-27,1957-12-08,424.724,0.9100759486875001,386.53109723034976,0.6659999999999999,1957,11,27,1957.11,1957,2,58,9,0.03339628680070222,8.525656683382008,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.2742340804130185,280.53109723034976,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,330.53109723034976,2,140.26554861517488,140.26554861517488,,,965.2114911804016,990.0,0.15172619465214568,0.026106219446069952,989.8221675859018,0.13916254849295198,0.13916254849295198,,,24.471513857007324,24.471513857007324,,,0.91,0.91,,,0.5610621944606995,0.5610621944606995,,,0.97,0.97,,,29.72309196187417,29.72309196187417,,,59.44618392374834,1426.7084141699604,0.1537940526640782,0.665
1957-11-28,1957-12-09,439.0488,0.9068394067509818,398.1467533267305,0.654,1957,11,28,1957.11,1957,2,59,9,0.03439987948742952,11.615656096380745,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.26623349082797465,292.1467533267305,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,342.1467533267305,2,146.07337666336525,146.07337666336525,,,965.2592881117247,990.0,0.15558379261773336,0.028429350665346093,989.8159868567168,0.15096614158078495,0.15096614158078495,,,24.405732603411323,24.405732603411323,,,0.91,0.91,,,0.5842935066534611,0.5842935066534611,,,0.97,0.97,,,30.870598634860354,30.870598634860354,,,61.741197269720686,1481.788734473297,0.15507145733034303,0.655
1957-11-29,1957-12-10,439.0488,0.9068394067509818,398.1467533267305,0.654,1957,11,29,1957.11,1957,2,60,9,0.03439987948742952,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.26623349082797465,292.1467533267305,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,342.1467533267305,2,146.07337666336525,146.07337666336525,,,965.2592881117247,990.0,0.15558379261773336,0.028429350665346093,989.8159868567168,0.15096614158078495,0.15096614158078495,,,24.405732603411323,24.405732603411323,,,0.91,0.91,,,0.5842935066534611,0.5842935066534611,,,0.97,0.97,,,30.870598634860354,30.870598634860354,,,61.741197269720686,1481.788734473297,0.15507145733034303,0.655
1957-11-30,1957-12-11,387.9749,0.9026852126280548,350.2192051008483,0.7070000000000001,1957,11,30,1957.11,1957,2,61,9,0.030258939320713295,47.92754822588221,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3026675820632866,244.21920510084828,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,294.2192051008483,1,244.21920510084828,,,,965.0678190166775,990.0,0.13966689468293852,0.018843841020169658,989.8414892642967,0.4220561008889781,,,,24.351614146730203,,,,0.94,,,,0.9768768204033932,,,,0.98,,,,53.74406400728539,,,,53.74406400728539,1289.857536174849,0.15345835757867524,0.705
1957-12-01,1957-12-12,387.9749,0.9026852126280548,350.2192051008483,0.7070000000000001,1957,12,1,1957.12,1957,3,62,9,0.030258939320713295,0.0,0.18,2,Mod_Wet,42,7,5,3,61,118.0,0.33693183663648885,232.21920510084828,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,286.2192051008483,1,232.21920510084828,,,,965.0678190166775,990.0,0.13701006811467287,0.01644384102016966,989.8465460908653,0.3816538092135872,,,,24.397073264973784,,,,0.94,,,,0.9288768204033933,,,,0.98,,,,51.19868436181746,,,,51.19868436181746,1228.7684246836193,0.14619039623219526,0.705
1957-12-02,1957-12-13,396.9661,0.9077571128687334,360.34880084276085,0.6960000000000001,1957,12,2,1957.12,1957,3,63,9,0.03113413639281453,10.129595741912569,0.18,2,Mod_Wet,42,7,5,3,61,118.0,0.32746050416715444,242.34880084276085,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,296.3488008427608,1,242.34880084276085,,,,965.106880731048,990.0,0.14037414050128588,0.01846976016855217,989.8411560993303,0.4156257120216275,,,,24.318649656260657,,,,0.94,,,,0.9693952033710436,,,,0.98,,,,53.26025825665906,,,,53.26025825665906,1278.2461981598176,0.14780195780337652,0.695
1957-12-03,1957-12-14,406.0875,0.9131779827765716,370.830164080781,0.6900000000000001,1957,12,3,1957.12,1957,3,64,10,0.032039726176579485,10.481363238020151,0.18,2,Mod_Wet,42,7,5,3,61,118.0,0.3182049666658052,252.83016408078097,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,306.830164080781,1,252.83016408078097,,,,965.1481789695956,990.0,0.14385503604158778,0.0205660328161562,989.8355789311423,0.452293884373623,,,,24.235106077173082,,,,0.95,,,,1.011320656323124,,,,0.98,,,,55.96190628182319,,,,55.96190628182319,1343.0857507637566,0.1509098010420548,0.69
1957-12-04,1957-12-15,396.9661,0.9077571128687334,360.34880084276085,0.6960000000000001,1957,12,4,1957.12,1957,3,65,10,0.03113413639281453,10.481363238020151,0.18,2,Mod_Wet,42,7,5,3,61,118.0,0.32746050416715444,242.34880084276085,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,296.3488008427608,1,242.34880084276085,,,,965.106880731048,990.0,0.14037414050128588,0.01846976016855217,989.8411560993303,0.4156257120216275,,,,24.318649656260657,,,,0.94,,,,0.9693952033710436,,,,0.98,,,,53.26025825665906,,,,53.26025825665906,1278.2461981598176,0.14780195780337652,0.695
1957-12-05,1957-12-16,396.9661,0.9077571128687334,360.34880084276085,0.6960000000000001,1957,12,5,1957.12,1957,3,66,10,0.03113413639281453,0.0,0.18,2,Mod_Wet,42,7,5,3,61,118.0,0.32746050416715444,242.34880084276085,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,296.3488008427608,1,242.34880084276085,,,,965.106880731048,990.0,0.14037414050128588,0.01846976016855217,989.8411560993303,0.4156257120216275,,,,24.318649656260657,,,,0.94,,,,0.9693952033710436,,,,0.98,,,,53.26025825665906,,,,53.26025825665906,1278.2461981598176,0.14780195780337652,0.695
1957-12-06,1957-12-17,387.9749,0.9026852126280548,350.2192051008483,0.7070000000000001,1957,12,6,1957.12,1957,3,67,10,0.030258939320713295,10.129595741912569,0.18,2,Mod_Wet,42,7,5,3,61,118.0,0.33693183663648885,232.21920510084828,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,286.2192051008483,1,232.21920510084828,,,,965.0678190166775,990.0,0.13701006811467287,0.01644384102016966,989.8465460908653,0.3816538092135872,,,,24.397073264973784,,,,0.94,,,,0.9288768204033933,,,,0.98,,,,51.19868436181746,,,,51.19868436181746,1228.7684246836193,0.14619039623219526,0.705
1957-12-07,1957-12-18,415.3399,0.9101110693842988,378.00544054696775,0.679,1957,12,7,1957.12,1957,3,68,10,0.03265967006325801,27.786235446119466,0.18,2,Mod_Wet,42,7,5,3,61,118.0,0.31216481918687705,260.00544054696775,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,314.00544054696775,1,260.00544054696775,,,,965.1769121260128,990.0,0.14623796918533982,0.02200108810939355,989.8317609427053,0.4782853614870154,,,,24.17656345520559,,,,0.95,,,,1.0400217621878711,,,,0.98,,,,57.41107681119255,,,,57.41107681119255,1377.8658434686213,0.15187896959398164,0.68
1957-12-08,1957-12-19,439.0488,0.9068394067509818,398.1467533267305,0.654,1957,12,8,1957.12,1957,3,69,10,0.03439987948742952,20.14131277976276,0.18,2,Mod_Wet,42,7,5,3,61,118.0,0.2963731312990661,280.1467533267305,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,334.1467533267305,2,140.07337666336522,140.07337666336522,,,965.2592881117247,990.0,0.1529269660494677,0.026029350665346097,989.8210436832852,0.13878008033066302,0.13878008033066302,,,24.42297549122975,24.42297549122975,,,0.91,0.91,,,0.5602935066534611,0.5602935066534611,,,0.97,0.97,,,29.623495688468548,29.623495688468548,,,59.246991376937096,1421.9277930464903,0.14880691825789505,0.655
1957-12-09,1957-12-20,434.2405,0.9023039355474278,391.8169121240828,0.66,1957,12,9,1957.12,1957,3,70,10,0.033852981207520755,6.3298412026476845,0.18,2,Mod_Wet,42,7,5,3,61,118.0,0.301161068725464,273.8169121240828,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,327.8169121240828,1,273.8169121240828,,,,965.2331491613286,990.0,0.15082480476445553,0.02476338242481656,989.8244118128108,0.5303503680473592,,,,24.060912283434753,,,,0.95,,,,1.0952676484963313,,,,0.98,,,,60.171528916041154,,,,60.171528916041154,1444.1166939849882,0.1535705250440688,0.66
1957-12-10,1957-12-21,448.7655,0.9091709283658698,408.00454625357366,0.642,1957,12,10,1957.12,1957,3,71,11,0.035251592796308774,16.187634129490846,0.18,2,Mod_Wet,42,7,5,3,61,118.0,0.2892124636441265,290.00454625357366,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,344.00454625357366,2,145.00227312678683,145.00227312678683,,,965.300398853656,990.0,0.15620077181852998,0.02800090925071473,989.8157983189308,0.14875365826758802,0.14875365826758802,,,24.36664580700705,24.36664580700705,,,0.91,0.91,,,0.5800090925071474,0.5800090925071474,,,0.97,0.97,,,30.595157618886024,30.595157618886024,,,61.19031523777205,1468.5675657065292,0.14997459170404054,0.64
1957-12-11,1957-12-22,488.9841,0.8998924733267547,440.0331111664572,0.609,1957,12,11,1957.12,1957,3,72,11,0.038018860804781895,32.028564912883546,0.37,2,Mod_Wet,42,7,5,3,61,118.0,0.2681616383076285,322.03311116645716,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,376.0331111664572,2,161.01655558322858,161.01655558322858,,,965.4367371158346,990.0,0.16683756459402638,0.03440662223329144,989.7987558131726,0.18351285335392906,0.18351285335392906,,,24.178505843984123,24.178505843984123,,,0.92,0.92,,,0.6440662223329144,0.6440662223329144,,,0.97,0.97,,,34.08227375174953,34.08227375174953,,,68.16454750349907,1635.9491400839775,0.15490776892403796,0.61
1957-12-12,1957-12-23,525.9775,0.8881694527338079,467.1571483252964,0.578,1957,12,12,1957.12,1957,3,73,11,0.04036237761530561,27.124037158839197,0.37,2,Mod_Wet,42,7,5,3,61,118.0,0.2525916609068622,349.1571483252964,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,403.1571483252964,2,174.5785741626482,174.5785741626482,,,965.5546242112739,990.0,0.17584554741430508,0.03983142966505929,989.7843230229207,0.21576520252863665,0.21576520252863665,,,24.013933609117952,24.013933609117952,,,0.93,0.93,,,0.6983142966505929,0.6983142966505929,,,0.97,0.97,,,37.10034412722181,37.10034412722181,,,74.20068825444362,1780.816518106647,0.15883453463239167,0.58
1957-12-13,1957-12-24,547.8849,0.8752989863551575,479.56309760929685,0.5630000000000001,1957,12,13,1957.12,1957,3,74,11,0.04143425163344324,12.405949284000428,0.37,2,Mod_Wet,42,7,5,3,61,118.0,0.2460572979619365,361.56309760929685,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,415.56309760929685,2,180.7815488046484,180.7815488046484,,,965.6090563455651,990.0,0.1799656043720912,0.04231261952185937,989.777721776106,0.231377395361608,0.231377395361608,,,23.93728803517912,23.93728803517912,,,0.93,0.93,,,0.7231261952185937,0.7231261952185937,,,0.97,0.97,,,38.29594040528449,38.29594040528449,,,76.59188081056898,1838.205139453656,0.1597117901531466,0.565
1957-12-14,1957-12-25,553.45,0.8781733244038457,486.02502639130836,0.557,1957,12,14,1957.12,1957,3,75,11,0.04199256228020904,6.461928782011513,0.37,2,Mod_Wet,42,7,5,3,61,118.0,0.2427858517412967,368.02502639130836,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,422.02502639130836,2,184.01251319565415,184.01251319565415,,,965.6375061111478,990.0,0.1821116323808773,0.043605005278261666,989.774283362341,0.2397233457320525,0.2397233457320525,,,23.89705390546111,23.89705390546111,,,0.93,0.93,,,0.7360500527826167,0.7360500527826167,,,0.97,0.97,,,38.914854436554016,38.914854436554016,,,77.82970887310803,1867.913012954593,0.16013518779266686,0.555
1957-12-15,1957-12-26,570.3586,0.8854392210789449,505.01787451967766,0.5479999999999999,1957,12,15,1957.12,1957,3,76,11,0.04363354435850015,18.992848128369307,0.37,2,Mod_Wet,42,7,5,3,61,118.0,0.2336550960938358,387.01787451967766,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,441.01787451967766,2,193.50893725983883,193.50893725983883,,,965.7214281870724,990.0,0.18841922032018812,0.047403574903935534,989.764177204776,0.2651021647154184,0.2651021647154184,,,23.777646852987967,23.777646852987967,,,0.93,0.93,,,0.7740357490393553,0.7740357490393553,,,0.97,0.97,,,40.71867060791182,40.71867060791182,,,81.43734121582364,1954.4961891797675,0.16125635413059125,0.55
1957-12-16,1957-12-27,605.1438,0.8886431881621848,537.7569157285794,0.526,1957,12,16,1957.12,1957,3,77,11,0.04646219751894926,32.73904120890177,0.37,2,Mod_Wet,42,7,5,3,61,118.0,0.2194299999659285,419.75691572857943,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,473.75691572857943,2,209.87845786428971,209.87845786428971,,,965.8667659526601,990.0,0.19929196463310755,0.05395138314571589,989.7467566522212,0.3118214233420159,0.3118214233420159,,,23.56816927621927,23.56816927621927,,,0.94,0.94,,,0.8395138314571589,0.8395138314571589,,,0.97,0.97,,,44.244807354018725,44.244807354018725,,,88.48961470803745,2123.750752992899,0.16455318773194647,0.525
1957-12-17,1957-12-28,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1957,12,17,1957.12,1957,3,78,12,0.04941147675228782,34.135176311788875,0.37,2,Mod_Wet,42,7,5,3,61,118.0,0.2063326310021274,453.89209204036837,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,507.89209204036837,2,226.94604602018418,226.94604602018418,,,966.0185932161558,990.0,0.21109686495093816,0.06077841840807367,989.7281247166409,0.364539243769862,0.364539243769862,,,23.34499225671549,23.34499225671549,,,0.94,0.94,,,0.9077841840807366,0.9077841840807366,,,0.98,0.98,,,47.87836282421757,47.87836282421757,,,95.75672564843514,2298.1614155624434,0.167438450332123,0.495
1957-12-18,1957-12-29,697.8704,0.8821520065429723,615.6277736669467,0.475,1957,12,18,1957.12,1957,3,79,12,0.053190239644824194,43.735681626578405,0.37,2,Mod_Wet,42,7,5,3,61,118.0,0.1916742633249645,497.6277736669467,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,551.6277736669467,2,248.81388683347336,248.81388683347336,,,966.2126646939656,990.0,0.2364508832851865,0.06952555473338935,989.6940235619812,0.4380609960948001,0.4380609960948001,,,23.043297871920807,23.043297871920807,,,0.94,0.94,,,0.9952555473338934,0.9952555473338934,,,0.98,0.98,,,51.81341126580889,51.81341126580889,,,103.62682253161778,2487.043740758826,0.16832707516487005,0.475
1957-12-19,1957-12-30,737.3183,0.8872912629151888,654.21608557748,0.458,1957,12,19,1957.12,1957,3,80,12,0.05652426979389427,38.58831191053332,0.37,2,Mod_Wet,42,7,5,3,61,118.0,0.18036853969409933,536.21608557748,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,590.21608557748,2,268.10804278874,268.10804278874,,,966.3828412767294,990.0,0.2588209191753508,0.08448643423099203,989.6566926465937,0.5085049617406995,0.5085049617406995,,,22.765346408123552,22.765346408123552,,,0.95,0.95,,,1.07243217115496,1.07243217115496,,,0.98,0.98,,,55.744598751341,55.744598751341,,,111.489197502682,2675.740740064368,0.1704164724171676,0.46
1957-12-20,1957-12-31,717.4235,0.8783457681590945,630.1458952028861,0.467,1957,12,20,1957.12,1957,3,81,12,0.05444460534552936,24.07019037459395,0.37,2,Mod_Wet,42,7,5,3,61,118.0,0.18725822210110232,512.1458952028861,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,566.1458952028861,2,256.07294760144305,256.07294760144305,,,966.2768342012604,990.0,0.2448671856248615,0.07485835808115444,989.680274456294,0.4639509123565137,0.4639509123565137,,,22.939489342676872,22.939489342676872,,,0.94,0.94,,,1.0242917904057722,1.0242917904057722,,,0.98,0.98,,,53.08482415308684,53.08482415308684,,,106.16964830617368,2548.071559348168,0.16848423375350335,0.465
1957-12-21,1958-01-01,717.4235,0.8783457681590945,630.1458952028861,0.467,1957,12,21,1957.12,1957,3,82,12,0.05444460534552936,0.0,0.07,1,Wet,44,8,6,4,64,126.0,0.19995369478592284,504.14589520288615,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,562.1458952028861,2,252.07294760144302,252.07294760144302,,,966.2768342012604,990.0,0.2425483450451513,0.07165835808115445,989.6857932968736,0.4495931356192166,0.4495931356192166,,,22.959365959993896,22.959365959993896,,,0.94,0.94,,,1.0082917904057722,1.0082917904057722,,,0.98,0.98,,,52.300888522127636,52.300888522127636,,,104.60177704425527,2510.4426490621263,0.16599612540612832,0.465
1957-12-22,1958-01-02,737.3183,0.8872912629151888,654.21608557748,0.458,1957,12,22,1957.12,1957,3,83,12,0.05652426979389427,24.07019037459395,0.07,1,Wet,44,8,6,4,64,126.0,0.19259691526658065,528.21608557748,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,586.21608557748,2,264.10804278874,264.10804278874,,,966.3828412767294,990.0,0.2565020785956406,0.08128643423099202,989.6622114871733,0.4934712940576838,0.4934712940576838,,,22.78589891638629,22.78589891638629,,,0.95,0.95,,,1.05643217115496,1.05643217115496,,,0.98,0.98,,,54.96250037628445,54.96250037628445,,,109.9250007525689,2638.200018061654,0.16802552425096295,0.46
1957-12-23,1958-01-03,757.5572,0.8885506078640015,673.1279105517509,0.45,1957,12,23,1957.12,1957,3,84,12,0.05815825147167127,18.91182497427087,0.07,1,Wet,44,8,6,4,64,126.0,0.18718582014630775,547.1279105517509,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,605.1279105517509,2,273.56395527587546,273.56395527587546,,,966.4657453576056,990.0,0.26746545539231936,0.08885116422070037,989.643683380387,0.5293727217802329,0.5293727217802329,,,22.648565301001053,22.648565301001053,,,0.95,0.95,,,1.0942558211035018,1.0942558211035018,,,0.98,0.98,,,56.587207023987496,56.587207023987496,,,113.17441404797499,2716.185937151399,0.16813210724720645,0.45
