Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1957-12-24,1958-01-04,764.3804,0.8926299826267534,682.3088631722309,0.445,1957,12,24,1957.12,1957,3,85,13,0.05895148577808074,9.180952620479957,0.07,1,Wet,44,8,6,4,64,126.0,0.18466710136842326,556.3088631722309,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,614.3088631722309,3,185.43628772407692,185.43628772407692,185.43628772407692,,966.5058573414522,990.0,0.27278774676651063,0.09252354526889237,989.6346887079643,0.24344764173504224,0.24344764173504224,0.24344764173504224,,22.885383724777327,22.885383724777327,22.885383724777327,,0.93,0.93,0.93,,0.7417451508963078,0.7417451508963078,0.7417451508963078,,0.97,0.97,0.97,,37.55576505095407,37.55576505095407,37.55576505095407,,112.66729515286221,2704.015083668693,0.16512653027698151,0.445
1957-12-25,1958-01-05,771.2422,0.8877403103705128,684.6627899988373,0.444,1957,12,25,1957.12,1957,3,86,13,0.05915486505589952,2.3539268266064246,0.07,1,Wet,44,8,6,4,64,126.0,0.1840322007279145,558.6627899988373,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,616.6627899988373,3,186.2209299996124,186.2209299996124,186.2209299996124,,966.5161268931224,990.0,0.27415234202831146,0.09346511599953493,989.6323825419722,0.2455122659866336,0.2455122659866336,0.2455122659866336,,22.870743382863175,22.870743382863175,22.870743382863175,,0.93,0.93,0.93,,0.7448837199984497,0.7448837199984497,0.7448837199984497,,0.97,0.97,0.97,,37.690548912042544,37.690548912042544,37.690548912042544,,113.07164673612766,2713.719521667064,0.16514939673634035,0.445
1957-12-26,1958-01-06,799.0771,0.8911326595966059,712.0837013457431,0.4320000000000001,1957,12,26,1957.12,1957,3,87,13,0.0615240317962722,27.420911346905772,0.07,1,Wet,44,8,6,4,64,126.0,0.17694549076446608,586.0837013457431,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,644.0837013457431,3,195.3612337819144,195.3612337819144,195.3612337819144,,966.635287506292,990.0,0.2900485225192713,0.10443348053829724,989.6055179969425,0.2701999229508238,0.2701999229508238,0.2701999229508238,,22.700030567699642,22.700030567699642,22.700030567699642,,0.93,0.93,0.93,,0.7814449351276574,0.7814449351276574,0.7814449351276574,,0.97,0.97,0.97,,39.245378462862355,39.245378462862355,39.245378462862355,,117.73613538858706,2825.667249326089,0.16534030362734253,0.43
1957-12-27,1958-01-07,820.3628,0.8945392011786948,733.8466837887172,0.421,1957,12,27,1957.12,1957,3,88,13,0.06340435347934517,21.762982442974135,0.07,1,Wet,44,8,6,4,64,126.0,0.17169798921688229,607.8466837887173,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,665.8466837887173,3,202.61556126290574,202.61556126290574,202.61556126290574,,966.7292113630504,990.0,0.3026647442253433,0.11235400513661516,989.584981250638,0.2906285233682061,0.2906285233682061,0.2906285233682061,,22.565141364219393,22.565141364219393,22.565141364219393,,0.93,0.93,0.93,,0.810462245051623,0.810462245051623,0.810462245051623,,0.97,0.97,0.97,,40.46080747755568,40.46080747755568,40.46080747755568,,121.38242243266707,2913.178138384009,0.1654056972854216,0.42
1957-12-28,1958-01-08,834.7498,0.8963571399655789,748.233943314839,0.415,1957,12,28,1957.12,1957,3,89,13,0.0646474127024021,14.387259526121852,0.07,1,Wet,44,8,6,4,64,126.0,0.1683965304244186,622.233943314839,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,680.233943314839,3,207.41131443827967,207.41131443827967,207.41131443827967,,966.7909703145838,990.0,0.3110051845303415,0.11667018299445173,989.5723246324753,0.3045393184256409,0.3045393184256409,0.3045393184256409,,22.476814999465798,22.476814999465798,22.476814999465798,,0.93,0.93,0.93,,0.8296452577531187,0.8296452577531187,0.8296452577531187,,0.97,0.97,0.97,,41.256359712961775,41.256359712961775,41.256359712961775,,123.76907913888529,2970.457899333247,0.16541494841915533,0.415
1957-12-29,1958-01-09,863.9982,0.9020463209442272,779.3663976124346,0.404,1957,12,29,1957.12,1957,3,90,13,0.06733725675371435,31.132454297595586,0.07,1,Wet,44,8,6,4,64,126.0,0.16166978764544787,653.3663976124346,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,711.3663976124346,3,217.78879920414485,217.78879920414485,217.78879920414485,,966.9236631350177,990.0,0.3290529841231505,0.1260099192837304,989.5449370965933,0.33574612530294323,0.33574612530294323,0.33574612530294323,,22.28552783627247,22.28552783627247,22.28552783627247,,0.94,0.94,0.94,,0.8711551968165795,0.8711551968165795,0.8711551968165795,,0.98,0.98,0.98,,43.86129014359963,43.86129014359963,43.86129014359963,,131.58387043079892,3158.012890339173,0.16883441579455066,0.405
1957-12-30,1958-01-10,916.7204,0.9105214280240044,834.6935677067364,0.382,1957,12,30,1957.12,1957,3,91,13,0.07211752424986204,55.32717009430178,0.07,1,Wet,44,8,6,4,64,126.0,0.15095360126732066,708.6935677067364,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,766.6935677067364,3,236.2311892355788,236.2311892355788,236.2311892355788,,967.1561399936847,990.0,0.3611267059169486,0.14434678385336822,989.4945265102297,0.394936613141328,0.394936613141328,0.394936613141328,,21.943449903403696,21.943449903403696,21.943449903403696,,0.94,0.94,0.94,,0.9449247569423151,0.9449247569423151,0.9449247569423151,,0.98,0.98,0.98,,46.84519816401282,46.84519816401282,46.84519816401282,,140.53559449203846,3372.854267808923,0.16836788964140506,0.38
1957-12-31,1958-01-11,955.5912,0.9176925362094599,876.9389119074414,0.369,1957,12,31,1957.12,1957,3,92,14,0.07576752198880292,42.24534420070495,0.07,1,Wet,44,8,6,4,64,126.0,0.14368161600439847,750.9389119074414,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,808.9389119074414,3,250.31297063581383,250.31297063581383,250.31297063581383,,967.3306709966761,990.0,0.3946850587199662,0.1654694559537207,989.4398454853264,0.44334696127140416,0.44334696127140416,0.44334696127140416,,21.665827527379,21.665827527379,21.665827527379,,0.94,0.94,0.94,,1.0012518825432553,1.0012518825432553,1.0012518825432553,,0.98,0.98,0.98,,49.00964678933613,49.00964678933613,49.00964678933613,,147.02894036800836,3528.6945688322007,0.16766155358325222,0.37
1958-01-01,1958-01-12,971.4252,0.9180964110207984,891.8619896951615,0.362,1958,1,1,1958.01,1957,4,93,14,0.07705687590966195,14.923077787720105,0.09,1,Wet,49,8,7,5,81,150.0,0.16818745695314366,741.8619896951615,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,805.8619896951615,3,247.28732989838718,247.28732989838718,247.28732989838718,,967.3916971214508,990.0,0.3918655682465623,0.16093099484758075,989.447203436906,0.4327105811320199,0.4327105811320199,0.4327105811320199,,21.622795734322963,21.622795734322963,21.622795734322963,,0.94,0.94,0.94,,0.9891493195935486,0.9891493195935486,0.9891493195935486,,0.98,0.98,0.98,,48.321081688111725,48.321081688111725,48.321081688111725,,144.96324506433518,3479.117881544045,0.16253999692697255,0.36
1958-01-02,1958-01-13,979.4038,0.924461588505012,905.4211927358452,0.358,1958,1,2,1958.01,1957,4,94,14,0.07822839105237703,13.55920304068377,0.09,1,Wet,49,8,7,5,81,150.0,0.16566875306591392,755.4211927358452,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,819.4211927358452,3,251.8070642452817,251.8070642452817,251.8070642452817,,967.4468608545924,990.0,0.4042903359730853,0.16771059636792265,989.427999067659,0.4486467244289686,0.4486467244289686,0.4486467244289686,,21.53249148863766,21.53249148863766,21.53249148863766,,0.94,0.94,0.94,,1.007228256981127,1.007228256981127,1.007228256981127,,0.98,0.98,0.98,,48.99876463012888,48.99876463012888,48.99876463012888,,146.99629389038662,3527.9110533692797,0.16235128476087318,0.36
1958-01-03,1958-01-14,1019.9159,0.9227467245233664,941.1240560143013,0.34700000000000003,1958,1,3,1958.01,1957,4,95,14,0.08131311843963564,35.702863278456114,0.09,1,Wet,49,8,7,5,81,150.0,0.15938387616533373,791.1240560143013,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,855.1240560143013,3,263.70801867143376,263.70801867143376,263.70801867143376,,967.5908137866536,990.0,0.4370061071047383,0.1855620280071507,989.3774318648883,0.4919801926591512,0.4919801926591512,0.4919801926591512,,21.294637885575327,21.294637885575327,21.294637885575327,,0.94,0.94,0.94,,1.0548320746857351,1.0548320746857351,1.0548320746857351,,0.98,0.98,0.98,,50.74771962061689,50.74771962061689,50.74771962061689,,152.24315886185067,3653.8358126844173,0.1617673651937096,0.345
1958-01-04,1958-01-15,1112.7189,0.9371977043562544,1042.8375986738163,0.319,1958,1,4,1958.01,1957,4,96,14,0.09010116852541772,101.71354265951493,0.09,1,Wet,49,8,7,5,81,150.0,0.14383831211183412,892.8375986738163,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,956.8375986738164,4,223.2093996684541,223.2093996684541,223.2093996684541,223.2093996684541,967.9906615460296,990.0,0.5302097517728197,0.264270078939053,989.205520169288,0.3526479226610884,0.3526479226610884,0.3526479226610884,0.3526479226610884,20.862210700597263,20.862210700597263,20.862210700597263,20.862210700597263,0.94,0.94,0.94,0.94,0.8928375986738163,0.8928375986738163,0.8928375986738163,0.8928375986738163,0.98,0.98,0.98,0.98,42.08193908664207,42.08193908664207,42.08193908664207,42.08193908664207,168.32775634656824,4039.8661523176384,0.161413202363083,0.32
1958-01-05,1958-01-16,1201.5505,0.921902008637954,1107.711819429938,0.297,1958,1,5,1958.01,1957,4,97,14,0.09570630119874664,64.87422075612176,0.09,1,Wet,49,8,7,5,81,150.0,0.13541428137617464,957.711819429938,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1021.711819429938,4,239.4279548574845,239.4279548574845,239.4279548574845,239.4279548574845,968.2379134436123,990.0,0.5896562488800229,0.31616945554395043,989.0941742955761,0.4056821801571358,0.4056821801571358,0.4056821801571358,0.4056821801571358,20.45057867180659,20.45057867180659,20.45057867180659,20.45057867180659,0.94,0.94,0.94,0.94,0.957711819429938,0.957711819429938,0.957711819429938,0.957711819429938,0.98,0.98,0.98,0.98,44.248993231458904,44.248993231458904,44.248993231458904,44.248993231458904,176.99597292583562,4247.903350220056,0.15978521653485933,0.295
1958-01-06,1958-01-17,1422.4786,0.9333766458487232,1327.7083044595875,0.255,1958,1,6,1958.01,1957,4,98,14,0.11471399750530838,219.99648502964942,0.09,1,Wet,49,8,7,5,81,150.0,0.11297662257302366,1100.0,77.70830445958745,25.384712790131896,4.144442904511331,3.626387541447415,2.590276815319582,41.962484408177225,74.3847127901319,12.144442904511333,10.626387541447414,7.590276815319582,122.96248440817725,1197.1555432360906,4,275.0,275.0,275.0,275.0,969.033983603235,990.0,0.8369255263201307,0.48,988.68307447368,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.11415609044486,19.11415609044486,19.11415609044486,19.11415609044486,0.931923374535299,0.931923374535299,0.931923374535299,0.931923374535299,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.093732216300346,47.093732216300346,47.093732216300346,47.093732216300346,188.3749288652013,4520.9982927648325,0.14187975493749355,0.255
1958-01-07,1958-01-18,1294.7235,0.9135144469019452,1182.7486219934508,0.279,1958,1,7,1958.01,1957,4,99,15,0.10218948094023417,144.95968246613666,0.09,1,Wet,49,8,7,5,81,150.0,0.12682322956097308,1032.7486219934508,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1096.7486219934508,4,258.1871554983627,258.1871554983627,258.1871554983627,258.1871554983627,968.5166060112402,990.0,0.6920083204029187,0.392573208591486,988.9154184710055,0.4716304890770303,0.4716304890770303,0.4716304890770303,0.4716304890770303,19.927181970688366,19.927181970688366,19.927181970688366,19.927181970688366,0.94,0.94,0.94,0.94,1.0327486219934507,1.0327486219934507,1.0327486219934507,1.0327486219934507,0.98,0.98,0.98,0.98,46.49470068251861,46.49470068251861,46.49470068251861,46.49470068251861,185.97880273007445,4463.491265521788,0.15724288261407446,0.28
1958-01-08,1958-01-19,1402.3296,0.9252414293343468,1297.4934435018629,0.259,1958,1,8,1958.01,1957,4,100,15,0.11210343351856096,114.74482150841207,0.09,1,Wet,49,8,7,5,81,150.0,0.11560752060153638,1100.0,47.49344350186289,15.514524877275207,2.5329836534326877,2.2163606967536014,1.5831147833954295,25.64645949100596,64.5145248772752,10.532983653432687,9.2163606967536,6.5831147833954295,106.64645949100596,1184.2638692274616,4,275.0,275.0,275.0,275.0,968.9283418873333,990.0,0.818318986513862,0.48,988.701681013486,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.23840434615268,19.23840434615268,19.23840434615268,19.23840434615268,0.9317955428785271,0.9317955428785271,0.9317955428785271,0.9317955428785271,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.39335502816335,47.39335502816335,47.39335502816335,47.39335502816335,189.5734201126534,4549.762082703681,0.14610742047451525,0.26
1958-01-09,1958-01-20,1442.8091,0.9395485585172468,1355.589210120566,0.251,1958,1,9,1958.01,1957,4,101,15,0.11712290775441693,58.09576661870301,0.09,1,Wet,49,8,7,5,81,150.0,0.11065299050783904,1100.0,105.58921012056591,34.492475306051524,5.631424539763515,4.927496472293075,3.5196403373521963,57.01817346510558,83.49247530605152,13.631424539763515,11.927496472293074,8.519640337352197,138.01817346510558,1209.0513963181081,4,275.0,275.0,275.0,275.0,969.1304747776128,990.0,0.8540947988096406,0.48,988.6659052011903,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.000495643577512,19.000495643577512,19.000495643577512,19.000495643577512,0.9319997518097176,0.9319997518097176,0.9319997518097176,0.9319997518097176,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.81753066672564,46.81753066672564,46.81753066672564,46.81753066672564,187.27012266690247,4494.48294400566,0.1381466607057508,0.25
1958-01-10,1958-01-21,1473.6465,0.9446759921554441,1392.1184694738974,0.245,1958,1,10,1958.01,1957,4,102,15,0.12027903576254473,36.52925935333155,0.09,1,Wet,49,8,7,5,81,150.0,0.10774945041616124,1100.0,142.11846947389745,46.4253666948065,7.579651705274532,6.6321952421152135,4.737282315796581,76.74397351590463,95.4253666948065,15.579651705274534,13.632195242115214,9.73728231579658,157.74397351590463,1224.6372136421962,4,275.0,275.0,275.0,275.0,969.2554871979132,990.0,0.8765897928856441,0.48,988.6434102071144,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.852988229201245,18.852988229201245,18.852988229201245,18.852988229201245,0.9320410871942694,0.9320410871942694,0.9320410871942694,0.9320410871942694,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.45613029331109,46.45613029331109,46.45613029331109,46.45613029331109,185.82452117324436,4459.788508157863,0.13348326686842266,0.245
1958-01-11,1958-01-22,1473.6465,0.9446759921554441,1392.1184694738974,0.245,1958,1,11,1958.01,1957,4,103,15,0.12027903576254473,0.0,0.0,1,Wet,49,8,7,5,81,150.0,0.10774945041616124,1100.0,142.11846947389745,46.4253666948065,7.579651705274532,6.6321952421152135,4.737282315796581,76.74397351590463,95.4253666948065,15.579651705274534,13.632195242115214,9.73728231579658,157.74397351590463,1224.6372136421962,4,275.0,275.0,275.0,275.0,969.2554871979132,990.0,0.8765897928856441,0.48,988.6434102071144,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.852988229201245,18.852988229201245,18.852988229201245,18.852988229201245,0.9320410871942694,0.9320410871942694,0.9320410871942694,0.9320410871942694,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.45613029331109,46.45613029331109,46.45613029331109,46.45613029331109,185.82452117324436,4459.788508157863,0.13348326686842266,0.245
1958-01-12,1958-01-23,1568.6399,0.9517310164019286,1492.9232463956196,0.231,1958,1,12,1958.01,1957,4,104,15,0.12898856848858153,100.80477692172212,0.0,1,Wet,49,8,7,5,81,150.0,0.1004740199217519,1100.0,242.92324639561957,51.00000000000002,10.000000000000002,11.336418165128913,8.097441546520653,162.48938668397,100.0,18.0,18.33641816512891,13.097441546520653,243.48938668397003,1236.3364181651289,4,275.0,275.0,275.0,275.0,969.5924682716563,990.0,0.9044889656790264,0.48,988.615511034321,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.48810798266466,18.48810798266466,18.48810798266466,18.48810798266466,0.9318628958525504,0.9318628958525504,0.9318628958525504,0.9318628958525504,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.54830977609613,45.54830977609613,45.54830977609613,45.54830977609613,182.19323910438453,4372.637738505229,0.12203791423588292,0.23
1958-01-13,1958-01-24,1568.6399,0.9517310164019286,1492.9232463956196,0.231,1958,1,13,1958.01,1957,4,105,15,0.12898856848858153,0.0,0.0,1,Wet,49,8,7,5,81,150.0,0.1004740199217519,1100.0,242.92324639561957,51.00000000000002,10.000000000000002,11.336418165128913,8.097441546520653,162.48938668397,100.0,18.0,18.33641816512891,13.097441546520653,243.48938668397003,1236.3364181651289,4,275.0,275.0,275.0,275.0,969.5924682716563,990.0,0.9044889656790264,0.48,988.615511034321,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.48810798266466,18.48810798266466,18.48810798266466,18.48810798266466,0.9318628958525504,0.9318628958525504,0.9318628958525504,0.9318628958525504,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.54830977609613,45.54830977609613,45.54830977609613,45.54830977609613,182.19323910438453,4372.637738505229,0.12203791423588292,0.23
1958-01-14,1958-01-25,1547.2067,0.947753481275309,1466.3705361774826,0.234,1958,1,14,1958.01,1957,4,106,16,0.1266944143257345,26.552710218137012,0.0,1,Wet,49,8,7,5,81,150.0,0.10229338103793208,1100.0,216.37053617748256,51.0,10.0,10.09729168828252,7.212351205916085,138.06089328328395,100.0,18.0,17.097291688282517,12.212351205916086,219.06089328328395,1235.0972916882824,4,275.0,275.0,275.0,275.0,969.5048165705472,990.0,0.9012387978709048,0.48,988.6187612021292,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.579009851581944,18.579009851581944,18.579009851581944,18.579009851581944,0.9319446460166116,0.9319446460166116,0.9319446460166116,0.9319446460166116,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.77627606524742,45.77627606524742,45.77627606524742,45.77627606524742,183.1051042609897,4394.522502263751,0.12486960133439798,0.235
1958-01-15,1958-01-26,1536.5597,0.94671130256109,1454.6784350498776,0.235,1958,1,15,1958.01,1957,4,107,16,0.12568421678830946,11.692101127604928,0.0,1,Wet,49,8,7,5,81,150.0,0.10311557275189608,1100.0,204.67843504987763,51.0,9.999999999999998,9.551660302327623,6.8226145016625885,127.30416024588743,100.0,18.0,16.551660302327626,11.822614501662589,208.30416024588746,1234.5516603023275,4,275.0,275.0,275.0,275.0,969.4659717916563,990.0,0.8998076335798759,0.48,988.6201923664203,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.619285794763826,18.619285794763826,18.619285794763826,18.619285794763826,0.9319729421435152,0.9319729421435152,0.9319729421435152,0.9319729421435152,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.876903670464145,45.876903670464145,45.876903670464145,45.876903670464145,183.50761468185652,4404.182752364557,0.1261499519483593,0.235
1958-01-16,1958-01-27,1515.4044,0.9482599209629142,1436.9972565708524,0.24,1958,1,16,1958.01,1957,4,108,16,0.12415656296772165,17.68117847902521,0.0,1,Wet,49,8,7,5,81,150.0,0.10438433289563076,1100.0,186.9972565708524,51.0,9.973187017112132,8.726538639973112,6.2332418856950795,111.0642890280721,100.0,17.973187017112128,15.726538639973114,11.233241885695081,192.0642890280721,1233.6997256570853,4,275.0,275.0,275.0,275.0,969.4069370906441,990.0,0.8975730509038303,0.48,988.6224269490962,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.680555078452315,18.680555078452315,18.680555078452315,18.680555078452315,0.9320066548739201,0.9320066548739201,0.9320066548739201,0.9320066548739201,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.029532829882,46.029532829882,46.029532829882,46.029532829882,184.118131319528,4418.835151668672,0.1281269887451938,0.24
1958-01-17,1958-01-28,1504.8959,0.9514623203869988,1431.851744954881,0.24,1958,1,17,1958.01,1957,4,109,16,0.12371199076410172,5.1455116159713725,0.0,1,Wet,49,8,7,5,81,150.0,0.104759449103948,1100.0,181.851744954881,51.00000000000001,9.698759730926987,8.486414764561117,6.061724831829367,106.60484562756358,100.0,17.698759730926987,15.486414764561115,11.061724831829366,187.60484562756358,1233.185174495488,4,275.0,275.0,275.0,275.0,969.3896904054244,990.0,0.8962234085127557,0.48,988.6237765914873,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.699151406062654,18.699151406062654,18.699151406062654,18.699151406062654,0.9320146594822576,0.9320146594822576,0.9320146594822576,0.9320146594822576,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.07575054492678,46.07575054492678,46.07575054492678,46.07575054492678,184.3030021797071,4423.272052312971,0.12871653984366566,0.24
1958-01-18,1958-01-29,1484.0171,0.9431309976592172,1399.6225280663384,0.244,1958,1,18,1958.01,1957,4,110,16,0.12092738642493164,32.229216888542624,0.0,1,Wet,49,8,7,5,81,150.0,0.10717175309205254,1100.0,149.62252806633842,48.876692501670554,7.9798681635380495,6.982384643095792,4.9874176022112815,80.79616515582275,97.87669250167058,15.97986816353805,13.982384643095793,9.98741760221128,161.7961651558227,1227.8389453083043,4,275.0,275.0,275.0,275.0,969.280973162941,990.0,0.8822005122840769,0.48,988.637799487716,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.821891544774946,18.821891544774946,18.821891544774946,18.821891544774946,0.9320414702948786,0.9320414702948786,0.9320414702948786,0.9320414702948786,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.379523221749466,46.379523221749466,46.379523221749466,46.379523221749466,185.51809288699792,4452.434229287949,0.13254866163329204,0.245
1958-01-19,1958-01-30,1504.8959,0.9514623203869988,1431.851744954881,0.24,1958,1,19,1958.01,1957,4,111,16,0.12371199076410172,32.229216888542624,0.0,1,Wet,49,8,7,5,81,150.0,0.104759449103948,1100.0,181.851744954881,51.00000000000001,9.698759730926987,8.486414764561117,6.061724831829367,106.60484562756358,100.0,17.698759730926987,15.486414764561115,11.061724831829366,187.60484562756358,1233.185174495488,4,275.0,275.0,275.0,275.0,969.3896904054244,990.0,0.8962234085127557,0.48,988.6237765914873,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.699151406062654,18.699151406062654,18.699151406062654,18.699151406062654,0.9320146594822576,0.9320146594822576,0.9320146594822576,0.9320146594822576,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.07575054492678,46.07575054492678,46.07575054492678,46.07575054492678,184.3030021797071,4423.272052312971,0.12871653984366566,0.24
1958-01-20,1958-01-31,1515.4044,0.9482599209629142,1436.9972565708524,0.24,1958,1,20,1958.01,1957,4,112,16,0.12415656296772165,5.1455116159713725,0.0,1,Wet,49,8,7,5,81,150.0,0.10438433289563076,1100.0,186.9972565708524,51.0,9.973187017112132,8.726538639973112,6.2332418856950795,111.0642890280721,100.0,17.973187017112128,15.726538639973114,11.233241885695081,192.0642890280721,1233.6997256570853,4,275.0,275.0,275.0,275.0,969.4069370906441,990.0,0.8975730509038303,0.48,988.6224269490962,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.680555078452315,18.680555078452315,18.680555078452315,18.680555078452315,0.9320066548739201,0.9320066548739201,0.9320066548739201,0.9320066548739201,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.029532829882,46.029532829882,46.029532829882,46.029532829882,184.118131319528,4418.835151668672,0.1281269887451938,0.24
1958-01-21,1958-02-01,1579.4263,0.9567215637917794,1511.0711996298642,0.229,1958,1,21,1958.01,1957,4,113,17,0.13055655164802027,74.07394305901174,0.04,1,Wet,49,8,7,5,81,150.0,0.0992673277319708,1100.0,261.07119962986417,50.99999999999999,9.999999999999998,12.183322649393661,8.702373320995473,179.1855036594751,100.0,18.0,19.18332264939366,13.702373320995472,260.1855036594751,1237.1833226493934,4,275.0,275.0,275.0,275.0,969.6519300398007,990.0,0.9067103544902128,0.48,988.6132896455098,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.42642482570893,18.42642482570893,18.42642482570893,18.42642482570893,0.9317933048663012,0.9317933048663012,0.9317933048663012,0.9317933048663012,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.39295361816236,45.39295361816236,45.39295361816236,45.39295361816236,181.57181447264944,4357.723547343586,0.1201609920943006,0.23
1958-01-22,1958-02-02,1656.2409,0.9717907482149442,1609.5195834351925,0.217,1958,1,22,1958.01,1957,4,114,17,0.13906249200880064,98.44838380532838,0.04,1,Wet,49,8,7,5,81,150.0,0.09319551097343934,1100.0,359.5195834351925,51.00000000000002,10.0,16.777580560308987,11.983986114506418,269.75801676037713,100.0,18.0,23.77758056030899,16.983986114506422,350.7580167603772,1241.777580560309,4,275.0,275.0,275.0,275.0,969.968388953326,990.0,0.9187608670434332,0.48,988.6012391329564,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.097915399630512,18.097915399630512,18.097915399630512,18.097915399630512,0.9312304073608492,0.9312304073608492,0.9312304073608492,0.9312304073608492,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.55674728719575,44.55674728719575,44.55674728719575,44.55674728719575,178.226989148783,4277.447739570792,0.11073303548652308,0.215
1958-01-23,1958-02-03,1634.0591,0.9609900846319126,1570.314592802547,0.222,1958,1,23,1958.01,1957,4,115,17,0.13567518081814006,39.204990632645604,0.04,1,Wet,49,8,7,5,81,150.0,0.0955222607543208,1100.0,320.31459280254694,51.00000000000002,10.0,14.948014330785524,10.677153093418232,233.6894253783432,100.0,18.0,21.948014330785526,15.677153093418234,314.6894253783432,1239.9480143307856,4,275.0,275.0,275.0,275.0,969.8435805834914,990.0,0.9139620048020604,0.48,988.6060379951981,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.227522631706464,18.227522631706464,18.227522631706464,18.227522631706464,0.9314911567573582,0.9314911567573582,0.9314911567573582,0.9314911567573582,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.88840346777224,44.88840346777224,44.88840346777224,44.88840346777224,179.55361387108897,4309.2867329061355,0.11434244749049866,0.22
1958-01-24,1958-02-04,1712.5226,0.9796730877109254,1677.712303316742,0.21,1958,1,24,1958.01,1957,4,116,17,0.14495434300656654,107.39771051419508,0.04,1,Wet,49,8,7,5,81,150.0,0.08940746259263793,1100.0,427.712303316742,51.0,10.0,18.0,14.257076777224734,334.4552265395173,100.0,18.0,25.0,19.257076777224725,415.4552265395173,1243.0,4,275.0,275.0,275.0,275.0,970.1817870752313,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.881310931654028,17.881310931654028,17.881310931654028,17.881310931654028,0.930682146686718,0.930682146686718,0.930682146686718,0.930682146686718,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.99755216161421,43.99755216161421,43.99755216161421,43.99755216161421,175.99020864645684,4223.765007514964,0.10489891997485754,0.21
1958-01-25,1958-02-05,1805.0532,0.9880139423315841,1783.4177282502415,0.199,1958,1,25,1958.01,1957,4,117,17,0.15408729172082086,105.70542493349943,0.04,1,Wet,49,8,7,5,81,150.0,0.08410816917647722,1100.0,533.4177282502415,51.0,9.999999999999996,18.0,17.780590941674713,436.63713730856665,100.0,18.0,25.0,22.780590941674713,517.6371373085667,1243.0,4,275.0,275.0,275.0,275.0,970.5037285355728,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.559369471312564,17.559369471312564,17.559369471312564,17.559369471312564,0.9296071907840644,0.9296071907840644,0.9296071907840644,0.9296071907840644,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.15550155777792,43.15550155777792,43.15550155777792,43.15550155777792,172.62200623111167,4142.928149546679,0.09679280602446166,0.2
1958-01-26,1958-02-06,1937.3349,1.0078421906959554,1952.5278497277293,0.183,1958,1,26,1958.01,1957,4,118,17,0.16869840621647586,169.11012147748806,0.04,1,Wet,49,8,7,5,81,150.0,0.07682348808541542,1100.0,702.5278497277292,50.99999999999997,10.0,18.0,23.41759499092431,600.110254736805,100.0,18.0,25.0,28.41759499092431,681.110254736805,1243.0,4,275.0,275.0,275.0,275.0,970.9979945670427,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.06510343984253,17.06510343984253,17.06510343984253,17.06510343984253,0.927351711232315,0.927351711232315,0.927351711232315,0.927351711232315,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.83898881022663,41.83898881022663,41.83898881022663,41.83898881022663,167.35595524090652,4016.5429257817573,0.08571245488982067,0.185
1958-01-27,1958-02-07,2075.5648,1.0127602534058446,2102.049532808252,0.16699999999999998,1958,1,27,1958.01,1957,4,119,17,0.181617079634633,149.5216830805225,0.04,1,Wet,49,8,7,5,81,150.0,0.07135892739863563,1100.0,852.0495328082519,51.0,10.0,18.0,28.401651093608397,744.6478817146435,100.0,18.0,25.0,33.4016510936084,825.6478817146435,1243.0,4,275.0,275.0,275.0,275.0,971.4155115991373,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.647586407748193,16.647586407748193,16.647586407748193,16.647586407748193,0.9248754322326092,0.9248754322326092,0.9248754322326092,0.9248754322326092,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.70636270191368,40.70636270191368,40.70636270191368,40.70636270191368,162.82545080765468,3907.810819383713,0.07746033015222366,0.165
1958-01-28,1958-02-08,2412.4143,1.0045395565552413,2423.365591149523,0.132,1958,1,28,1958.01,1957,4,120,18,0.2093787870753188,321.31605834127095,0.04,1,Wet,49,8,7,5,81,150.0,0.06189738789220306,1100.0,1173.365591149523,51.0,10.0,18.0,39.11218637165077,1055.2534047778722,100.0,18.0,25.0,44.11218637165077,1136.2534047778722,1243.0,4,275.0,275.0,275.0,275.0,972.2582252911577,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.804872715727539,15.804872715727539,15.804872715727539,15.804872715727539,0.9182843060980828,0.9182843060980828,0.9182843060980828,0.9182843060980828,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.37036598343932,38.37036598343932,38.37036598343932,38.37036598343932,153.48146393375728,3683.555134410175,0.063334011382473,0.13
1958-01-29,1958-02-09,2843.9928,1.0201594850967353,2901.3262304668224,0.097,1958,1,29,1958.01,1957,4,121,18,0.2506745863123334,477.96063931729935,0.04,1,Wet,49,8,7,5,81,150.0,0.05170049421704124,1100.0,1651.3262304668226,51.0,10.0,18.0,55.0442076822274,1517.2820227845953,100.0,18.0,25.0,60.0442076822274,1598.2820227845953,1243.0,4,275.0,275.0,275.0,275.0,973.3961261830217,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.666971823863447,14.666971823863447,14.666971823863447,14.666971823863447,0.9060038143252784,0.9060038143252784,0.9060038143252784,0.9060038143252784,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.131626802459806,35.131626802459806,35.131626802459806,35.131626802459806,140.52650720983922,3372.636173036141,0.04843526582228865,0.095
1958-01-30,1958-02-10,3623.0245,1.0307021203505466,3734.2590342319786,0.049,1958,1,30,1958.01,1957,4,122,18,0.3226399805576429,832.9328037651562,0.04,1,Wet,49,8,7,5,81,150.0,0.040168611396517735,1100.0,2484.2590342319786,51.0,10.0,18.0,75.0,2330.259034231979,100.0,18.0,25.0,80.0,2411.259034231979,1243.0,4,275.0,275.0,275.0,275.0,975.1259080374646,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.937189969420686,12.937189969420686,12.937189969420686,12.937189969420686,0.87989490681495,0.87989490681495,0.87989490681495,0.87989490681495,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.09529024513953,30.09529024513953,30.09529024513953,30.09529024513953,120.38116098055815,2889.1478635333947,0.03223696049926456,0.05
1958-01-31,1958-02-11,3789.5302,1.025470972214844,3886.053218431513,0.043,1958,1,31,1958.01,1957,4,123,18,0.3357549980724827,151.79418419953439,0.04,1,Wet,49,8,7,5,81,150.0,0.03859957431579975,1100.0,2636.053218431513,51.0,10.0,18.0,75.0,2482.053218431513,100.0,18.0,25.0,80.0,2563.053218431513,1243.0,4,275.0,275.0,275.0,275.0,975.4133372066766,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.649760800208654,12.649760800208654,12.649760800208654,12.649760800208654,0.8746868127580457,0.8746868127580457,0.8746868127580457,0.8746868127580457,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.252478522263363,29.252478522263363,29.252478522263363,29.252478522263363,117.00991408905344,2808.2379381372825,0.030110219163771764,0.045
1958-02-01,1958-02-12,4216.6162,0.9976583455247472,4206.742341804848,0.033,1958,2,1,1958.02,1957,5,124,18,0.3634625383319389,320.6891233733354,0.03,1,Wet,55,10,10,8,114,197.0,0.04682958545910841,1100.0,2909.742341804849,45.0,8.0,15.0,72.0,2769.7423418048493,100.0,18.0,25.0,80.0,2883.7423418048493,1243.0,4,275.0,275.0,275.0,275.0,975.9969830831166,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.066114923768694,12.066114923768694,12.066114923768694,12.066114923768694,0.8633487991625408,0.8633487991625408,0.8633487991625408,0.8633487991625408,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,27.541115315006124,27.541115315006124,27.541115315006124,27.541115315006124,110.1644612600245,2643.9470702405874,0.026187594178339872,0.035
1958-02-02,1958-02-13,4796.6695,1.01605202564386,4873.665761819121,0.018000000000000002,1958,2,2,1958.02,1957,5,125,18,0.4210847218211721,666.9234200142728,0.03,1,Wet,55,10,10,8,114,197.0,0.040421319316421234,1100.0,3576.665761819121,45.0,8.0,15.0,72.0,3436.665761819121,100.0,18.0,25.0,80.0,3550.665761819121,1243.0,4,275.0,275.0,275.0,275.0,977.121178296598,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.941919710287335,10.941919710287335,10.941919710287335,10.941919710287335,0.8386300532116728,0.8386300532116728,0.8386300532116728,0.8386300532116728,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,24.260051716613148,24.260051716613148,24.260051716613148,24.260051716613148,97.04020686645259,2328.964964794862,0.019911132935433763,0.02
1958-02-03,1958-02-14,5383.7291,1.0345701589618974,5569.845470794792,0.009000000000000001,1958,2,3,1958.02,1957,5,126,18,0.4812346486766701,696.1797089756709,0.03,1,Wet,55,10,10,8,114,197.0,0.03536902433522792,1100.0,4272.845470794792,45.0,8.0,15.0,72.0,4132.845470794791,100.0,18.0,25.0,80.0,4246.845470794791,1243.0,0,275.0,275.0,275.0,275.0,978.1873527143597,990.052867425694,0.9219672131147539,0.48,988.6509002125792,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.92861271821944,9.92861271821944,9.92861271821944,9.92861271821944,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01
1958-02-04,1958-02-15,6229.5602,1.028520756784015,6407.231971335577,0.005,1958,2,4,1958.02,1957,5,127,19,0.5535848423233939,837.3865005407863,0.03,1,Wet,55,10,10,8,114,197.0,0.030746506585266595,1100.0,5110.231971335576,45.0,8.0,15.0,72.0,4970.231971335578,100.0,18.0,25.0,80.0,5084.231971335578,1243.0,0,275.0,275.0,275.0,275.0,979.5561563343413,990.1209528098933,0.9219672131147539,0.48,988.7189855967787,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.627894482437412,8.627894482437412,8.627894482437412,8.627894482437412,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1958-02-05,1958-02-16,7044.7776,1.0461022380857712,7369.557614176508,0.003,1958,2,5,1958.02,1957,5,128,19,0.6367297778648503,962.3256428409296,0.03,1,Wet,55,10,10,8,114,197.0,0.026731591000935983,1100.0,6072.557614176508,45.0,8.0,15.0,72.0,5932.557614176508,100.0,18.0,25.0,80.0,6046.557614176508,1243.0,0,275.0,275.0,275.0,275.0,980.6245985318981,990.1991966209358,0.9219672131147539,0.48,988.7972294078212,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.637696095923006,7.637696095923006,7.637696095923006,7.637696095923006,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1958-02-06,1958-02-17,7688.845,1.0409845973894611,8003.969216714971,0.002,1958,2,6,1958.02,1957,5,129,19,0.6915429403241734,634.4116025384627,0.03,1,Wet,55,10,10,8,114,197.0,0.024612788313652927,1100.0,6706.969216714971,45.0,8.0,15.0,72.0,6566.969216714971,100.0,18.0,25.0,80.0,6680.969216714971,1243.0,0,275.0,275.0,275.0,275.0,981.1808729289083,990.3209526120115,0.9219672131147539,0.48,988.9189853988968,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.203177689988323,7.203177689988323,7.203177689988323,7.203177689988323,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-07,1958-02-18,8203.6113,1.0409845973894611,8539.833006270135,0.002,1958,2,7,1958.02,1957,5,130,19,0.7378415717417396,535.8637895551648,0.03,1,Wet,55,10,10,8,114,197.0,0.02306836677665221,1100.0,7242.833006270135,44.99999999999977,8.0,15.0,72.0,7102.833006270135,100.0,18.0,25.0,80.0,7216.833006270135,1243.0,0,275.0,275.0,275.0,275.0,981.5788016169827,990.4495599215048,0.9219672131147539,0.48,989.0475927083901,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.933856311407182,6.933856311407182,6.933856311407182,6.933856311407182,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-08,1958-02-19,8466.223,1.042932299107386,8829.69741814583,0.001,1958,2,8,1958.02,1957,5,131,19,0.7628858569277998,289.8644118756947,0.03,1,Wet,55,10,10,8,114,197.0,0.022311070319934987,1100.0,7532.69741814583,45.0,8.0,15.0,72.0,7392.697418145829,100.0,18.0,25.0,80.0,7506.697418145829,1243.0,0,275.0,275.0,275.0,275.0,981.7705213977328,990.519127380355,0.9219672131147539,0.48,989.1171601672404,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.811703989507421,6.811703989507421,6.811703989507421,6.811703989507421,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-09,1958-02-20,8643.2219,1.042932299107386,9014.29528786231,0.001,1958,2,9,1958.02,1957,5,132,19,0.7788351128713036,184.59786971647918,0.03,1,Wet,55,10,10,8,114,197.0,0.02185417647292509,1100.0,7717.295287862309,45.0,8.0,15.0,72.0,7577.295287862309,100.0,18.0,25.0,80.0,7691.295287862309,1243.0,0,275.0,275.0,275.0,275.0,981.8848416158237,990.5634308690868,0.9219672131147539,0.48,989.1614636559723,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.741687260148709,6.741687260148709,6.741687260148709,6.741687260148709,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-10,1958-02-21,8621.0131,1.042932299107386,8991.133013017892,0.001,1958,2,10,1958.02,1957,5,133,19,0.7768338923247459,23.162274844416967,0.03,1,Wet,55,10,10,8,114,197.0,0.02191047554460286,1100.0,7694.133013017892,45.0,8.0,15.0,72.0,7554.133013017892,100.0,18.0,25.0,80.0,7668.133013017892,1243.0,0,275.0,275.0,275.0,275.0,981.8708148885429,990.5578719231244,0.9219672131147539,0.48,989.1559047100096,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.7501550414665,6.7501550414665,6.7501550414665,6.7501550414665,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-11,1958-02-22,8466.223,1.042932299107386,8829.69741814583,0.001,1958,2,11,1958.02,1957,5,134,20,0.7628858569277998,161.43559487206218,0.0,1,Wet,55,10,10,8,114,197.0,0.022311070319934987,1100.0,7532.69741814583,45.0,8.0,15.0,72.0,7392.697418145829,100.0,18.0,25.0,80.0,7506.697418145829,1243.0,0,275.0,275.0,275.0,275.0,981.7705213977328,990.519127380355,0.9219672131147539,0.48,989.1171601672404,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.811703989507421,6.811703989507421,6.811703989507421,6.811703989507421,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-12,1958-02-23,8312.6109,1.0409845973894611,8653.299910991745,0.002,1958,2,12,1958.02,1957,5,135,20,0.7476451123096868,176.3975071540844,0.0,1,Wet,55,10,10,8,114,197.0,0.022765881458674884,1100.0,7356.2999109917455,45.0,8.0,15.0,72.0,7216.2999109917455,100.0,18.0,25.0,80.0,7330.2999109917455,1243.0,0,275.0,275.0,275.0,275.0,981.6556905922057,990.476791978638,0.9219672131147539,0.48,989.0748247655232,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.884199393317503,6.884199393317503,6.884199393317503,6.884199393317503,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-13,1958-02-24,8203.6113,1.0409845973894611,8539.833006270135,0.002,1958,2,13,1958.02,1957,5,136,20,0.7378415717417396,113.46690472161026,0.0,1,Wet,55,10,10,8,114,197.0,0.02306836677665221,1100.0,7242.833006270135,44.99999999999977,8.0,15.0,72.0,7102.833006270135,100.0,18.0,25.0,80.0,7216.833006270135,1243.0,0,275.0,275.0,275.0,275.0,981.5788016169827,990.4495599215048,0.9219672131147539,0.48,989.0475927083901,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.933856311407182,6.933856311407182,6.933856311407182,6.933856311407182,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-14,1958-02-25,8225.3629,1.0409845973894611,8562.476086838711,0.002,1958,2,14,1958.02,1957,5,137,20,0.7397979339028647,22.643080568575893,0.0,1,Wet,55,10,10,8,114,197.0,0.023007363524530783,1100.0,7265.476086838711,45.0,8.0,15.0,72.0,7125.476086838709,100.0,18.0,25.0,80.0,7239.476086838709,1243.0,0,275.0,275.0,275.0,275.0,981.5943395210983,990.4549942608412,0.9219672131147539,0.48,989.0530270477266,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.923752746628183,6.923752746628183,6.923752746628183,6.923752746628183,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-15,1958-02-26,8378.3002,1.0409845973894611,8721.681460505042,0.002,1958,2,15,1958.02,1957,5,138,20,0.7535532781876356,159.2053736663311,0.0,1,Wet,55,10,10,8,114,197.0,0.022587387637588916,1100.0,7424.681460505041,45.0,8.0,15.0,72.0,7284.681460505041,100.0,18.0,25.0,80.0,7398.681460505041,1243.0,0,275.0,275.0,275.0,275.0,981.7008724785023,990.4932035505212,0.9219672131147539,0.48,989.0912363374063,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.855429078904152,6.855429078904152,6.855429078904152,6.855429078904152,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-16,1958-02-27,8687.7115,1.042932299107386,9060.694928676676,0.001,1958,2,16,1958.02,1957,5,139,20,0.7828440418376648,339.01346817163363,0.0,1,Wet,55,10,10,8,114,197.0,0.021742261664334843,1100.0,7763.694928676676,45.0,8.0,15.0,72.0,7623.694928676674,100.0,18.0,25.0,80.0,7737.694928676674,1243.0,0,275.0,275.0,275.0,275.0,981.9126725247424,990.5745667828824,0.9219672131147539,0.48,989.1725995697676,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.724992265025165,6.724992265025165,6.724992265025165,6.724992265025165,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-17,1958-02-28,8911.5942,1.042932299107386,9294.189427718044,0.001,1958,2,17,1958.02,1957,5,140,20,0.8030179665548389,233.49449904136785,0.0,1,Wet,55,10,10,8,114,197.0,0.021196038829646324,1100.0,7997.1894277180445,45.0,8.0,15.0,72.0,7857.1894277180445,100.0,18.0,25.0,80.0,7971.1894277180445,1243.0,0,275.0,275.0,275.0,275.0,982.0474515212564,990.6306054626524,0.9219672131147539,0.48,989.2286382495377,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.64625194828109,6.64625194828109,6.64625194828109,6.64625194828109,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-18,1958-03-01,9297.6619,1.042932299107386,9696.831901690146,0.001,1958,2,18,1958.02,1957,5,141,21,0.8378062763060286,402.6424739721024,0.0,1,Wet,55,10,10,8,114,197.0,0.020315913691941297,1100.0,8399.831901690146,45.0,8.0,15.0,72.0,8259.831901690146,100.0,18.0,25.0,80.0,8373.831901690146,1243.0,0,275.0,275.0,275.0,275.0,982.2604726727966,990.7272396564057,0.9219672131147539,0.48,989.3252724432907,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.529864990494232,6.529864990494232,6.529864990494232,6.529864990494232,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-19,1958-03-02,9412.5159,1.042932299107386,9816.616847971827,0.001,1958,2,19,1958.02,1957,5,142,21,0.8481556956647658,119.7849462816812,0.0,1,Wet,55,10,10,8,114,197.0,0.020068013558123283,1100.0,8519.616847971827,45.0,8.0,15.0,72.0,8379.616847971827,100.0,18.0,25.0,80.0,8493.616847971827,1243.0,0,275.0,275.0,275.0,275.0,982.3194270137219,990.7559880435132,0.9219672131147539,0.48,989.3540208303984,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.49965903667642,6.49965903667642,6.49965903667642,6.49965903667642,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-20,1958-03-03,9366.5033,1.042932299107386,9768.628821265918,0.001,1958,2,20,1958.02,1957,5,143,21,0.8440095301573753,47.98802670590885,0.0,1,Wet,55,10,10,8,114,197.0,0.020166596930281437,1100.0,8471.628821265918,45.0,8.0,15.0,72.0,8331.628821265918,100.0,18.0,25.0,80.0,8445.628821265918,1243.0,0,275.0,275.0,275.0,275.0,982.2960417722627,990.7444709171041,0.9219672131147539,0.48,989.3425037039892,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.511527151726412,6.511527151726412,6.511527151726412,6.511527151726412,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-21,1958-03-04,9412.5159,1.042932299107386,9816.616847971827,0.001,1958,2,21,1958.02,1957,5,144,21,0.8481556956647658,47.98802670590885,0.0,1,Wet,55,10,10,8,114,197.0,0.020068013558123283,1100.0,8519.616847971827,45.0,8.0,15.0,72.0,8379.616847971827,100.0,18.0,25.0,80.0,8493.616847971827,1243.0,0,275.0,275.0,275.0,275.0,982.3194270137219,990.7559880435132,0.9219672131147539,0.48,989.3540208303984,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.49965903667642,6.49965903667642,6.49965903667642,6.49965903667642,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-22,1958-03-05,9435.5576,1.0505050676661891,9912.101075056224,0.0,1958,2,22,1958.02,1957,5,145,21,0.8564055328848578,95.48422708439648,0.0,1,Wet,55,10,10,8,114,197.0,0.019874696445110914,1100.0,8615.101075056224,45.0,8.0,15.0,72.0,8475.101075056224,100.0,18.0,25.0,80.0,8589.101075056224,1243.0,0,275.0,275.0,275.0,275.0,982.3650492787621,990.7789042580133,0.9219672131147539,0.48,989.3769370448987,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.476952986136624,6.476952986136624,6.476952986136624,6.476952986136624,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-23,1958-03-06,9435.5576,1.0505050676661891,9912.101075056224,0.0,1958,2,23,1958.02,1957,5,146,21,0.8564055328848578,0.0,0.0,1,Wet,55,10,10,8,114,197.0,0.019874696445110914,1100.0,8615.101075056224,45.0,8.0,15.0,72.0,8475.101075056224,100.0,18.0,25.0,80.0,8589.101075056224,1243.0,0,275.0,275.0,275.0,275.0,982.3650492787621,990.7789042580133,0.9219672131147539,0.48,989.3769370448987,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.476952986136624,6.476952986136624,6.476952986136624,6.476952986136624,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-24,1958-03-07,9435.5576,1.0505050676661891,9912.101075056224,0.0,1958,2,24,1958.02,1957,5,147,21,0.8564055328848578,0.0,0.0,1,Wet,55,10,10,8,114,197.0,0.019874696445110914,1100.0,8615.101075056224,45.0,8.0,15.0,72.0,8475.101075056224,100.0,18.0,25.0,80.0,8589.101075056224,1243.0,0,275.0,275.0,275.0,275.0,982.3650492787621,990.7789042580133,0.9219672131147539,0.48,989.3769370448987,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.476952986136624,6.476952986136624,6.476952986136624,6.476952986136624,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
