Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1958-02-25,1958-03-08,9435.5576,1.0505050676661891,9912.101075056224,0.0,1958,2,25,1958.02,1957,5,148,22,0.8564055328848578,0.0,0.0,1,Wet,55,10,10,8,114,197.0,0.019874696445110914,1100.0,8615.101075056224,45.0,8.0,15.0,72.0,8475.101075056224,100.0,18.0,25.0,80.0,8589.101075056224,1243.0,0,275.0,275.0,275.0,275.0,982.3650492787621,990.7789042580133,0.9219672131147539,0.48,989.3769370448987,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.476952986136624,6.476952986136624,6.476952986136624,6.476952986136624,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-26,1958-03-09,9435.5576,1.0505050676661891,9912.101075056224,0.0,1958,2,26,1958.02,1957,5,149,22,0.8564055328848578,0.0,0.0,1,Wet,55,10,10,8,114,197.0,0.019874696445110914,1100.0,8615.101075056224,45.0,8.0,15.0,72.0,8475.101075056224,100.0,18.0,25.0,80.0,8589.101075056224,1243.0,0,275.0,275.0,275.0,275.0,982.3650492787621,990.7789042580133,0.9219672131147539,0.48,989.3769370448987,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.476952986136624,6.476952986136624,6.476952986136624,6.476952986136624,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-27,1958-03-10,9412.5159,1.042932299107386,9816.616847971827,0.001,1958,2,27,1958.02,1957,5,150,22,0.8481556956647658,95.48422708439648,0.0,1,Wet,55,10,10,8,114,197.0,0.020068013558123283,1100.0,8519.616847971827,45.0,8.0,15.0,72.0,8379.616847971827,100.0,18.0,25.0,80.0,8493.616847971827,1243.0,0,275.0,275.0,275.0,275.0,982.3194270137219,990.7559880435132,0.9219672131147539,0.48,989.3540208303984,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.49965903667642,6.49965903667642,6.49965903667642,6.49965903667642,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-02-28,1958-03-11,9297.6619,1.042932299107386,9696.831901690146,0.001,1958,2,28,1958.02,1957,5,151,22,0.8378062763060286,119.7849462816812,0.0,1,Wet,55,10,10,8,114,197.0,0.020315913691941297,1100.0,8399.831901690146,45.0,8.0,15.0,72.0,8259.831901690146,100.0,18.0,25.0,80.0,8373.831901690146,1243.0,0,275.0,275.0,275.0,275.0,982.2604726727966,990.7272396564057,0.9219672131147539,0.48,989.3252724432907,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.529864990494232,6.529864990494232,6.529864990494232,6.529864990494232,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-01,1958-03-12,9137.8613,1.042932299107386,9530.170694533406,0.001,1958,3,1,1958.03,1957,6,152,22,0.8234067480076864,166.6612071567397,0.0,1,Wet,68,14,17,21,195,315.0,0.033052923194826604,1100.0,8115.170694533405,32.0,4.0,8.0,59.0,8012.170694533405,100.0,18.0,25.0,80.0,8207.170694533406,1243.0,0,275.0,275.0,275.0,275.0,982.175149206656,990.6872409666879,0.9219672131147539,0.48,989.2852737535733,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.5751897669172905,6.5751897669172905,6.5751897669172905,6.5751897669172905,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-02,1958-03-13,8956.6572,1.042932299107386,9341.18708591272,0.001,1958,3,2,1958.03,1957,6,153,22,0.8070785642228591,188.9836086206869,0.0,1,Wet,68,14,17,21,195,315.0,0.0337216241472185,1100.0,7926.187085912718,32.0,4.0,8.0,59.0,7823.187085912719,100.0,18.0,25.0,80.0,8018.187085912719,1243.0,0,275.0,275.0,275.0,275.0,982.0735485340344,990.6418849006192,0.9219672131147539,0.48,989.2399176875044,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.631434373469872,6.631434373469872,6.631434373469872,6.631434373469872,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-03,1958-03-14,8889.0984,1.042932299107386,9270.727831303786,0.001,1958,3,3,1958.03,1957,6,154,22,0.8009908846246472,70.4592546089334,0.0,1,Wet,68,14,17,21,195,315.0,0.03397791475836046,1100.0,7855.727831303785,32.0,4.0,8.0,59.0,7752.727831303785,100.0,18.0,25.0,80.0,7947.727831303785,1243.0,0,275.0,275.0,275.0,275.0,982.0342969187534,990.6249746795128,0.9219672131147539,0.48,989.223007466398,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.6537757676447455,6.6537757676447455,6.6537757676447455,6.6537757676447455,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-04,1958-03-15,8889.0984,1.042932299107386,9270.727831303786,0.001,1958,3,4,1958.03,1957,6,155,23,0.8009908846246472,0.0,0.0,1,Wet,68,14,17,21,195,315.0,0.03397791475836046,1100.0,7855.727831303785,32.0,4.0,8.0,59.0,7752.727831303785,100.0,18.0,25.0,80.0,7947.727831303785,1243.0,0,275.0,275.0,275.0,275.0,982.0342969187534,990.6249746795128,0.9219672131147539,0.48,989.223007466398,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.6537757676447455,6.6537757676447455,6.6537757676447455,6.6537757676447455,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-05,1958-03-16,8889.0984,1.042932299107386,9270.727831303786,0.001,1958,3,5,1958.03,1957,6,156,23,0.8009908846246472,0.0,0.0,1,Wet,68,14,17,21,195,315.0,0.03397791475836046,1100.0,7855.727831303785,32.0,4.0,8.0,59.0,7752.727831303785,100.0,18.0,25.0,80.0,7947.727831303785,1243.0,0,275.0,275.0,275.0,275.0,982.0342969187534,990.6249746795128,0.9219672131147539,0.48,989.223007466398,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.6537757676447455,6.6537757676447455,6.6537757676447455,6.6537757676447455,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-06,1958-03-17,8889.0984,1.042932299107386,9270.727831303786,0.001,1958,3,6,1958.03,1957,6,157,23,0.8009908846246472,0.0,0.0,1,Wet,68,14,17,21,195,315.0,0.03397791475836046,1100.0,7855.727831303785,32.0,4.0,8.0,59.0,7752.727831303785,100.0,18.0,25.0,80.0,7947.727831303785,1243.0,0,275.0,275.0,275.0,275.0,982.0342969187534,990.6249746795128,0.9219672131147539,0.48,989.223007466398,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.6537757676447455,6.6537757676447455,6.6537757676447455,6.6537757676447455,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-07,1958-03-18,8844.1786,1.042932299107386,9223.879521014342,0.001,1958,3,7,1958.03,1957,6,158,23,0.7969431906156391,46.848310289444285,0.0,1,Wet,68,14,17,21,195,315.0,0.03415048942067705,1100.0,7808.879521014342,32.0,4.0,8.0,59.0,7705.879521014342,100.0,18.0,25.0,80.0,7900.879521014342,1243.0,0,275.0,275.0,275.0,275.0,982.0077743081624,990.6137310850437,0.9219672131147539,0.48,989.2117638719287,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.669054783766412,6.669054783766412,6.669054783766412,6.669054783766412,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-08,1958-03-19,8799.3542,1.042932299107386,9177.130706466232,0.001,1958,3,8,1958.03,1957,6,159,23,0.7929040930386825,46.748814548109294,0.0,1,Wet,68,14,17,21,195,315.0,0.03432445391434276,1100.0,7762.1307064662315,32.0,4.0,8.0,59.0,7659.1307064662315,100.0,18.0,25.0,80.0,7854.1307064662315,1243.0,0,275.0,275.0,275.0,275.0,981.98096501244,990.6025113695517,0.9219672131147539,0.48,989.2005441564372,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.684644363997066,6.684644363997066,6.684644363997066,6.684644363997066,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-09,1958-03-20,8776.9778,1.042932299107386,9153.793636168486,0.001,1958,3,9,1958.03,1957,6,160,23,0.7908877701649571,23.33707029774632,0.0,1,Wet,68,14,17,21,195,315.0,0.034411962135061834,1100.0,7738.793636168486,32.0,4.0,8.0,59.0,7635.793636168486,100.0,18.0,25.0,80.0,7830.793636168486,1243.0,0,275.0,275.0,275.0,275.0,981.9674521353037,990.5969104726804,0.9219672131147539,0.48,989.1949432595655,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.692556344262087,6.692556344262087,6.692556344262087,6.692556344262087,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-10,1958-03-21,8665.4547,1.042932299107386,9037.482593081904,0.001,1958,3,10,1958.03,1957,6,161,23,0.7808384960422766,116.3110430865818,0.0,1,Wet,68,14,17,21,195,315.0,0.034854838917325166,1100.0,7622.482593081904,32.0,4.0,8.0,58.999999999999936,7519.482593081904,100.0,18.0,25.0,80.0,7714.482593081904,1243.0,0,275.0,275.0,275.0,275.0,981.8987940590657,990.5689958223396,0.9219672131147539,0.48,989.1670286092246,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.733299770159036,6.733299770159036,6.733299770159036,6.733299770159036,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-11,1958-03-22,8554.5304,1.042932299107386,8921.796057856025,0.001,1958,3,11,1958.03,1957,6,162,24,0.7708431793987606,115.68653522587921,0.0,1,Wet,68,14,17,21,195,315.0,0.035306792259909264,1100.0,7506.796057856025,32.0,4.0,8.0,58.999999999999936,7403.796057856025,100.0,18.0,25.0,80.0,7598.796057856025,1243.0,0,275.0,275.0,275.0,275.0,981.828285717596,990.5412310538853,0.9219672131147539,0.48,989.1392638407707,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.77604334317455,6.77604334317455,6.77604334317455,6.77604334317455,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-12,1958-03-23,8444.2062,1.0409845973894611,8790.288591380591,0.002,1958,3,12,1958.03,1957,6,163,24,0.7594809342952832,131.50746647543386,0.0,1,Wet,68,14,17,21,195,315.0,0.03583500094739512,1100.0,7375.288591380591,32.0,4.0,8.0,59.0,7272.288591380592,100.0,18.0,25.0,80.0,7467.288591380592,1243.0,0,275.0,275.0,275.0,275.0,981.7453513852028,990.5096692619313,0.9219672131147539,0.48,989.1077020488167,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.82741588361371,6.82741588361371,6.82741588361371,6.82741588361371,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-13,1958-03-24,8290.7627,1.0409845973894611,8630.556271311061,0.002,1958,3,13,1958.03,1957,6,164,24,0.7456800618412757,159.73232006953003,0.0,1,Wet,68,14,17,21,195,315.0,0.03649822677677166,1100.0,7215.556271311061,32.0,4.0,8.0,59.0,7112.556271311061,100.0,18.0,25.0,80.0,7307.556271311061,1243.0,0,275.0,275.0,275.0,275.0,981.6404722577896,990.4713335051148,0.9219672131147539,0.48,989.0693662919999,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.893959254210203,6.893959254210203,6.893959254210203,6.893959254210203,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-14,1958-03-25,8095.2157,1.0409845973894611,8426.994856245345,0.002,1958,3,14,1958.03,1957,6,165,24,0.7280923555795977,203.5614150657165,0.0,1,Wet,68,14,17,21,195,315.0,0.037379873296890624,1100.0,7011.9948562453455,32.0,4.0,8.0,59.0,6908.9948562453455,100.0,18.0,25.0,80.0,7103.9948562453455,1243.0,0,275.0,275.0,275.0,275.0,981.4998941430904,990.4224787654988,0.9219672131147539,0.48,989.0205115523842,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,6.985682629293777,6.985682629293777,6.985682629293777,6.985682629293777,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-15,1958-03-26,7901.6301,1.0409845973894611,8225.475228368949,0.002,1958,3,15,1958.03,1957,6,166,24,0.7106810597310772,201.519627876396,0.0,1,Wet,68,14,17,21,195,315.0,0.03829565967369185,1100.0,6810.475228368949,32.0,4.0,8.0,59.0,6707.475228368949,100.0,18.0,25.0,80.0,6902.475228368949,1243.0,0,275.0,275.0,275.0,275.0,981.3526376920706,990.3741140548084,0.9219672131147539,0.48,988.9721468416938,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.0845743696231285,7.0845743696231285,7.0845743696231285,7.0845743696231285,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-16,1958-03-27,7688.845,1.0409845973894611,8003.969216714971,0.002,1958,3,16,1958.03,1957,6,167,24,0.6915429403241734,221.506011653978,0.0,1,Wet,68,14,17,21,195,315.0,0.0393554736994958,1100.0,6588.969216714971,32.0,4.0,8.0,59.0,6485.9692167149715,100.0,18.0,25.0,80.0,6680.9692167149715,1243.0,0,275.0,275.0,275.0,275.0,981.1808729289083,990.3209526120115,0.9219672131147539,0.48,988.9189853988968,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.203177689988323,7.203177689988323,7.203177689988323,7.203177689988323,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-17,1958-03-28,7520.3744,1.0461022380857712,7867.080491082938,0.002,1958,3,17,1958.03,1957,6,168,24,0.6797157544295659,136.88872563203222,0.0,1,Wet,68,14,17,21,195,315.0,0.040040266571193917,1100.0,6452.080491082938,32.0,4.0,8.0,59.0,6349.080491082938,100.0,18.0,25.0,80.0,6544.080491082938,1243.0,0,275.0,275.0,275.0,275.0,981.0692248001526,990.28809931786,0.9219672131147539,0.48,988.8861321047452,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.2819725245925175,7.2819725245925175,7.2819725245925175,7.2819725245925175,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
1958-03-18,1958-03-29,7332.72,1.0461022380857712,7670.774803256298,0.003,1958,3,18,1958.03,1957,6,169,25,0.6627549430013441,196.3056878266407,0.0,1,Wet,68,14,17,21,195,315.0,0.04106495211752016,1100.0,6255.774803256298,32.0,4.0,8.0,59.0,6152.774803256298,100.0,18.0,25.0,80.0,6347.774803256298,1243.0,0,275.0,275.0,275.0,275.0,980.9013347453192,990.2409859527813,0.9219672131147539,0.48,988.8390187396667,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.40274921434748,7.40274921434748,7.40274921434748,7.40274921434748,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1958-03-19,1958-03-30,7188.1441,1.0461022380857712,7519.533630693032,0.003,1958,3,19,1958.03,1957,6,170,25,0.649687705691878,151.24117256326554,0.0,1,Wet,68,14,17,21,195,315.0,0.04189089582819889,1100.0,6104.533630693032,32.0,4.0,8.0,59.0,6001.533630693033,100.0,18.0,25.0,80.0,6196.533630693033,1243.0,0,275.0,275.0,275.0,275.0,980.7653926866153,990.2046880713664,0.9219672131147539,0.48,988.8027208582516,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.502393391636203,7.502393391636203,7.502393391636203,7.502393391636203,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1958-03-20,1958-03-31,7188.1441,1.0461022380857712,7519.533630693032,0.003,1958,3,20,1958.03,1957,6,171,25,0.649687705691878,0.0,0.0,1,Wet,68,14,17,21,195,315.0,0.04189089582819889,1100.0,6104.533630693032,32.0,4.0,8.0,59.0,6001.533630693033,100.0,18.0,25.0,80.0,6196.533630693033,1243.0,0,275.0,275.0,275.0,275.0,980.7653926866153,990.2046880713664,0.9219672131147539,0.48,988.8027208582516,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.502393391636203,7.502393391636203,7.502393391636203,7.502393391636203,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1958-03-21,1958-04-01,7004.0385,1.0461022380857712,7326.940350488908,0.003,1958,3,21,1958.03,1957,6,172,25,0.6330476462822416,192.5932802041243,0.0,1,Wet,68,14,17,21,195,315.0,0.04299202462853145,1100.0,5911.940350488908,32.0,4.0,8.0,59.0,5808.940350488908,100.0,18.0,25.0,80.0,6003.940350488908,1243.0,0,275.0,275.0,275.0,275.0,980.5834591543756,990.1957315390773,0.9219672131147539,0.48,988.7937643259623,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.675370391586809,7.675370391586809,7.675370391586809,7.675370391586809,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1958-03-22,1958-04-02,6963.3985,1.0461022380857712,7284.426755533102,0.003,1958,3,22,1958.03,1957,6,173,25,0.6293744716780602,42.513594955804365,0.0,1,Wet,68,14,17,21,195,315.0,0.04324293600189369,1100.0,5869.426755533102,32.0,4.0,8.0,59.0,5766.426755533102,100.0,18.0,25.0,80.0,5961.426755533102,1243.0,0,275.0,275.0,275.0,275.0,980.5419074624997,990.1922748862123,0.9219672131147539,0.48,988.7903076730977,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.713465430597651,7.713465430597651,7.713465430597651,7.713465430597651,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1958-03-23,1958-04-03,6862.233,1.0461022380857712,7178.597299566038,0.003,1958,3,23,1958.03,1957,6,174,25,0.6202308066825055,105.82945596706669,0.0,1,Wet,68,14,17,21,195,315.0,0.0438804388733496,1100.0,5763.597299566038,32.0,4.0,8.0,59.0,5660.597299566038,100.0,18.0,25.0,80.0,5855.597299566038,1243.0,0,275.0,275.0,275.0,275.0,980.4362001497328,990.1836702106357,0.9219672131147539,0.48,988.781702997521,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.810568067788224,7.810568067788224,7.810568067788224,7.810568067788224,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1958-03-24,1958-04-04,6781.7481,1.0461022380857712,7094.401865543926,0.003,1958,3,24,1958.03,1957,6,175,25,0.6129563211829951,84.19543402211094,0.0,1,Wet,68,14,17,21,195,315.0,0.04440120618623132,1100.0,5679.401865543926,32.0,4.0,8.0,59.0,5576.401865543925,100.0,18.0,25.0,80.0,5771.401865543925,1243.0,0,275.0,275.0,275.0,275.0,980.3497223355804,990.1768245324816,0.9219672131147539,0.48,988.774857319367,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,7.890200203786732,7.890200203786732,7.890200203786732,7.890200203786732,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1958-03-25,1958-04-05,6661.7686,1.0376152240217862,6912.3525182703015,0.004,1958,3,25,1958.03,1957,6,176,26,0.5972272575785539,182.04934727362442,0.0,1,Wet,68,14,17,21,195,315.0,0.045570592525107985,1100.0,5497.352518270302,32.0,4.000000000000028,8.0,59.0,5394.352518270302,100.0,18.0,25.0,80.0,5589.3525182703015,1243.0,0,275.0,275.0,275.0,275.0,980.1552042019433,990.162022646203,0.9219672131147539,0.48,988.7600554330884,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.069916451144833,8.069916451144833,8.069916451144833,8.069916451144833,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1958-03-26,1958-04-06,6503.1957,1.0376152240217862,6747.814863113018,0.004,1958,3,26,1958.03,1957,6,177,26,0.5830112041729648,164.53765515728355,0.0,1,Wet,68,14,17,21,195,315.0,0.04668177867800581,1100.0,5332.814863113018,32.0,4.0,8.0,59.0,5229.814863113018,100.0,18.0,25.0,80.0,5424.814863113018,1243.0,0,275.0,275.0,275.0,275.0,979.9700609375031,990.1486445830752,0.9219672131147539,0.48,988.7466773699604,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.241681652457219,8.241681652457219,8.241681652457219,8.241681652457219,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1958-03-27,1958-04-07,6365.7612,1.0376152240217862,6605.210733607194,0.004,1958,3,27,1958.03,1957,6,178,26,0.5706902073836615,142.60412950582398,0.0,1,Wet,68,14,17,21,195,315.0,0.04768962152824068,1100.0,5190.210733607194,32.0,4.0,8.0,59.0,5087.210733607195,100.0,18.0,25.0,80.0,5282.210733607195,1243.0,0,275.0,275.0,275.0,275.0,979.8019849218649,990.1370498691174,0.9219672131147539,0.48,988.7350826560026,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.398162954137618,8.398162954137618,8.398162954137618,8.398162954137618,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1958-03-28,1958-04-08,6171.566999999999,1.028520756784015,6347.584761383252,0.005,1958,3,28,1958.03,1957,6,179,26,0.548431323383513,257.625972223942,0.0,1,Wet,68,14,17,21,195,315.0,0.04962517427358558,1100.0,4932.584761383252,32.0,4.0,8.0,59.0,4829.584761383253,100.0,18.0,25.0,80.0,5024.584761383253,1243.0,0,275.0,275.0,275.0,275.0,979.4790982617263,990.1161030741937,0.9219672131147539,0.48,988.7141358610793,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,8.700102819352608,8.700102819352608,8.700102819352608,8.700102819352608,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1958-03-29,1958-04-09,6075.4177,1.028520756784015,6248.693210582999,0.005,1958,3,29,1958.03,1957,6,180,26,0.5398870933943711,98.89155080025284,0.0,1,Wet,68,14,17,21,195,315.0,0.0504105401536605,1100.0,4833.693210582999,32.0,4.0,8.0,59.0,4730.693210582998,100.0,18.0,25.0,80.0,4925.693210582998,1243.0,0,275.0,275.0,275.0,275.0,979.1408781271637,990.1080624988726,0.9219672131147539,0.48,988.706095285758,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.030282378594462,9.030282378594462,9.030282378594462,9.030282378594462,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1958-03-30,1958-04-10,5922.8984,1.0234678093991625,6061.895850741806,0.006,1958,3,30,1958.03,1957,6,181,26,0.5237478015040921,186.79735984119358,0.0,1,Wet,68,14,17,21,195,315.0,0.051963941274486405,1100.0,4646.895850741806,31.99999999999989,4.0,7.9999999999999725,59.0,4543.895850741806,100.0,18.0,25.0,80.0,4738.895850741806,1243.0,0,275.0,275.0,275.0,275.0,978.8860790316588,990.0928745659364,0.9219672131147539,0.48,988.6909073528217,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.269893541162858,9.269893541162858,9.269893541162858,9.269893541162858,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1958-03-31,1958-04-11,5772.009,1.026443120707377,5924.638930711067,0.006999999999999999,1958,3,31,1958.03,1957,6,182,26,0.5118888036134361,137.2569200307389,0.0,1,Wet,68,14,17,21,195,315.0,0.05316779700568084,1100.0,4509.638930711067,32.0,4.0,8.0,59.0,4406.638930711067,100.0,18.0,25.0,80.0,4601.638930711067,1243.0,0,275.0,275.0,275.0,275.0,978.6953019885347,990.0817146175392,0.9219672131147539,0.48,988.6797474044246,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.449510635889807,9.449510635889807,9.449510635889807,9.449510635889807,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005
1958-04-01,1958-04-12,5622.7563,1.0257801397590158,5767.711743244887,0.008,1958,4,1,1958.04,1957,7,183,27,0.4983302946163582,156.9271874661799,0.02,1,Wet,84,14,20,27,219,364.0,0.0631099500467087,1100.0,4303.711743244887,16.0,4.0,5.0,53.0,4225.711743244887,100.0,18.0,25.0,80.0,4444.711743244887,1243.0,0,275.0,275.0,275.0,275.0,978.4733378837848,990.0689553387081,0.9219672131147539,0.48,988.6669881255932,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.658715461808539,9.658715461808539,9.658715461808539,9.658715461808539,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01
1958-04-02,1958-04-13,5475.1471,1.0284370307265174,5630.844026314902,0.009000000000000001,1958,4,2,1958.04,1957,7,184,27,0.4865049238736075,136.86771692998443,0.02,1,Wet,84,14,20,27,219,364.0,0.06464395005418384,1100.0,4166.844026314901,16.0,4.0,5.0,53.0,4088.8440263149023,100.0,18.0,25.0,80.0,4307.844026314901,1243.0,0,275.0,275.0,275.0,275.0,978.2762636924657,990.0578270352477,0.9219672131147539,0.48,988.6558598221327,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.844661349667335,9.844661349667335,9.844661349667335,9.844661349667335,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01
1958-04-03,1958-04-14,5365.523,1.0345701589618974,5551.009983023717,0.01,1958,4,3,1958.04,1957,7,185,27,0.4796072625332492,79.83404329118548,0.02,1,Wet,84,14,20,27,219,364.0,0.0655736525629024,1100.0,4087.0099830237173,16.0,4.0,5.0,53.0,4009.0099830237173,100.0,18.0,25.0,80.0,4228.009983023717,1243.0,0,275.0,275.0,275.0,275.0,978.159760998548,990.0513359686896,0.9219672131147539,0.48,988.649368755575,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,9.954672977026872,9.954672977026872,9.954672977026872,9.954672977026872,0.0,0.0,0.0,0.0,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01
1958-04-04,1958-04-15,5220.8071,1.0336196486102478,5396.328800163887,0.011,1958,4,4,1958.04,1957,7,186,27,0.4662428083341599,154.6811828598302,0.02,1,Wet,84,14,20,27,219,364.0,0.06745326563291422,1100.0,3932.3288001638866,16.0,4.0,5.0,53.0,3854.3288001638866,100.0,18.0,25.0,80.0,4073.3288001638866,1243.0,4,275.0,275.0,275.0,275.0,977.9306667488871,990.038759305755,0.9219672131147539,0.48,988.6367920926402,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.171190563753118,10.171190563753118,10.171190563753118,10.171190563753118,0.8194925906257804,0.8194925906257804,0.8194925906257804,0.8194925906257804,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,22.03660054685559,22.03660054685559,22.03660054685559,22.03660054685559,88.14640218742235,2115.5136524981367,0.01633451286080739,0.01
1958-04-05,1958-04-16,5113.3614,1.0380217268960774,5307.780230671744,0.013000000000000001,1958,4,5,1958.04,1957,7,187,27,0.4585922119300387,88.54856949214262,0.02,1,Wet,84,14,20,27,219,364.0,0.06857857412719832,1100.0,3843.780230671744,16.0,4.0,5.0,53.0,3765.780230671744,100.0,18.0,25.0,80.0,3984.780230671744,1243.0,4,275.0,275.0,275.0,275.0,977.7974586198944,990.0315596872152,0.9219672131147539,0.48,988.6295924741004,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.297199074206176,10.297199074206176,10.297199074206176,10.297199074206176,0.8227432845319002,0.8227432845319002,0.8227432845319002,0.8227432845319002,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,22.39810271928552,22.39810271928552,22.39810271928552,22.39810271928552,89.59241087714207,2150.2178610514097,0.01687944997410027,0.015
1958-04-06,1958-04-17,4989.1947,1.039557435538597,5186.55444773476,0.015,1958,4,6,1958.04,1957,7,188,27,0.4481183042842833,121.2257829369837,0.02,1,Wet,84,14,20,27,219,364.0,0.07018146703520636,1100.0,3722.5544477347603,16.0,4.0,5.0,53.0,3644.5544477347603,100.0,18.0,25.0,80.0,3863.5544477347603,1243.0,4,275.0,275.0,275.0,275.0,977.6125713265302,990.021703182482,0.9219672131147539,0.48,988.6197359693672,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.472229862837324,10.472229862837324,10.472229862837324,10.472229862837324,0.8271795898001562,0.8271795898001562,0.8271795898001562,0.8271795898001562,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,22.901648942074157,22.901648942074157,22.901648942074157,22.901648942074157,91.60659576829659,2198.5582984391185,0.017662322200879627,0.015
1958-04-07,1958-04-18,4883.7869,1.0292589936629206,5026.681589958155,0.017,1958,4,7,1958.04,1957,7,189,27,0.4343052893723847,159.8728577766051,0.02,1,Wet,84,14,20,27,219,364.0,0.07241357812023859,1100.0,3562.6815899581547,16.0,4.0,5.0,53.0,3484.6815899581547,100.0,18.0,25.0,80.0,3703.6815899581543,1243.0,4,275.0,275.0,275.0,275.0,977.3641195340184,990.0087044000348,0.9219672131147539,0.48,988.6067371869199,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.707682872901684,10.707682872901684,10.707682872901684,10.707682872901684,0.8330023735589971,0.8330023735589971,0.8330023735589971,0.8330023735589971,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,23.58139625421033,23.58139625421033,23.58139625421033,23.58139625421033,94.32558501684132,2263.814040404192,0.01876498109712705,0.015
1958-04-08,1958-04-19,4762.0068,1.01605202564386,4838.446655269836,0.019,1958,4,8,1958.04,1957,7,190,28,0.41804179101531386,188.23493468831933,0.02,1,Wet,84,14,20,27,219,364.0,0.0752307560534012,1100.0,3374.446655269836,16.0,4.0,5.0,52.99999999999997,3296.4466552698364,100.0,18.0,25.0,80.0,3515.4466552698364,1243.0,4,275.0,275.0,275.0,275.0,977.0645228369299,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,10.998575169955146,10.998575169955146,10.998575169955146,10.998575169955146,0.8399665134487351,0.8399665134487351,0.8399665134487351,0.8399665134487351,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,24.42452783361695,24.42452783361695,24.42452783361695,24.42452783361695,97.6981113344678,2344.7546720272267,0.02019204060626752,0.02
1958-04-09,1958-04-20,4641.5191,1.009477735901297,4685.510192210626,0.021,1958,4,9,1958.04,1957,7,191,28,0.4048280806069981,152.9364630592099,0.02,1,Wet,84,14,20,27,219,364.0,0.07768631057619461,1100.0,3221.5101922106264,16.0,4.000000000000013,5.0,52.99999999999997,3143.510192210625,100.0,18.0,25.0,80.0,3362.510192210625,1243.0,4,275.0,275.0,275.0,275.0,976.8151771116652,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.247920895219934,11.247920895219934,11.247920895219934,11.247920895219934,0.8457339438822384,0.8457339438822384,0.8457339438822384,0.8457339438822384,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.14975691841548,25.14975691841548,25.14975691841548,25.14975691841548,100.59902767366192,2414.3766641678862,0.02147023985582224,0.02
1958-04-10,1958-04-21,4556.2508,0.9931768315732041,4525.162733396875,0.023,1958,4,10,1958.04,1957,7,192,28,0.39097406016548997,160.34745881375056,0.02,1,Wet,84,14,20,27,219,364.0,0.08043909610445289,1100.0,3061.1627333968754,16.0,4.0,5.0,53.0,2983.1627333968754,100.0,18.0,25.0,80.0,3202.1627333968754,1243.0,4,275.0,275.0,275.0,275.0,976.5477233352659,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.515374671619227,11.515374671619227,11.515374671619227,11.515374671619227,0.8517128882048319,0.8517128882048319,0.8517128882048319,0.8517128882048319,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,25.929794148171673,25.929794148171673,25.929794148171673,25.929794148171673,103.7191765926867,2489.2602382244804,0.02292054069729078,0.025
1958-04-11,1958-04-22,4454.8056,1.0054853034328617,4479.24156045041,0.026000000000000002,1958,4,11,1958.04,1957,7,193,28,0.38700647082291545,45.921172946465035,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.06585936391658598,1100.0,3084.241560450411,30.0,4.0,7.0,55.0,2988.241560450411,100.0,18.0,25.0,80.0,3156.241560450411,1243.0,4,275.0,275.0,275.0,275.0,976.4699466785104,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.593151328374988,11.593151328374988,11.593151328374988,11.593151328374988,0.8534113134692827,0.8534113134692827,0.8534113134692827,0.8534113134692827,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,26.156984658403765,26.156984658403765,26.156984658403765,26.156984658403765,104.62793863361506,2511.0705272067617,0.023358405038350776,0.025
1958-04-12,1958-04-23,4371.001,1.0032349857691722,4385.141126032038,0.028,1958,4,12,1958.04,1957,7,194,28,0.3788761932891681,94.10043441837206,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.06727263536599909,1100.0,2990.1411260320388,30.0,4.0,7.0,54.99999999999997,2894.141126032039,100.0,18.0,25.0,80.0,3062.141126032039,1243.0,4,275.0,275.0,275.0,275.0,976.308868561272,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.754229445613262,11.754229445613262,11.754229445613262,11.754229445613262,0.8568710988869666,0.8568710988869666,0.8568710988869666,0.8568710988869666,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,26.62793179111764,26.62793179111764,26.62793179111764,26.62793179111764,106.51172716447054,2556.281451947293,0.02428923587707867,0.03
1958-04-13,1958-04-24,4256.8747,0.9991151427865818,4253.107973715088,0.032,1958,4,13,1958.04,1957,7,195,28,0.3674685289289836,132.0331523169507,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.06936104181298686,1100.0,2858.107973715088,30.0,4.0,7.0,55.0,2762.107973715088,100.0,18.0,25.0,80.0,2930.107973715088,1243.0,4,275.0,275.0,275.0,275.0,976.0788830971704,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,11.984214909714934,11.984214909714934,11.984214909714934,11.984214909714934,0.8616760318955433,0.8616760318955433,0.8616760318955433,0.8616760318955433,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,27.3011774850882,27.3011774850882,27.3011774850882,27.3011774850882,109.2047099403528,2620.9130385684666,0.02567644899100987,0.03
1958-04-14,1958-04-25,4136.8208,0.9937528900407524,4110.977625580697,0.034,1958,4,14,1958.04,1957,7,196,28,0.3551884668501723,142.13034813439026,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.0717590867350755,1100.0,2715.977625580697,30.0,4.0,7.0,55.0,2619.977625580697,100.0,18.0,25.0,80.0,2787.977625580697,1243.0,4,275.0,275.0,275.0,275.0,975.8258923561053,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.237205650779812,12.237205650779812,12.237205650779812,12.237205650779812,0.8667783160598435,0.8667783160598435,0.8667783160598435,0.8667783160598435,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.042586853573905,28.042586853573905,28.042586853573905,28.042586853573905,112.17034741429562,2692.088337943095,0.027285565048155904,0.035
1958-04-15,1958-04-26,4038.4235,0.9996429456641102,4036.981563379165,0.037000000000000005,1958,4,15,1958.04,1957,7,197,29,0.34879520707595985,73.99606220153237,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.07307439862397329,1100.0,2641.981563379165,30.0,4.000000000000013,7.0,55.0,2545.981563379165,100.0,18.0,25.0,80.0,2713.981563379165,1243.0,4,275.0,275.0,275.0,275.0,975.6918623165747,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.371235690310597,12.371235690310597,12.371235690310597,12.371235690310597,0.8694036077447267,0.8694036077447267,0.8694036077447267,0.8694036077447267,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.435593415731866,28.435593415731866,28.435593415731866,28.435593415731866,113.74237366292743,2729.816967910259,0.028175103571124342,0.035
1958-04-16,1958-04-27,3941.514,1.0074330404372898,3970.8114329461437,0.039,1958,4,16,1958.04,1957,7,198,29,0.3430781078065468,66.17013043302131,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.07429212013251528,1100.0,2575.811432946144,30.0,3.9999999999999862,7.0,55.0,2479.811432946144,100.0,18.0,25.0,80.0,2647.811432946144,1243.0,4,275.0,275.0,275.0,275.0,975.5706162732182,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.492481733667047,12.492481733667047,12.492481733667047,12.492481733667047,0.8717320681531809,0.8717320681531809,0.8717320681531809,0.8717320681531809,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,28.79118383434621,28.79118383434621,28.79118383434621,28.79118383434621,115.16473533738484,2763.9536480972356,0.02900282153462481,0.04
1958-04-17,1958-04-28,3846.083,1.0193419091144624,3920.4735878326787,0.042,1958,4,17,1958.04,1957,7,199,29,0.3387289179887435,50.33784511346494,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.07524601132769837,1100.0,2525.473587832679,30.0,4.0,7.0,55.0,2429.473587832679,100.0,18.0,25.0,80.0,2597.473587832679,1243.0,4,275.0,275.0,275.0,275.0,975.4774795557986,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.58561845108666,12.58561845108666,12.58561845108666,12.58561845108666,0.8734907547918969,0.8734907547918969,0.8734907547918969,0.8734907547918969,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.064352425419607,29.064352425419607,29.064352425419607,29.064352425419607,116.25740970167841,2790.177832840282,0.029653919889292762,0.04
1958-04-18,1958-04-29,3733.5042,1.0249522745569744,3826.663621858017,0.045,1958,4,18,1958.04,1957,7,200,29,0.33062373692853264,93.80996597466174,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.07709065367411737,1100.0,2431.663621858017,30.0,4.000000000000013,7.0,55.0,2335.663621858017,100.0,18.0,25.0,80.0,2503.663621858017,1243.0,4,275.0,275.0,275.0,275.0,975.3017764927732,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.761321514112025,12.761321514112025,12.761321514112025,12.761321514112025,0.8767376753675218,0.8767376753675218,0.8767376753675218,0.8767376753675218,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.57965450500335,29.57965450500335,29.57965450500335,29.57965450500335,118.3186180200134,2839.646832480321,0.03091952408468147,0.045
1958-04-19,1958-04-30,3659.6188,1.0362111948982793,3792.137969620207,0.048,1958,4,19,1958.04,1957,7,201,29,0.3276407205751859,34.525652237809936,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.07779252821582994,1100.0,2397.137969620207,30.0,4.0,7.0,55.0,2301.137969620207,100.0,18.0,25.0,80.0,2469.137969620207,1243.0,4,275.0,275.0,275.0,275.0,975.2363960696173,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.826701937268195,12.826701937268195,12.826701937268195,12.826701937268195,0.8779222355743737,0.8779222355743737,0.8779222355743737,0.8779222355743737,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,29.77137057086247,29.77137057086247,29.77137057086247,29.77137057086247,119.08548228344988,2858.0515748027974,0.03140325674790166,0.05
1958-04-20,1958-05-01,3604.8141,1.0291719585543644,3709.973587521388,0.05,1958,4,20,1958.04,1957,7,202,29,0.3205417179618479,82.16438209881926,0.14,2,Mod_Wet,70,14,18,25,168,295.0,0.07951539088910005,1100.0,2314.973587521388,30.0,4.0,7.0,55.0,2218.973587521388,100.0,18.0,25.0,80.0,2386.973587521388,1243.0,4,275.0,275.0,275.0,275.0,975.0792134158504,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,12.983884591034965,12.983884591034965,12.983884591034965,12.983884591034965,0.8807175907835028,0.8807175907835028,0.8807175907835028,0.8807175907835028,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,30.23215420734735,30.23215420734735,30.23215420734735,30.23215420734735,120.9286168293894,2902.2868039053456,0.03259554656565119,0.05
1958-04-21,1958-05-02,3496.7627,1.0218789199542715,3573.2680912123824,0.054000000000000006,1958,4,21,1958.04,1957,7,203,29,0.3087303630807498,136.7054963090054,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.08255747748832044,1100.0,2178.2680912123824,30.0,4.0,7.0,55.0,2082.2680912123824,100.0,18.0,25.0,80.0,2250.2680912123824,1243.0,4,275.0,275.0,275.0,275.0,974.812561204954,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.250536801931348,13.250536801931348,13.250536801931348,13.250536801931348,0.8852902410001157,0.8852902410001157,0.8852902410001157,0.8852902410001157,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.013224742170237,31.013224742170237,31.013224742170237,31.013224742170237,124.05289896868095,2977.269575248343,0.034716930216839886,0.055
1958-04-22,1958-05-03,3373.3099,1.0340492705415865,3488.168641405712,0.06,1958,4,22,1958.04,1957,7,204,30,0.3013777706174535,85.09944980667024,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.08457159911887653,1100.0,2093.168641405712,30.0,4.0,7.0,55.0,1997.168641405712,100.0,18.0,25.0,80.0,2165.168641405712,1243.0,4,275.0,275.0,275.0,275.0,974.6431976773076,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.419900329577745,13.419900329577745,13.419900329577745,13.419900329577745,0.8880837813374414,0.8880837813374414,0.8880837813374414,0.8880837813374414,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.50873778501259,31.50873778501259,31.50873778501259,31.50873778501259,126.03495114005035,3024.838827361209,0.03613212665350348,0.06
1958-04-23,1958-05-04,3321.255,1.0394409287846869,3452.248381930785,0.063,1958,4,23,1958.04,1957,7,205,30,0.29827426019881986,35.920259474927214,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.08545155717764763,1100.0,2057.248381930785,30.000000000000053,4.0,7.0,55.0,1961.2483819307847,100.0,18.0,25.0,80.0,2129.2483819307854,1243.0,4,275.0,275.0,275.0,275.0,974.5709053594342,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.492192647451091,13.492192647451091,13.492192647451091,13.492192647451091,0.8892499909270868,0.8892499909270868,0.8892499909270868,0.8892499909270868,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.720073132496022,31.720073132496022,31.720073132496022,31.720073132496022,126.88029252998409,3045.1270207196185,0.03675294431133083,0.065
1958-04-24,1958-05-05,3304.0166,1.0414612372122911,3441.0052160059477,0.064,1958,4,24,1958.04,1957,7,206,30,0.29730285066291384,11.243165924837283,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.08573076222837382,1100.0,2046.005216005948,30.000000000000053,4.0,7.0,55.0,1950.005216005948,100.0,18.0,25.0,80.0,2118.0052160059477,1243.0,4,275.0,275.0,275.0,275.0,974.5481776706772,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.514920336208165,13.514920336208165,13.514920336208165,13.514920336208165,0.8896133914546818,0.8896133914546818,0.8896133914546818,0.8896133914546818,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,31.786490355378195,31.786490355378195,31.786490355378195,31.786490355378195,127.14596142151278,3051.503074116307,0.036950237921782036,0.065
1958-04-25,1958-05-06,3235.6269,1.037176891822677,3355.9174512398436,0.069,1958,4,25,1958.04,1957,7,207,30,0.2899512677871225,85.0877647661041,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.08790442681807095,1100.0,1960.917451239844,30.000000000000053,4.0,7.0,55.0,1864.917451239844,100.0,18.0,25.0,80.0,2032.917451239844,1243.0,4,275.0,275.0,275.0,275.0,974.3746015902234,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.688496416661867,13.688496416661867,13.688496416661867,13.688496416661867,0.8923376463179482,0.8923376463179482,0.8923376463179482,0.8923376463179482,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.29332319631801,32.29332319631801,32.29332319631801,32.29332319631801,129.17329278527205,3100.159026846529,0.03849120088980405,0.07
1958-04-26,1958-05-07,3168.1362,1.0261606943378303,3251.016842748816,0.073,1958,4,26,1958.04,1957,7,208,30,0.2808878552134977,104.90060849102748,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.09074084025678876,1100.0,1856.0168427488159,30.0,4.0,7.0,55.0,1760.0168427488159,100.0,18.0,25.0,80.0,1928.0168427488159,1243.0,4,275.0,275.0,275.0,275.0,974.1566688655828,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.906429141302354,13.906429141302354,13.906429141302354,13.906429141302354,0.8956300892904879,0.8956300892904879,0.8956300892904879,0.8956300892904879,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,32.92851001327386,32.92851001327386,32.92851001327386,32.92851001327386,131.71404005309543,3161.1369612742897,0.04051472090859053,0.075
1958-04-27,1958-05-08,3134.7263,1.0242753271445222,3210.822806441037,0.075,1958,4,27,1958.04,1957,7,209,30,0.2774150904765056,40.19403630777924,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.09187676112435056,1100.0,1815.8228064410366,30.0,4.0,6.999999999999987,55.0,1719.8228064410366,100.0,18.0,25.0,80.0,1887.8228064410366,1243.0,4,275.0,275.0,275.0,275.0,974.0719733758702,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,13.991124631015012,13.991124631015012,13.991124631015012,13.991124631015012,0.8968711889914558,0.8968711889914558,0.8968711889914558,0.8968711889914558,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.17496513733869,33.17496513733869,33.17496513733869,33.17496513733869,132.69986054935475,3184.796653184514,0.04132892674212778,0.075
1958-04-28,1958-05-09,3068.5746,1.0230557447200064,3139.3228726318957,0.078,1958,4,28,1958.04,1957,7,210,30,0.27123749619539583,71.49993380914111,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.09396930865944432,1100.0,1744.3228726318955,30.0,4.0,7.0,55.0,1648.3228726318955,100.0,18.0,25.0,80.0,1816.322872631896,1243.0,4,275.0,275.0,275.0,275.0,973.919626320685,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.143471686200273,14.143471686200273,14.143471686200273,14.143471686200273,0.8990494632627923,0.8990494632627923,0.8990494632627923,0.8990494632627923,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,33.61765286630209,33.61765286630209,33.61765286630209,33.61765286630209,134.47061146520835,3227.294675165001,0.04283427252338432,0.08
1958-04-29,1958-05-10,2987.1311,1.0208950418363147,3049.547329305057,0.085,1958,4,29,1958.04,1957,7,211,31,0.2634808892519569,89.77554332683893,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.09673566865651034,1100.0,1654.5473293050568,30.0,4.0,7.0,55.0,1558.5473293050568,100.0,18.0,25.0,80.0,1726.5473293050568,1243.0,4,275.0,275.0,275.0,275.0,973.7251901730334,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.337907833851846,14.337907833851846,14.337907833851846,14.337907833851846,0.901728391034584,0.901728391034584,0.901728391034584,0.901728391034584,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.18135737325057,34.18135737325057,34.18135737325057,34.18135737325057,136.72542949300228,3281.410307832055,0.04483466387916656,0.085
1958-04-30,1958-05-11,2938.9259,1.022231970362161,3004.2640135053875,0.08900000000000001,1958,4,30,1958.04,1957,7,212,31,0.2595684107668655,45.283315799669246,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.09819376681738194,1100.0,1609.2640135053875,30.0,4.0,7.0,55.0,1513.2640135053875,100.0,18.0,25.0,80.0,1681.2640135053875,1243.0,4,275.0,275.0,275.0,275.0,973.6257428296183,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.437355177267095,14.437355177267095,14.437355177267095,14.437355177267095,0.9030547307437494,0.9030547307437494,0.9030547307437494,0.9030547307437494,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.46906395014439,34.46906395014439,34.46906395014439,34.46906395014439,137.87625580057755,3309.0301392138613,0.045893521734697004,0.09
1958-05-01,1958-05-12,2859.6787,1.0192399753140005,2914.698847593973,0.095,1958,5,1,1958.05,1957,8,213,31,0.25182998043211924,89.56516591141462,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.1101314464322718,1100.0,1493.6988475939731,35.0,4.0,8.0,57.0,1389.6988475939731,100.0,18.0,25.0,80.0,1591.6988475939731,1243.0,4,275.0,275.0,275.0,275.0,973.4262405480828,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.636857458802595,14.636857458802595,14.636857458802595,14.636857458802595,0.9056260520183887,0.9056260520183887,0.9056260520183887,0.9056260520183887,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.044876002993675,35.044876002993675,35.044876002993675,35.044876002993675,140.1795040119747,3364.3080962873933,0.04809399232709415,0.095
1958-05-02,1958-05-13,2751.0152,1.018827290046873,2802.8093610937553,0.10300000000000001,1958,5,2,1958.05,1957,8,214,31,0.24216272879850045,111.88948650021757,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.11452794630125485,1100.0,1381.8093610937551,35.0,4.0,8.0,57.0,1277.8093610937551,100.0,18.0,25.0,80.0,1479.8093610937551,1243.0,4,275.0,275.0,275.0,275.0,973.1715634458387,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.891534561046411,14.891534561046411,14.891534561046411,14.891534561046411,0.9087350003248628,0.9087350003248628,0.9087350003248628,0.9087350003248628,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.77704655403989,35.77704655403989,35.77704655403989,35.77704655403989,143.10818621615957,3434.5964691878303,0.051058836966462004,0.105
