Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1958-05-03,1958-05-14,2720.4544,1.0178994636696477,2769.1490746977324,0.105,1958,5,3,1958.05,1957,8,215,31,0.2392544800538841,33.66028639602291,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.11592008640236852,1100.0,1348.1490746977324,35.0,4.0,8.0,57.0,1244.1490746977324,100.0,18.0,25.0,80.0,1446.1490746977324,1243.0,4,275.0,275.0,275.0,275.0,973.0937176458037,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.969380361081749,14.969380361081749,14.969380361081749,14.969380361081749,0.9096464678090088,0.9096464678090088,0.9096464678090088,0.9096464678090088,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.00014400564253,36.00014400564253,36.00014400564253,36.00014400564253,144.00057602257013,3456.013824541683,0.05200174210133074,0.105
1958-05-04,1958-05-15,2675.0157,1.0153009906381705,2715.946090182659,0.109,1958,5,4,1958.05,1957,8,216,31,0.2346577421917817,53.20298451507324,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.11819085848585875,1100.0,1294.9460901826592,35.0,3.9999999999999933,8.0,57.0,1190.9460901826592,100.0,18.0,25.0,80.0,1392.9460901826592,1243.0,4,275.0,275.0,275.0,275.0,972.9694769227592,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.093621084125928,15.093621084125928,15.093621084125928,15.093621084125928,0.9110634951063588,0.9110634951063588,0.9110634951063588,0.9110634951063588,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.355478534850285,36.355478534850285,36.355478534850285,36.355478534850285,145.42191413940114,3490.125939345628,0.0535437410429678,0.11
1958-05-05,1958-05-16,2630.0582,1.019244741793797,2680.6729909616597,0.112,1958,5,5,1958.05,1957,8,217,31,0.2316101464190874,35.273099220999484,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.11974604925043285,1100.0,1259.6729909616595,35.0,4.0,8.0,57.0,1155.6729909616595,100.0,18.0,25.0,80.0,1357.6729909616595,1243.0,4,275.0,275.0,275.0,275.0,972.8862802464322,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.176817760453062,15.176817760453062,15.176817760453062,15.176817760453062,0.9119865074645928,0.9119865074645928,0.9119865074645928,0.9119865074645928,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.59290677901024,36.59290677901024,36.59290677901024,36.59290677901024,146.37162711604094,3512.919050784982,0.054602567194714735,0.11
1958-05-06,1958-05-17,2600.3529,1.0174076948207036,2645.619049709331,0.115,1958,5,6,1958.05,1957,8,218,32,0.2285814858948862,35.053941252328514,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.121332661267036,1100.0,1224.6190497093312,34.999999999999964,4.0,8.0,57.0,1120.6190497093312,100.0,18.0,25.0,80.0,1322.6190497093312,1243.0,4,275.0,275.0,275.0,275.0,972.8029340993637,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.260163907521429,15.260163907521429,15.260163907521429,15.260163907521429,0.9128903570483312,0.9128903570483312,0.9128903570483312,0.9128903570483312,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.830328702659294,36.830328702659294,36.830328702659294,36.830328702659294,147.32131481063718,3535.711555455293,0.055685006814122806,0.115
1958-05-07,1958-05-18,2556.1926,1.013995367110139,2591.9674538412205,0.11900000000000001,1958,5,7,1958.05,1957,8,219,32,0.22394598801188145,53.651595868110675,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.12384414762781353,1100.0,1170.9674538412205,35.000000000000036,4.0,8.0,57.0,1066.9674538412205,100.0,18.0,25.0,80.0,1268.9674538412205,1243.0,4,275.0,275.0,275.0,275.0,972.6740551276916,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.389042879193726,15.389042879193726,15.389042879193726,15.389042879193726,0.9142469615679508,0.9142469615679508,0.9142469615679508,0.9142469615679508,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.196571550186036,37.196571550186036,37.196571550186036,37.196571550186036,148.78628620074414,3570.870868817858,0.057402837362115475,0.12
1958-05-08,1958-05-19,2498.0517,1.0179830997411152,2542.9744128795624,0.124,1958,5,8,1958.05,1957,8,220,32,0.21971298927279406,48.993040961658146,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.12623013364751573,1100.0,1121.9744128795624,35.000000000000036,4.0,8.0,57.0,1017.9744128795622,100.0,18.0,25.0,80.0,1219.9744128795626,1243.0,4,275.0,275.0,275.0,275.0,972.5549447311612,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.508153275723956,15.508153275723956,15.508153275723956,15.508153275723956,0.915456433043382,0.915456433043382,0.915456433043382,0.915456433043382,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.534059879328495,37.534059879328495,37.534059879328495,37.534059879328495,150.13623951731398,3603.269748415536,0.059039618628056005,0.125
1958-05-09,1958-05-20,2440.7511,1.0109449646131357,2467.4650344189718,0.129,1958,5,9,1958.05,1957,8,221,32,0.2131889789737992,75.5093784605906,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.13009302888686636,1100.0,1046.4650344189718,35.0,4.0,7.999999999999992,57.0,942.4650344189715,100.0,18.0,25.0,80.0,1144.4650344189718,1243.0,4,275.0,275.0,275.0,275.0,972.368625970392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.694472036493108,15.694472036493108,15.694472036493108,15.694472036493108,0.9172629913054644,0.9172629913054644,0.9172629913054644,0.9172629913054644,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.05996275128895,38.05996275128895,38.05996275128895,38.05996275128895,152.2398510051558,3653.756424123739,0.06169888889266656,0.13
1958-05-10,1958-05-21,2398.3241,1.0053053197487325,2411.0479762115906,0.133,1958,5,10,1958.05,1957,8,222,32,0.2083145451446814,56.41705820738115,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.1331371267461786,1100.0,990.0479762115906,35.0,4.0,8.0,57.0,886.0479762115906,100.0,18.0,25.0,80.0,1088.0479762115906,1243.0,4,275.0,275.0,275.0,275.0,972.2271748622743,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.835923144611073,15.835923144611073,15.835923144611073,15.835923144611073,0.9185649649074826,0.9185649649074826,0.9185649649074826,0.9185649649074826,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.45749915557515,38.45749915557515,38.45749915557515,38.45749915557515,153.8299966223006,3691.9199189352144,0.06380213008619147,0.135
1958-05-11,1958-05-22,2370.2993,1.0061312558588449,2384.832211470341,0.136,1958,5,11,1958.05,1957,8,223,32,0.20604950307103748,26.215764741249586,0.46,3,Normal,55,13,13,17,178,276.0,0.1157314123285157,1100.0,1008.832211470341,45.0,5.0,12.0,62.13821592389782,884.693995546443,100.0,18.0,25.0,79.1382159238978,1062.6939955464431,1243.0,4,275.0,275.0,275.0,275.0,972.1607740992916,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.902323907593498,15.902323907593498,15.902323907593498,15.902323907593498,0.919155442286003,0.919155442286003,0.919155442286003,0.919155442286003,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.64357837590864,38.64357837590864,38.64357837590864,38.64357837590864,154.57431350363456,3709.783524087229,0.06481559279524053,0.135
1958-05-12,1958-05-23,2342.4819,1.0013569424535649,2345.660513136817,0.14,1958,5,12,1958.05,1957,8,224,32,0.20266506833502096,39.17169833352409,0.46,3,Normal,55,13,13,17,178,276.0,0.11766408585311833,1100.0,969.6605131368167,45.0,5.0,12.0,59.725466388861925,847.9350467479552,100.0,18.0,25.0,76.72546638886192,1025.935046747955,1243.0,4,275.0,275.0,275.0,275.0,972.060745923903,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.002352082982224,16.002352082982224,16.002352082982224,16.002352082982224,0.9200199844069074,0.9200199844069074,0.9200199844069074,0.9200199844069074,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.92322883028226,38.92322883028226,38.92322883028226,38.92322883028226,155.69291532112905,3736.629967707097,0.0663748715763319,0.14
1958-05-13,1958-05-24,2287.4661,1.006148957666809,2301.531632213161,0.14400000000000002,1958,5,13,1958.05,1957,8,225,33,0.19885233302321711,44.128880923655736,0.46,3,Normal,55,13,13,17,178,276.0,0.11992014193374236,1100.0,925.5316322131613,45.0,5.0,12.0,57.00738314356428,806.524249069597,100.0,18.0,25.0,74.00738314356428,984.524249069597,1243.0,4,275.0,275.0,275.0,275.0,971.9468700900287,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.11622791685643,16.11622791685643,16.11622791685643,16.11622791685643,0.9209676739002944,0.9209676739002944,0.9209676739002944,0.9209676739002944,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.240593214848964,39.240593214848964,39.240593214848964,39.240593214848964,156.96237285939586,3767.096948625501,0.06819909431723094,0.145
1958-05-14,1958-05-25,2233.2716,1.0124644434742982,2261.108087620956,0.15,1958,5,14,1958.05,1957,8,226,33,0.1953597387704506,40.42354459220496,0.46,3,Normal,55,13,13,17,178,276.0,0.12206404528427285,1100.0,885.1080876209562,45.0,5.0,12.0,54.51752713607339,768.5905604848826,100.0,18.0,25.0,71.51752713607341,946.5905604848826,1243.0,4,275.0,275.0,275.0,275.0,971.8414245058854,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.221673500999902,16.221673500999902,16.221673500999902,16.221673500999902,0.9218105160469308,0.9218105160469308,0.9218105160469308,0.9218105160469308,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.53348415220214,39.53348415220214,39.53348415220214,39.53348415220214,158.13393660880857,3795.2144786114063,0.06993647825796356,0.15
1958-05-15,1958-05-26,2179.8933,1.0070301010933984,2195.2181702718217,0.157,1958,5,15,1958.05,1957,8,227,33,0.18966684991148536,65.88991734913452,0.46,3,Normal,55,13,13,17,178,276.0,0.12572782229013002,1100.0,819.2181702718217,45.0,5.0,12.0,50.45909019790206,706.7590800739197,100.0,18.0,25.0,67.45909019790207,884.7590800739197,1243.0,4,275.0,275.0,275.0,275.0,971.6671633819411,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.395934624944243,16.395934624944243,16.395934624944243,16.395934624944243,0.9231302979711814,0.9231302979711814,0.9231302979711814,0.9231302979711814,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.01538134315982,40.01538134315982,40.01538134315982,40.01538134315982,160.06152537263927,3841.4766089433415,0.07291372107803741,0.155
1958-05-16,1958-05-27,2153.5086,1.007296810227308,2169.222343577076,0.16,1958,5,16,1958.05,1957,8,228,33,0.18742081048505926,25.99582669474557,0.46,3,Normal,55,13,13,17,178,276.0,0.12723453675332902,1100.0,793.2223435770761,45.0,5.0,12.0,48.85789797395035,682.3644456031258,100.0,18.0,25.0,65.85789797395034,860.3644456031258,1243.0,4,275.0,275.0,275.0,275.0,971.5975769192543,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.465521087631107,16.465521087631107,16.465521087631107,16.465521087631107,0.9236318644203204,0.9236318644203204,0.9236318644203204,0.9236318644203204,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.207045707142385,40.207045707142385,40.207045707142385,40.207045707142385,160.8281828285695,3859.8763878856676,0.07414093963432154,0.16
1958-05-17,1958-05-28,2114.3104,1.0117747802913597,2139.205940427737,0.16399999999999998,1958,5,17,1958.05,1957,8,229,33,0.18482739325295647,30.01640314933911,0.46,3,Normal,55,13,13,17,178,276.0,0.12901983618501614,1100.0,763.205940427737,45.0,5.0,12.0,47.00906154808525,654.1968788796516,100.0,18.0,25.0,64.00906154808524,832.1968788796516,1243.0,4,275.0,275.0,275.0,275.0,971.5166266745564,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.54647133232875,16.54647133232875,16.54647133232875,16.54647133232875,0.9241970599492088,0.9241970599492088,0.9241970599492088,0.9241970599492088,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.429442316381454,40.429442316381454,40.429442316381454,40.429442316381454,161.71776926552582,3881.22646237262,0.07559710180740717,0.165
1958-05-18,1958-05-29,2075.5648,1.0127602534058446,2102.049532808252,0.16699999999999998,1958,5,18,1958.05,1957,8,230,33,0.181617079634633,37.15640761948498,0.46,3,Normal,55,13,13,17,178,276.0,0.13130042641348955,1100.0,726.0495328082519,45.0,5.0,12.0,44.72044223818944,619.3290905700625,100.0,18.0,25.0,61.72044223818944,797.3290905700626,1243.0,4,275.0,275.0,275.0,275.0,971.4155115991373,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.647586407748193,16.647586407748193,16.647586407748193,16.647586407748193,0.9248754322326092,0.9248754322326092,0.9248754322326092,0.9248754322326092,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.70636270191368,40.70636270191368,40.70636270191368,40.70636270191368,162.82545080765468,3907.810819383713,0.07746033015222366,0.165
1958-05-19,1958-05-30,2037.2697,1.0148234027606982,2067.468969295266,0.171,1958,5,19,1958.05,1957,8,231,33,0.17862931894711098,34.58056351298592,0.46,3,Normal,55,13,13,17,178,276.0,0.13349656226960424,1100.0,691.4689692952661,45.0,5.0,12.0,42.590479992824356,586.8784893024418,100.0,18.0,25.0,59.59047999282436,764.8784893024417,1243.0,4,275.0,275.0,275.0,275.0,971.3204842711297,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.74261373575571,16.74261373575571,16.74261373575571,16.74261373575571,0.925485004013124,0.925485004013124,0.925485004013124,0.925485004013124,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.965703831708716,40.965703831708716,40.965703831708716,40.965703831708716,163.86281532683486,3932.707567844037,0.07925769032591112,0.17
1958-05-20,1958-05-31,2011.9887,1.00817989886424,2028.446564081993,0.17500000000000002,1958,5,20,1958.05,1957,8,232,34,0.1752577831366842,39.02240521327303,0.46,3,Normal,55,13,13,17,178,276.0,0.13606471320821228,1100.0,652.4465640819931,45.0,5.0,12.0,40.18692604852856,550.2596380334644,100.0,18.0,25.0,57.18692604852857,728.2596380334644,1243.0,4,275.0,275.0,275.0,275.0,971.2121594706531,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.850938536232277,16.850938536232277,16.850938536232277,16.850938536232277,0.9261468329693068,0.9261468329693068,0.9261468329693068,0.9261468329693068,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.260236917377995,41.260236917377995,41.260236917377995,41.260236917377995,165.04094766951198,3960.9827440682866,0.08136322178356419,0.175
1958-05-21,1958-06-01,1986.9064,1.008700287979832,2004.1930578689712,0.177,1958,5,21,1958.05,1957,8,233,34,0.17316228019987912,24.253506213021865,0.54,3,Normal,55,13,13,17,178,276.0,0.13771128430784346,1100.0,628.1930578689712,44.99999999999999,4.9999999999999964,11.999999999999995,38.693050665842435,527.5000072031288,100.0,18.0,25.0,55.693050665842435,705.5000072031288,1243.0,4,275.0,275.0,275.0,275.0,971.1442379252977,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.918860081587766,16.918860081587766,16.918860081587766,16.918860081587766,0.9265438549191928,0.9265438549191928,0.9265438549191928,0.9265438549191928,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.4443044896645,41.4443044896645,41.4443044896645,41.4443044896645,165.777217958658,3978.653231007792,0.08271519418140609,0.175
1958-05-22,1958-06-02,1937.3349,1.0078421906959554,1952.5278497277293,0.183,1958,5,22,1958.05,1957,8,234,34,0.16869840621647586,51.665208141241685,0.54,3,Normal,55,13,13,17,178,276.0,0.14135521807716436,1100.0,576.5278497277293,45.00000000000002,4.9999999999999964,11.999999999999995,35.51077335279492,479.01707637493433,100.0,18.0,25.0,52.51077335279492,657.0170763749343,1243.0,4,275.0,275.0,275.0,275.0,970.9979945670427,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.06510343984253,17.06510343984253,17.06510343984253,17.06510343984253,0.927351711232315,0.927351711232315,0.927351711232315,0.927351711232315,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.83898881022663,41.83898881022663,41.83898881022663,41.83898881022663,167.35595524090652,4016.5429257817573,0.08571245488982067,0.185
1958-05-23,1958-06-03,1888.5499,0.9960254141200148,1881.0436962338129,0.189,1958,5,23,1958.05,1957,8,235,34,0.16252217535460145,71.48415349391665,0.54,3,Normal,55,13,13,17,178,276.0,0.1467270540033714,1100.0,505.04369623381285,44.99999999999999,5.000000000000004,12.000000000000005,31.10776389845949,411.9359323353533,100.0,18.0,25.0,48.10776389845949,589.9359323353532,1243.0,4,275.0,275.0,275.0,275.0,970.7920524636768,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.27104554320836,17.27104554320836,17.27104554320836,17.27104554320836,0.9283805519579064,0.9283805519579064,0.9283805519579064,0.9283805519579064,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.39088079704028,42.39088079704028,42.39088079704028,42.39088079704028,169.56352318816113,4069.5245565158666,0.09014331965156244,0.19
1958-05-24,1958-06-04,1840.5463,0.9955175444855696,1832.2961330880007,0.194,1958,5,24,1958.05,1957,8,236,34,0.15831038589880325,48.74756314581214,0.54,3,Normal,55,13,13,17,178,276.0,0.15063067318428075,1100.0,456.2961330880007,45.0,5.0,12.0,28.105196603246426,366.19093648475433,100.0,18.0,25.0,45.10519660324642,544.1909364847544,1243.0,4,275.0,275.0,275.0,275.0,970.649129843644,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.413968163241364,17.413968163241364,17.413968163241364,17.413968163241364,0.9290197704375616,0.9290197704375616,0.9290197704375616,0.9290197704375616,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.77110587138982,42.77110587138982,42.77110587138982,42.77110587138982,171.08442348555928,4106.026163653423,0.09337160101802304,0.195
1958-05-25,1958-06-05,1816.8359,0.9916461340785048,1801.6582964900408,0.197,1958,5,25,1958.05,1957,8,237,34,0.15566327681673953,30.637836597959904,0.54,3,Normal,55,13,13,17,178,276.0,0.15319220106148784,1100.0,425.6582964900408,45.0,5.0,12.0,26.218083479459036,337.44021301058183,100.0,18.0,25.0,43.21808347945904,515.4402130105818,1243.0,4,275.0,275.0,275.0,275.0,970.5582392862724,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.504858720612745,17.504858720612745,17.504858720612745,17.504858720612745,0.929394399471702,0.929394399471702,0.929394399471702,0.929394399471702,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.01168316090344,43.01168316090344,43.01168316090344,43.01168316090344,172.04673264361375,4129.121583446729,0.09549354224316133,0.195
1958-05-26,1958-06-06,1781.6326,0.9830968663905726,1751.5174261192885,0.201,1958,5,26,1958.05,1957,8,238,34,0.15133110561670654,50.140870370752275,0.54,3,Normal,55,13,13,17,178,276.0,0.15757765003315632,1100.0,375.5174261192885,45.0,5.0,12.0,23.12969653633299,290.3877295829555,100.0,18.0,25.0,40.129696536332986,468.3877295829555,1243.0,4,275.0,275.0,275.0,275.0,970.4076699724139,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.6554280344712,17.6554280344712,17.6554280344712,17.6554280344712,0.9299604753270356,0.9299604753270356,0.9299604753270356,0.9299604753270356,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.408074188870756,43.408074188870756,43.408074188870756,43.408074188870756,173.63229675548303,4167.175122131593,0.0991324974369154,0.2
1958-05-27,1958-06-07,1746.8622,0.982614654600295,1716.4923972873114,0.20600000000000002,1958,5,27,1958.05,1957,8,239,35,0.1483049431256237,35.025028831977124,0.54,3,Normal,55,13,13,17,178,276.0,0.16079302211660326,1100.0,340.49239728731135,45.0,5.0,12.0,20.972357803928602,257.5200394833828,100.0,18.0,25.0,37.9723578039286,435.5200394833828,1243.0,4,275.0,275.0,275.0,275.0,970.3011177081346,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.761980298750657,17.761980298750657,17.761980298750657,17.761980298750657,0.9303199706796024,0.9303199706796024,0.9303199706796024,0.9303199706796024,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.6869277889077,43.6869277889077,43.6869277889077,43.6869277889077,174.7477111556308,4193.94506773514,0.10180511806040994,0.205
1958-05-28,1958-06-08,1712.5226,0.9796730877109254,1677.712303316742,0.21,1958,5,28,1958.05,1957,8,240,35,0.14495434300656654,38.7800939705694,0.54,3,Normal,55,13,13,17,178,276.0,0.16450973117045375,1100.0,301.712303316742,45.0,5.0,12.0,18.58372882748049,221.12857448926155,100.0,18.0,25.0,35.583728827480485,399.1285744892616,1243.0,4,275.0,275.0,275.0,275.0,970.1817870752313,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.881310931654028,17.881310931654028,17.881310931654028,17.881310931654028,0.930682146686718,0.930682146686718,0.930682146686718,0.930682146686718,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.99755216161421,43.99755216161421,43.99755216161421,43.99755216161421,175.99020864645684,4223.765007514964,0.10489891997485754,0.21
1958-05-29,1958-06-09,1689.8676,0.97387137230227,1645.7136786211431,0.213,1958,5,29,1958.05,1957,8,241,35,0.1421896618328668,31.998624695598888,0.54,3,Normal,55,13,13,17,178,276.0,0.1677083951998539,1100.0,269.7136786211431,45.0,5.000000000000002,12.000000000000002,16.61279904550519,191.1008795756379,100.0,18.0,25.0,33.61279904550519,369.1008795756379,1243.0,4,275.0,275.0,275.0,275.0,970.0822267793767,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.98087122750856,17.98087122750856,17.98087122750856,17.98087122750856,0.930951629203866,0.930951629203866,0.930951629203866,0.930951629203866,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.25533412488603,44.25533412488603,44.25533412488603,44.25533412488603,177.02133649954413,4248.51207598906,0.10756508790026037,0.215
1958-05-30,1958-06-10,1656.2409,0.9717907482149442,1609.5195834351925,0.217,1958,5,30,1958.05,1957,8,242,35,0.13906249200880064,36.19409518595057,0.54,3,Normal,55,13,13,17,178,276.0,0.17147974019112838,1100.0,233.51958343519252,44.99999999999999,5.0,10.999110813976461,14.383452602892294,158.13702001832382,100.0,18.0,23.999110813976458,31.38345260289229,336.1370200183238,1241.9991108139764,4,275.0,275.0,275.0,275.0,969.968388953326,990.0,0.919341930003873,0.48,988.600658069996,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.097334336670162,18.097334336670162,18.097334336670162,18.097334336670162,0.9312291248820328,0.9312291248820328,0.9312291248820328,0.9312291248820328,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.55525535945283,44.55525535945283,44.55525535945283,44.55525535945283,178.22102143781132,4277.304514507472,0.11072932772736742,0.215
1958-05-31,1958-06-11,1612.0655,0.9622576147794148,1551.2223028981846,0.223,1958,5,31,1958.05,1957,8,243,35,0.13402560697040314,58.29728053700797,0.54,3,Normal,55,13,13,17,178,276.0,0.17792420820945054,1100.0,175.22230289818458,34.91748789637736,5.0,8.253224411871013,10.792678077062094,116.25891251287409,89.91748789637737,18.0,21.25322441187101,27.792678077062092,294.25891251287413,1229.1707123082485,4,275.0,275.0,275.0,275.0,969.7822237033143,990.0,0.8856936716281923,0.48,988.6343063283716,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.31714784505728,18.31714784505728,18.31714784505728,18.31714784505728,0.9316419954792066,0.9316419954792066,0.9316419954792066,0.9316419954792066,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.116425575146586,45.116425575146586,45.116425575146586,45.116425575146586,180.4657023005864,4331.176855214073,0.11633774344490673,0.225
1958-06-01,1958-06-12,1579.4263,0.9567215637917794,1511.0711996298642,0.229,1958,6,1,1958.06,1957,9,244,35,0.13055655164802027,40.151103268320405,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.1389742588247591,1100.0,201.07119962986417,47.0,6.0,11.489782835992234,12.447264738991592,124.13415205488032,100.0,18.0,23.489782835992237,25.44726473899159,244.13415205488036,1241.4897828359922,4,275.0,275.0,275.0,275.0,969.6519300398007,990.0,0.9180059877665367,0.48,988.6019940122336,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.415129192432644,18.415129192432644,18.415129192432644,18.415129192432644,0.931779324611467,0.931779324611467,0.931779324611467,0.931779324611467,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.3644465187673,45.3644465187673,45.3644465187673,45.3644465187673,181.4577860750692,4354.98686580166,0.1200855301322116,0.23
1958-06-02,1958-06-13,1568.6399,0.9517310164019286,1492.9232463956196,0.231,1958,6,2,1958.06,1957,9,245,35,0.12898856848858153,18.14795323424461,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.14066362789045267,1100.0,182.92324639561957,46.16634313794208,5.999999999999997,10.452756936892547,11.323820014966927,108.98032630581801,99.16634313794208,18.0,22.452756936892552,24.32382001496693,228.98032630581798,1239.6191000748347,4,275.0,275.0,275.0,275.0,969.5924682716563,990.0,0.9130992788848123,0.48,988.6069007211153,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.47949766945881,18.47949766945881,18.47949766945881,18.47949766945881,0.9318538671511224,0.9318538671511224,0.9318538671511224,0.9318538671511224,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.526655833254814,45.526655833254814,45.526655833254814,45.526655833254814,182.10662333301926,4370.5589599924615,0.12197989667096495,0.23
1958-06-03,1958-06-14,1536.5597,0.94671130256109,1454.6784350498776,0.235,1958,6,3,1958.06,1957,9,246,36,0.12568421678830946,38.24481134574194,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.14436180185265451,1100.0,144.67843504987763,36.514081226873884,6.0,8.267339145707293,8.956284074516235,84.94073060278022,89.51408122687387,18.0,20.267339145707293,21.956284074516233,204.94073060278018,1227.7814203725811,4,275.0,275.0,275.0,275.0,969.4659717916563,990.0,0.8820496272067702,0.48,988.6379503727933,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.63704380113684,18.63704380113684,18.63704380113684,18.63704380113684,0.9319838722959918,0.9319838722959918,0.9319838722959918,0.9319838722959918,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.921196984853,45.921196984853,45.921196984853,45.921196984853,183.684787939412,4408.434910545888,0.12627174742788694,0.235
1958-06-04,1958-06-15,1484.0171,0.9431309976592172,1399.6225280663384,0.244,1958,6,4,1958.06,1957,9,247,36,0.12092738642493164,55.05590698353922,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.15004045432887356,1100.0,89.62252806633842,22.619018988171124,5.121287318076481,5.121287318076481,5.548061261249522,51.21287318076481,75.61901898817113,17.121287318076483,17.121287318076483,18.54806126124952,171.2128731807648,1209.861593624324,4,275.0,275.0,275.0,275.0,969.280973162941,990.0,0.8552641557464471,0.48,988.6647358442536,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.84882790131253,18.84882790131253,18.84882790131253,18.84882790131253,0.9320413065442116,0.9320413065442116,0.9320413065442116,0.9320413065442116,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.44588965373924,46.44588965373924,46.44588965373924,46.44588965373924,185.7835586149569,4458.805406758967,0.13273833114963354,0.245
1958-06-05,1958-06-16,1453.0426,0.9400588702282704,1365.945584949549,0.25,1958,6,5,1958.06,1957,9,248,36,0.11801769853964104,33.676943116789516,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.15373965281915408,1100.0,55.9455849495489,14.119600011076626,3.1968905685456512,3.1968905685456512,3.4632981159244562,31.96890568545651,67.11960001107663,15.196890568545651,15.196890568545651,16.463298115924456,151.96890568545652,1197.513381148168,4,275.0,275.0,275.0,275.0,969.1660779312483,990.0,0.837441993409727,0.48,988.6825580065904,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.98154529534186,18.98154529534186,18.98154529534186,18.98154529534186,0.9320087164881429,0.9320087164881429,0.9320087164881429,0.9320087164881429,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.771286577365856,46.771286577365856,46.771286577365856,46.771286577365856,187.08514630946343,4490.043511427122,0.13696383543446455,0.25
1958-06-06,1958-06-17,1422.4786,0.9333766458487232,1327.7083044595875,0.255,1958,6,6,1958.06,1957,9,249,36,0.11471399750530838,38.23728048996145,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.15816727160223312,1100.0,17.708304459587453,4.4692387445625466,1.011903111976426,1.011903111976426,1.0962283713077947,10.11903111976426,57.46923874456255,13.011903111976428,13.011903111976428,14.096228371307795,130.11903111976426,1183.4930449685153,4,275.0,275.0,275.0,275.0,969.033983603235,990.0,0.8172064566555891,0.48,988.7027935433445,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.13387516010933,19.13387516010933,19.13387516010933,19.13387516010933,0.9319061785822038,0.9319061785822038,0.9319061785822038,0.9319061785822038,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.14144646803471,47.14144646803471,47.14144646803471,47.14144646803471,188.56578587213883,4525.578860931331,0.14202350413774814,0.255
1958-06-07,1958-06-18,1392.323,0.9273803807430936,1291.2130338573666,0.261,1958,6,7,1958.06,1957,9,250,36,0.11156080612527647,36.4952706022209,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.1626377634778411,1081.2130338573666,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1158.2130338573666,4,270.30325846434164,270.30325846434164,270.30325846434164,270.30325846434164,968.9062413159332,990.0,0.7807198426807352,0.4555769440145765,988.7637032133048,0.5168509683192297,0.5168509683192297,0.5168509683192297,0.5168509683192297,19.34061092905242,19.34061092905242,19.34061092905242,19.34061092905242,0.94,0.94,0.94,0.94,1.0812130338573664,1.0812130338573664,1.0812130338573664,1.0812130338573664,0.98,0.98,0.98,0.98,47.24375472980913,47.24375472980913,47.24375472980913,47.24375472980913,188.97501891923653,4535.400454061677,0.14635464014384444,0.26
1958-06-08,1958-06-19,1362.5733,0.9144922308631602,1246.062696831578,0.265,1958,6,8,1958.06,1957,9,251,36,0.10765981700624837,45.150337025788524,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.16853084562596796,1036.062696831578,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1113.062696831578,4,259.0156742078945,259.0156742078945,259.0156742078945,259.0156742078945,968.7458943148688,990.0,0.7155544077981538,0.3968815058810514,988.8875640863208,0.4746570876951661,0.4746570876951661,0.4746570876951661,0.4746570876951661,19.66701268375664,19.66701268375664,19.66701268375664,19.66701268375664,0.94,0.94,0.94,0.94,1.036062696831578,1.036062696831578,1.036062696831578,1.036062696831578,0.98,0.98,0.98,0.98,46.03491870398626,46.03491870398626,46.03491870398626,46.03491870398626,184.13967481594503,4419.352195582681,0.14777721480962844,0.265
1958-06-09,1958-06-20,1342.9646,0.905908308393646,1216.6027890185494,0.268,1958,6,9,1958.06,1957,9,252,36,0.10511448097120267,29.45990781302862,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.1726118022213396,1006.6027890185494,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1083.6027890185494,4,251.6506972546373,251.6506972546373,251.6506972546373,251.6506972546373,968.6398607615333,990.0,0.6730349532226486,0.3585836257241142,988.9683814210533,0.4480905999906791,0.4480905999906791,0.4480905999906791,0.4480905999906791,19.88043005952909,19.88043005952909,19.88043005952909,19.88043005952909,0.94,0.94,0.94,0.94,1.0066027890185494,1.0066027890185494,1.0066027890185494,1.0066027890185494,0.98,0.98,0.98,0.98,45.21128488513803,45.21128488513803,45.21128488513803,45.21128488513803,180.84513954055203,4340.283348973249,0.1486476450431635,0.27
1958-06-10,1958-06-21,1313.8865,0.9097424573913048,1195.2983332432605,0.274,1958,6,10,1958.06,1957,9,253,37,0.10327377599221772,21.304455775288943,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.1756883567554193,985.2983332432603,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1062.2983332432605,4,246.32458331081511,246.32458331081511,246.32458331081511,246.32458331081511,968.5624734893056,990.0,0.6422862541655305,0.33823866659460833,989.0194750792398,0.4293530836340905,0.4293530836340905,0.4293530836340905,0.4293530836340905,20.027648506300203,20.027648506300203,20.027648506300203,20.027648506300203,0.94,0.94,0.94,0.94,0.9852983332432604,0.9852983332432604,0.9852983332432604,0.9852983332432604,0.98,0.98,0.98,0.98,44.58211360502931,44.58211360502931,44.58211360502931,44.58211360502931,178.32845442011725,4279.882906082814,0.14919158628478138,0.275
1958-06-11,1958-06-22,1294.7235,0.9135144469019452,1182.7486219934508,0.279,1958,6,11,1958.06,1957,9,254,37,0.10218948094023417,12.549711249809661,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.17755252138536234,972.7486219934508,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1049.7486219934508,4,243.1871554983627,243.1871554983627,243.1871554983627,243.1871554983627,968.5166060112402,990.0,0.6241732688565269,0.3281988975947606,989.0476278335486,0.4185018741290751,0.4185018741290751,0.4185018741290751,0.4185018741290751,20.112519948179315,20.112519948179315,20.112519948179315,20.112519948179315,0.94,0.94,0.94,0.94,0.9727486219934508,0.9727486219934508,0.9727486219934508,0.9727486219934508,0.98,0.98,0.98,0.98,44.200792635029565,44.200792635029565,44.200792635029565,44.200792635029565,176.80317054011826,4243.2760929628375,0.14948499389678194,0.28
1958-06-12,1958-06-23,1275.7375,0.9145169696925052,1166.6835926230924,0.28200000000000003,1958,6,12,1958.06,1957,9,255,37,0.10080146240263516,16.065029370358392,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.1799973886046089,956.6835926230923,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1033.6835926230924,4,239.17089815577307,239.17089815577307,239.17089815577307,239.17089815577307,968.4575831574043,990.0,0.6009866285281746,0.31534687409847395,989.0836664973732,0.4048128082359146,0.4048128082359146,0.4048128082359146,0.4048128082359146,20.221270531733087,20.221270531733087,20.221270531733087,20.221270531733087,0.94,0.94,0.94,0.94,0.9566835926230924,0.9566835926230924,0.9566835926230924,0.9566835926230924,0.98,0.98,0.98,0.98,43.70586405591729,43.70586405591729,43.70586405591729,43.70586405591729,174.82345622366915,4195.762949368061,0.1498465027956791,0.28
1958-06-13,1958-06-24,1238.2939,0.9143826532177884,1132.2744617454025,0.289,1958,6,13,1958.06,1957,9,256,37,0.0978285134948028,34.409130877689904,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.18546739955282995,922.2744617454024,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,999.2744617454024,4,230.56861543635063,230.56861543635063,230.56861543635063,230.56861543635063,968.3299889791749,990.0,0.5690961203244724,0.28781956939632203,989.1430843102793,0.376254680077748,0.376254680077748,0.376254680077748,0.376254680077748,20.43684065102639,20.43684065102639,20.43684065102639,20.43684065102639,0.94,0.94,0.94,0.94,0.9222744617454024,0.9222744617454024,0.9222744617454024,0.9222744617454024,0.98,0.98,0.98,0.98,42.58306201652448,42.58306201652448,42.58306201652448,42.58306201652448,170.33224806609792,4087.97395358635,0.1504337100419368,0.29
1958-06-14,1958-06-25,1210.671,0.922658798487674,1117.0362502238706,0.295,1958,6,14,1958.06,1957,9,257,37,0.09651193201934244,15.238211521531866,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.18799747990086524,907.0362502238708,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,984.0362502238708,4,226.7590625559677,226.7590625559677,226.7590625559677,226.7590625559677,968.2729653324304,990.0,0.55513281893024,0.2756290001790965,989.1692381808906,0.36393953734034973,0.36393953734034973,0.36393953734034973,0.36393953734034973,20.532333311119707,20.532333311119707,20.532333311119707,20.532333311119707,0.94,0.94,0.94,0.94,0.9070362502238708,0.9070362502238708,0.9070362502238708,0.9070362502238708,0.98,0.98,0.98,0.98,42.07517154663874,42.07517154663874,42.07517154663874,42.07517154663874,168.30068618655497,4039.216468477319,0.1506671660412319,0.295
1958-06-15,1958-06-26,1192.4734,0.9195163786021252,1096.4988223473633,0.299,1958,6,15,1958.06,1957,9,258,37,0.0947374982508122,20.53742787650731,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.19151867354534508,886.4988223473633,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,963.4988223473633,4,221.62470558684086,221.62470558684086,221.62470558684086,221.62470558684086,968.1956018336824,990.0,0.5363136619119265,0.25919905787789066,989.2044872802103,0.3476640670340692,0.3476640670340692,0.3476640670340692,0.3476640670340692,20.661221379493565,20.661221379493565,20.661221379493565,20.661221379493565,0.94,0.94,0.94,0.94,0.8864988223473633,0.8864988223473633,0.8864988223473633,0.8864988223473633,0.98,0.98,0.98,0.98,41.380630107510186,41.380630107510186,41.380630107510186,41.380630107510186,165.52252043004074,3972.540490320978,0.15095549311735088,0.3
1958-06-16,1958-06-27,1156.5974,0.9338086699838878,1080.0406798008228,0.308,1958,6,16,1958.06,1957,9,259,37,0.09331551473479108,16.458142546540554,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.1944371206820908,870.0406798008228,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,947.0406798008228,4,217.5101699502057,217.5101699502057,217.5101699502057,217.5101699502057,968.1331789636514,990.0,0.5212324954350169,0.24603254384065826,989.2327349607243,0.33488848808609845,0.33488848808609845,0.33488848808609845,0.33488848808609845,20.76466750898681,20.76466750898681,20.76466750898681,20.76466750898681,0.94,0.94,0.94,0.94,0.8700406798008228,0.8700406798008228,0.8700406798008228,0.8700406798008228,0.98,0.98,0.98,0.98,40.815722242092136,40.815722242092136,40.815722242092136,40.815722242092136,163.26288896836854,3918.309335240844,0.15116364783452127,0.31
1958-06-17,1958-06-28,1130.1421,0.9379332643780708,1059.9978690640885,0.315,1958,6,17,1958.06,1957,9,260,38,0.09158381588713724,20.042810736734282,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.19811360581829926,849.9978690640885,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,926.9978690640885,4,212.49946726602212,212.49946726602212,212.49946726602212,212.49946726602212,968.0566437448981,990.0,0.5028665732459775,0.2299982952512708,989.2671351315026,0.31965130373151096,0.31965130373151096,0.31965130373151096,0.31965130373151096,20.890840082873133,20.890840082873133,20.890840082873133,20.890840082873133,0.94,0.94,0.94,0.94,0.8499978690640885,0.8499978690640885,0.8499978690640885,0.8499978690640885,0.97,0.97,0.97,0.97,39.70839610503457,39.70839610503457,39.70839610503457,39.70839610503457,158.83358442013832,3812.0060260833193,0.14984330540247065,0.315
1958-06-18,1958-06-29,1112.7189,0.9371977043562544,1042.8375986738163,0.319,1958,6,18,1958.06,1957,9,261,38,0.09010116852541772,17.160270390272213,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.20137363695656774,832.8375986738163,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,909.8375986738164,4,208.2093996684541,208.2093996684541,208.2093996684541,208.2093996684541,967.9906615460296,990.0,0.4871420226891544,0.21627007893905306,989.2965878983721,0.306885623090912,0.306885623090912,0.306885623090912,0.306885623090912,20.9990407292512,20.9990407292512,20.9990407292512,20.9990407292512,0.93,0.93,0.93,0.93,0.8328375986738162,0.8328375986738162,0.8328375986738162,0.8328375986738162,0.97,0.97,0.97,0.97,38.69220481821178,38.69220481821178,38.69220481821178,38.69220481821178,154.7688192728471,3714.4516625483293,0.14841123821165214,0.32
1958-06-19,1958-06-30,1104.0713,0.9309189777098624,1027.8009259147987,0.322,1958,6,19,1958.06,1957,9,262,38,0.08880199999903861,15.03667275901762,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.2043197225309839,817.8009259147988,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,894.8009259147988,3,272.6003086382662,272.6003086382662,272.6003086382662,,967.9324977201276,990.0,0.4733633982486203,0.20424074073183893,989.3223958610196,0.5256565793234272,0.5256565793234272,0.5256565793234272,,20.86424156156846,20.86424156156846,20.86424156156846,,0.94,0.94,0.94,,1.0904012345530647,1.0904012345530647,1.0904012345530647,,0.98,0.98,0.98,,51.39867010141876,51.39867010141876,51.39867010141876,,154.19601030425628,3700.704247302151,0.15002517162262086,0.32
1958-06-20,1958-07-01,1078.3827,0.9251619817921662,997.6786758623872,0.33,1958,6,20,1958.06,1957,9,263,38,0.08619943759451025,30.12225005241146,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.2104886122964163,787.6786758623872,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,864.6786758623872,3,262.55955862079566,262.55955862079566,262.55955862079566,,967.8149982332174,990.0,0.4457613364476058,0.1838393379311936,989.3703993256212,0.4877117589733913,0.4877117589733913,0.4877117589733913,,21.06768933343044,21.06768933343044,21.06768933343044,,0.94,0.94,0.94,,1.0502382344831829,1.0502382344831829,1.0502382344831829,,0.98,0.98,0.98,,49.988220389124095,49.988220389124095,49.988220389124095,,149.9646611673723,3599.1518680169347,0.15031358772677364,0.33
1958-06-21,1958-07-02,1053.0739999999996,0.9224728423044594,971.4321659369264,0.336,1958,6,21,1958.06,1957,9,264,38,0.08393173913695043,26.24650992546083,0.56,3,Normal,53,12,12,13,120,210.0,0.2161756706887087,761.4321659369264,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,838.4321659369264,3,253.8107219789755,253.8107219789755,253.8107219789755,,967.7115398159738,990.0,0.421710749663319,0.1707160829684632,989.407573167368,0.4558031824635032,0.4558031824635032,0.4558031824635032,,21.24023016893086,21.24023016893086,21.24023016893086,,0.94,0.94,0.94,,1.015242887915902,1.015242887915902,1.015242887915902,,0.98,0.98,0.98,,48.71829937133982,48.71829937133982,48.71829937133982,,146.15489811401946,3507.7175547364673,0.15045301487732402,0.335
1958-06-22,1958-07-03,1036.4114,0.9189739555961264,952.4350838829193,0.342,1958,6,22,1958.06,1957,9,265,38,0.08229039124748422,18.997082054007024,0.56,3,Normal,53,12,12,13,120,210.0,0.22048746791630666,742.4350838829193,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,819.4350838829193,3,247.47836129430644,247.47836129430644,247.47836129430644,,967.6360270551644,990.0,0.4043030649126352,0.16121754194145968,989.434479393146,0.4333783342709964,0.4333783342709964,0.4333783342709964,,21.36507400371065,21.36507400371065,21.36507400371065,,0.94,0.94,0.94,,0.9899134451772258,0.9899134451772258,0.9899134451772258,,0.98,0.98,0.98,,47.782027042935674,47.782027042935674,47.782027042935674,,143.346081128807,3440.3059470913677,0.15050483078007676,0.34
1958-06-23,1958-07-04,1019.9159,0.9227467245233664,941.1240560143013,0.34700000000000003,1958,6,23,1958.06,1957,9,266,38,0.08131311843963564,11.311027868617995,0.56,3,Normal,53,12,12,13,120,210.0,0.2231374266314672,731.1240560143013,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,808.1240560143013,3,243.70801867143382,243.70801867143382,243.70801867143382,,967.5908137866536,990.0,0.39393837802107295,0.1555620280071507,989.4504995939717,0.4202937810162127,0.4202937810162127,0.4202937810162127,,21.439392026301892,21.439392026301892,21.439392026301892,,0.94,0.94,0.94,,0.9748320746857352,0.9748320746857352,0.9748320746857352,,0.98,0.98,0.98,,47.217742686435706,47.217742686435706,47.217742686435706,,141.6532280593071,3399.677473423372,0.15051493706282926,0.345
1958-06-24,1958-07-05,987.4235,0.9179659771125324,906.4211780013768,0.35600000000000004,1958,6,24,1958.06,1957,9,267,39,0.07831478977931894,34.702878012924664,0.56,3,Normal,53,12,12,13,120,210.0,0.23168037673506456,696.4211780013768,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,773.4211780013768,3,232.14039266712558,232.14039266712558,232.14039266712558,,967.4509184022894,990.0,0.36502676985587057,0.13892635340041307,989.4960468767438,0.381395141732454,0.381395141732454,0.381395141732454,,21.66373333272192,21.66373333272192,21.66373333272192,,0.94,0.94,0.94,,0.9285615706685024,0.9285615706685024,0.9285615706685024,,0.98,0.98,0.98,,45.44718126948619,45.44718126948619,45.44718126948619,,136.3415438084586,3272.1970514030068,0.15041742968659047,0.355
1958-06-25,1958-07-06,971.4252,0.9180964110207984,891.8619896951615,0.362,1958,6,25,1958.06,1957,9,268,39,0.07705687590966195,14.559188306215225,0.56,3,Normal,53,12,12,13,120,210.0,0.2354624397344011,681.8619896951615,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,758.8619896951615,3,227.28732989838718,227.28732989838718,227.28732989838718,,967.3916971214508,990.0,0.3565866606928472,0.13455859690854846,989.5088547423986,0.3656350988965528,0.3656350988965528,0.3656350988965528,,21.7515225220512,21.7515225220512,21.7515225220512,,0.94,0.94,0.94,,0.9091493195935486,0.9091493195935486,0.9091493195935486,,0.98,0.98,0.98,,44.677393132266204,44.677393132266204,44.677393132266204,,134.03217939679865,3216.7723055231672,0.15028354268423394,0.36
1958-06-26,1958-07-07,955.5912,0.9176925362094599,876.9389119074414,0.369,1958,6,26,1958.06,1957,9,269,39,0.07576752198880292,14.923077787720105,0.56,3,Normal,53,12,12,13,120,210.0,0.2394693600073308,666.9389119074414,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,743.9389119074414,3,222.31297063581383,222.31297063581383,222.31297063581383,,967.3306709966761,990.0,0.3479356011057631,0.1300816735722324,989.521982725322,0.34982432625505305,0.34982432625505305,0.34982432625505305,,21.84148740239099,21.84148740239099,21.84148740239099,,0.94,0.94,0.94,,0.8892518825432552,0.8892518825432552,0.8892518825432552,,0.98,0.98,0.98,,43.88033646974429,43.88033646974429,43.88033646974429,,131.64100940923285,3159.384225821588,0.15011422987594286,0.37
1958-06-27,1958-07-08,932.1467,0.9087491724907756,847.0875422650073,0.376,1958,6,27,1958.06,1957,9,270,39,0.07318836365169662,29.851369642434072,0.56,3,Normal,53,12,12,13,120,210.0,0.24790826156938395,637.0875422650073,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,714.0875422650073,3,212.36251408833576,212.36251408833576,212.36251408833576,,967.207614563688,990.0,0.3306304592840622,0.1211262626795022,989.5482432780364,0.3192397880408349,0.3192397880408349,0.3192397880408349,,22.021388926307488,22.021388926307488,22.021388926307488,,0.94,0.94,0.94,,0.849450056353343,0.849450056353343,0.849450056353343,,0.97,0.97,0.97,,41.83031746434445,41.83031746434445,41.83031746434445,,125.49095239303335,3011.7828574328005,0.14814401833544388,0.375
1958-06-28,1958-07-09,916.7204,0.9105214280240044,834.6935677067364,0.382,1958,6,28,1958.06,1957,9,271,39,0.07211752424986204,12.393974558270886,0.56,3,Normal,53,12,12,13,120,210.0,0.2515893354455344,624.6935677067364,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,701.6935677067364,3,208.2311892355788,208.2311892355788,208.2311892355788,,967.1561399936847,990.0,0.3234455464966588,0.11740807031202093,989.5591463831912,0.3069498080290373,0.3069498080290373,0.3069498080290373,,22.096056581477647,22.096056581477647,22.096056581477647,,0.93,0.93,0.93,,0.8329247569423152,0.8329247569423152,0.8329247569423152,,0.97,0.97,0.97,,40.71779419932529,40.71779419932529,40.71779419932529,,122.15338259797588,2931.681182351421,0.14634518262023266,0.38
