Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1958-06-29,1958-07-10,901.4559,0.9071268594876859,817.7348595336458,0.39,1958,6,29,1958.06,1957,9,272,39,0.07065229186370699,16.9587081730906,0.56,3,Normal,53,12,12,13,120,210.0,0.2568069558875881,607.7348595336458,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,684.7348595336458,3,202.57828651121528,202.57828651121528,202.57828651121528,,967.0853464105528,990.0,0.31361441132385265,0.11232045786009373,989.574065130816,0.2905216670617962,0.2905216670617962,0.2905216670617962,,22.198197053201564,22.198197053201564,22.198197053201564,,0.93,0.93,0.93,,0.8103131460448612,0.8103131460448612,0.8103131460448612,,0.97,0.97,0.97,,39.79552934346521,39.79552934346521,39.79552934346521,,119.38658803039564,2865.2781127294957,0.14599669640900698,0.39
1958-06-30,1958-07-11,893.8841,0.8990978772765416,803.6892968412517,0.395,1958,6,30,1958.06,1957,9,273,39,0.06943875524708414,14.045562692394128,0.56,3,Normal,53,12,12,13,120,210.0,0.2612950064475976,593.6892968412518,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,670.6892968412518,3,197.89643228041726,197.89643228041726,197.89643228041726,,967.0264008027012,990.0,0.3054720561398561,0.10747571873650068,989.5870522251236,0.2772551999059727,0.2772551999059727,0.2772551999059727,,22.28339622251658,22.28339622251658,22.28339622251658,,0.93,0.93,0.93,,0.7915857291216689,0.7915857291216689,0.7915857291216689,,0.97,0.97,0.97,,39.02501129997357,39.02501129997357,39.02501129997357,,117.07503389992071,2809.8008135980967,0.14567200827491658,0.395
1958-07-01,1958-07-12,863.9982,0.9020463209442272,779.3663976124346,0.404,1958,7,1,1958.07,1957,10,274,40,0.06733725675371435,24.322899228817054,0.48,3,Normal,50,10,9,9,108,186.0,0.23865540080994685,593.3663976124346,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,662.3663976124346,3,197.78879920414485,197.78879920414485,197.78879920414485,,966.9236631350177,990.0,0.30064718702170123,0.10734655904497388,989.5920062539333,0.27695383048641936,0.27695383048641936,0.27695383048641936,,22.391389288429156,22.391389288429156,22.391389288429156,,0.93,0.93,0.93,,0.7911551968165795,0.7911551968165795,0.7911551968165795,,0.97,0.97,0.97,,39.192812021224,39.192812021224,39.192812021224,,117.57843606367202,2821.8824655281283,0.15086413325474382,0.405
1958-07-02,1958-07-13,856.6266,0.8970607168566745,768.4460718744957,0.406,1958,7,2,1958.07,1957,10,275,40,0.06639374060995643,10.920325737938924,0.48,3,Normal,50,10,9,9,108,186.0,0.24204691364520103,582.4460718744958,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,651.4460718744958,3,194.14869062483191,194.14869062483191,194.14869062483191,,966.8772686617967,990.0,0.2943165634055048,0.10297842874979828,989.6027050078447,0.2668574026340924,0.2668574026340924,0.2668574026340924,,22.45857894341392,22.45857894341392,22.45857894341392,,0.93,0.93,0.93,,0.7765947624993277,0.7765947624993277,0.7765947624993277,,0.97,0.97,0.97,,38.58694794097601,38.58694794097601,38.58694794097601,,115.76084382292801,2778.260251750273,0.15064276864679496,0.405
1958-07-03,1958-07-14,849.2947,0.8954821115912885,760.52821131929,0.408,1958,7,3,1958.07,1957,10,276,40,0.06570963745798666,7.9178605552057215,0.48,3,Normal,50,10,9,9,108,186.0,0.2445668644919107,574.52821131929,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,643.52821131929,3,191.5094037730966,191.5094037730966,191.5094037730966,,966.8435279379044,990.0,0.2897264993155304,0.099811284527716,989.6104622161567,0.25965325849734844,0.25965325849734844,0.25965325849734844,,22.507281019755048,22.507281019755048,22.507281019755048,,0.93,0.93,0.93,,0.7660376150923867,0.7660376150923867,0.7660376150923867,,0.97,0.97,0.97,,38.1449304904929,38.1449304904929,38.1449304904929,,114.43479147147869,2746.434995315489,0.1504675168761569,0.41
1958-07-04,1958-07-15,834.7498,0.8963571399655789,748.233943314839,0.415,1958,7,4,1958.07,1957,10,277,40,0.0646474127024021,12.294268004450945,0.48,3,Normal,50,10,9,9,108,186.0,0.2485853544360465,562.233943314839,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,631.233943314839,3,187.41131443827967,187.41131443827967,187.41131443827967,,966.7909703145838,990.0,0.2825993874288922,0.09489357732593562,989.6225070352452,0.24866102133137194,0.24866102133137194,0.24866102133137194,,22.582875699329968,22.582875699329968,22.582875699329968,,0.93,0.93,0.93,,0.7496452577531187,0.7496452577531187,0.7496452577531187,,0.97,0.97,0.97,,37.45404612239725,37.45404612239725,37.45404612239725,,112.36213836719178,2696.6913208126025,0.1501697956516154,0.415
1958-07-05,1958-07-16,827.5366,0.8937943571986156,739.6475434553279,0.419,1958,7,5,1958.07,1957,10,278,40,0.06390554775454033,8.586399859511175,0.48,3,Normal,50,10,9,9,108,186.0,0.25147112519442005,553.6475434553279,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,622.6475434553279,3,184.549181151776,184.549181151776,184.549181151776,,966.7541447347437,990.0,0.2776217643219292,0.09145901738213116,989.6309192182961,0.2411238146242515,0.2411238146242515,0.2411238146242515,,22.635650668928232,22.635650668928232,22.635650668928232,,0.93,0.93,0.93,,0.7381967246071038,0.7381967246071038,0.7381967246071038,,0.97,0.97,0.97,,36.968241763799426,36.968241763799426,36.968241763799426,,110.90472529139824,2661.7134069935582,0.14994266698067726,0.42
1958-07-06,1958-07-17,820.3628,0.8945392011786948,733.8466837887172,0.421,1958,7,6,1958.07,1957,10,279,40,0.06340435347934517,5.800859666610677,0.48,3,Normal,50,10,9,9,108,186.0,0.2534589364630167,547.8466837887172,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,616.8466837887173,2,273.9233418943586,273.9233418943586,,,966.7292113630504,990.0,0.27425894712389404,0.08913867351548688,989.6366023793606,0.5307619741772756,0.5307619741772756,,,22.376629042132887,22.376629042132887,,,0.94,0.94,,,1.0956933675774343,1.0956933675774343,,,0.98,0.98,,,55.39194823977378,55.39194823977378,,,110.78389647954756,2658.813515509141,0.15096327192975845,0.42
1958-07-07,1958-07-18,806.1332,0.8935666243082664,720.3337222668207,0.43,1958,7,7,1958.07,1957,10,280,40,0.0622368336038533,13.5129615218965,0.48,3,Normal,50,10,9,9,108,186.0,0.2582136504933796,534.3337222668207,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,603.3337222668207,2,267.16686113341035,267.16686113341035,,,966.6709625293707,990.0,0.2664253462416352,0.08373348890672827,989.6498411648516,0.5049473987777401,0.5049473987777401,,,22.47393123670316,22.47393123670316,,,0.94,0.94,,,1.0686674445336417,1.0686674445336417,,,0.98,0.98,,,54.26059759006813,54.26059759006813,,,108.52119518013626,2604.5086843232707,0.1506540535664921,0.43
1958-07-08,1958-07-19,799.0771,0.8911326595966059,712.0837013457431,0.4320000000000001,1958,7,8,1958.07,1957,10,281,41,0.0615240317962722,8.250020921077635,0.48,3,Normal,50,10,9,9,108,186.0,0.26120524827135466,526.0837013457431,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,595.0837013457431,2,263.04185067287153,263.04185067287153,,,966.635287506292,990.0,0.2616427254178221,0.08043348053829723,989.657923794044,0.489502018337951,0.489502018337951,,,22.533134269414038,22.533134269414038,,,0.95,0.95,,,1.0521674026914862,1.0521674026914862,,,0.98,0.98,,,54.133379970668486,54.133379970668486,,,108.26675994133696,2598.402238592087,0.1520421823118929,0.43
1958-07-09,1958-07-20,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1958,7,9,1958.07,1957,10,282,41,0.060709479788093476,9.427685279846287,0.48,3,Normal,50,10,9,9,108,186.0,0.2647098946670891,516.6560160658968,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,585.6560160658968,2,258.3280080329484,258.3280080329484,,,966.5944182916667,990.0,0.2561774006179112,0.07666240642635871,989.6671601929556,0.4721443467933961,0.4721443467933961,,,22.600597554495447,22.600597554495447,,,0.94,0.94,,,1.0333120321317937,1.0333120321317937,,,0.98,0.98,,,52.761162237002964,52.761162237002964,,,105.52232447400593,2532.5357873761427,0.150176362346992,0.435
1958-07-10,1958-07-21,778.1427,0.8891770066630039,691.9065967426677,0.441,1958,7,10,1958.07,1957,10,283,41,0.05978072995856649,10.749419323229064,0.48,3,Normal,50,10,9,9,108,186.0,0.2688224116891556,505.9065967426677,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,574.9065967426677,2,252.95329837133386,252.95329837133386,,,966.5476906598784,990.0,0.2499458531841552,0.07236263869706709,989.6776915081188,0.4527338259434439,0.4527338259434439,,,22.677267022296785,22.677267022296785,,,0.94,0.94,,,1.0118131934853354,1.0118131934853354,,,0.98,0.98,,,51.83868751711078,51.83868751711078,,,103.67737503422155,2488.257000821317,0.1498430214747338,0.44
1958-07-11,1958-07-22,764.3804,0.8926299826267534,682.3088631722309,0.445,1958,7,11,1958.07,1957,10,284,41,0.05895148577808074,9.597733570436844,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.3326939048462864,455.30886317223093,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,535.3088631722309,2,227.65443158611546,227.65443158611546,,,966.5058573414522,990.0,0.2269906453172353,0.061061772634446176,989.7119475820483,0.366815679997104,0.366815679997104,,,22.83927456059905,22.83927456059905,,,0.94,0.94,,,0.9106177263444616,0.9106177263444616,,,0.98,0.98,,,46.98739312296723,46.98739312296723,,,93.97478624593442,2255.394869902427,0.1377305664901102,0.445
1958-07-12,1958-07-23,764.3804,0.8926299826267534,682.3088631722309,0.445,1958,7,12,1958.07,1957,10,285,41,0.05895148577808074,0.0,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.3326939048462864,455.30886317223093,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,535.3088631722309,2,227.65443158611546,227.65443158611546,,,966.5058573414522,990.0,0.2269906453172353,0.061061772634446176,989.7119475820483,0.366815679997104,0.366815679997104,,,22.83927456059905,22.83927456059905,,,0.94,0.94,,,0.9106177263444616,0.9106177263444616,,,0.98,0.98,,,46.98739312296723,46.98739312296723,,,93.97478624593442,2255.394869902427,0.1377305664901102,0.445
1958-07-13,1958-07-24,750.7725,0.8881602932782826,666.8063237852695,0.452,1958,7,13,1958.07,1957,10,286,41,0.057612066375047274,15.502539386961415,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.3404286850661309,439.80632378526946,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,519.8063237852695,2,219.90316189263473,219.90316189263473,,,966.4380738311586,990.0,0.21800366596247506,0.0579612647570539,989.7240350692804,0.34228977666858584,0.34228977666858584,,,22.94367146145332,22.94367146145332,,,0.94,0.94,,,0.8796126475705389,0.8796126475705389,,,0.98,0.98,,,45.5950111056819,45.5950111056819,,,91.1900222113638,2188.5605330727312,0.1367563848130654,0.45
1958-07-14,1958-07-25,750.7725,0.8881602932782826,666.8063237852695,0.452,1958,7,14,1958.07,1957,10,287,41,0.057612066375047274,0.0,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.3404286850661309,439.80632378526946,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,519.8063237852695,2,219.90316189263473,219.90316189263473,,,966.4380738311586,990.0,0.21800366596247506,0.0579612647570539,989.7240350692804,0.34228977666858584,0.34228977666858584,,,22.94367146145332,22.94367146145332,,,0.94,0.94,,,0.8796126475705389,0.8796126475705389,,,0.98,0.98,,,45.5950111056819,45.5950111056819,,,91.1900222113638,2188.5605330727312,0.1367563848130654,0.45
1958-07-15,1958-07-26,744.0263,0.8869874635023101,659.9420006160087,0.456,1958,7,15,1958.07,1957,10,288,42,0.057018988853223165,6.864323169260729,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.3439696212517338,432.94200061600867,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,512.9420006160087,2,216.47100030800442,216.47100030800442,,,966.407980037211,990.0,0.21402434818319346,0.05658840012320175,989.7293872516935,0.3316994761667793,0.3316994761667793,,,22.98970773831574,22.98970773831574,,,0.94,0.94,,,0.8658840012320175,0.8658840012320175,,,0.98,0.98,,,44.973440319319394,44.973440319319394,,,89.9468806386388,2158.725135327331,0.13629512980637662,0.455
1958-07-16,1958-07-27,730.6486,0.8864028278959922,647.6489852382476,0.463,1958,7,16,1958.07,1957,10,289,42,0.0559568723245846,12.293015377761094,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.35049850331579624,420.6489852382476,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,500.6489852382476,2,210.32449261912384,210.32449261912384,,,966.3539707482588,990.0,0.2082229102267243,0.05412979704764953,989.7376472927257,0.3131470764180546,0.3131470764180546,,,23.07052946804894,23.07052946804894,,,0.94,0.94,,,0.8412979704764952,0.8412979704764952,,,0.97,0.97,,,43.402626030160256,43.402626030160256,,,86.80525206032051,2083.3260494476917,0.13403132567001222,0.465
1958-07-17,1958-07-28,730.6486,0.8864028278959922,647.6489852382476,0.463,1958,7,17,1958.07,1957,10,290,42,0.0559568723245846,0.0,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.35049850331579624,420.6489852382476,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,500.6489852382476,2,210.32449261912384,210.32449261912384,,,966.3539707482588,990.0,0.2082229102267243,0.05412979704764953,989.7376472927257,0.3131470764180546,0.3131470764180546,,,23.07052946804894,23.07052946804894,,,0.94,0.94,,,0.8412979704764952,0.8412979704764952,,,0.97,0.97,,,43.402626030160256,43.402626030160256,,,86.80525206032051,2083.3260494476917,0.13403132567001222,0.465
1958-07-18,1958-07-29,724.0169999999997,0.8797110956815125,636.9257883620418,0.466,1958,7,18,1958.07,1957,10,291,42,0.05503038811448042,10.72319687620586,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.3563994489589869,409.92578836204177,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,489.92578836204177,2,204.96289418102089,204.96289418102089,,,966.3067445687481,990.0,0.2046617009320434,0.05198515767240836,989.7433531413956,0.2973969657217133,0.2973969657217133,,,23.13921160692569,23.13921160692569,,,0.94,0.94,,,0.8198515767240836,0.8198515767240836,,,0.97,0.97,,,42.422122903795035,42.422122903795035,,,84.84424580759007,2036.2618993821616,0.13320899759103935,0.465
1958-07-19,1958-07-30,710.868,0.8775314292741972,623.8090120652902,0.47,1958,7,19,1958.07,1957,10,292,42,0.05389709864244106,13.116776296751594,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.3638934282921859,396.80901206529023,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,476.80901206529023,2,198.40450603264512,198.40450603264512,,,966.2488448607712,990.0,0.20030557596264248,0.049361802413058035,989.7503326216245,0.2786799873629731,0.2786799873629731,,,23.22280777349016,23.22280777349016,,,0.93,0.93,,,0.7936180241305804,0.7936180241305804,,,0.97,0.97,,,40.774622492792616,40.774622492792616,,,81.54924498558525,1957.181879654046,0.13072790454821132,0.47
1958-07-20,1958-07-31,710.868,0.8775314292741972,623.8090120652902,0.47,1958,7,20,1958.07,1957,10,293,42,0.05389709864244106,0.0,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.3638934282921859,396.80901206529023,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,476.80901206529023,2,198.40450603264512,198.40450603264512,,,966.2488448607712,990.0,0.20030557596264248,0.049361802413058035,989.7503326216245,0.2786799873629731,0.2786799873629731,,,23.22280777349016,23.22280777349016,,,0.93,0.93,,,0.7936180241305804,0.7936180241305804,,,0.97,0.97,,,40.774622492792616,40.774622492792616,,,81.54924498558525,1957.181879654046,0.13072790454821132,0.47
1958-07-21,1958-08-01,697.8704,0.8821520065429723,615.6277736669467,0.475,1958,7,21,1958.07,1957,10,294,42,0.053190239644824194,8.181238398343453,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.3687293031759911,388.6277736669467,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,468.6277736669467,2,194.31388683347336,194.31388683347336,,,966.2126646939656,990.0,0.1975885595203882,0.04772555473338935,989.7546858857463,0.2673115711675629,0.2673115711675629,,,23.274709620613013,23.274709620613013,,,0.93,0.93,,,0.7772555473338935,0.7772555473338935,,,0.97,0.97,,,40.02319921090327,40.02319921090327,,,80.04639842180653,1921.1135621233566,0.13002402075691838,0.475
1958-07-22,1958-08-02,691.4282,0.8804892019345739,608.7950640130589,0.479,1958,7,22,1958.07,1957,10,295,43,0.05259989353072829,6.832709653887832,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.372867674884977,381.79506401305883,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,461.79506401305883,2,190.89753200652942,190.89753200652942,,,966.1824126649202,990.0,0.1953193939526764,0.04635901280261178,989.7583215932448,0.2579970705002765,0.2579970705002765,,,23.31791185782417,23.31791185782417,,,0.93,0.93,,,0.7635901280261178,0.7635901280261178,,,0.97,0.97,,,39.39251057166089,39.39251057166089,,,78.78502114332176,1890.8405074397226,0.1294113993368905,0.48
1958-07-23,1958-08-03,691.4282,0.8804892019345739,608.7950640130589,0.479,1958,7,23,1958.07,1957,10,296,43,0.05259989353072829,0.0,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.372867674884977,381.79506401305883,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,461.79506401305883,2,190.89753200652942,190.89753200652942,,,966.1824126649202,990.0,0.1953193939526764,0.04635901280261178,989.7583215932448,0.2579970705002765,0.2579970705002765,,,23.31791185782417,23.31791185782417,,,0.93,0.93,,,0.7635901280261178,0.7635901280261178,,,0.97,0.97,,,39.39251057166089,39.39251057166089,,,78.78502114332176,1890.8405074397226,0.1294113993368905,0.48
1958-07-24,1958-08-04,685.0236,0.878477532975807,601.777842158206,0.482,1958,7,24,1958.07,1957,10,297,43,0.051993605562469014,7.017221854852892,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.37721561695573735,374.777842158206,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,454.777842158206,2,187.388921079103,187.388921079103,,,966.1513131194458,990.0,0.1929889512702529,0.0449555684316412,989.762055480298,0.2486016037404167,0.2486016037404167,,,23.362140757111803,23.362140757111803,,,0.93,0.93,,,0.7495556843164121,0.7495556843164121,,,0.97,0.97,,,38.74183945783997,38.74183945783997,,,77.48367891567995,1859.6082939763194,0.12875794601840734,0.48
1958-07-25,1958-08-05,672.3268,0.8764068829576366,589.2318351168824,0.487,1958,7,25,1958.07,1957,10,298,43,0.05090963055409864,12.546007041323605,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.3852473448841599,362.2318351168824,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,442.2318351168824,2,181.1159175584412,181.1159175584412,,,966.0956433714633,990.0,0.18882238066612328,0.04244636702337648,989.7687312523103,0.2322343089879641,0.2322343089879641,,,23.440853571859144,23.440853571859144,,,0.93,0.93,,,0.7244636702337648,0.7244636702337648,,,0.97,0.97,,,37.57108461256044,37.57108461256044,,,75.14216922512088,1803.4120614029007,0.12752564397715438,0.485
1958-07-26,1958-08-06,672.3268,0.8764068829576366,589.2318351168824,0.487,1958,7,26,1958.07,1957,10,299,43,0.05090963055409864,0.0,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.3852473448841599,362.2318351168824,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,442.2318351168824,2,181.1159175584412,181.1159175584412,,,966.0956433714633,990.0,0.18882238066612328,0.04244636702337648,989.7687312523103,0.2322343089879641,0.2322343089879641,,,23.440853571859144,23.440853571859144,,,0.93,0.93,,,0.7244636702337648,0.7244636702337648,,,0.97,0.97,,,37.57108461256044,37.57108461256044,,,75.14216922512088,1803.4120614029007,0.12752564397715438,0.485
1958-07-27,1958-08-07,659.7793,0.87594388788403,577.9296451874037,0.495,1958,7,27,1958.07,1957,10,300,43,0.049933121344191686,11.302189929478686,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.3927813738061339,350.9296451874037,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,430.9296451874037,2,175.46482259370185,175.46482259370185,,,966.0454328733696,990.0,0.18506888585559533,0.040185929037480736,989.7747451851068,0.21796271280516746,0.21796271280516746,,,23.511349598932267,23.511349598932267,,,0.93,0.93,,,0.7018592903748074,0.7018592903748074,,,0.97,0.97,,,36.50827481838937,36.50827481838937,,,73.01654963677873,1752.3971912826896,0.1263415888851001,0.495
1958-07-28,1958-08-08,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1958,7,28,1958.07,1957,10,301,43,0.04941147675228782,6.037553147035396,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.396928027436296,344.89209204036837,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,424.89209204036837,2,172.44604602018418,172.44604602018418,,,966.0185932161558,990.0,0.18306379440455034,0.038978418408073666,989.7779577871872,0.2105226532761375,0.2105226532761375,,,23.54884191775557,23.54884191775557,,,0.92,0.92,,,0.6897841840807366,0.6897841840807366,,,0.97,0.97,,,35.550962584758956,35.550962584758956,,,71.10192516951791,1706.4462040684298,0.1243275194029069,0.495
1958-07-29,1958-08-09,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1958,7,29,1958.07,1957,10,302,44,0.04941147675228782,0.0,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.396928027436296,344.89209204036837,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,424.89209204036837,2,172.44604602018418,172.44604602018418,,,966.0185932161558,990.0,0.18306379440455034,0.038978418408073666,989.7779577871872,0.2105226532761375,0.2105226532761375,,,23.54884191775557,23.54884191775557,,,0.92,0.92,,,0.6897841840807366,0.6897841840807366,,,0.97,0.97,,,35.550962584758956,35.550962584758956,,,71.10192516951791,1706.4462040684298,0.1243275194029069,0.495
1958-07-30,1958-08-10,647.3805,0.8756118252012844,566.8540212047202,0.501,1958,7,30,1958.07,1957,10,303,44,0.04897618743208782,5.038070835648114,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.40045583432144094,339.8540212047202,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,419.85402120472014,2,169.9270106023601,169.9270106023601,,,965.9961898178374,990.0,0.18139063434843106,0.03797080424094404,989.7806385614107,0.20441218156043586,0.20441218156043586,,,23.58003656201287,23.58003656201287,,,0.92,0.92,,,0.6797080424094404,0.6797080424094404,,,0.97,0.97,,,35.078051422661574,35.078051422661574,,,70.15610284532315,1683.7464682877555,0.12376396783112202,0.5
1958-07-31,1958-08-11,635.1294,0.8861628436789661,562.8280752081156,0.506,1958,7,31,1958.07,1957,10,304,44,0.0486283456979812,4.0259459966046025,0.26,2,Mod_Wet,58,11,11,11,136,227.0,0.4033203210697383,335.8280752081156,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,415.8280752081156,2,167.9140376040578,167.9140376040578,,,965.9782838022785,990.0,0.18005360431265832,0.03716561504162312,989.7827807806456,0.1995933171290348,0.1995933171290348,,,23.60490366123815,23.60490366123815,,,0.92,0.92,,,0.6716561504162312,0.6716561504162312,,,0.97,0.97,,,34.699067673628825,34.699067673628825,,,69.39813534725765,1665.555248334184,0.12330254726826925,0.505
1958-08-01,1958-08-12,635.1294,0.8861628436789661,562.8280752081156,0.506,1958,8,1,1958.08,1957,11,305,44,0.0486283456979812,0.0,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3269204364618143,378.8280752081156,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,449.8280752081156,2,189.4140376040578,189.4140376040578,,,965.9782838022785,990.0,0.19134511722778744,0.04576561504162312,989.7628892677304,0.2540034335201957,0.2540034335201957,,,23.530602031931853,23.530602031931853,,,0.93,0.93,,,0.7576561504162311,0.7576561504162311,,,0.97,0.97,,,39.442904738874844,39.442904738874844,,,78.88580947774967,1893.2594274659925,0.14015969165820355,0.505
1958-08-02,1958-08-13,635.1294,0.8861628436789661,562.8280752081156,0.506,1958,8,2,1958.08,1957,11,306,44,0.0486283456979812,0.0,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3269204364618143,378.8280752081156,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,449.8280752081156,2,189.4140376040578,189.4140376040578,,,965.9782838022785,990.0,0.19134511722778744,0.04576561504162312,989.7628892677304,0.2540034335201957,0.2540034335201957,,,23.530602031931853,23.530602031931853,,,0.93,0.93,,,0.7576561504162311,0.7576561504162311,,,0.97,0.97,,,39.442904738874844,39.442904738874844,,,78.88580947774967,1893.2594274659925,0.14015969165820355,0.505
1958-08-03,1958-08-14,629.0591,0.8842087083672124,556.2195342976412,0.512,1958,8,3,1958.08,1957,11,307,44,0.0480573677633162,6.608540910474403,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3308046349582877,372.21953429764125,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,443.21953429764125,2,186.10976714882062,186.10976714882062,,,965.948887254739,990.0,0.18915039884423507,0.04444390685952824,989.7664056942963,0.2452192383226141,0.2452192383226141,,,23.572299201234532,23.572299201234532,,,0.93,0.93,,,0.7444390685952824,0.7444390685952824,,,0.97,0.97,,,38.8235103452001,38.8235103452001,,,77.6470206904002,1863.528496569605,0.13959779529938293,0.51
1958-08-04,1958-08-15,623.0255,0.8843912864860217,550.9983234585969,0.517,1958,8,4,1958.08,1957,11,308,44,0.04760625514682278,5.221210839044262,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.333939310096333,366.9983234585969,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,437.9983234585969,2,183.49916172929846,183.49916172929846,,,965.925660621266,990.0,0.18741641738477388,0.04339966469171939,989.7691839179236,0.2383875066746879,0.2383875066746879,,,23.605135789982928,23.605135789982928,,,0.93,0.93,,,0.7339966469171939,0.7339966469171939,,,0.97,0.97,,,38.33224699768861,38.33224699768861,,,76.66449399537721,1839.9478558890528,0.13913743605272133,0.515
1958-08-05,1958-08-16,623.0255,0.8843912864860217,550.9983234585969,0.517,1958,8,5,1958.08,1957,11,309,45,0.04760625514682278,0.0,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.333939310096333,366.9983234585969,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,437.9983234585969,2,183.49916172929846,183.49916172929846,,,965.925660621266,990.0,0.18741641738477388,0.04339966469171939,989.7691839179236,0.2383875066746879,0.2383875066746879,,,23.605135789982928,23.605135789982928,,,0.93,0.93,,,0.7339966469171939,0.7339966469171939,,,0.97,0.97,,,38.33224699768861,38.33224699768861,,,76.66449399537721,1839.9478558890528,0.13913743605272133,0.515
1958-08-06,1958-08-17,623.0255,0.8843912864860217,550.9983234585969,0.517,1958,8,6,1958.08,1957,11,310,45,0.04760625514682278,0.0,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.333939310096333,366.9983234585969,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,437.9983234585969,2,183.49916172929846,183.49916172929846,,,965.925660621266,990.0,0.18741641738477388,0.04339966469171939,989.7691839179236,0.2383875066746879,0.2383875066746879,,,23.605135789982928,23.605135789982928,,,0.93,0.93,,,0.7339966469171939,0.7339966469171939,,,0.97,0.97,,,38.33224699768861,38.33224699768861,,,76.66449399537721,1839.9478558890528,0.13913743605272133,0.515
1958-08-07,1958-08-18,617.0284,0.8884164098844547,548.1781559247493,0.519,1958,8,7,1958.08,1957,11,311,45,0.04736259267189833,2.8201675338476657,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3356573004803541,364.1781559247492,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,435.1781559247492,2,182.0890779623746,182.0890779623746,,,965.9131153849534,990.0,0.18647983038091304,0.04283563118494985,989.770684538434,0.23473723771402044,0.23473723771402044,,,23.62283191576697,23.62283191576697,,,0.93,0.93,,,0.7283563118494986,0.7283563118494986,,,0.97,0.97,,,38.06620190684588,38.06620190684588,,,76.13240381369175,1827.177691528602,0.13888259316947826,0.52
1958-08-08,1958-08-19,611.0679,0.8869861279741288,542.0087505502821,0.523,1958,8,8,1958.08,1957,11,312,45,0.046829556047544366,6.169405374467146,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.33947791398790395,358.0087505502821,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,429.0087505502821,2,179.00437527514106,179.00437527514106,,,965.8856741624111,990.0,0.18443095036725235,0.04160175011005642,989.7739672995225,0.22684923329448226,0.22684923329448226,,,23.661443903817162,23.661443903817162,,,0.93,0.93,,,0.7160175011005643,0.7160175011005643,,,0.97,0.97,,,37.48250259408702,37.48250259408702,,,74.96500518817405,1799.1601245161773,0.13830958469224852,0.525
1958-08-09,1958-08-20,611.0679,0.8869861279741288,542.0087505502821,0.523,1958,8,9,1958.08,1957,11,313,45,0.046829556047544366,0.0,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.33947791398790395,358.0087505502821,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,429.0087505502821,2,179.00437527514106,179.00437527514106,,,965.8856741624111,990.0,0.18443095036725235,0.04160175011005642,989.7739672995225,0.22684923329448226,0.22684923329448226,,,23.661443903817162,23.661443903817162,,,0.93,0.93,,,0.7160175011005643,0.7160175011005643,,,0.97,0.97,,,37.48250259408702,37.48250259408702,,,74.96500518817405,1799.1601245161773,0.13830958469224852,0.525
1958-08-10,1958-08-21,605.1438,0.8886431881621848,537.7569157285794,0.526,1958,8,10,1958.08,1957,11,314,45,0.04646219751894926,4.251834821702687,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3421620338451766,353.75691572857943,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,424.75691572857943,2,176.87845786428971,176.87845786428971,,,965.8667659526601,990.0,0.18301890190248024,0.040751383145715886,989.7762297149518,0.22149073624433327,0.22149073624433327,,,23.687973026047594,23.687973026047594,,,0.93,0.93,,,0.7075138314571588,0.7075138314571588,,,0.97,0.97,,,37.078873661223604,37.078873661223604,,,74.15774732244721,1779.7859357387326,0.13790198722405025,0.525
1958-08-11,1958-08-22,599.256,0.8886339443648977,532.5192229643311,0.53,1958,8,11,1958.08,1957,11,315,45,0.046009660864118215,5.237692764248322,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.3455274327483284,348.5192229643311,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,419.5192229643311,2,174.25961148216555,174.25961148216555,,,965.8434798987489,990.0,0.18127944674092172,0.039703844592866216,989.7790167086662,0.21497701255287832,0.21497701255287832,,,23.720559797364274,23.720559797364274,,,0.93,0.93,,,0.6970384459286623,0.6970384459286623,,,0.97,0.97,,,36.58014019901111,36.58014019901111,,,73.16028039802221,1755.846729552533,0.1373852383971547,0.53
1958-08-12,1958-08-23,593.4044,0.8886647923374786,527.3375978981461,0.532,1958,8,12,1958.08,1957,11,316,46,0.04556196845839983,5.181625066185006,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.34892258912200513,343.33759789814616,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,414.33759789814616,2,171.66879894907302,171.66879894907302,,,965.8204522682383,990.0,0.1795586118480928,0.03866751957962922,989.7817738685724,0.20862776672357955,0.20862776672357955,,,23.752693833610333,23.752693833610333,,,0.92,0.92,,,0.6866751957962922,0.6866751957962922,,,0.97,0.97,,,35.69708953293357,35.69708953293357,,,71.39417906586716,1713.4602975808114,0.1353860967820784,0.53
1958-08-13,1958-08-24,587.589,0.8901106602929673,523.0192327708844,0.536,1958,8,13,1958.08,1957,11,317,46,0.04518886171140441,4.3183651272617,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.3518035063934325,339.01923277088434,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,410.0192327708844,2,169.50961638544217,169.50961638544217,,,965.8012698133816,990.0,0.17812446844789515,0.03780384655417688,989.784071684998,0.2034083045916612,0.2034083045916612,,,23.779393567024737,23.779393567024737,,,0.92,0.92,,,0.6780384655417688,0.6780384655417688,,,0.97,0.97,,,35.28772699712419,35.28772699712419,,,70.57545399424838,1693.8108958619612,0.1349385444591574,0.535
1958-08-14,1958-08-25,587.589,0.8901106602929673,523.0192327708844,0.536,1958,8,14,1958.08,1957,11,318,46,0.04518886171140441,0.0,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.3518035063934325,339.01923277088434,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,410.0192327708844,2,169.50961638544217,169.50961638544217,,,965.8012698133816,990.0,0.17812446844789515,0.03780384655417688,989.784071684998,0.2034083045916612,0.2034083045916612,,,23.779393567024737,23.779393567024737,,,0.92,0.92,,,0.6780384655417688,0.6780384655417688,,,0.97,0.97,,,35.28772699712419,35.28772699712419,,,70.57545399424838,1693.8108958619612,0.1349385444591574,0.535
1958-08-15,1958-08-26,581.8096,0.8882166996280455,516.7730027239134,0.54,1958,8,15,1958.08,1957,11,319,46,0.04464918743534612,6.246230046971049,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.35605575181005,332.7730027239133,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,403.77300272391335,2,166.3865013619567,166.3865013619567,,,965.7735410265336,990.0,0.17605007470535866,0.03655460054478267,989.7873953247498,0.19597450772533345,0.19597450772533345,,,23.817879790490853,23.817879790490853,,,0.92,0.92,,,0.6655460054478267,0.6655460054478267,,,0.97,0.97,,,34.693631226815356,34.693631226815356,,,69.38726245363071,1665.2942988871368,0.13427029292917791,0.54
1958-08-16,1958-08-27,576.0661,0.8889914195501405,512.1178199937132,0.5429999999999999,1958,8,16,1958.08,1957,11,320,46,0.044246979647456816,4.655182730200182,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.3592923206660897,328.11781999371317,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,399.11781999371317,2,164.05890999685658,164.05890999685658,,,965.7528912500618,990.0,0.17450407306064275,0.035623563998742634,989.7898723629404,0.19052331950101398,0.19052331950101398,,,23.846457793377706,23.846457793377706,,,0.92,0.92,,,0.6562356399874263,0.6562356399874263,,,0.97,0.97,,,34.24934481048246,34.24934481048246,,,68.49868962096492,1643.9685509031585,0.133755723676645,0.545
1958-08-17,1958-08-28,564.6867,0.8760275090430032,494.68108319071365,0.55,1958,8,17,1958.08,1957,11,321,46,0.042740445587677665,17.43673680299952,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.3719568147081597,310.6810831907136,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,381.68108319071365,2,155.34054159535685,155.34054159535685,,,965.6757036642198,990.0,0.1687132748603846,0.03213621663814273,989.7991505085016,0.1707810611751469,0.1707810611751469,,,23.95266578310657,23.95266578310657,,,0.92,0.92,,,0.6213621663814273,0.6213621663814273,,,0.97,0.97,,,32.57371098416811,32.57371098416811,,,65.14742196833622,1563.5381272400693,0.13169580196625394,0.55
1958-08-18,1958-08-29,564.6867,0.8760275090430032,494.68108319071365,0.55,1958,8,18,1958.08,1957,11,322,46,0.042740445587677665,0.0,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.3719568147081597,310.6810831907136,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,381.68108319071365,2,155.34054159535685,155.34054159535685,,,965.6757036642198,990.0,0.1687132748603846,0.03213621663814273,989.7991505085016,0.1707810611751469,0.1707810611751469,,,23.95266578310657,23.95266578310657,,,0.92,0.92,,,0.6213621663814273,0.6213621663814273,,,0.97,0.97,,,32.57371098416811,32.57371098416811,,,65.14742196833622,1563.5381272400693,0.13169580196625394,0.55
1958-08-19,1958-08-30,559.0506,0.8753118667840304,489.3436243127323,0.556,1958,8,19,1958.08,1957,11,323,47,0.04227928914062007,5.337458877981362,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.3760138905629397,305.3436243127323,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,376.3436243127323,2,152.67181215636612,152.67181215636612,,,965.6521393533307,990.0,0.1669406870411288,0.031068724862546457,989.8019905880963,0.16495120377290412,0.16495120377290412,,,23.984900030992588,23.984900030992588,,,0.92,0.92,,,0.6106872486254645,0.6106872486254645,,,0.97,0.97,,,32.05718195092608,32.05718195092608,,,64.11436390185216,1538.7447336444516,0.13102114897664965,0.555
1958-08-20,1958-08-31,559.0506,0.8753118667840304,489.3436243127323,0.556,1958,8,20,1958.08,1957,11,324,47,0.04227928914062007,0.0,0.13,2,Mod_Wet,54,9,8,6,107,184.0,0.3760138905629397,305.3436243127323,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,376.3436243127323,2,152.67181215636612,152.67181215636612,,,965.6521393533307,990.0,0.1669406870411288,0.031068724862546457,989.8019905880963,0.16495120377290412,0.16495120377290412,,,23.984900030992588,23.984900030992588,,,0.92,0.92,,,0.6106872486254645,0.6106872486254645,,,0.97,0.97,,,32.05718195092608,32.05718195092608,,,64.11436390185216,1538.7447336444516,0.13102114897664965,0.555
1958-08-21,1958-09-01,553.45,0.8781733244038457,486.02502639130836,0.557,1958,8,21,1958.08,1957,11,325,47,0.04199256228020904,3.3185979214239296,0.09,1,Wet,58,10,10,7,117,202.0,0.4156164580656096,284.02502639130836,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,362.02502639130836,2,142.01251319565418,142.01251319565418,,,965.6375061111478,990.0,0.1621854331188847,0.02680500527826167,989.8110095616028,0.14266320695083914,0.14266320695083914,,,24.030840243504247,24.030840243504247,,,0.91,0.91,,,0.5680500527826167,0.5680500527826167,,,0.97,0.97,,,29.55137570795517,29.55137570795517,,,59.10275141591033,1418.466033981848,0.12160433765055866,0.555
1958-08-22,1958-09-02,547.8849,0.8752989863551575,479.56309760929685,0.5630000000000001,1958,8,22,1958.08,1957,11,326,47,0.04143425163344324,6.461928782011513,0.09,1,Wet,58,10,10,7,117,202.0,0.4212167304094168,277.56309760929685,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,355.5630976092968,2,138.78154880464842,138.78154880464842,,,965.6090563455651,990.0,0.16003940511009854,0.02551261952185937,989.814447975368,0.13622249166248288,0.13622249166248288,,,24.069169138140392,24.069169138140392,,,0.91,0.91,,,0.5551261952185937,0.5551261952185937,,,0.97,0.97,,,28.92510623436716,28.92510623436716,,,57.85021246873431,1388.4050992496234,0.120631075987972,0.565
1958-08-23,1958-09-03,547.8849,0.8752989863551575,479.56309760929685,0.5630000000000001,1958,8,23,1958.08,1957,11,327,47,0.04143425163344324,0.0,0.09,1,Wet,58,10,10,7,117,202.0,0.4212167304094168,277.56309760929685,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,355.5630976092968,2,138.78154880464842,138.78154880464842,,,965.6090563455651,990.0,0.16003940511009854,0.02551261952185937,989.814447975368,0.13622249166248288,0.13622249166248288,,,24.069169138140392,24.069169138140392,,,0.91,0.91,,,0.5551261952185937,0.5551261952185937,,,0.97,0.97,,,28.92510623436716,28.92510623436716,,,57.85021246873431,1388.4050992496234,0.120631075987972,0.565
1958-08-24,1958-09-04,542.3552,0.8801733174469899,477.36657561862575,0.5650000000000001,1958,8,24,1958.08,1957,11,328,47,0.04124447213344926,2.1965219906711013,0.09,1,Wet,58,10,10,7,117,202.0,0.423154888333406,275.36657561862575,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,353.36657561862575,2,137.68328780931287,137.68328780931287,,,965.599400037426,990.0,0.15930993286227424,0.025073315123725147,989.815616752014,0.13406655793534952,0.13406655793534952,,,24.082150156652627,24.082150156652627,,,0.91,0.91,,,0.5507331512372515,0.5507331512372515,,,0.97,0.97,,,28.71168113104766,28.71168113104766,,,57.42336226209532,1378.1606942902874,0.12029196260270132,0.565
1958-08-25,1958-09-05,536.8608,0.8801028281077824,472.4927083802066,0.5690000000000001,1958,8,25,1958.08,1957,11,329,47,0.04082337000404985,4.873867238419166,0.09,1,Wet,58,10,10,7,117,202.0,0.42751982499898,270.4927083802066,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,348.4927083802066,1,270.4927083802066,,,,965.5780017273418,990.0,0.15769130536612025,0.024098541676041314,989.8182101529578,0.5175744108022969,,,,23.722634014813767,,,,0.95,,,,1.0819708335208262,,,,0.98,,,,58.605335905931256,,,,58.605335905931256,1406.5280617423498,0.12403437104212955,0.57
1958-08-26,1958-09-06,531.4016,0.8847902403509693,470.1789493868897,0.5740000000000001,1958,8,26,1958.08,1957,11,330,48,0.04062346122702727,2.313758993316867,0.09,1,Wet,58,10,10,7,117,202.0,0.4296236576805633,268.1789493868897,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,346.1789493868897,1,268.1789493868897,,,,965.5678576995903,990.0,0.15692289832036924,0.023635789877377945,989.8194413118024,0.5087734846510289,,,,23.742810127560873,,,,0.95,,,,1.0727157975475587,,,,0.98,,,,58.153451094363135,,,,58.153451094363135,1395.6828262647157,0.12368365527677253,0.575
1958-08-27,1958-09-07,525.9775,0.8881694527338079,467.1571483252964,0.578,1958,8,27,1958.08,1957,11,331,48,0.04036237761530561,3.021801061593294,0.09,1,Wet,58,10,10,7,117,202.0,0.4324026737558149,265.1571483252964,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,343.15714832529636,1,265.1571483252964,,,,965.5546242112739,990.0,0.15591934815231245,0.023031429665059285,989.8210492221826,0.4973925375439038,,,,23.769032473364607,,,,0.95,,,,1.0606285933011856,,,,0.98,,,,57.56168943956293,,,,57.56168943956293,1381.4805465495099,0.1232169723741033,0.58
1958-08-28,1958-09-08,525.9775,0.8881694527338079,467.1571483252964,0.578,1958,8,28,1958.08,1957,11,332,48,0.04036237761530561,0.0,0.09,1,Wet,58,10,10,7,117,202.0,0.4324026737558149,265.1571483252964,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,343.15714832529636,1,265.1571483252964,,,,965.5546242112739,990.0,0.15591934815231245,0.023031429665059285,989.8210492221826,0.4973925375439038,,,,23.769032473364607,,,,0.95,,,,1.0606285933011856,,,,0.98,,,,57.56168943956293,,,,57.56168943956293,1381.4805465495099,0.1232169723741033,0.58
1958-08-29,1958-09-09,525.9775,0.8881694527338079,467.1571483252964,0.578,1958,8,29,1958.08,1957,11,333,48,0.04036237761530561,0.0,0.09,1,Wet,58,10,10,7,117,202.0,0.4324026737558149,265.1571483252964,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,343.15714832529636,1,265.1571483252964,,,,965.5546242112739,990.0,0.15591934815231245,0.023031429665059285,989.8210492221826,0.4973925375439038,,,,23.769032473364607,,,,0.95,,,,1.0606285933011856,,,,0.98,,,,57.56168943956293,,,,57.56168943956293,1381.4805465495099,0.1232169723741033,0.58
1958-08-30,1958-09-10,520.5884,0.8885427859104034,462.56506724863937,0.581,1958,8,30,1958.08,1957,11,334,48,0.03996562181028245,4.592081076657053,0.09,1,Wet,58,10,10,7,117,202.0,0.4366953198638763,260.56506724863937,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,338.56506724863937,1,260.56506724863937,,,,965.5345477815154,990.0,0.1543943027763009,0.022113013449727874,989.8234926837739,0.4803429213743761,,,,23.80860198088429,,,,0.95,,,,1.0422602689945577,,,,0.98,,,,56.658982958944826,,,,56.658982958944826,1359.815591014676,0.12248867666543728,0.58
1958-08-31,1958-09-11,515.2343,0.8913623235036077,459.26044279675483,0.588,1958,8,31,1958.08,1957,11,335,48,0.03968010225763962,3.304624451884536,0.09,1,Wet,58,10,10,7,117,202.0,0.4398375761907168,257.26044279675483,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,335.2604427967548,1,257.26044279675483,,,,965.5201269047764,990.0,0.15329682602106248,0.02145208855935097,989.8252510854196,0.4682566041610919,,,,23.836867576482163,,,,0.95,,,,1.0290417711870192,,,,0.98,,,,56.00681617297509,,,,56.00681617297509,1344.1635881514019,0.12195001126574455,0.59
1958-09-01,1958-09-12,509.9149,0.8935905892579125,455.65515596238953,0.59,1958,9,1,1958.09,1957,12,336,48,0.03936860547515046,3.6052868343653017,0.06,1,Wet,48,8,7,4,79,146.0,0.32041775033058345,309.6551559623896,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,372.65515596238953,2,154.82757798119474,154.82757798119474,,,965.5044212392613,990.0,0.16571573445245408,0.031931031192477914,989.8023532343553,0.16965272578859247,0.16965272578859247,,,24.12827926930543,24.12827926930543,,,0.92,0.92,,,0.6193103119247789,0.6193103119247789,,,0.97,0.97,,,32.70417815424407,32.70417815424407,,,65.40835630848814,1569.8005514037154,0.14354793411771916,0.59
1958-09-02,1958-09-13,504.6303,0.897830776149602,453.07261391760653,0.595,1958,9,2,1958.09,1957,12,337,49,0.0391454738424812,2.582542044782997,0.06,1,Wet,48,8,7,4,79,146.0,0.32224415141222995,307.07261391760653,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,370.07261391760653,2,153.53630695880327,153.53630695880327,,,965.4931893252648,990.0,0.16485806366267375,0.031414522783521304,989.8037274135538,0.16682874902582895,0.16682874902582895,,,24.14370933926321,24.14370933926321,,,0.92,0.92,,,0.6141452278352131,0.6141452278352131,,,0.97,0.97,,,32.452163345518706,32.452163345518706,,,64.90432669103741,1557.703840584898,0.14325369642147598,0.595
1958-09-03,1958-09-14,504.6303,0.897830776149602,453.07261391760653,0.595,1958,9,3,1958.09,1957,12,338,49,0.0391454738424812,0.0,0.06,1,Wet,48,8,7,4,79,146.0,0.32224415141222995,307.07261391760653,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,370.07261391760653,2,153.53630695880327,153.53630695880327,,,965.4931893252648,990.0,0.16485806366267375,0.031414522783521304,989.8037274135538,0.16682874902582895,0.16682874902582895,,,24.14370933926321,24.14370933926321,,,0.92,0.92,,,0.6141452278352131,0.6141452278352131,,,0.97,0.97,,,32.452163345518706,32.452163345518706,,,64.90432669103741,1557.703840584898,0.14325369642147598,0.595
1958-09-04,1958-09-15,499.3804,0.8921883077628417,445.541354005931,0.598,1958,9,4,1958.09,1957,12,339,49,0.03849477298611244,7.5312599116755345,0.06,1,Wet,48,8,7,4,79,146.0,0.32769124277082584,299.541354005931,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,362.541354005931,2,149.7706770029655,149.7706770029655,,,965.460528656174,990.0,0.16235690723444202,0.0299082708011862,989.8077348219645,0.1587270902133709,0.1587270902133709,,,24.188479075577078,24.188479075577078,,,0.92,0.92,,,0.599082708011862,0.599082708011862,,,0.97,0.97,,,31.714942149082926,31.714942149082926,,,63.42988429816585,1522.3172231559806,0.1423658740717511,0.6
1958-09-05,1958-09-16,494.165,0.8960553284209241,442.79918136912596,0.601,1958,9,5,1958.09,1957,12,340,49,0.038257849270292486,2.742172636805037,0.06,1,Wet,48,8,7,4,79,146.0,0.3297205734404725,296.799181369126,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,359.79918136912596,2,148.39959068456298,148.39959068456298,,,965.4486738431441,990.0,0.16144622259491268,0.029359836273825195,989.8091939411313,0.15582667326636612,0.15582667326636612,,,24.20469342472084,24.20469342472084,,,0.92,0.92,,,0.5935983627382521,0.5935983627382521,,,0.97,0.97,,,31.445670422203182,31.445670422203182,,,62.891340844406365,1509.3921802657528,0.14203129429902656,0.6
1958-09-06,1958-09-17,488.9841,0.8998924733267547,440.0331111664572,0.609,1958,9,6,1958.09,1957,12,341,49,0.038018860804781895,2.766070202668743,0.06,1,Wet,48,8,7,4,79,146.0,0.3317932134992692,294.03311116645716,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,357.0331111664572,2,147.01655558322858,147.01655558322858,,,965.4367371158346,990.0,0.16052760149439538,0.02880662223329144,989.8106657762722,0.15292771918848966,0.15292771918848966,,,24.221000941249137,24.221000941249137,,,0.92,0.92,,,0.5880662223329144,0.5880662223329144,,,0.97,0.97,,,31.173595734510013,31.173595734510013,,,62.347191469020025,1496.3325952564803,0.1416875000695916,0.61
1958-09-07,1958-09-18,488.9841,0.8998924733267547,440.0331111664572,0.609,1958,9,7,1958.09,1957,12,342,49,0.038018860804781895,0.0,0.06,1,Wet,48,8,7,4,79,146.0,0.3317932134992692,294.03311116645716,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,357.0331111664572,2,147.01655558322858,147.01655558322858,,,965.4367371158346,990.0,0.16052760149439538,0.02880662223329144,989.8106657762722,0.15292771918848966,0.15292771918848966,,,24.221000941249137,24.221000941249137,,,0.92,0.92,,,0.5880662223329144,0.5880662223329144,,,0.97,0.97,,,31.173595734510013,31.173595734510013,,,62.347191469020025,1496.3325952564803,0.1416875000695916,0.61
1958-09-08,1958-09-19,483.8375,0.9000891520783358,435.49688511870175,0.611,1958,9,8,1958.09,1957,12,343,49,0.03762693087425584,4.536226047755463,0.06,1,Wet,48,8,7,4,79,146.0,0.3352492405547409,289.49688511870175,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,352.49688511870175,2,144.74844255935088,144.74844255935088,,,965.4172102809132,990.0,0.15902110575897846,0.027899377023740356,989.8130795172174,0.14823170392734222,0.14823170392734222,,,24.247637532376718,24.247637532376718,,,0.91,0.91,,,0.5789937702374035,0.5789937702374035,,,0.97,0.97,,,30.39243278274899,30.39243278274899,,,60.78486556549798,1458.8367735719517,0.1395758905346248,0.61
1958-09-09,1958-09-20,473.647,0.9007401735700734,426.6328809909446,0.62,1958,9,9,1958.09,1957,12,344,50,0.03686108091761762,8.86400412775714,0.06,1,Wet,48,8,7,4,79,146.0,0.3422145983237023,280.6328809909446,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,343.6328809909446,2,140.3164404954723,140.3164404954723,,,965.3792430698637,990.0,0.1560773405504982,0.02612657619818892,989.8177960832512,0.13926392234813156,0.13926392234813156,,,24.299289091039356,24.299289091039356,,,0.91,0.91,,,0.5612657619818893,0.5612657619818893,,,0.97,0.97,,,29.524616213312346,29.524616213312346,,,59.04923242662469,1417.1815782389926,0.13840759833013908,0.62
1958-09-10,1958-09-21,473.647,0.9007401735700734,426.6328809909446,0.62,1958,9,10,1958.09,1957,12,345,50,0.03686108091761762,0.0,0.06,1,Wet,48,8,7,4,79,146.0,0.3422145983237023,280.6328809909446,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,343.6328809909446,2,140.3164404954723,140.3164404954723,,,965.3792430698637,990.0,0.1560773405504982,0.02612657619818892,989.8177960832512,0.13926392234813156,0.13926392234813156,,,24.299289091039356,24.299289091039356,,,0.91,0.91,,,0.5612657619818893,0.5612657619818893,,,0.97,0.97,,,29.524616213312346,29.524616213312346,,,59.04923242662469,1417.1815782389926,0.13840759833013908,0.62
1958-09-11,1958-09-22,468.6029,0.9015518661337044,422.4698189706656,0.625,1958,9,11,1958.09,1957,12,346,50,0.0365013923590655,4.163062020279028,0.07,1,Wet,48,8,7,4,79,146.0,0.34558681696061605,276.4698189706656,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,339.46981897066564,2,138.2349094853328,138.2349094853328,,,965.3615051087413,990.0,0.15469477382789631,0.02529396379413312,989.8200112623779,0.13514729829207892,0.13514729829207892,,,24.32335885534437,24.32335885534437,,,0.91,0.91,,,0.5529396379413312,0.5529396379413312,,,0.97,0.97,,,29.115443755914068,29.115443755914068,,,58.230887511828136,1397.5413002838754,0.13783443194523545,0.625
1958-09-12,1958-09-23,463.5928,0.9065907191323836,420.28892993659525,0.628,1958,9,12,1958.09,1957,12,347,50,0.03631296354652183,2.180889034070333,0.07,1,Wet,48,8,7,4,79,146.0,0.3473800749927569,274.28892993659525,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,337.28892993659525,1,274.28892993659525,,,,965.3522383863353,990.0,0.15397049333687665,0.02485778598731905,989.8211717206758,0.5321770595224411,,,,23.93675627481827,,,,0.95,,,,1.097155719746381,,,,0.98,,,,59.96423070377079,,,,59.96423070377079,1439.1415368904986,0.1426738284846498,0.63
1958-09-13,1958-09-24,458.6166,0.9111265748680459,417.8577719356288,0.632,1958,9,13,1958.09,1957,12,348,50,0.03610291149523832,2.4311580009666045,0.07,1,Wet,48,8,7,4,79,146.0,0.3494011833827788,271.8577719356288,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,334.8577719356288,1,271.8577719356288,,,,965.3419298369023,990.0,0.15316309769079922,0.02437155438712576,989.822465347922,0.5228020040991538,,,,23.95773350692071,,,,0.95,,,,1.0874310877425153,,,,0.98,,,,59.48482268182883,,,,59.48482268182883,1427.635744363892,0.14235662629003942,0.63
1958-09-14,1958-09-25,453.6742,0.9119592484433596,413.7323824701425,0.637,1958,9,14,1958.09,1957,12,349,50,0.035746477845420316,4.125389465486137,0.07,1,Wet,48,8,7,4,79,146.0,0.35288511652949056,267.7323824701425,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,330.7323824701425,1,267.7323824701425,,,,965.3244915611366,990.0,0.1517930421487558,0.023546476494028502,989.8246604813572,0.5070835157682188,,,,23.99308540445241,,,,0.95,,,,1.0709295298805699,,,,0.98,,,,58.66859542025693,,,,58.66859542025693,1408.0462900861664,0.14180324747601988,0.635
1958-09-15,1958-09-26,448.7655,0.9091709283658698,408.00454625357366,0.642,1958,9,15,1958.09,1957,12,350,50,0.035251592796308774,5.727836216568846,0.07,1,Wet,48,8,7,4,79,146.0,0.3578391499325633,262.00454625357366,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,325.00454625357366,1,262.00454625357366,,,,965.300398853656,990.0,0.14989080871889898,0.02240090925071473,989.8277082820304,0.4856556046475424,,,,24.041653823726797,,,,0.95,,,,1.048018185014295,,,,0.98,,,,57.52966630989447,,,,57.52966630989447,1380.7119914374678,0.14100251293312785,0.64
1958-09-16,1958-09-27,448.7655,0.9091709283658698,408.00454625357366,0.642,1958,9,16,1958.09,1957,12,351,51,0.035251592796308774,0.0,0.07,1,Wet,48,8,7,4,79,146.0,0.3578391499325633,262.00454625357366,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,325.00454625357366,1,262.00454625357366,,,,965.300398853656,990.0,0.14989080871889898,0.02240090925071473,989.8277082820304,0.4856556046475424,,,,24.041653823726797,,,,0.95,,,,1.048018185014295,,,,0.98,,,,57.52966630989447,,,,57.52966630989447,1380.7119914374678,0.14100251293312785,0.64
1958-09-17,1958-09-28,439.0488,0.9068394067509818,398.1467533267305,0.654,1958,9,17,1958.09,1957,12,352,51,0.03439987948742952,9.85779292684316,0.07,1,Wet,48,8,7,4,79,146.0,0.3666989590649463,252.1467533267305,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,315.1467533267305,1,252.1467533267305,,,,965.2592881117247,990.0,0.1466170029498367,0.0204293506653461,989.8329536463847,0.4498560229257948,,,,24.1238095117342,,,,0.95,,,,1.008587013306922,,,,0.98,,,,55.55433577048568,,,,55.55433577048568,1333.3040584916562,0.13953230889439458,0.655
1958-09-18,1958-09-29,434.2405,0.9023039355474278,391.8169121240828,0.66,1958,9,18,1958.09,1957,12,353,51,0.033852981207520755,6.3298412026476845,0.07,1,Wet,48,8,7,4,79,146.0,0.3726230172365911,245.8169121240828,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,308.8169121240828,1,245.8169121240828,,,,965.2331491613286,990.0,0.14451484166482453,0.019163382424816564,989.8363217759104,0.4275878635531398,,,,24.175584751028673,,,,0.94,,,,0.9832676484963312,,,,0.98,,,,53.7046243340496,,,,53.7046243340496,1288.9109840171902,0.13706561067747405,0.66
1958-09-19,1958-09-30,429.4657,0.9061611532227304,389.1651339816072,0.662,1958,9,19,1958.09,1957,12,354,51,0.033623867576010866,2.6517781424756213,0.07,1,Wet,48,8,7,4,79,146.0,0.3751620771014401,243.16513398160717,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,306.1651339816072,1,243.16513398160717,,,,965.2222637927608,990.0,0.14363417733706513,0.01863302679632144,989.8377327958667,0.4184261982201672,,,,24.197042804885488,,,,0.94,,,,0.9726605359264288,,,,0.98,,,,53.17243310667515,,,,53.17243310667515,1276.1383945602036,0.1366320578687509,0.66
1958-09-20,1958-10-01,429.4657,0.9061611532227304,389.1651339816072,0.662,1958,9,20,1958.09,1957,12,355,51,0.033623867576010866,0.0,0.07,1,Wet,48,8,7,4,79,146.0,0.3751620771014401,243.16513398160717,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,306.1651339816072,1,243.16513398160717,,,,965.2222637927608,990.0,0.14363417733706513,0.01863302679632144,989.8377327958667,0.4184261982201672,,,,24.197042804885488,,,,0.94,,,,0.9726605359264288,,,,0.98,,,,53.17243310667515,,,,53.17243310667515,1276.1383945602036,0.1366320578687509,0.66
1958-09-21,1958-10-02,424.724,0.9100759486875001,386.53109723034976,0.6659999999999999,1958,9,21,1958.09,1957,12,356,51,0.03339628680070222,2.6340367512574403,0.08,1,Wet,48,8,7,4,79,146.0,0.3777186390594405,240.53109723034973,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,303.53109723034976,1,240.53109723034973,,,,965.2114911804016,990.0,0.142759404984249,0.01810621944606995,989.8391343755696,0.4094235675428961,,,,24.21821962762527,,,,0.94,,,,0.9621243889213992,,,,0.98,,,,52.642485046186295,,,,52.642485046186295,1263.419641108471,0.13619210827638656,0.665
1958-09-22,1958-10-03,420.0154,0.9067213782142306,380.8369423592014,0.675,1958,9,22,1958.09,1957,12,357,51,0.032904311819835,5.694154871148385,0.08,1,Wet,48,8,7,4,79,146.0,0.3833661700347713,234.8369423592014,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,297.8369423592014,1,234.8369423592014,,,,965.1883457042154,990.0,0.14086835724106314,0.016967388471840275,989.8421642542872,0.39029494460318026,,,,24.26352360546854,,,,0.94,,,,0.9393477694368056,,,,0.98,,,,51.492410658801035,,,,51.492410658801035,1235.8178558112247,0.13520854972686427,0.675
1958-09-23,1958-10-04,420.0154,0.9067213782142306,380.8369423592014,0.675,1958,9,23,1958.09,1957,12,358,52,0.032904311819835,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.3833661700347713,234.8369423592014,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,297.8369423592014,1,234.8369423592014,,,,965.1883457042154,990.0,0.14086835724106314,0.016967388471840275,989.8421642542872,0.39029494460318026,,,,24.26352360546854,,,,0.94,,,,0.9393477694368056,,,,0.98,,,,51.492410658801035,,,,51.492410658801035,1235.8178558112247,0.13520854972686427,0.675
1958-09-24,1958-10-05,420.0154,0.9067213782142306,380.8369423592014,0.675,1958,9,24,1958.09,1957,12,359,52,0.032904311819835,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.3833661700347713,234.8369423592014,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,297.8369423592014,1,234.8369423592014,,,,965.1883457042154,990.0,0.14086835724106314,0.016967388471840275,989.8421642542872,0.39029494460318026,,,,24.26352360546854,,,,0.94,,,,0.9393477694368056,,,,0.98,,,,51.492410658801035,,,,51.492410658801035,1235.8178558112247,0.13520854972686427,0.675
1958-09-25,1958-10-06,420.0154,0.9067213782142306,380.8369423592014,0.675,1958,9,25,1958.09,1957,12,360,52,0.032904311819835,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.3833661700347713,234.8369423592014,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,297.8369423592014,1,234.8369423592014,,,,965.1883457042154,990.0,0.14086835724106314,0.016967388471840275,989.8421642542872,0.39029494460318026,,,,24.26352360546854,,,,0.94,,,,0.9393477694368056,,,,0.98,,,,51.492410658801035,,,,51.492410658801035,1235.8178558112247,0.13520854972686427,0.675
1958-09-26,1958-10-07,415.3399,0.9101110693842988,378.00544054696775,0.679,1958,9,26,1958.09,1957,12,361,52,0.03265967006325801,2.831501812233625,0.08,1,Wet,48,8,7,4,79,146.0,0.38623782712952587,232.00544054696775,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,295.00544054696775,1,232.00544054696775,,,,965.1769121260128,990.0,0.13992800608570885,0.01640108810939355,989.8436709058047,0.3809524226991914,,,,24.285806357093,,,,0.94,,,,0.928021762187871,,,,0.98,,,,50.91826931245159,,,,50.91826931245159,1222.0384634988382,0.13470247740025562,0.68
1958-09-27,1958-10-08,415.3399,0.9101110693842988,378.00544054696775,0.679,1958,9,27,1958.09,1957,12,362,52,0.03265967006325801,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.38623782712952587,232.00544054696775,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,295.00544054696775,1,232.00544054696775,,,,965.1769121260128,990.0,0.13992800608570885,0.01640108810939355,989.8436709058047,0.3809524226991914,,,,24.285806357093,,,,0.94,,,,0.928021762187871,,,,0.98,,,,50.91826931245159,,,,50.91826931245159,1222.0384634988382,0.13470247740025562,0.68
1958-09-28,1958-10-09,410.6973,0.908236127635729,373.01012538244936,0.685,1958,9,28,1958.09,1957,12,363,52,0.032228074833043616,4.995315164518388,0.08,1,Wet,48,8,7,4,79,146.0,0.3914102863837956,227.0101253824494,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,290.01012538244936,1,227.0101253824494,,,,965.1568708984433,990.0,0.13826904532996473,0.015402025076489871,989.8463289295937,0.3647448765146241,,,,24.324713154635738,,,,0.94,,,,0.9080405015297974,,,,0.98,,,,49.90176341213632,,,,49.90176341213632,1197.6423218912714,0.13378125690548412,0.685
1958-09-29,1958-10-10,410.6973,0.908236127635729,373.01012538244936,0.685,1958,9,29,1958.09,1957,12,364,52,0.032228074833043616,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.3914102863837956,227.0101253824494,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,290.01012538244936,1,227.0101253824494,,,,965.1568708984433,990.0,0.13826904532996473,0.015402025076489871,989.8463289295937,0.3647448765146241,,,,24.324713154635738,,,,0.94,,,,0.9080405015297974,,,,0.98,,,,49.90176341213632,,,,49.90176341213632,1197.6423218912714,0.13378125690548412,0.685
1958-09-30,1958-10-11,410.6973,0.908236127635729,373.01012538244936,0.685,1958,9,30,1958.09,1957,12,365,53,0.032228074833043616,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.3914102863837956,227.0101253824494,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,290.01012538244936,1,227.0101253824494,,,,965.1568708984433,990.0,0.13826904532996473,0.015402025076489871,989.8463289295937,0.3647448765146241,,,,24.324713154635738,,,,0.94,,,,0.9080405015297974,,,,0.98,,,,49.90176341213632,,,,49.90176341213632,1197.6423218912714,0.13378125690548412,0.685
