Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1979-12-19,1979-12-30,849.2947,0.9269743111864368,787.2743695267917,0.409,1979,12,19,1979.12,1979,3,80,12,0.0680205055271148,29.09353517034151,0.04,1,Wet,44,8,6,4,64,126.0,0.16004585552014736,661.2743695267918,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,719.2743695267917,3,220.42478984226392,220.42478984226392,220.42478984226392,,966.9571567057666,990.0,0.3336373156677053,0.12838231085803753,989.5379803734744,0.34391379342047235,0.34391379342047235,0.34391379342047235,,22.236909874287228,22.236909874287228,22.236909874287228,,0.94,0.94,0.94,,0.8816991593690555,0.8816991593690555,0.8816991593690555,,0.98,0.98,0.98,,44.29531637705081,44.29531637705081,44.29531637705081,,132.88594913115247,3189.2627791476593,0.16879242393096888,0.41
1979-12-20,1979-12-31,893.8841,0.9211526287302269,823.4036884951529,0.395,1979,12,20,1979.12,1979,3,81,12,0.07114207868598121,36.12931896836119,0.04,1,Wet,44,8,6,4,64,126.0,0.15302336115384274,697.4036884951529,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,755.4036884951529,3,232.46789616505097,232.46789616505097,232.46789616505097,,967.1090569374098,990.0,0.3545818484029872,0.1392211065485459,989.5061970450483,0.3824706010554166,0.3824706010554166,0.3824706010554166,,22.014669506583203,22.014669506583203,22.014669506583203,,0.94,0.94,0.94,,0.929871584660204,0.929871584660204,0.929871584660204,,0.98,0.98,0.98,,46.24854689345304,46.24854689345304,46.24854689345304,,138.7456406803591,3329.895376328618,0.1685025736694594,0.395
1979-12-21,1980-01-01,863.9982,0.9291276628783046,802.764628297062,0.404,1979,12,21,1979.12,1979,3,82,12,0.06935886388486616,20.639060198090874,0.04,1,Wet,44,8,6,4,64,126.0,0.1569575882625634,676.764628297062,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,734.764628297062,3,225.588209432354,225.588209432354,225.588209432354,,967.0225103386833,990.0,0.3426171758243838,0.1330293884891186,989.5243534356863,0.3601954559909313,0.3601954559909313,0.3601954559909313,,22.141647641012145,22.141647641012145,22.141647641012145,,0.94,0.94,0.94,,0.9023528377294159,0.9023528377294159,0.9023528377294159,,0.98,0.98,0.98,,45.13872305178532,45.13872305178532,45.13872305178532,,135.41616915535593,3249.9880597285423,0.16868726446333324,0.405
1979-12-22,1980-01-02,849.2947,0.9269743111864368,787.2743695267917,0.409,1979,12,22,1979.12,1979,3,83,12,0.0680205055271148,15.490258770270314,0.04,1,Wet,44,8,6,4,64,126.0,0.16004585552014736,661.2743695267918,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,719.2743695267917,3,220.42478984226392,220.42478984226392,220.42478984226392,,966.9571567057666,990.0,0.3336373156677053,0.12838231085803753,989.5379803734744,0.34391379342047235,0.34391379342047235,0.34391379342047235,,22.236909874287228,22.236909874287228,22.236909874287228,,0.94,0.94,0.94,,0.8816991593690555,0.8816991593690555,0.8816991593690555,,0.98,0.98,0.98,,44.29531637705081,44.29531637705081,44.29531637705081,,132.88594913115247,3189.2627791476593,0.16879242393096888,0.41
1979-12-23,1980-01-03,863.9982,0.9291276628783046,802.764628297062,0.404,1979,12,23,1979.12,1979,3,84,12,0.06935886388486616,15.490258770270314,0.04,1,Wet,44,8,6,4,64,126.0,0.1569575882625634,676.764628297062,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,734.764628297062,3,225.588209432354,225.588209432354,225.588209432354,,967.0225103386833,990.0,0.3426171758243838,0.1330293884891186,989.5243534356863,0.3601954559909313,0.3601954559909313,0.3601954559909313,,22.141647641012145,22.141647641012145,22.141647641012145,,0.94,0.94,0.94,,0.9023528377294159,0.9023528377294159,0.9023528377294159,,0.98,0.98,0.98,,45.13872305178532,45.13872305178532,45.13872305178532,,135.41616915535593,3249.9880597285423,0.16868726446333324,0.405
1979-12-24,1980-01-04,878.8611,0.928907461559927,816.3806334647653,0.399,1979,12,24,1979.12,1979,3,85,13,0.07053528673135571,13.61600516770318,0.04,1,Wet,44,8,6,4,64,126.0,0.1543397709782126,690.3806334647653,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,748.3806334647653,3,230.12687782158844,230.12687782158844,230.12687782158844,,967.0796753684731,990.0,0.3505105121534872,0.1371141900394296,989.512375297807,0.3748162311696128,0.3748162311696128,0.3748162311696128,,22.05788369816442,22.05788369816442,22.05788369816442,,0.94,0.94,0.94,,0.9205075112863538,0.9205075112863538,0.9205075112863538,,0.98,0.98,0.98,,45.87268117071121,45.87268117071121,45.87268117071121,,137.61804351213362,3302.8330442912074,0.16857093109628887,0.4
1979-12-25,1980-01-05,878.8611,0.928907461559927,816.3806334647653,0.399,1979,12,25,1979.12,1979,3,86,13,0.07053528673135571,0.0,0.04,1,Wet,44,8,6,4,64,126.0,0.1543397709782126,690.3806334647653,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,748.3806334647653,3,230.12687782158844,230.12687782158844,230.12687782158844,,967.0796753684731,990.0,0.3505105121534872,0.1371141900394296,989.512375297807,0.3748162311696128,0.3748162311696128,0.3748162311696128,,22.05788369816442,22.05788369816442,22.05788369816442,,0.94,0.94,0.94,,0.9205075112863538,0.9205075112863538,0.9205075112863538,,0.98,0.98,0.98,,45.87268117071121,45.87268117071121,45.87268117071121,,137.61804351213362,3302.8330442912074,0.16857093109628887,0.4
1979-12-26,1980-01-06,878.8611,0.928907461559927,816.3806334647653,0.399,1979,12,26,1979.12,1979,3,87,13,0.07053528673135571,0.0,0.04,1,Wet,44,8,6,4,64,126.0,0.1543397709782126,690.3806334647653,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,748.3806334647653,3,230.12687782158844,230.12687782158844,230.12687782158844,,967.0796753684731,990.0,0.3505105121534872,0.1371141900394296,989.512375297807,0.3748162311696128,0.3748162311696128,0.3748162311696128,,22.05788369816442,22.05788369816442,22.05788369816442,,0.94,0.94,0.94,,0.9205075112863538,0.9205075112863538,0.9205075112863538,,0.98,0.98,0.98,,45.87268117071121,45.87268117071121,45.87268117071121,,137.61804351213362,3302.8330442912074,0.16857093109628887,0.4
1979-12-27,1980-01-07,893.8841,0.9211526287302269,823.4036884951529,0.395,1979,12,27,1979.12,1979,3,88,13,0.07114207868598121,7.0230550303876935,0.04,1,Wet,44,8,6,4,64,126.0,0.15302336115384274,697.4036884951529,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,755.4036884951529,3,232.46789616505097,232.46789616505097,232.46789616505097,,967.1090569374098,990.0,0.3545818484029872,0.1392211065485459,989.5061970450483,0.3824706010554166,0.3824706010554166,0.3824706010554166,,22.014669506583203,22.014669506583203,22.014669506583203,,0.94,0.94,0.94,,0.929871584660204,0.929871584660204,0.929871584660204,,0.98,0.98,0.98,,46.24854689345304,46.24854689345304,46.24854689345304,,138.7456406803591,3329.895376328618,0.1685025736694594,0.395
1979-12-28,1980-01-08,916.7204,0.9297778495391316,852.3463221406523,0.382,1979,12,28,1979.12,1979,3,89,13,0.07364272223295236,28.94263364549943,0.04,1,Wet,44,8,6,4,64,126.0,0.14782723492435948,726.3463221406523,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,784.3463221406523,3,242.11544071355078,242.11544071355078,242.11544071355078,,967.2293876226221,990.0,0.3721500163041834,0.15317316107032616,989.4746768226256,0.4148268738663404,0.4148268738663404,0.4148268738663404,,21.83046232613719,21.83046232613719,21.83046232613719,,0.94,0.94,0.94,,0.9684617628542032,0.9684617628542032,0.9684617628542032,,0.98,0.98,0.98,,47.764843274144965,47.764843274144965,47.764843274144965,,143.2945298224349,3439.068715738437,0.16811773113838666,0.38
1979-12-29,1980-01-09,916.7204,0.9297778495391316,852.3463221406523,0.382,1979,12,29,1979.12,1979,3,90,13,0.07364272223295236,0.0,0.04,1,Wet,44,8,6,4,64,126.0,0.14782723492435948,726.3463221406523,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,784.3463221406523,3,242.11544071355078,242.11544071355078,242.11544071355078,,967.2293876226221,990.0,0.3721500163041834,0.15317316107032616,989.4746768226256,0.4148268738663404,0.4148268738663404,0.4148268738663404,,21.83046232613719,21.83046232613719,21.83046232613719,,0.94,0.94,0.94,,0.9684617628542032,0.9684617628542032,0.9684617628542032,,0.98,0.98,0.98,,47.764843274144965,47.764843274144965,47.764843274144965,,143.2945298224349,3439.068715738437,0.16811773113838666,0.38
1979-12-30,1980-01-10,924.4132,0.9327916622884068,862.2849254693456,0.379,1979,12,30,1979.12,1979,3,91,13,0.07450141756055148,9.938603328693262,0.04,1,Wet,44,8,6,4,64,126.0,0.14612339411061562,736.2849254693456,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,794.2849254693456,3,245.42830848978187,245.42830848978187,245.42830848978187,,967.2704261662798,990.0,0.3812571030197191,0.1581424627346728,989.4606004342456,0.4262390974962344,0.4262390974962344,0.4262390974962344,,21.763935170469626,21.763935170469626,21.763935170469626,,0.94,0.94,0.94,,0.9817132339591276,0.9817132339591276,0.9817132339591276,,0.98,0.98,0.98,,48.27085756753829,48.27085756753829,48.27085756753829,,144.8125727026149,3475.501744862757,0.16794051296187598,0.38
1979-12-31,1980-01-11,932.1467,0.935310513432737,871.8466085716315,0.376,1979,12,31,1979.12,1979,3,92,14,0.07532754698058895,9.561683102285881,0.04,1,Wet,44,8,6,4,64,126.0,0.14452083515749292,745.8466085716315,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,803.8466085716315,3,248.61553619054385,248.61553619054385,248.61553619054385,,967.3097715419078,990.0,0.39001880466723204,0.16292330428581575,989.4470578910467,0.43736394937948897,0.43736394937948897,0.43736394937948897,,21.699922399759632,21.699922399759632,21.699922399759632,,0.94,0.94,0.94,,0.9944621447621752,0.9944621447621752,0.9944621447621752,,0.98,0.98,0.98,,48.75390222630554,48.75390222630554,48.75390222630554,,146.2617066789166,3510.2809602939983,0.16776082540315307,0.375
1980-01-01,1980-01-12,939.9208,0.9401080003131372,883.6270637407242,0.374,1980,1,1,1980.01,1979,4,93,14,0.07634537830719856,11.78045516909276,0.06,1,Wet,49,8,7,5,81,150.0,0.16975487301734946,733.6270637407242,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,797.6270637407242,3,244.54235458024138,244.54235458024138,244.54235458024138,,967.3580619925923,990.0,0.384319620160823,0.15681353187036212,989.4588668479688,0.4231720543621687,0.4231720543621687,0.4231720543621687,,21.67763280101445,21.67763280101445,21.67763280101445,,0.94,0.94,0.94,,0.9781694183209656,0.9781694183209656,0.9781694183209656,,0.98,0.98,0.98,,47.905886547766045,47.905886547766045,47.905886547766045,,143.71765964329813,3449.223831439155,0.1626451537539915,0.375
1980-01-02,1980-01-13,939.9208,0.9401080003131372,883.6270637407242,0.374,1980,1,2,1980.01,1979,4,94,14,0.07634537830719856,0.0,0.06,1,Wet,49,8,7,5,81,150.0,0.16975487301734946,733.6270637407242,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,797.6270637407242,3,244.54235458024138,244.54235458024138,244.54235458024138,,967.3580619925923,990.0,0.384319620160823,0.15681353187036212,989.4588668479688,0.4231720543621687,0.4231720543621687,0.4231720543621687,,21.67763280101445,21.67763280101445,21.67763280101445,,0.94,0.94,0.94,,0.9781694183209656,0.9781694183209656,0.9781694183209656,,0.98,0.98,0.98,,47.905886547766045,47.905886547766045,47.905886547766045,,143.71765964329813,3449.223831439155,0.1626451537539915,0.375
1980-01-03,1980-01-14,939.9208,0.9401080003131372,883.6270637407242,0.374,1980,1,3,1980.01,1979,4,95,14,0.07634537830719856,0.0,0.06,1,Wet,49,8,7,5,81,150.0,0.16975487301734946,733.6270637407242,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,797.6270637407242,3,244.54235458024138,244.54235458024138,244.54235458024138,,967.3580619925923,990.0,0.384319620160823,0.15681353187036212,989.4588668479688,0.4231720543621687,0.4231720543621687,0.4231720543621687,,21.67763280101445,21.67763280101445,21.67763280101445,,0.94,0.94,0.94,,0.9781694183209656,0.9781694183209656,0.9781694183209656,,0.98,0.98,0.98,,47.905886547766045,47.905886547766045,47.905886547766045,,143.71765964329813,3449.223831439155,0.1626451537539915,0.375
1980-01-04,1980-01-15,939.9208,0.9401080003131372,883.6270637407242,0.374,1980,1,4,1980.01,1979,4,96,14,0.07634537830719856,0.0,0.06,1,Wet,49,8,7,5,81,150.0,0.16975487301734946,733.6270637407242,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,797.6270637407242,3,244.54235458024138,244.54235458024138,244.54235458024138,,967.3580619925923,990.0,0.384319620160823,0.15681353187036212,989.4588668479688,0.4231720543621687,0.4231720543621687,0.4231720543621687,,21.67763280101445,21.67763280101445,21.67763280101445,,0.94,0.94,0.94,,0.9781694183209656,0.9781694183209656,0.9781694183209656,,0.98,0.98,0.98,,47.905886547766045,47.905886547766045,47.905886547766045,,143.71765964329813,3449.223831439155,0.1626451537539915,0.375
1980-01-05,1980-01-16,963.4877,0.9348295795407284,900.6968014836636,0.366,1980,1,5,1980.01,1979,4,97,14,0.07782020364818854,17.069737742939427,0.06,1,Wet,49,8,7,5,81,150.0,0.16653772918135604,750.6968014836636,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,814.6968014836636,3,250.2322671612212,250.2322671612212,250.2322671612212,,967.4276711507193,990.0,0.3999612125149109,0.16534840074183182,989.4346903867433,0.4430615867180952,0.4430615867180952,0.4430615867180952,,21.563957649305916,21.563957649305916,21.563957649305916,,0.94,0.94,0.94,,1.0009290686448848,1.0009290686448848,1.0009290686448848,,0.98,0.98,0.98,,48.763482942472585,48.763482942472585,48.763482942472585,,146.29044882741772,3510.970771858025,0.16241919432426347,0.365
1980-01-06,1980-01-17,979.4038,0.9351257454830142,915.8657086038968,0.358,1980,1,6,1980.01,1979,4,98,14,0.0791307972233767,15.168907120233257,0.06,1,Wet,49,8,7,5,81,150.0,0.16377946962186524,765.8657086038968,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,829.8657086038968,3,255.28856953463227,255.28856953463227,255.28856953463227,,967.4891677180316,990.0,0.4138610078840488,0.1729328543019484,989.413206137814,0.4611177247778132,0.4611177247778132,0.4611177247778132,,21.46292069500469,21.46292069500469,21.46292069500469,,0.94,0.94,0.94,,1.021154278138529,1.021154278138529,1.021154278138529,,0.98,0.98,0.98,,49.51572329961774,49.51572329961774,49.51572329961774,,148.54716989885318,3565.1320775724766,0.16219317799908856,0.36
1980-01-07,1980-01-18,987.4235,0.9340897386234536,922.342159025656,0.35600000000000004,1980,1,7,1980.01,1979,4,99,15,0.07969036253981668,6.4764504217590675,0.06,1,Wet,49,8,7,5,81,150.0,0.162629452131362,772.342159025656,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,836.342159025656,3,257.4473863418853,257.4473863418853,257.4473863418853,,967.5153204494133,990.0,0.4197956038880513,0.17617107951282798,989.4040333165992,0.4689362390945313,0.4689362390945313,0.4689362390945313,,21.419776628091327,21.419776628091327,21.419776628091327,,0.94,0.94,0.94,,1.0297895453675412,1.0297895453675412,1.0297895453675412,,0.98,0.98,0.98,,49.83407039915814,49.83407039915814,49.83407039915814,,149.5022111974744,3588.053068739386,0.16208975132981626,0.355
1980-01-08,1980-01-19,1019.9159,0.9307935433598048,949.3311344900044,0.34700000000000003,1980,1,8,1980.01,1979,4,100,15,0.08202221001993637,26.98897546434841,0.06,1,Wet,49,8,7,5,81,150.0,0.15800598395056575,799.3311344900044,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,863.3311344900044,3,266.44371149666813,266.44371149666813,266.44371149666813,,967.6236384938767,990.0,0.4445265375804821,0.1896655672450022,989.3658078951744,0.5022224218186763,0.5022224218186763,0.5022224218186763,,21.239946979479253,21.239946979479253,21.239946979479253,,0.94,0.94,0.94,,1.0657748459866725,1.0657748459866725,1.0657748459866725,,0.98,0.98,0.98,,51.142486549128115,51.142486549128115,51.142486549128115,,153.42745964738438,3682.259031537225,0.16161637817747124,0.345
1980-01-09,1980-01-20,1044.7218,0.9226176187640416,963.8787393868834,0.34,1980,1,9,1980.01,1979,4,101,15,0.08327912308302672,14.547604896878966,0.06,1,Wet,49,8,7,5,81,150.0,0.15562123519335427,813.8787393868834,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,877.8787393868834,3,271.2929131289611,271.2929131289611,271.2929131289611,,967.6815787323347,990.0,0.457857012187184,0.2011029915095067,989.3410399963033,0.520635670138517,0.520635670138517,0.520635670138517,,21.13882559383001,21.13882559383001,21.13882559383001,,0.94,0.94,0.94,,1.0851716525158446,1.0851716525158446,1.0851716525158446,,0.98,0.98,0.98,,51.82534970678912,51.82534970678912,51.82534970678912,,155.47604912036738,3731.425178888816,0.16130249871396127,0.34
1980-01-10,1980-01-21,1069.9044,0.9298454857233508,994.8457764955499,0.332,1980,1,10,1980.01,1979,4,102,15,0.08595467508921552,30.96703710866655,0.06,1,Wet,49,8,7,5,81,150.0,0.15077713907414972,844.8457764955499,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,908.8457764955499,4,211.21144412388747,211.21144412388747,211.21144412388747,211.21144412388747,967.8038799739494,990.0,0.4862331816493087,0.2258766211964399,989.2878901971544,0.31579147113106204,0.31579147113106204,0.31579147113106204,0.31579147113106204,21.168218752073845,21.168218752073845,21.168218752073845,21.168218752073845,0.94,0.94,0.94,0.94,0.8448457764955499,0.8448457764955499,0.8448457764955499,0.8448457764955499,0.97,0.97,0.97,0.97,39.99174514178165,39.99174514178165,39.99174514178165,39.99174514178165,159.9669805671266,3839.2075336110383,0.16079575784160968,0.33
1980-01-11,1980-01-22,1078.3827,0.9267893359779524,999.4335864631116,0.329,1980,1,11,1980.01,1979,4,103,15,0.08635106187041285,4.587809967561725,0.07,1,Wet,49,8,7,5,81,150.0,0.1500850101814508,849.4335864631116,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,913.4335864631116,4,212.3583966157779,212.3583966157779,212.3583966157779,212.3583966157779,967.8218798517993,990.0,0.4904371509422935,0.2295468691704893,989.2800159798873,0.3192274199734999,0.3192274199734999,0.3192274199734999,0.3192274199734999,21.138908708114585,21.138908708114585,21.138908708114585,21.138908708114585,0.94,0.94,0.94,0.94,0.8494335864631116,0.8494335864631116,0.8494335864631116,0.8494335864631116,0.97,0.97,0.97,0.97,40.15324012940044,40.15324012940044,40.15324012940044,40.15324012940044,160.61296051760175,3854.7110524224413,0.16070398543038142,0.33
1980-01-12,1980-01-23,1104.0713,0.9227982591203212,1018.8350735847098,0.322,1980,1,12,1980.01,1979,4,104,15,0.08802735035771893,19.401487121598166,0.07,1,Wet,49,8,7,5,81,150.0,0.14722696920143713,868.8350735847098,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,932.8350735847098,4,217.20876839617745,217.20876839617745,217.20876839617745,217.20876839617745,967.8976615578392,990.0,0.5082154060736385,0.24506805886776786,989.2467165350586,0.3339619836431523,0.3339619836431523,0.3339619836431523,0.3339619836431523,21.015092993576182,21.015092993576182,21.015092993576182,21.015092993576182,0.94,0.94,0.94,0.94,0.8688350735847098,0.8688350735847098,0.8688350735847098,0.8688350735847098,0.98,0.98,0.98,0.98,41.250726902517364,41.250726902517364,41.250726902517364,41.250726902517364,165.00290761006946,3960.069782641666,0.16195251997903512,0.32
1980-01-13,1980-01-24,1130.1421,0.9300378440217686,1051.074922122234,0.315,1980,1,13,1980.01,1979,4,105,15,0.09081287327136102,32.239848537524274,0.07,1,Wet,49,8,7,5,81,150.0,0.1427110445153936,901.074922122234,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,965.074922122234,4,225.2687305305585,225.2687305305585,225.2687305305585,225.2687305305585,968.0223870267954,990.0,0.5377578967653938,0.2708599376977873,989.1913821655368,0.3591771886446529,0.3591771886446529,0.3591771886446529,0.3591771886446529,20.809817950096825,20.809817950096825,20.809817950096825,20.809817950096825,0.94,0.94,0.94,0.94,0.901074922122234,0.901074922122234,0.901074922122234,0.901074922122234,0.98,0.98,0.98,0.98,42.36352883834849,42.36352883834849,42.36352883834849,42.36352883834849,169.45411535339397,4066.898768481455,0.16121982533009896,0.315
1980-01-14,1980-01-25,1183.4396,0.9430283784142056,1116.0171269391562,0.301,1980,1,14,1980.01,1979,4,106,16,0.09642387976754307,64.94220481692219,0.07,1,Wet,49,8,7,5,81,150.0,0.13440653945105432,966.0171269391562,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1030.0171269391562,4,241.50428173478906,241.50428173478906,241.50428173478906,241.50428173478906,968.2691401734862,990.0,0.5972666900239281,0.32281370155132505,989.0799196084247,0.4127383783469957,0.4127383783469957,0.4127383783469957,0.4127383783469957,20.398041056591467,20.398041056591467,20.398041056591467,20.398041056591467,0.94,0.94,0.94,0.94,0.9660171269391562,0.9660171269391562,0.9660171269391562,0.9660171269391562,0.98,0.98,0.98,0.98,44.518060280924864,44.518060280924864,44.518060280924864,44.518060280924864,178.07224112369946,4273.733786968787,0.15956049134486786,0.3
1980-01-15,1980-01-26,1219.8351,0.9395481740220928,1146.0938408130569,0.294,1980,1,15,1980.01,1979,4,107,16,0.09902250784624812,30.076713873900644,0.07,1,Wet,49,8,7,5,81,150.0,0.13087933523278308,996.0938408130568,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1060.0938408130569,4,249.02346020326425,249.02346020326425,249.02346020326425,249.02346020326425,968.3814271321132,990.0,0.6391045125136904,0.3468750726504455,989.014020414836,0.43879808202000375,0.43879808202000375,0.43879808202000375,0.43879808202000375,20.19379520070272,20.19379520070272,20.19379520070272,20.19379520070272,0.94,0.94,0.94,0.94,0.9960938408130569,0.9960938408130569,0.9960938408130569,0.9960938408130569,0.98,0.98,0.98,0.98,45.44448095918445,45.44448095918445,45.44448095918445,45.44448095918445,181.7779238367378,4362.670172081707,0.15860649221165146,0.295
1980-01-16,1980-01-27,1266.3107,0.9342800327994668,1183.088802330316,0.28400000000000003,1980,1,16,1980.01,1979,4,108,16,0.1022188725213393,36.99496151725907,0.07,1,Wet,49,8,7,5,81,150.0,0.12678676334738928,1033.088802330316,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1097.088802330316,4,258.272200582579,258.272200582579,258.272200582579,258.272200582579,968.517852092225,990.0,0.6924993023324147,0.3930154430294107,988.9144852546382,0.471940716933219,0.471940716933219,0.471940716933219,0.471940716933219,19.924692445479977,19.924692445479977,19.924692445479977,19.924692445479977,0.94,0.94,0.94,0.94,1.0330888023303157,1.0330888023303157,1.0330888023303157,1.0330888023303157,0.98,0.98,0.98,0.98,46.50420517065175,46.50420517065175,46.50420517065175,46.50420517065175,186.016820682607,4464.403696382567,0.15722980415012966,0.285
1980-01-17,1980-01-28,1304.2828,0.9241637519909148,1205.370886105216,0.276,1980,1,17,1980.01,1979,4,109,16,0.10414404455949064,22.2820837749,0.07,1,Wet,49,8,7,5,81,150.0,0.12444302556923265,1055.370886105216,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1119.370886105216,4,263.842721526304,263.842721526304,263.842721526304,263.842721526304,968.5991360710304,990.0,0.7246590108735076,0.4219821519367808,988.8533588371896,0.4924820505320712,0.4924820505320712,0.4924820505320712,0.4924820505320712,19.761740715627198,19.761740715627198,19.761740715627198,19.761740715627198,0.94,0.94,0.94,0.94,1.055370886105216,1.055370886105216,1.055370886105216,1.055370886105216,0.98,0.98,0.98,0.98,47.1186947645564,47.1186947645564,47.1186947645564,47.1186947645564,188.4747790582256,4523.394697397414,0.15636247832998829,0.275
1980-01-18,1980-01-29,1333.2273,0.9288563678480186,1238.3766673938208,0.27,1980,1,18,1980.01,1979,4,110,16,0.1069957440628261,33.0057812886048,0.07,1,Wet,49,8,7,5,81,150.0,0.12112631313998905,1088.3766673938208,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1152.3766673938208,4,272.0941668484552,272.0941668484552,272.0941668484552,272.0941668484552,968.7183388696704,990.0,0.7722962209807722,0.4648896676119669,988.7628141114074,0.5237099502973904,0.5237099502973904,0.5237099502973904,0.5237099502973904,19.520765291439396,19.520765291439396,19.520765291439396,19.520765291439396,0.94,0.94,0.94,0.94,1.0883766673938209,1.0883766673938209,1.0883766673938209,1.0883766673938209,0.98,0.98,0.98,0.98,47.99975358797178,47.99975358797178,47.99975358797178,47.99975358797178,191.9990143518871,4607.97634444529,0.1550408848997062,0.27
1980-01-19,1980-01-30,1382.3614,0.9142082933417748,1263.7662562755465,0.263,1980,1,19,1980.01,1979,4,111,16,0.1091894045422072,25.389588881725782,0.07,1,Wet,49,8,7,5,81,150.0,0.11869283520994295,1100.0,13.766256275546539,4.4969770500118695,0.7342003346958155,0.6424252928588385,0.4588752091848846,7.433778388795131,53.496977050011864,8.734200334695815,7.642425292858839,5.4588752091848844,88.43377838879513,1169.8736026775666,4,275.0,275.0,275.0,275.0,968.8090753542889,990.0,0.7975495296377251,0.48,988.7224504703622,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,19.37844033607321,19.37844033607321,19.37844033607321,19.37844033607321,0.9315959542000126,0.9315959542000126,0.9315959542000126,0.9315959542000126,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,47.72810493244817,47.72810493244817,47.72810493244817,47.72810493244817,190.91241972979267,4581.8980735150235,0.15106624249679831,0.265
1980-01-20,1980-01-31,1494.4335,0.9484165686488764,1417.3454921439304,0.242,1980,1,20,1980.01,1979,4,112,16,0.1224586505212356,153.57923586838388,0.07,1,Wet,49,8,7,5,81,150.0,0.10583164149561328,1100.0,167.3454921439304,51.00000000000001,8.925092914342956,7.809456300050086,5.5781830714643466,94.03275985807302,100.0,16.925092914342954,14.809456300050087,10.578183071464348,175.032759858073,1231.7345492143934,4,275.0,275.0,275.0,275.0,969.3409054238301,990.0,0.8924184897426706,0.48,988.6275815102573,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.751741306427288,18.751741306427288,18.751741306427288,18.751741306427288,0.9320316807783848,0.9320316807783848,0.9320316807783848,0.9320316807783848,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.20617883219746,46.20617883219746,46.20617883219746,46.20617883219746,184.82471532878984,4435.793167890955,0.13040202008136842,0.24
1980-01-21,1980-02-01,1590.2593,0.9568995611272284,1521.7184262484936,0.227,1980,1,21,1980.01,1979,4,113,17,0.13147647202786986,104.37293410456324,0.05,1,Wet,49,8,7,5,81,150.0,0.09857276971390586,1100.0,271.71842624849364,51.0,10.0,12.680193224929704,9.057280874949786,188.98095214861416,100.0,18.0,19.680193224929702,14.057280874949786,269.98095214861416,1237.6801932249298,4,275.0,275.0,275.0,275.0,969.6866493802153,990.0,0.9080136215735864,0.48,988.6119863784263,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.390402218211147,18.390402218211147,18.390402218211147,18.390402218211147,0.9317473847075516,0.9317473847075516,0.9317473847075516,0.9317473847075516,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.301980329023024,45.301980329023024,45.301980329023024,45.301980329023024,181.2079213160921,4348.990111586209,0.11908111132151145,0.225
1980-01-22,1980-02-02,1712.5226,0.9782347907016572,1675.2491871828574,0.209,1980,1,22,1980.01,1979,4,114,17,0.14474152977259888,153.5307609343638,0.05,1,Wet,49,8,7,5,81,150.0,0.08953891823833318,1100.0,425.24918718285744,51.0,10.0,18.0,14.174972906095247,332.0742142767622,100.0,18.0,25.0,19.17497290609525,413.0742142767622,1243.0,4,275.0,275.0,275.0,275.0,970.174158907227,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.88893909965823,17.88893909965823,17.88893909965823,17.88893909965823,0.9307038459637684,0.9307038459637684,0.9307038459637684,0.9307038459637684,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.01734777977067,44.01734777977067,44.01734777977067,44.01734777977067,176.06939111908267,4225.665386857985,0.10510041877123102,0.21
1980-01-23,1980-02-03,1840.5463,0.9879158462691812,1818.3048555621106,0.194,1980,1,23,1980.01,1979,4,115,17,0.15710153952056635,143.05566837925292,0.05,1,Wet,49,8,7,5,81,150.0,0.08249441755663629,1100.0,568.3048555621106,51.0,9.999999999999996,18.000000000000004,18.943495185403684,470.36136037670684,100.0,18.0,25.0,23.943495185403684,551.3613603767069,1243.0,4,275.0,275.0,275.0,275.0,970.607726377634,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.45537162925139,17.45537162925139,17.45537162925139,17.45537162925139,0.929193498979792,0.929193498979792,0.929193498979792,0.929193498979792,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.88081578876994,42.88081578876994,42.88081578876994,42.88081578876994,171.52326315507975,4116.5583157219135,0.0943314112759464,0.195
1980-01-24,1980-02-04,1974.4395,1.007717362570275,1989.676965494573,0.179,1980,1,24,1980.01,1979,4,116,17,0.1719080898187311,171.37210993246276,0.05,1,Wet,49,8,7,5,81,150.0,0.07538912225518707,1100.0,739.6769654945731,51.0,10.0,18.0,24.655898849819106,636.021066644754,100.0,18.0,25.0,29.655898849819106,717.021066644754,1243.0,4,275.0,275.0,275.0,275.0,971.1033643129113,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.959733693973998,16.959733693973998,16.959733693973998,16.959733693973998,0.9267761032537556,0.9267761032537556,0.9267761032537556,0.9267761032537556,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.554841728583725,41.554841728583725,41.554841728583725,41.554841728583725,166.2193669143349,3989.264805944038,0.08354088115656395,0.18
1980-01-25,1980-02-05,2049.9848,1.0087284286222238,2067.877946003444,0.17,1980,1,25,1980.01,1979,4,117,17,0.17866465453469754,78.20098050887077,0.05,1,Wet,49,8,7,5,81,150.0,0.07253813035237534,1100.0,817.8779460034439,51.0,10.0,18.0,27.262598200114798,711.6153478033292,100.0,18.0,25.0,32.2625982001148,792.6153478033292,1243.0,4,275.0,275.0,275.0,275.0,971.321613406562,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.741484600323318,16.741484600323318,16.741484600323318,16.741484600323318,0.9254779199839732,0.9254779199839732,0.9254779199839732,0.9254779199839732,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.9626275248671,40.9626275248671,40.9626275248671,40.9626275248671,163.8505100994684,3932.412242387242,0.07923606439932289,0.17
1980-01-26,1980-02-06,2101.345,1.0110634560377072,2124.593138027556,0.165,1980,1,26,1980.01,1979,4,118,17,0.18356484712558085,56.71519202411218,0.05,1,Wet,49,8,7,5,81,150.0,0.07060175302046677,1100.0,874.593138027556,51.0,10.0,18.0,29.15310460091853,766.4400334266376,100.0,18.0,25.0,34.15310460091854,847.4400334266376,1243.0,4,275.0,275.0,275.0,275.0,971.4769813827353,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.58611662415008,16.58611662415008,16.58611662415008,16.58611662415008,0.924466692259618,0.924466692259618,0.924466692259618,0.924466692259618,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.53813458507055,40.53813458507055,40.53813458507055,40.53813458507055,162.1525383402822,3891.660920166773,0.07632168975694915,0.165
1980-01-27,1980-02-07,2127.3261,1.0066333389304878,2141.4373750369728,0.162,1980,1,27,1980.01,1979,4,119,17,0.18502018920319446,16.844237009416698,0.05,1,Wet,49,8,7,5,81,150.0,0.07004640983134526,1100.0,891.4373750369728,51.0,10.0,18.0,29.71457916789909,782.7227958690736,100.0,18.0,25.0,34.71457916789909,863.7227958690736,1243.0,4,275.0,275.0,275.0,275.0,971.5226669671747,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.540431039710327,16.540431039710327,16.540431039710327,16.540431039710327,0.924155565274514,0.924155565274514,0.924155565274514,0.924155565274514,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.4128689987564,40.4128689987564,40.4128689987564,40.4128689987564,161.6514759950256,3879.635423880615,0.0754873702492629,0.16
1980-01-28,1980-02-08,2166.6756,1.0070373982720155,2181.9233591234583,0.157,1980,1,28,1980.01,1979,4,120,18,0.1885181782282668,40.4859840864856,0.05,1,Wet,49,8,7,5,81,150.0,0.06874668597904343,1100.0,931.9233591234585,51.0,10.0,18.0,31.064111970781948,821.8592471526764,100.0,18.0,25.0,36.06411197078194,902.8592471526764,1243.0,4,275.0,275.0,275.0,275.0,971.6316353019479,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.43146270493726,16.43146270493726,16.43146270493726,16.43146270493726,0.9233881928933392,0.9233881928933392,0.9233881928933392,0.9233881928933392,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.11329333357549,40.11329333357549,40.11329333357549,40.11329333357549,160.45317333430194,3850.876160023247,0.07353749281036187,0.155
1980-01-29,1980-02-09,2179.8933,1.0054373169592357,2191.7460708094145,0.156,1980,1,29,1980.01,1979,4,121,18,0.18936686051793344,9.822711685956165,0.05,1,Wet,49,8,7,5,81,150.0,0.06843858510698952,1100.0,941.7460708094144,51.0,10.0,18.0,31.391535693647146,831.3545351157674,100.0,18.0,25.0,36.39153569364715,912.3545351157674,1243.0,4,275.0,275.0,275.0,275.0,971.6578968425687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.405201164316694,16.405201164316694,16.405201164316694,16.405201164316694,0.9231979279213466,0.9231979279213466,0.9231979279213466,0.9231979279213466,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.0409302012644,40.0409302012644,40.0409302012644,40.0409302012644,160.1637208050576,3843.9292993213817,0.07307585624912695,0.155
1980-01-30,1980-02-10,2206.4807,1.007934911855717,2223.988929865841,0.153,1980,1,30,1980.01,1979,4,122,18,0.19215264354040867,32.242859056426376,0.05,1,Wet,49,8,7,5,81,150.0,0.06744637888510019,1100.0,973.9889298658408,51.0,10.0,18.0,32.4662976621947,862.5226322036463,100.0,18.0,25.0,37.466297662194705,943.5226322036464,1243.0,4,275.0,275.0,275.0,275.0,971.7436234765016,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.319474530383744,16.319474530383744,16.319474530383744,16.319474530383744,0.922562437544916,0.922562437544916,0.922562437544916,0.922562437544916,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.80427480511329,39.80427480511329,39.80427480511329,39.80427480511329,159.21709922045315,3821.2103812908754,0.07159077866006182,0.155
1980-01-31,1980-02-11,2219.8507,1.0049092854761474,2230.748580800726,0.153,1980,1,31,1980.01,1979,4,123,18,0.19273667738118272,6.7596509348850295,0.05,1,Wet,49,8,7,5,81,150.0,0.06724200176164971,1100.0,980.748580800726,51.0,10.0,18.0,32.6916193600242,869.0569614407018,100.0,18.0,25.0,37.691619360024205,950.0569614407016,1243.0,4,275.0,275.0,275.0,275.0,971.7615041659112,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.301593840973922,16.301593840973922,16.301593840973922,16.301593840973922,0.9224271093809082,0.9224271093809082,0.9224271093809082,0.9224271093809082,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.754830241245045,39.754830241245045,39.754830241245045,39.754830241245045,159.01932096498018,3816.4637031595253,0.07128518306975692,0.155
1980-02-01,1980-02-12,2219.8507,1.0049092854761474,2230.748580800726,0.153,1980,2,1,1980.02,1979,5,124,18,0.19273667738118272,0.0,0.05,1,Wet,55,10,10,8,114,197.0,0.08831116231363327,1100.0,933.748580800726,45.0,8.0,15.0,37.91872409343049,827.8298567072953,100.0,18.0,25.0,45.91872409343049,941.8298567072953,1243.0,4,275.0,275.0,275.0,275.0,971.7615041659112,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.301593840973922,16.301593840973922,16.301593840973922,16.301593840973922,0.9224271093809082,0.9224271093809082,0.9224271093809082,0.9224271093809082,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.754830241245045,39.754830241245045,39.754830241245045,39.754830241245045,159.01932096498018,3816.4637031595253,0.07128518306975692,0.155
1980-02-02,1980-02-13,2246.7435,1.0063105022677217,2260.9215799517387,0.149,1980,2,2,1980.02,1979,5,125,18,0.19534362450783024,30.17299915101285,0.05,1,Wet,55,10,10,8,114,197.0,0.08713261076671447,1100.0,963.9215799517387,45.0,8.0,15.0,39.14402355133964,856.7775564003989,100.0,18.0,25.0,47.14402355133964,970.7775564003987,1243.0,4,275.0,275.0,275.0,275.0,971.8409354494521,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.22216255743327,16.22216255743327,16.22216255743327,16.22216255743327,0.9218143474352948,0.9218143474352948,0.9218143474352948,0.9218143474352948,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.534840341753934,39.534840341753934,39.534840341753934,39.534840341753934,158.13936136701574,3795.3446728083777,0.0699446468065431,0.15
1980-02-03,1980-02-14,2260.2665,1.0047593387711842,2271.023873986659,0.14800000000000002,1980,2,3,1980.02,1979,5,126,18,0.1962164627124473,10.102294034920305,0.05,1,Wet,55,10,10,8,114,197.0,0.0867450149936897,1100.0,974.0238739866589,45.0,8.0,15.0,39.5542689943821,866.4696049922768,100.0,18.0,25.0,47.5542689943821,980.4696049922768,1243.0,4,275.0,275.0,275.0,275.0,971.8673915805392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.19570642634615,16.19570642634615,16.19570642634615,16.19570642634615,0.9216060531159724,0.9216060531159724,0.9216060531159724,0.9216060531159724,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.4614456450933,39.4614456450933,39.4614456450933,39.4614456450933,157.8457825803732,3788.298781928957,0.06950423744479775,0.15
1980-02-04,1980-02-15,2273.8406,1.0054033463898624,2286.1269483971328,0.146,1980,2,4,1980.02,1979,5,127,19,0.19752136834151227,15.103074410473713,0.05,1,Wet,55,10,10,8,114,197.0,0.0861719425240677,1100.0,989.1269483971328,45.0,8.0,15.0,40.16759181308153,880.9593565840512,100.0,18.0,25.0,48.16759181308153,994.9593565840512,1243.0,4,275.0,275.0,275.0,275.0,971.9068156987677,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.156282308117582,16.156282308117582,16.156282308117582,16.156282308117582,0.9212917633792536,0.9212917633792536,0.9212917633792536,0.9212917633792536,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.35196276372517,39.35196276372517,39.35196276372517,39.35196276372517,157.40785105490068,3777.788425317617,0.06885350403015184,0.145
1980-02-05,1980-02-16,2260.2665,1.0047593387711842,2271.023873986659,0.14800000000000002,1980,2,5,1980.02,1979,5,128,19,0.1962164627124473,15.103074410473713,0.05,1,Wet,55,10,10,8,114,197.0,0.0867450149936897,1100.0,974.0238739866589,45.0,8.0,15.0,39.5542689943821,866.4696049922768,100.0,18.0,25.0,47.5542689943821,980.4696049922768,1243.0,4,275.0,275.0,275.0,275.0,971.8673915805392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.19570642634615,16.19570642634615,16.19570642634615,16.19570642634615,0.9216060531159724,0.9216060531159724,0.9216060531159724,0.9216060531159724,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.4614456450933,39.4614456450933,39.4614456450933,39.4614456450933,157.8457825803732,3788.298781928957,0.06950423744479775,0.15
1980-02-06,1980-02-17,2260.2665,1.0047593387711842,2271.023873986659,0.14800000000000002,1980,2,6,1980.02,1979,5,129,19,0.1962164627124473,0.0,0.05,1,Wet,55,10,10,8,114,197.0,0.0867450149936897,1100.0,974.0238739866589,45.0,8.0,15.0,39.5542689943821,866.4696049922768,100.0,18.0,25.0,47.5542689943821,980.4696049922768,1243.0,4,275.0,275.0,275.0,275.0,971.8673915805392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.19570642634615,16.19570642634615,16.19570642634615,16.19570642634615,0.9216060531159724,0.9216060531159724,0.9216060531159724,0.9216060531159724,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.4614456450933,39.4614456450933,39.4614456450933,39.4614456450933,157.8457825803732,3788.298781928957,0.06950423744479775,0.15
1980-02-07,1980-02-18,2246.7435,1.0063105022677217,2260.9215799517387,0.149,1980,2,7,1980.02,1979,5,130,19,0.19534362450783024,10.102294034920305,0.05,1,Wet,55,10,10,8,114,197.0,0.08713261076671447,1100.0,963.9215799517387,45.0,8.0,15.0,39.14402355133964,856.7775564003989,100.0,18.0,25.0,47.14402355133964,970.7775564003987,1243.0,4,275.0,275.0,275.0,275.0,971.8409354494521,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.22216255743327,16.22216255743327,16.22216255743327,16.22216255743327,0.9218143474352948,0.9218143474352948,0.9218143474352948,0.9218143474352948,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.534840341753934,39.534840341753934,39.534840341753934,39.534840341753934,158.13936136701574,3795.3446728083777,0.0699446468065431,0.15
1980-02-08,1980-02-19,2233.2716,1.0065752615353063,2247.955944849372,0.15,1980,2,8,1980.02,1979,5,131,19,0.19422339363498567,12.965635102366832,0.05,1,Wet,55,10,10,8,114,197.0,0.0876351693863824,1100.0,950.9559448493719,45.0,8.0,15.0,38.617500298451645,844.3384445509201,100.0,18.0,25.0,46.61750029845165,958.3384445509199,1243.0,4,275.0,275.0,275.0,275.0,971.8068792939205,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.256218712964895,16.256218712964895,16.256218712964895,16.256218712964895,0.9220793870168916,0.9220793870168916,0.9220793870168916,0.9220793870168916,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.62922909549293,39.62922909549293,39.62922909549293,39.62922909549293,158.5169163819717,3804.405993167321,0.0705160244555386,0.15
1980-02-09,1980-02-20,2219.8507,1.0049092854761474,2230.748580800726,0.153,1980,2,9,1980.02,1979,5,132,19,0.19273667738118272,17.207364048646017,0.05,1,Wet,55,10,10,8,114,197.0,0.08831116231363327,1100.0,933.748580800726,45.0,8.0,15.0,37.91872409343049,827.8298567072953,100.0,18.0,25.0,45.91872409343049,941.8298567072953,1243.0,4,275.0,275.0,275.0,275.0,971.7615041659112,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.301593840973922,16.301593840973922,16.301593840973922,16.301593840973922,0.9224271093809082,0.9224271093809082,0.9224271093809082,0.9224271093809082,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.754830241245045,39.754830241245045,39.754830241245045,39.754830241245045,159.01932096498018,3816.4637031595253,0.07128518306975692,0.155
1980-02-10,1980-02-21,2246.7435,1.0063105022677217,2260.9215799517387,0.149,1980,2,10,1980.02,1979,5,133,19,0.19534362450783024,30.17299915101285,0.05,1,Wet,55,10,10,8,114,197.0,0.08713261076671447,1100.0,963.9215799517387,45.0,8.0,15.0,39.14402355133964,856.7775564003989,100.0,18.0,25.0,47.14402355133964,970.7775564003987,1243.0,4,275.0,275.0,275.0,275.0,971.8409354494521,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.22216255743327,16.22216255743327,16.22216255743327,16.22216255743327,0.9218143474352948,0.9218143474352948,0.9218143474352948,0.9218143474352948,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.534840341753934,39.534840341753934,39.534840341753934,39.534840341753934,158.13936136701574,3795.3446728083777,0.0699446468065431,0.15
1980-02-11,1980-02-22,2233.2716,1.0065752615353063,2247.955944849372,0.15,1980,2,11,1980.02,1979,5,134,20,0.19422339363498567,12.965635102366832,0.07,1,Wet,55,10,10,8,114,197.0,0.0876351693863824,1100.0,950.9559448493719,45.0,8.0,15.0,38.617500298451645,844.3384445509201,100.0,18.0,25.0,46.61750029845165,958.3384445509199,1243.0,4,275.0,275.0,275.0,275.0,971.8068792939205,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.256218712964895,16.256218712964895,16.256218712964895,16.256218712964895,0.9220793870168916,0.9220793870168916,0.9220793870168916,0.9220793870168916,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.62922909549293,39.62922909549293,39.62922909549293,39.62922909549293,158.5169163819717,3804.405993167321,0.0705160244555386,0.15
1980-02-12,1980-02-23,2206.4807,1.007934911855717,2223.988929865841,0.153,1980,2,12,1980.02,1979,5,135,20,0.19215264354040867,23.96701498353105,0.07,1,Wet,55,10,10,8,114,197.0,0.08857957760243157,1100.0,926.9889298658408,45.0,8.0,15.0,37.64422050216612,821.3447093636747,100.0,18.0,25.0,45.64422050216612,935.3447093636747,1243.0,4,275.0,275.0,275.0,275.0,971.7436234765016,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.319474530383744,16.319474530383744,16.319474530383744,16.319474530383744,0.922562437544916,0.922562437544916,0.922562437544916,0.922562437544916,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.80427480511329,39.80427480511329,39.80427480511329,39.80427480511329,159.21709922045315,3821.2103812908754,0.07159077866006182,0.155
1980-02-13,1980-02-24,2193.1616,1.007934911855717,2210.5641439813435,0.155,1980,2,13,1980.02,1979,5,136,20,0.1909927420399881,13.424785884497394,0.07,1,Wet,55,10,10,8,114,197.0,0.08911752257285442,1100.0,913.5641439813437,44.99999999999997,8.0,15.0,37.0990515322373,808.4650924491061,100.0,18.0,25.0,45.099051532237304,922.465092449106,1243.0,4,275.0,275.0,275.0,275.0,971.7080181761984,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.355079830686993,16.355079830686993,16.355079830686993,16.355079830686993,0.9228290560315984,0.9228290560315984,0.9228290560315984,0.9228290560315984,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.90264692532737,39.90264692532737,39.90264692532737,39.90264692532737,159.61058770130947,3830.6541048314284,0.07220355407278177,0.155
1980-02-14,1980-02-25,2179.8933,1.0054373169592357,2191.7460708094145,0.156,1980,2,14,1980.02,1979,5,137,20,0.18936686051793344,18.81807317192897,0.07,1,Wet,55,10,10,8,114,197.0,0.08988267510717958,1100.0,894.7460708094145,45.0,8.0,15.0,36.334865819671656,790.4112049897427,100.0,18.0,25.0,44.33486581967166,904.4112049897427,1243.0,4,275.0,275.0,275.0,275.0,971.6578968425687,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.405201164316694,16.405201164316694,16.405201164316694,16.405201164316694,0.9231979279213466,0.9231979279213466,0.9231979279213466,0.9231979279213466,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.0409302012644,40.0409302012644,40.0409302012644,40.0409302012644,160.1637208050576,3843.9292993213817,0.07307585624912695,0.155
1980-02-15,1980-02-26,2260.2665,1.0047593387711842,2271.023873986659,0.14800000000000002,1980,2,15,1980.02,1979,5,138,20,0.1962164627124473,79.27780317724455,0.07,1,Wet,55,10,10,8,114,197.0,0.0867450149936897,1100.0,974.0238739866589,45.0,8.0,15.0,39.5542689943821,866.4696049922768,100.0,18.0,25.0,47.5542689943821,980.4696049922768,1243.0,4,275.0,275.0,275.0,275.0,971.8673915805392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.19570642634615,16.19570642634615,16.19570642634615,16.19570642634615,0.9216060531159724,0.9216060531159724,0.9216060531159724,0.9216060531159724,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.4614456450933,39.4614456450933,39.4614456450933,39.4614456450933,157.8457825803732,3788.298781928957,0.06950423744479775,0.15
1980-02-16,1980-02-27,2328.6506,1.0025776683450314,2334.6530889382584,0.141,1980,2,16,1980.02,1979,5,139,20,0.20171402688426554,63.62921495159935,0.07,1,Wet,55,10,10,8,114,197.0,0.0843808448173303,1100.0,1037.6530889382584,45.0,8.0,15.0,42.13819650510693,927.5148924331514,100.0,18.0,25.0,50.13819650510693,1041.5148924331515,1243.0,4,275.0,275.0,275.0,275.0,972.0324599875308,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.030638019354413,16.030638019354413,16.030638019354413,16.030638019354413,0.9202590151321676,0.9202590151321676,0.9202590151321676,0.9202590151321676,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.002160497962436,39.002160497962436,39.002160497962436,39.002160497962436,156.00864199184974,3744.2074078043934,0.06682305081257216,0.14
