Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1980-02-17,1980-02-28,2287.4661,1.0025586853016195,2293.319005888023,0.14400000000000002,1980,2,17,1980.02,1979,5,140,20,0.1981427621087252,41.33408305023522,0.07,1,Wet,55,10,10,8,114,197.0,0.08590169945577078,1100.0,996.3190058880232,45.0,8.0,15.0,40.45965506144256,887.8593508265807,100.0,18.0,25.0,48.45965506144257,1001.8593508265807,1243.0,4,275.0,275.0,275.0,275.0,971.9255357343599,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.137562272525273,16.137562272525273,16.137562272525273,16.137562272525273,0.9211408942482314,0.9211408942482314,0.9211408942482314,0.9211408942482314,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.299929508348754,39.299929508348754,39.299929508348754,39.299929508348754,157.19971803339502,3772.79323280148,0.06854681691896755,0.145
1980-02-18,1980-02-29,2280.6534,1.0054033463898624,2292.976560315417,0.145,1980,2,18,1980.02,1979,5,141,21,0.19811317481125204,0.3424455726062661,0.07,1,Wet,55,10,10,8,114,197.0,0.08591452848209713,1100.0,995.9765603154167,45.0,8.0,15.0,40.44574864225043,887.5308116731665,100.0,18.0,25.0,48.445748642250436,1001.5308116731663,1243.0,4,275.0,275.0,275.0,275.0,971.9246451726236,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.138452834261628,16.138452834261628,16.138452834261628,16.138452834261628,0.9211480953102512,0.9211480953102512,0.9211480953102512,0.9211480953102512,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.30240554618565,39.30240554618565,39.30240554618565,39.30240554618565,157.2096221847426,3773.030932433823,0.06856137341548629,0.145
1980-02-19,1980-03-01,2273.8406,1.0054033463898624,2286.1269483971328,0.146,1980,2,19,1980.02,1979,5,142,21,0.19752136834151227,6.849611918284153,0.07,1,Wet,55,10,10,8,114,197.0,0.0861719425240677,1100.0,989.1269483971328,45.0,8.0,15.0,40.16759181308153,880.9593565840512,100.0,18.0,25.0,48.16759181308153,994.9593565840512,1243.0,4,275.0,275.0,275.0,275.0,971.9068156987677,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.156282308117582,16.156282308117582,16.156282308117582,16.156282308117582,0.9212917633792536,0.9212917633792536,0.9212917633792536,0.9212917633792536,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.35196276372517,39.35196276372517,39.35196276372517,39.35196276372517,157.40785105490068,3777.788425317617,0.06885350403015184,0.145
1980-02-20,1980-03-02,2273.8406,1.0054033463898624,2286.1269483971328,0.146,1980,2,20,1980.02,1979,5,143,21,0.19752136834151227,0.0,0.07,1,Wet,55,10,10,8,114,197.0,0.0861719425240677,1100.0,989.1269483971328,45.0,8.0,15.0,40.16759181308153,880.9593565840512,100.0,18.0,25.0,48.16759181308153,994.9593565840512,1243.0,4,275.0,275.0,275.0,275.0,971.9068156987677,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.156282308117582,16.156282308117582,16.156282308117582,16.156282308117582,0.9212917633792536,0.9212917633792536,0.9212917633792536,0.9212917633792536,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.35196276372517,39.35196276372517,39.35196276372517,39.35196276372517,157.40785105490068,3777.788425317617,0.06885350403015184,0.145
1980-02-21,1980-03-03,2260.2665,1.0047593387711842,2271.023873986659,0.14800000000000002,1980,2,21,1980.02,1979,5,144,21,0.1962164627124473,15.103074410473713,0.12,2,Mod_Wet,49,8,7,5,93,162.0,0.07133346410648594,1100.0,1009.0238739866589,51.0,10.0,18.0,31.14271216008207,898.881161826577,100.0,18.0,25.0,36.14271216008207,991.881161826577,1243.0,4,275.0,275.0,275.0,275.0,971.8673915805392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.19570642634615,16.19570642634615,16.19570642634615,16.19570642634615,0.9216060531159724,0.9216060531159724,0.9216060531159724,0.9216060531159724,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.4614456450933,39.4614456450933,39.4614456450933,39.4614456450933,157.8457825803732,3788.298781928957,0.06950423744479775,0.15
1980-02-22,1980-03-04,2246.7435,1.0063105022677217,2260.9215799517387,0.149,1980,2,22,1980.02,1979,5,145,21,0.19534362450783024,10.102294034920305,0.12,2,Mod_Wet,49,8,7,5,93,162.0,0.07165219768633374,1100.0,998.9215799517387,51.0,10.0,18.0,30.830912961473413,889.0906669902654,100.0,18.0,25.0,35.83091296147341,982.0906669902654,1243.0,4,275.0,275.0,275.0,275.0,971.8409354494521,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.22216255743327,16.22216255743327,16.22216255743327,16.22216255743327,0.9218143474352948,0.9218143474352948,0.9218143474352948,0.9218143474352948,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.534840341753934,39.534840341753934,39.534840341753934,39.534840341753934,158.13936136701574,3795.3446728083777,0.0699446468065431,0.15
1980-02-23,1980-03-05,2219.8507,1.0049092854761474,2230.748580800726,0.153,1980,2,23,1980.02,1979,5,146,21,0.19273667738118272,30.17299915101285,0.12,2,Mod_Wet,49,8,7,5,93,162.0,0.07262136190258169,1100.0,968.748580800726,51.0,10.0,18.0,29.89964755557796,859.848933245148,100.0,18.0,25.0,34.89964755557796,952.848933245148,1243.0,4,275.0,275.0,275.0,275.0,971.7615041659112,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.301593840973922,16.301593840973922,16.301593840973922,16.301593840973922,0.9224271093809082,0.9224271093809082,0.9224271093809082,0.9224271093809082,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.754830241245045,39.754830241245045,39.754830241245045,39.754830241245045,159.01932096498018,3816.4637031595253,0.07128518306975692,0.155
1980-02-24,1980-03-06,2206.4807,1.007934911855717,2223.988929865841,0.153,1980,2,24,1980.02,1979,5,147,21,0.19215264354040867,6.7596509348850295,0.12,2,Mod_Wet,49,8,7,5,93,162.0,0.07284208919590819,1100.0,961.9889298658408,51.0,10.0,18.0,29.691016353883978,853.2979135119568,100.0,18.0,25.0,34.69101635388398,946.2979135119568,1243.0,4,275.0,275.0,275.0,275.0,971.7436234765016,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.319474530383744,16.319474530383744,16.319474530383744,16.319474530383744,0.922562437544916,0.922562437544916,0.922562437544916,0.922562437544916,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.80427480511329,39.80427480511329,39.80427480511329,39.80427480511329,159.21709922045315,3821.2103812908754,0.07159077866006182,0.155
1980-02-25,1980-03-07,2206.4807,1.007934911855717,2223.988929865841,0.153,1980,2,25,1980.02,1979,5,148,22,0.19215264354040867,0.0,0.12,2,Mod_Wet,49,8,7,5,93,162.0,0.07284208919590819,1100.0,961.9889298658408,51.0,10.0,18.0,29.691016353883978,853.2979135119568,100.0,18.0,25.0,34.69101635388398,946.2979135119568,1243.0,4,275.0,275.0,275.0,275.0,971.7436234765016,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.319474530383744,16.319474530383744,16.319474530383744,16.319474530383744,0.922562437544916,0.922562437544916,0.922562437544916,0.922562437544916,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.80427480511329,39.80427480511329,39.80427480511329,39.80427480511329,159.21709922045315,3821.2103812908754,0.07159077866006182,0.155
1980-02-26,1980-03-08,2219.8507,1.0049092854761474,2230.748580800726,0.153,1980,2,26,1980.02,1979,5,149,22,0.19273667738118272,6.7596509348850295,0.12,2,Mod_Wet,49,8,7,5,93,162.0,0.07262136190258169,1100.0,968.748580800726,51.0,10.0,18.0,29.89964755557796,859.848933245148,100.0,18.0,25.0,34.89964755557796,952.848933245148,1243.0,4,275.0,275.0,275.0,275.0,971.7615041659112,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.301593840973922,16.301593840973922,16.301593840973922,16.301593840973922,0.9224271093809082,0.9224271093809082,0.9224271093809082,0.9224271093809082,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.754830241245045,39.754830241245045,39.754830241245045,39.754830241245045,159.01932096498018,3816.4637031595253,0.07128518306975692,0.155
1980-02-27,1980-03-09,2233.2716,1.0065752615353063,2247.955944849372,0.15,1980,2,27,1980.02,1979,5,150,22,0.19422339363498567,17.207364048646017,0.12,2,Mod_Wet,49,8,7,5,93,162.0,0.07206546924159365,1100.0,985.9559448493719,51.0,10.0,18.0,30.43073903856086,876.5252058108111,100.0,18.0,25.0,35.43073903856086,969.5252058108113,1243.0,4,275.0,275.0,275.0,275.0,971.8068792939205,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.256218712964895,16.256218712964895,16.256218712964895,16.256218712964895,0.9220793870168916,0.9220793870168916,0.9220793870168916,0.9220793870168916,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.62922909549293,39.62922909549293,39.62922909549293,39.62922909549293,158.5169163819717,3804.405993167321,0.0705160244555386,0.15
1980-02-28,1980-03-10,2246.7435,1.0063105022677217,2260.9215799517387,0.149,1980,2,28,1980.02,1979,5,151,22,0.19534362450783024,12.965635102366832,0.12,2,Mod_Wet,49,8,7,5,93,162.0,0.07165219768633374,1100.0,998.9215799517387,51.0,10.0,18.0,30.830912961473413,889.0906669902654,100.0,18.0,25.0,35.83091296147341,982.0906669902654,1243.0,4,275.0,275.0,275.0,275.0,971.8409354494521,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.22216255743327,16.22216255743327,16.22216255743327,16.22216255743327,0.9218143474352948,0.9218143474352948,0.9218143474352948,0.9218143474352948,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.534840341753934,39.534840341753934,39.534840341753934,39.534840341753934,158.13936136701574,3795.3446728083777,0.0699446468065431,0.15
1980-02-29,1980-03-11,2219.8507,1.0049092854761474,2230.748580800726,0.153,1980,2,29,1980.02,1979,5,152,22,0.19273667738118272,30.17299915101285,0.12,2,Mod_Wet,49,8,7,5,93,162.0,0.07262136190258169,1100.0,968.748580800726,51.0,10.0,18.0,29.89964755557796,859.848933245148,100.0,18.0,25.0,34.89964755557796,952.848933245148,1243.0,4,275.0,275.0,275.0,275.0,971.7615041659112,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.301593840973922,16.301593840973922,16.301593840973922,16.301593840973922,0.9224271093809082,0.9224271093809082,0.9224271093809082,0.9224271093809082,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.754830241245045,39.754830241245045,39.754830241245045,39.754830241245045,159.01932096498018,3816.4637031595253,0.07128518306975692,0.155
1980-03-01,1980-03-12,2219.8507,1.0049092854761474,2230.748580800726,0.153,1980,3,1,1980.03,1979,6,153,22,0.19273667738118272,0.0,0.24,2,Mod_Wet,59,11,12,13,144,239.0,0.1071389228068952,1100.0,891.7485808007259,41.0,7.0,13.0,48.50515293058342,782.2434278701422,100.0,18.0,25.0,61.50515293058342,926.2434278701423,1243.0,4,275.0,275.0,275.0,275.0,971.7615041659112,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.301593840973922,16.301593840973922,16.301593840973922,16.301593840973922,0.9224271093809082,0.9224271093809082,0.9224271093809082,0.9224271093809082,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.754830241245045,39.754830241245045,39.754830241245045,39.754830241245045,159.01932096498018,3816.4637031595253,0.07128518306975692,0.155
1980-03-02,1980-03-13,2260.2665,1.0047593387711842,2271.023873986659,0.14800000000000002,1980,3,2,1980.03,1979,6,154,22,0.1962164627124473,40.27529318593313,0.24,2,Mod_Wet,59,11,12,13,144,239.0,0.1052388760583342,1100.0,932.0238739866589,41.000000000000036,7.0,13.0,50.69585925450447,820.3280147321547,100.0,18.0,25.0,63.69585925450447,964.3280147321547,1243.0,4,275.0,275.0,275.0,275.0,971.8673915805392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.19570642634615,16.19570642634615,16.19570642634615,16.19570642634615,0.9216060531159724,0.9216060531159724,0.9216060531159724,0.9216060531159724,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.4614456450933,39.4614456450933,39.4614456450933,39.4614456450933,157.8457825803732,3788.298781928957,0.06950423744479775,0.15
1980-03-03,1980-03-14,2260.2665,1.0047593387711842,2271.023873986659,0.14800000000000002,1980,3,3,1980.03,1979,6,155,23,0.1962164627124473,0.0,0.24,2,Mod_Wet,59,11,12,13,144,239.0,0.1052388760583342,1100.0,932.0238739866589,41.000000000000036,7.0,13.0,50.69585925450447,820.3280147321547,100.0,18.0,25.0,63.69585925450447,964.3280147321547,1243.0,4,275.0,275.0,275.0,275.0,971.8673915805392,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.19570642634615,16.19570642634615,16.19570642634615,16.19570642634615,0.9216060531159724,0.9216060531159724,0.9216060531159724,0.9216060531159724,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.4614456450933,39.4614456450933,39.4614456450933,39.4614456450933,157.8457825803732,3788.298781928957,0.06950423744479775,0.15
1980-03-04,1980-03-15,2287.4661,1.0025586853016195,2293.319005888023,0.14400000000000002,1980,3,4,1980.03,1979,6,156,23,0.1981427621087252,22.29513190136413,0.24,2,Mod_Wet,59,11,12,13,144,239.0,0.10421576736004677,1100.0,954.3190058880232,40.999999999999964,7.0,13.0,51.90856517382553,841.4104407141976,100.0,18.0,25.0,64.90856517382554,985.4104407141976,1243.0,4,275.0,275.0,275.0,275.0,971.9255357343599,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.137562272525273,16.137562272525273,16.137562272525273,16.137562272525273,0.9211408942482314,0.9211408942482314,0.9211408942482314,0.9211408942482314,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.299929508348754,39.299929508348754,39.299929508348754,39.299929508348754,157.19971803339502,3772.79323280148,0.06854681691896755,0.145
1980-03-05,1980-03-16,2301.1428,1.002537194790382,2306.981247524085,0.14300000000000002,1980,3,5,1980.03,1979,6,157,23,0.1993231797860809,13.662241636061935,0.24,2,Mod_Wet,59,11,12,13,144,239.0,0.10359858809277332,1100.0,967.9812475240852,41.000000000000036,7.0,13.0,52.65169965612178,854.3295478679632,100.0,18.0,25.0,65.65169965612179,998.3295478679632,1243.0,4,275.0,275.0,275.0,275.0,971.9610021561388,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.102095850746494,16.102095850746494,16.102095850746494,16.102095850746494,0.9208521793872356,0.9208521793872356,0.9208521793872356,0.9208521793872356,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.201267082081664,39.201267082081664,39.201267082081664,39.201267082081664,156.80506832832666,3763.32163987984,0.06796980621173844,0.145
1980-03-06,1980-03-17,2328.6506,1.0025776683450314,2334.6530889382584,0.141,1980,3,6,1980.03,1979,6,158,23,0.20171402688426554,27.67184141417329,0.24,2,Mod_Wet,59,11,12,13,144,239.0,0.10237066960072053,1100.0,995.6530889382584,40.999999999999964,7.0,13.0,54.15686257823163,880.4962263600268,100.0,18.0,25.0,67.15686257823162,1024.4962263600266,1243.0,4,275.0,275.0,275.0,275.0,972.0324599875308,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.030638019354413,16.030638019354413,16.030638019354413,16.030638019354413,0.9202590151321676,0.9202590151321676,0.9202590151321676,0.9202590151321676,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.002160497962436,39.002160497962436,39.002160497962436,39.002160497962436,156.00864199184974,3744.2074078043934,0.06682305081257216,0.14
1980-03-07,1980-03-18,2342.4819,1.0024776981327097,2348.2858630295364,0.14,1980,3,7,1980.03,1979,6,159,23,0.2028918985657519,13.632774091277952,0.24,2,Mod_Wet,59,11,12,13,144,239.0,0.10177636537472692,1100.0,1009.2858630295365,41.0,7.0,13.0,54.89839422336391,893.3874688061724,100.0,18.0,25.0,67.89839422336391,1037.3874688061724,1243.0,4,275.0,275.0,275.0,275.0,972.0674807392453,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.995617267639956,15.995617267639956,15.995617267639956,15.995617267639956,0.9199627179624252,0.9199627179624252,0.9199627179624252,0.9199627179624252,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.90442569272837,38.90442569272837,38.90442569272837,38.90442569272837,155.6177027709135,3734.8248665019237,0.06626863671961566,0.14
1980-03-08,1980-03-19,2370.2993,1.0055836851994109,2383.534305119585,0.136,1980,3,8,1980.03,1979,6,160,23,0.2059373639623322,35.24844209004869,0.24,2,Mod_Wet,59,11,12,13,144,239.0,0.10027126502297563,1100.0,1044.534305119585,41.0,7.0,12.999999999999993,56.815673500228485,926.7186316193564,100.0,18.0,25.0,69.81567350022848,1070.7186316193563,1243.0,4,275.0,275.0,275.0,275.0,972.1574754485167,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.905622558368535,15.905622558368535,15.905622558368535,15.905622558368535,0.9191844310938994,0.9191844310938994,0.9191844310938994,0.9191844310938994,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.652813304784274,38.652813304784274,38.652813304784274,38.652813304784274,154.6112532191371,3710.6700772592894,0.0648663847157761,0.135
1980-03-09,1980-03-20,2398.3241,1.0089956305273171,2419.898537488359,0.133,1980,3,9,1980.03,1979,6,161,23,0.20907923363899425,36.36423236877408,0.24,2,Mod_Wet,59,11,12,13,144,239.0,0.09876447144269976,1100.0,1080.8985374883591,41.0,7.0,13.000000000000007,58.793644298530005,961.104893189829,100.0,18.0,25.0,71.79364429853001,1105.104893189829,1243.0,4,275.0,275.0,275.0,275.0,972.2494950176848,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.813602989200561,15.813602989200561,15.813602989200561,15.813602989200561,0.9183635096397524,0.9183635096397524,0.9183635096397524,0.9183635096397524,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.39487228819633,38.39487228819633,38.39487228819633,38.39487228819633,153.57948915278533,3685.9077396668467,0.06346525970968488,0.135
1980-03-10,1980-03-21,2412.4143,1.0098110566402412,2436.082633337028,0.132,1980,3,10,1980.03,1979,6,162,24,0.2104775395203192,16.184095848668676,0.24,2,Mod_Wet,59,11,12,13,144,239.0,0.09810833045207903,1100.0,1097.0826333370278,41.0,7.0,12.999999999999993,59.673950767286044,976.4086825697419,100.0,18.0,25.0,72.67395076728604,1120.4086825697418,1243.0,4,275.0,275.0,275.0,275.0,972.2901840428467,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.772913964038663,15.772913964038663,15.772913964038663,15.772913964038663,0.9179924165927356,0.9179924165927356,0.9179924165927356,0.9179924165927356,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.280606054778794,38.280606054778794,38.280606054778794,38.280606054778794,153.12242421911517,3674.938181258764,0.06285600583645347,0.13
1980-03-11,1980-03-22,2440.7511,1.0117196686205727,2469.355894077297,0.129,1980,3,11,1980.03,1979,6,163,24,0.2133523492482785,33.27326074026996,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.09678637274328783,1100.0,1130.3558940772969,41.0,7.0,13.0,61.483793401693966,1007.8721006756027,100.0,18.0,25.0,74.48379340169396,1151.8721006756027,1243.0,4,275.0,275.0,275.0,275.0,972.3733331520772,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.689764854808187,15.689764854808187,15.689764854808187,15.689764854808187,0.9172186324979014,0.9172186324979014,0.9172186324979014,0.9172186324979014,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.04670754886089,38.04670754886089,38.04670754886089,38.04670754886089,152.18683019544355,3652.483924690645,0.06163017269420774,0.13
1980-03-12,1980-03-23,2483.648,1.0125550059440391,2514.8302154029,0.125,1980,3,12,1980.03,1979,6,164,24,0.2172813306108106,45.474321325602425,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.09503623685454643,1100.0,1175.8302154029002,41.0,7.000000000000008,13.0,63.95729205120379,1050.8729233516963,100.0,18.0,25.0,76.95729205120378,1194.8729233516965,1243.0,4,275.0,275.0,275.0,275.0,972.485893378366,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.577204628519395,15.577204628519395,15.577204628519395,15.577204628519395,0.9161381054531968,0.9161381054531968,0.9161381054531968,0.9161381054531968,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.72925669914482,37.72925669914482,37.72925669914482,37.72925669914482,150.91702679657928,3622.008643117903,0.060010821355747423,0.125
1980-03-13,1980-03-24,2512.5079,1.0170210029996236,2555.273304502478,0.122,1980,3,13,1980.03,1979,6,165,24,0.22077561350901406,40.44308909957772,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.09353206937937868,1100.0,1216.2733045024781,41.0,7.000000000000008,13.0,66.15712534950717,1089.1161791529707,100.0,18.0,25.0,79.15712534950717,1233.1161791529707,1243.0,4,275.0,275.0,275.0,275.0,972.5849750508644,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.478122956020982,15.478122956020982,15.478122956020982,15.478122956020982,0.91515551165263,0.91515551165263,0.91515551165263,0.91515551165263,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.44906412353145,37.44906412353145,37.44906412353145,37.44906412353145,149.7962564941258,3595.110155859019,0.058622401067697824,0.12
1980-03-14,1980-03-25,2541.5783,1.015333152170216,2580.548706826419,0.12,1980,3,14,1980.03,1979,6,166,24,0.22295940826980265,25.275402323941307,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.09261596162388434,1100.0,1241.5487068264192,41.0,6.999999999999992,13.0,67.0,1113.5487068264194,100.0,18.0,25.0,80.0,1257.5487068264194,1243.0,4,275.0,275.0,275.0,275.0,972.6464169093676,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.416681097517724,15.416681097517724,15.416681097517724,15.416681097517724,0.914531397915911,0.914531397915911,0.914531397915911,0.914531397915911,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.27496858917255,37.27496858917255,37.27496858917255,37.27496858917255,149.0998743566902,3578.396984560565,0.05777836084328535,0.12
1980-03-15,1980-03-26,2570.8598,1.018561997736883,2618.580093789444,0.117,1980,3,15,1980.03,1979,6,167,24,0.22624532010340806,38.031386963024936,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.0912708381793792,1100.0,1279.5800937894442,41.0,7.0,13.0,67.0,1151.5800937894442,100.0,18.0,25.0,80.0,1295.5800937894442,1243.0,4,275.0,275.0,275.0,275.0,972.7381833826332,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.324914624252033,15.324914624252033,15.324914624252033,15.324914624252033,0.9135781639093192,0.9135781639093192,0.9135781639093192,0.9135781639093192,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.01447136770513,37.01447136770513,37.01447136770513,37.01447136770513,148.0578854708205,3553.389251299693,0.05654128579911433,0.115
1980-03-16,1980-03-27,2570.8598,1.018561997736883,2618.580093789444,0.117,1980,3,16,1980.03,1979,6,168,24,0.22624532010340806,0.0,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.0912708381793792,1100.0,1279.5800937894442,41.0,7.0,13.0,67.0,1151.5800937894442,100.0,18.0,25.0,80.0,1295.5800937894442,1243.0,4,275.0,275.0,275.0,275.0,972.7381833826332,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.324914624252033,15.324914624252033,15.324914624252033,15.324914624252033,0.9135781639093192,0.9135781639093192,0.9135781639093192,0.9135781639093192,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.01447136770513,37.01447136770513,37.01447136770513,37.01447136770513,148.0578854708205,3553.389251299693,0.05654128579911433,0.115
1980-03-17,1980-03-28,2600.3529,1.015107126139051,2639.636759266347,0.115,1980,3,17,1980.03,1979,6,169,25,0.2280646160006124,21.056665476902708,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.09054276091625084,1100.0,1300.6367592663466,41.0,7.000000000000008,13.0,67.0,1172.6367592663466,100.0,18.0,25.0,80.0,1316.6367592663466,1243.0,4,275.0,275.0,275.0,275.0,972.7886430556912,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.274454951194189,15.274454951194189,15.274454951194189,15.274454951194189,0.9130432436583806,0.9130432436583806,0.9130432436583806,0.9130432436583806,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.87099401231247,36.87099401231247,36.87099401231247,36.87099401231247,147.4839760492499,3539.615425181997,0.055872830051905,0.115
1980-03-18,1980-03-29,2615.179,1.0196828708723151,2666.653230564991,0.113,1980,3,18,1980.03,1979,6,170,25,0.2303988391208152,27.016471298643864,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.08962545158125505,1100.0,1327.6532305649912,41.0,7.0,13.0,67.0,1199.6532305649912,100.0,18.0,25.0,80.0,1343.6532305649912,1243.0,4,275.0,275.0,275.0,275.0,972.8530264886078,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.210071518277413,15.210071518277413,15.210071518277413,15.210071518277413,0.9123496273960032,0.9123496273960032,0.9123496273960032,0.9123496273960032,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.68768698464637,36.68768698464637,36.68768698464637,36.68768698464637,146.75074793858548,3522.017950526051,0.0550318077568312,0.115
1980-03-19,1980-03-30,2630.0582,1.018934078299127,2679.855927890061,0.112,1980,3,19,1980.03,1979,6,171,25,0.2315395521697013,13.202697325070405,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.08918389884794015,1100.0,1340.8559278900611,41.0,6.999999999999992,13.0,67.0,1212.8559278900611,100.0,18.0,25.0,80.0,1356.8559278900611,1243.0,4,275.0,275.0,275.0,275.0,972.8843451610828,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.178752845802551,15.178752845802551,15.178752845802551,15.178752845802551,0.9120077288569056,0.9120077288569056,0.9120077288569056,0.9120077288569056,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.5984240777786,36.5984240777786,36.5984240777786,36.5984240777786,146.39369631111438,3513.448711466745,0.054627450225048085,0.11
1980-03-20,1980-03-31,2644.9907,1.0196902089097957,2697.0711194474666,0.111,1980,3,20,1980.03,1979,6,172,25,0.2330269447202612,17.215191557405433,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.08861464507801431,1100.0,1358.0711194474663,41.0,7.000000000000008,13.0,67.0,1230.0711194474668,100.0,18.0,25.0,80.0,1374.0711194474668,1243.0,4,275.0,275.0,275.0,275.0,972.9250405271383,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.138057479746822,15.138057479746822,15.138057479746822,15.138057479746822,0.9115590712155174,0.9115590712155174,0.9115590712155174,0.9115590712155174,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.482344838460776,36.482344838460776,36.482344838460776,36.482344838460776,145.9293793538431,3502.305104492235,0.05410661153931263,0.11
1980-03-21,1980-04-01,2659.9765,1.018271106558144,2708.577214073659,0.111,1980,3,21,1980.03,1979,6,173,25,0.2340210712959641,11.506094626192407,0.42,3,Normal,49,9,9,9,107,183.0,0.06756314682451706,1100.0,1425.577214073659,51.0,9.0,16.0,70.11035479050781,1279.4668592831508,100.0,18.0,25.0,79.11035479050781,1386.4668592831506,1243.0,4,275.0,275.0,275.0,275.0,972.9521513602173,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.110946646667983,15.110946646667983,15.110946646667983,15.110946646667983,0.9112574226990716,0.9112574226990716,0.9112574226990716,0.9112574226990716,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.40495746778714,36.40495746778714,36.40495746778714,36.40495746778714,145.61982987114857,3494.875916907565,0.053762480580030636,0.11
1980-03-22,1980-04-02,2690.1084,1.019362258722308,2742.194974831855,0.107,1980,3,22,1980.03,1979,6,174,25,0.23692564582547224,33.6177607581958,0.42,3,Normal,49,9,9,9,107,183.0,0.06673486082484749,1100.0,1459.1949748318548,51.0,9.0,16.0,71.0,1312.1949748318546,100.0,18.0,25.0,80.0,1419.1949748318546,1243.0,4,275.0,275.0,275.0,275.0,973.0309592440076,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.032138762877553,15.032138762877553,15.032138762877553,15.032138762877553,0.910368046422973,0.910368046422973,0.910368046422973,0.910368046422973,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.17974976521915,36.17974976521915,36.17974976521915,36.17974976521915,144.7189990608766,3473.255977461038,0.05277487574338161,0.105
1980-03-23,1980-04-03,2705.2546,1.0193258157250509,2757.5358518889448,0.106,1980,3,23,1980.03,1979,6,175,25,0.23825109760320484,15.340877057090438,0.42,3,Normal,49,9,9,9,107,183.0,0.06636359772970597,1100.0,1474.5358518889448,51.0,9.0,16.0,71.0,1327.5358518889452,100.0,18.0,25.0,80.0,1434.5358518889452,1243.0,4,275.0,275.0,275.0,275.0,973.0667244300729,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.996373576812243,14.996373576812243,14.996373576812243,14.996373576812243,0.9099582764069232,0.9099582764069232,0.9099582764069232,0.9099582764069232,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.077422877886974,36.077422877886974,36.077422877886974,36.077422877886974,144.3096915115479,3463.432596277149,0.05233284325666847,0.105
1980-03-24,1980-04-04,2720.4544,1.0208792028170672,2777.255319172183,0.105,1980,3,24,1980.03,1979,6,176,26,0.23995485957647664,19.719467283237922,0.42,3,Normal,49,9,9,9,107,183.0,0.06589239337726674,1100.0,1494.2553191721831,51.0,9.0,16.0,71.0,1347.2553191721831,100.0,18.0,25.0,80.0,1454.2553191721831,1243.0,4,275.0,275.0,275.0,275.0,973.1125180595552,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.950579947330155,14.950579947330155,14.950579947330155,14.950579947330155,0.909428005881888,0.909428005881888,0.909428005881888,0.909428005881888,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.946295552685385,35.946295552685385,35.946295552685385,35.946295552685385,143.7851822107415,3450.8443730577965,0.051772403213399765,0.105
1980-03-25,1980-04-05,2751.0152,1.0177464223106822,2799.835877522306,0.10300000000000001,1980,3,25,1980.03,1979,6,177,26,0.24190581981792725,22.58055835012283,0.42,3,Normal,49,9,9,9,107,183.0,0.06536097400178488,1100.0,1516.835877522306,51.0,9.0,16.0,71.0,1369.835877522306,100.0,18.0,25.0,80.0,1476.835877522306,1243.0,4,275.0,275.0,275.0,275.0,973.1647100411876,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.898387965697525,14.898387965697525,14.898387965697525,14.898387965697525,0.9088159740972488,0.9088159740972488,0.9088159740972488,0.9088159740972488,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.796701338650635,35.796701338650635,35.796701338650635,35.796701338650635,143.1868053546025,3436.48332851046,0.05114114241628857,0.105
1980-03-26,1980-04-06,2766.3764,1.0191961579043791,2819.480198197347,0.102,1980,3,26,1980.03,1979,6,178,26,0.2436030891242508,19.644320675040944,0.42,3,Normal,49,9,9,9,107,183.0,0.06490558086451617,1100.0,1536.4801981973471,51.0,9.0,16.0,71.0,1389.480198197347,100.0,18.0,25.0,80.0,1496.480198197347,1243.0,4,275.0,275.0,275.0,275.0,973.2099039850862,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.853194021799098,14.853194021799098,14.853194021799098,14.853194021799098,0.9082794032578364,0.9082794032578364,0.9082794032578364,0.9082794032578364,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.66704231136316,35.66704231136316,35.66704231136316,35.66704231136316,142.66816924545265,3424.0360618908635,0.05060087647952572,0.1
1980-03-27,1980-04-07,2781.7915,1.0160199745827974,2826.3557291246416,0.101,1980,3,27,1980.03,1979,6,179,26,0.24419713499636905,6.875530927294676,0.42,3,Normal,49,9,9,9,107,183.0,0.06474768837986201,1100.0,1543.3557291246414,51.0,9.0,16.0,71.0,1396.3557291246414,100.0,18.0,25.0,80.0,1503.3557291246414,1243.0,4,275.0,275.0,275.0,275.0,973.2256758310942,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.837422175791021,14.837422175791021,14.837422175791021,14.837422175791021,0.90809070769821,0.90809070769821,0.90809070769821,0.90809070769821,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.621767325791616,35.621767325791616,35.621767325791616,35.621767325791616,142.48706930316646,3419.6896632759954,0.050413706892902865,0.1
1980-03-28,1980-04-08,2797.2606,1.0155314298231606,2840.7060567059916,0.1,1980,3,28,1980.03,1979,6,180,26,0.2454370032993977,14.350327581350028,0.42,3,Normal,49,9,9,9,107,183.0,0.06442060401427173,1100.0,1557.7060567059916,51.0,9.0,16.0,71.0,1410.7060567059916,100.0,18.0,25.0,80.0,1517.7060567059916,1243.0,4,275.0,275.0,275.0,275.0,973.2585177251327,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.804580281752536,14.804580281752536,14.804580281752536,14.804580281752536,0.9076953899407344,0.9076953899407344,0.9076953899407344,0.9076953899407344,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.5274474744176,35.5274474744176,35.5274474744176,35.5274474744176,142.1097898976704,3410.6349575440886,0.05002622131994085,0.1
1980-03-29,1980-04-09,2812.7838,1.0169808449057474,2860.5472454611986,0.098,1980,3,29,1980.03,1979,6,181,26,0.2471512820078476,19.841188755206986,0.42,3,Normal,49,9,9,9,107,183.0,0.06397377295213852,1100.0,1577.5472454611984,51.0,9.0,16.0,71.0,1430.547245461199,100.0,18.0,25.0,80.0,1537.547245461199,1243.0,4,275.0,275.0,275.0,275.0,973.3037567483548,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.759341258530595,14.759341258530595,14.759341258530595,14.759341258530595,0.9071455495283336,0.9071455495283336,0.9071455495283336,0.9071455495283336,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.39742950919086,35.39742950919086,35.39742950919086,35.39742950919086,141.58971803676343,3398.1532328823223,0.04949742335541649,0.1
1980-03-30,1980-04-10,2859.6787,1.0206242859643155,2918.657531274862,0.095,1980,3,30,1980.03,1979,6,182,26,0.2521720107021481,58.11028581366328,0.42,3,Normal,49,9,9,9,107,183.0,0.06270005920155562,1100.0,1635.657531274862,51.0,9.0,16.0,71.0,1488.6575312748614,100.0,18.0,25.0,80.0,1595.6575312748614,1243.0,4,275.0,275.0,275.0,275.0,973.4351387314522,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.62795927543307,14.62795927543307,14.62795927543307,14.62795927543307,0.9055139102163761,0.9055139102163761,0.9055139102163761,0.9055139102163761,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.019234278420456,35.019234278420456,35.019234278420456,35.019234278420456,140.07693711368182,3361.846490728364,0.047993618851368484,0.095
1980-03-31,1980-04-11,2875.4190000000012,1.020219146567976,2933.5575182053426,0.094,1980,3,31,1980.03,1979,6,183,27,0.25345936957294163,14.899986930480734,0.42,3,Normal,49,9,9,9,107,183.0,0.062381596019277515,1100.0,1650.5575182053424,51.0,9.0,16.0,71.0,1503.5575182053424,100.0,18.0,25.0,80.0,1610.5575182053424,1243.0,4,275.0,275.0,275.0,275.0,973.4685629611383,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.594535045746811,14.594535045746811,14.594535045746811,14.594535045746811,0.9050905502823969,0.9050905502823969,0.9050905502823969,0.9050905502823969,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.92288157596344,34.92288157596344,34.92288157596344,34.92288157596344,139.69152630385375,3352.5966312924897,0.04761847191914362,0.095
1980-04-01,1980-04-12,2891.2138,1.0203249529486986,2949.9775844496285,0.093,1980,4,1,1980.04,1979,7,184,27,0.2548780632964479,16.420066244285866,0.5,3,Normal,54,13,14,19,117,217.0,0.0735598809780398,1100.0,1632.9775844496287,46.0,5.0,11.0,61.0,1509.9775844496287,100.0,18.0,25.0,80.0,1626.9775844496287,1243.0,4,275.0,275.0,275.0,275.0,973.5052744045967,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.557823602288366,14.557823602288366,14.557823602288366,14.557823602288366,0.9046216914762764,0.9046216914762764,0.9046216914762764,0.9046216914762764,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.8169903307005,34.8169903307005,34.8169903307005,34.8169903307005,139.267961322802,3342.431071747248,0.0472098371380625,0.095
1980-04-02,1980-04-13,2891.2138,1.0203249529486986,2949.9775844496285,0.093,1980,4,2,1980.04,1979,7,185,27,0.2548780632964479,0.0,0.5,3,Normal,54,13,14,19,117,217.0,0.0735598809780398,1100.0,1632.9775844496287,46.0,5.0,11.0,61.0,1509.9775844496287,100.0,18.0,25.0,80.0,1626.9775844496287,1243.0,4,275.0,275.0,275.0,275.0,973.5052744045967,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.557823602288366,14.557823602288366,14.557823602288366,14.557823602288366,0.9046216914762764,0.9046216914762764,0.9046216914762764,0.9046216914762764,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.8169903307005,34.8169903307005,34.8169903307005,34.8169903307005,139.267961322802,3342.431071747248,0.0472098371380625,0.095
1980-04-03,1980-04-14,2907.0632,1.0182662155907944,2960.164243147265,0.093,1980,4,3,1980.04,1979,7,186,27,0.2557581906079237,10.18665869763663,0.5,3,Normal,54,13,14,19,117,217.0,0.0733067431992504,1100.0,1643.164243147265,46.0,5.0,11.0,61.0,1520.164243147265,100.0,18.0,25.0,80.0,1637.164243147265,1243.0,4,275.0,275.0,275.0,275.0,973.5279851672065,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.535112839678805,14.535112839678805,14.535112839678805,14.535112839678805,0.904329617548559,0.904329617548559,0.904329617548559,0.904329617548559,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.751450716145264,34.751450716145264,34.751450716145264,34.751450716145264,139.00580286458106,3336.139268749945,0.046958814257140415,0.095
1980-04-04,1980-04-15,2922.9672,1.0170608668527348,2972.8355542141107,0.091,1980,4,4,1980.04,1979,7,187,27,0.2568529918840992,12.671311066845648,0.5,3,Normal,54,13,14,19,117,217.0,0.07299428308181864,1100.0,1655.8355542141107,46.0,5.0,11.0,61.0,1532.8355542141107,100.0,18.0,25.0,80.0,1649.8355542141107,1243.0,4,275.0,275.0,275.0,275.0,973.556167148703,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.50693085818223,14.50693085818223,14.50693085818223,14.50693085818223,0.9039650291011764,0.9039650291011764,0.9039650291011764,0.9039650291011764,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.670088295293176,34.670088295293176,34.670088295293176,34.670088295293176,138.6803531811727,3328.328476348145,0.04664918413821709,0.09
1980-04-05,1980-04-16,2938.9259,1.0215196685743866,3002.1706113326813,0.08900000000000001,1980,4,5,1980.04,1979,7,188,27,0.2593875408191437,29.335057118570603,0.5,3,Normal,54,13,14,19,117,217.0,0.07228103532186414,1100.0,1685.1706113326813,46.0,5.0,11.0,61.0,1562.1706113326813,100.0,18.0,25.0,80.0,1679.1706113326813,1243.0,4,275.0,275.0,275.0,275.0,973.6211227448567,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.44197526202852,14.44197526202852,14.44197526202852,14.44197526202852,0.9031156281010458,0.9031156281010458,0.9031156281010458,0.9031156281010458,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.48241952349616,34.48241952349616,34.48241952349616,34.48241952349616,137.92967809398465,3310.3122742556316,0.045943317669330214,0.09
1980-04-06,1980-04-17,2954.9395,1.021093007986116,3017.2680624719897,0.08800000000000001,1980,4,6,1980.04,1979,7,189,27,0.26069196059757993,15.097451139308305,0.5,3,Normal,54,13,14,19,117,217.0,0.07191936397663523,1100.0,1700.2680624719894,46.0,5.0,11.0,61.0,1577.2680624719894,100.0,18.0,25.0,80.0,1694.2680624719894,1243.0,4,275.0,275.0,275.0,275.0,973.6543972020227,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.408700804862367,14.408700804862367,14.408700804862367,14.408700804862367,0.9026756071486616,0.9026756071486616,0.9026756071486616,0.9026756071486616,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.38620967527253,34.38620967527253,34.38620967527253,34.38620967527253,137.54483870109013,3301.076128826163,0.045585886256457535,0.09
1980-04-07,1980-04-18,2954.9395,1.021093007986116,3017.2680624719897,0.08800000000000001,1980,4,7,1980.04,1979,7,190,28,0.26069196059757993,0.0,0.5,3,Normal,54,13,14,19,117,217.0,0.07191936397663523,1100.0,1700.2680624719894,46.0,5.0,11.0,61.0,1577.2680624719894,100.0,18.0,25.0,80.0,1694.2680624719894,1243.0,4,275.0,275.0,275.0,275.0,973.6543972020227,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.408700804862367,14.408700804862367,14.408700804862367,14.408700804862367,0.9026756071486616,0.9026756071486616,0.9026756071486616,0.9026756071486616,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.38620967527253,34.38620967527253,34.38620967527253,34.38620967527253,137.54483870109013,3301.076128826163,0.045585886256457535,0.09
1980-04-08,1980-04-19,2971.0078,1.0211184479111792,3033.7508734680073,0.08700000000000001,1980,4,8,1980.04,1979,7,191,28,0.2621160754676358,16.482810996017633,0.5,3,Normal,54,13,14,19,117,217.0,0.07152861558204951,1100.0,1716.7508734680073,46.0,5.0,11.0,61.0,1593.7508734680073,100.0,18.0,25.0,80.0,1710.7508734680073,1243.0,4,275.0,275.0,275.0,275.0,973.6906055941413,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.372492412743965,14.372492412743965,14.372492412743965,14.372492412743965,0.90219301408846,0.90219301408846,0.90219301408846,0.90219301408846,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.28146120225493,34.28146120225493,34.28146120225493,34.28146120225493,137.12584480901972,3291.020275416473,0.04520010064381636,0.085
1980-04-09,1980-04-20,2971.0078,1.0211184479111792,3033.7508734680073,0.08700000000000001,1980,4,9,1980.04,1979,7,192,28,0.2621160754676358,0.0,0.5,3,Normal,54,13,14,19,117,217.0,0.07152861558204951,1100.0,1716.7508734680073,46.0,5.0,11.0,61.0,1593.7508734680073,100.0,18.0,25.0,80.0,1710.7508734680073,1243.0,4,275.0,275.0,275.0,275.0,973.6906055941413,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.372492412743965,14.372492412743965,14.372492412743965,14.372492412743965,0.90219301408846,0.90219301408846,0.90219301408846,0.90219301408846,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.28146120225493,34.28146120225493,34.28146120225493,34.28146120225493,137.12584480901972,3291.020275416473,0.04520010064381636,0.085
1980-04-10,1980-04-21,2971.0078,1.0211184479111792,3033.7508734680073,0.08700000000000001,1980,4,10,1980.04,1979,7,193,28,0.2621160754676358,0.0,0.5,3,Normal,54,13,14,19,117,217.0,0.07152861558204951,1100.0,1716.7508734680073,46.0,5.0,11.0,61.0,1593.7508734680073,100.0,18.0,25.0,80.0,1710.7508734680073,1243.0,4,275.0,275.0,275.0,275.0,973.6906055941413,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.372492412743965,14.372492412743965,14.372492412743965,14.372492412743965,0.90219301408846,0.90219301408846,0.90219301408846,0.90219301408846,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.28146120225493,34.28146120225493,34.28146120225493,34.28146120225493,137.12584480901972,3291.020275416473,0.04520010064381636,0.085
1980-04-11,1980-04-22,2971.0078,1.0211184479111792,3033.7508734680073,0.08700000000000001,1980,4,11,1980.04,1979,7,194,28,0.2621160754676358,0.0,0.5,3,Normal,54,13,14,19,117,217.0,0.07152861558204951,1100.0,1716.7508734680073,46.0,5.0,11.0,61.0,1593.7508734680073,100.0,18.0,25.0,80.0,1710.7508734680073,1243.0,4,275.0,275.0,275.0,275.0,973.6906055941413,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.372492412743965,14.372492412743965,14.372492412743965,14.372492412743965,0.90219301408846,0.90219301408846,0.90219301408846,0.90219301408846,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.28146120225493,34.28146120225493,34.28146120225493,34.28146120225493,137.12584480901972,3291.020275416473,0.04520010064381636,0.085
1980-04-12,1980-04-23,2987.1311,1.0190615894931605,3044.070566790452,0.085,1980,4,12,1980.04,1979,7,195,28,0.2630076969706951,10.319693322444893,0.5,3,Normal,54,13,14,19,117,217.0,0.0712861266645327,1100.0,1727.0705667904522,46.0,5.0,11.0,61.0,1604.0705667904513,100.0,18.0,25.0,80.0,1721.0705667904513,1243.0,4,275.0,275.0,275.0,275.0,973.7132122244353,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.349885782450045,14.349885782450045,14.349885782450045,14.349885782450045,0.9018897137543848,0.9018897137543848,0.9018897137543848,0.9018897137543848,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.21603290973376,34.21603290973376,34.21603290973376,34.21603290973376,136.86413163893505,3284.739159334441,0.044960893197439636,0.085
1980-04-13,1980-04-24,3003.3095,1.0195085360161864,3061.8996715485055,0.084,1980,4,13,1980.04,1979,7,196,28,0.2645481316217909,17.829104758053287,0.5,3,Normal,54,13,14,19,117,217.0,0.07087103539557056,1100.0,1744.8996715485055,46.0,5.0,11.0,61.0,1621.8996715485055,100.0,18.0,25.0,80.0,1738.8996715485055,1243.0,4,275.0,275.0,275.0,275.0,973.7521556442482,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.31094236263705,14.31094236263705,14.31094236263705,14.31094236263705,0.9013636365289138,0.9013636365289138,0.9013636365289138,0.9013636365289138,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.103271535150746,34.103271535150746,34.103271535150746,34.103271535150746,136.413086140603,3273.9140673744714,0.04455178182621977,0.085
1980-04-14,1980-04-25,3003.3095,1.0195085360161864,3061.8996715485055,0.084,1980,4,14,1980.04,1979,7,197,29,0.2645481316217909,0.0,0.5,3,Normal,54,13,14,19,117,217.0,0.07087103539557056,1100.0,1744.8996715485055,46.0,5.0,11.0,61.0,1621.8996715485055,100.0,18.0,25.0,80.0,1738.8996715485055,1243.0,4,275.0,275.0,275.0,275.0,973.7521556442482,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.31094236263705,14.31094236263705,14.31094236263705,14.31094236263705,0.9013636365289138,0.9013636365289138,0.9013636365289138,0.9013636365289138,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.103271535150746,34.103271535150746,34.103271535150746,34.103271535150746,136.413086140603,3273.9140673744714,0.04455178182621977,0.085
