Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1980-04-15,1980-04-26,2987.1311,1.0190615894931605,3044.070566790452,0.085,1980,4,15,1980.04,1979,7,198,29,0.2630076969706951,17.829104758053287,0.5,3,Normal,54,13,14,19,117,217.0,0.0712861266645327,1100.0,1727.0705667904522,46.0,5.0,11.0,61.0,1604.0705667904513,100.0,18.0,25.0,80.0,1721.0705667904513,1243.0,4,275.0,275.0,275.0,275.0,973.7132122244353,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.349885782450045,14.349885782450045,14.349885782450045,14.349885782450045,0.9018897137543848,0.9018897137543848,0.9018897137543848,0.9018897137543848,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.21603290973376,34.21603290973376,34.21603290973376,34.21603290973376,136.86413163893505,3284.739159334441,0.044960893197439636,0.085
1980-04-16,1980-04-27,2954.9395,1.021093007986116,3017.2680624719897,0.08800000000000001,1980,4,16,1980.04,1979,7,199,29,0.26069196059757993,26.802504318462525,0.5,3,Normal,54,13,14,19,117,217.0,0.07191936397663523,1100.0,1700.2680624719894,46.0,5.0,11.0,61.0,1577.2680624719894,100.0,18.0,25.0,80.0,1694.2680624719894,1243.0,4,275.0,275.0,275.0,275.0,973.6543972020227,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.408700804862367,14.408700804862367,14.408700804862367,14.408700804862367,0.9026756071486616,0.9026756071486616,0.9026756071486616,0.9026756071486616,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.38620967527253,34.38620967527253,34.38620967527253,34.38620967527253,137.54483870109013,3301.076128826163,0.045585886256457535,0.09
1980-04-17,1980-04-28,2938.9259,1.0215196685743866,3002.1706113326813,0.08900000000000001,1980,4,17,1980.04,1979,7,200,29,0.2593875408191437,15.097451139308305,0.5,3,Normal,54,13,14,19,117,217.0,0.07228103532186414,1100.0,1685.1706113326813,46.0,5.0,11.0,61.0,1562.1706113326813,100.0,18.0,25.0,80.0,1679.1706113326813,1243.0,4,275.0,275.0,275.0,275.0,973.6211227448567,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.44197526202852,14.44197526202852,14.44197526202852,14.44197526202852,0.9031156281010458,0.9031156281010458,0.9031156281010458,0.9031156281010458,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.48241952349616,34.48241952349616,34.48241952349616,34.48241952349616,137.92967809398465,3310.3122742556316,0.045943317669330214,0.09
1980-04-18,1980-04-29,2922.9672,1.0170608668527348,2972.8355542141107,0.091,1980,4,18,1980.04,1979,7,201,29,0.2568529918840992,29.335057118570603,0.5,3,Normal,54,13,14,19,117,217.0,0.07299428308181864,1100.0,1655.8355542141107,46.0,5.0,11.0,61.0,1532.8355542141107,100.0,18.0,25.0,80.0,1649.8355542141107,1243.0,4,275.0,275.0,275.0,275.0,973.556167148703,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.50693085818223,14.50693085818223,14.50693085818223,14.50693085818223,0.9039650291011764,0.9039650291011764,0.9039650291011764,0.9039650291011764,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.670088295293176,34.670088295293176,34.670088295293176,34.670088295293176,138.6803531811727,3328.328476348145,0.04664918413821709,0.09
1980-04-19,1980-04-30,2907.0632,1.0182662155907944,2960.164243147265,0.093,1980,4,19,1980.04,1979,7,202,29,0.2557581906079237,12.671311066845648,0.5,3,Normal,54,13,14,19,117,217.0,0.0733067431992504,1100.0,1643.164243147265,46.0,5.0,11.0,61.0,1520.164243147265,100.0,18.0,25.0,80.0,1637.164243147265,1243.0,4,275.0,275.0,275.0,275.0,973.5279851672065,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.535112839678805,14.535112839678805,14.535112839678805,14.535112839678805,0.904329617548559,0.904329617548559,0.904329617548559,0.904329617548559,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.751450716145264,34.751450716145264,34.751450716145264,34.751450716145264,139.00580286458106,3336.139268749945,0.046958814257140415,0.095
1980-04-20,1980-05-01,2891.2138,1.0203249529486986,2949.9775844496285,0.093,1980,4,20,1980.04,1979,7,203,29,0.2548780632964479,10.18665869763663,0.5,3,Normal,54,13,14,19,117,217.0,0.0735598809780398,1100.0,1632.9775844496287,46.0,5.0,11.0,61.0,1509.9775844496287,100.0,18.0,25.0,80.0,1626.9775844496287,1243.0,4,275.0,275.0,275.0,275.0,973.5052744045967,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.557823602288366,14.557823602288366,14.557823602288366,14.557823602288366,0.9046216914762764,0.9046216914762764,0.9046216914762764,0.9046216914762764,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.8169903307005,34.8169903307005,34.8169903307005,34.8169903307005,139.267961322802,3342.431071747248,0.0472098371380625,0.095
1980-04-21,1980-05-02,2875.4190000000012,1.020219146567976,2933.5575182053426,0.094,1980,4,21,1980.04,1979,7,204,30,0.25345936957294163,16.420066244285866,0.5,3,Normal,54,13,14,19,117,217.0,0.07397161932340557,1100.0,1616.5575182053424,46.0,5.0,11.0,61.0,1493.5575182053424,100.0,18.0,25.0,80.0,1610.5575182053424,1243.0,4,275.0,275.0,275.0,275.0,973.4685629611383,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.594535045746811,14.594535045746811,14.594535045746811,14.594535045746811,0.9050905502823969,0.9050905502823969,0.9050905502823969,0.9050905502823969,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,34.92288157596344,34.92288157596344,34.92288157596344,34.92288157596344,139.69152630385375,3352.5966312924897,0.04761847191914362,0.095
1980-04-22,1980-05-03,2843.9928,1.0181362130224263,2895.5720592550474,0.097,1980,4,22,1980.04,1979,7,205,30,0.2501774259196361,37.985458950295204,0.5,3,Normal,54,13,14,19,117,217.0,0.07494201337742852,1100.0,1578.5720592550476,46.0,5.0,11.0,61.0,1455.5720592550474,100.0,18.0,25.0,80.0,1572.5720592550474,1243.0,4,275.0,275.0,275.0,275.0,973.3831414818253,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.679956525060177,14.679956525060177,14.679956525060177,14.679956525060177,0.9061658582994148,0.9061658582994148,0.9061658582994148,0.9061658582994148,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.169017961588644,35.169017961588644,35.169017961588644,35.169017961588644,140.67607184635457,3376.2257243125096,0.04858317077508571,0.095
1980-04-23,1980-05-04,2828.3612,1.0169808449057474,2876.3891628746333,0.098,1980,4,23,1980.04,1979,7,206,30,0.2485200236723683,19.182896380414146,0.5,3,Normal,54,13,14,19,117,217.0,0.0754418083619577,1100.0,1559.3891628746333,46.0,5.0,11.0,61.0,1436.3891628746333,100.0,18.0,25.0,80.0,1553.3891628746333,1243.0,4,275.0,275.0,275.0,275.0,973.339737399288,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.723360607597284,14.723360607597284,14.723360607597284,14.723360607597284,0.9067038529572254,0.9067038529572254,0.9067038529572254,0.9067038529572254,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.29394358623024,35.29394358623024,35.29394358623024,35.29394358623024,141.17577434492097,3388.218584278103,0.049080901905440136,0.1
1980-04-24,1980-05-05,2797.2606,1.0155314298231606,2840.7060567059916,0.1,1980,4,24,1980.04,1979,7,207,30,0.2454370032993977,35.683106168641636,0.5,3,Normal,54,13,14,19,117,217.0,0.07638945940490144,1100.0,1523.7060567059916,46.0,5.0,11.0,61.0,1400.7060567059916,100.0,18.0,25.0,80.0,1517.7060567059916,1243.0,4,275.0,275.0,275.0,275.0,973.2585177251327,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.804580281752536,14.804580281752536,14.804580281752536,14.804580281752536,0.9076953899407344,0.9076953899407344,0.9076953899407344,0.9076953899407344,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.5274474744176,35.5274474744176,35.5274474744176,35.5274474744176,142.1097898976704,3410.6349575440886,0.05002622131994085,0.1
1980-04-25,1980-05-06,2781.7915,1.0160199745827974,2826.3557291246416,0.101,1980,4,25,1980.04,1979,7,208,30,0.24419713499636905,14.350327581350028,0.5,3,Normal,54,13,14,19,117,217.0,0.07677731354333366,1100.0,1509.3557291246414,46.0,5.0,11.0,61.0,1386.3557291246414,100.0,18.0,25.0,80.0,1503.3557291246414,1243.0,4,275.0,275.0,275.0,275.0,973.2256758310942,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.837422175791021,14.837422175791021,14.837422175791021,14.837422175791021,0.90809070769821,0.90809070769821,0.90809070769821,0.90809070769821,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.621767325791616,35.621767325791616,35.621767325791616,35.621767325791616,142.48706930316646,3419.6896632759954,0.050413706892902865,0.1
1980-04-26,1980-05-07,2751.0152,1.0177464223106822,2799.835877522306,0.10300000000000001,1980,4,26,1980.04,1979,7,209,30,0.24190581981792725,26.51985160233562,0.5,3,Normal,54,13,14,19,117,217.0,0.0775045429420072,1100.0,1482.835877522306,46.0,5.0,11.0,61.0,1359.835877522306,100.0,18.0,25.0,80.0,1476.835877522306,1243.0,4,275.0,275.0,275.0,275.0,973.1647100411876,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.898387965697525,14.898387965697525,14.898387965697525,14.898387965697525,0.9088159740972488,0.9088159740972488,0.9088159740972488,0.9088159740972488,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.796701338650635,35.796701338650635,35.796701338650635,35.796701338650635,143.1868053546025,3436.48332851046,0.05114114241628857,0.105
1980-04-27,1980-05-08,2720.4544,1.0208792028170672,2777.255319172183,0.105,1980,4,27,1980.04,1979,7,210,30,0.23995485957647664,22.58055835012283,0.5,3,Normal,54,13,14,19,117,217.0,0.07813469597195018,1100.0,1460.2553191721831,46.0,5.0,11.0,61.0,1337.2553191721836,100.0,18.0,25.0,80.0,1454.2553191721836,1243.0,4,275.0,275.0,275.0,275.0,973.1125180595552,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,14.950579947330155,14.950579947330155,14.950579947330155,14.950579947330155,0.909428005881888,0.909428005881888,0.909428005881888,0.909428005881888,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,35.946295552685385,35.946295552685385,35.946295552685385,35.946295552685385,143.7851822107415,3450.8443730577965,0.051772403213399765,0.105
1980-04-28,1980-05-09,2690.1084,1.019362258722308,2742.194974831855,0.107,1980,4,28,1980.04,1979,7,211,31,0.23692564582547224,35.060344340328356,0.5,3,Normal,54,13,14,19,117,217.0,0.07913368742618528,1100.0,1425.1949748318548,46.0,5.0,11.0,60.99999999999999,1302.1949748318548,100.0,18.0,25.0,80.0,1419.1949748318548,1243.0,4,275.0,275.0,275.0,275.0,973.0309592440076,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.032138762877553,15.032138762877553,15.032138762877553,15.032138762877553,0.910368046422973,0.910368046422973,0.910368046422973,0.910368046422973,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.17974976521915,36.17974976521915,36.17974976521915,36.17974976521915,144.7189990608766,3473.255977461038,0.05277487574338161,0.105
1980-04-29,1980-05-10,2675.0157,1.0170500348123412,2720.624810808559,0.109,1980,4,29,1980.04,1979,7,212,31,0.2350619836538595,21.570164023295998,0.5,3,Normal,54,13,14,19,117,217.0,0.0797610898562336,1100.0,1403.6248108085585,46.0,5.0,11.0,61.00000000000002,1280.6248108085588,100.0,18.0,25.0,80.0,1397.6248108085585,1243.0,4,275.0,275.0,275.0,275.0,972.9804624690644,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.082635537820765,15.082635537820765,15.082635537820765,15.082635537820765,0.9109400657367724,0.9109400657367724,0.9109400657367724,0.9109400657367724,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.32409623767497,36.32409623767497,36.32409623767497,36.32409623767497,145.2963849506999,3487.113238816797,0.053405520810316486,0.11
1980-04-30,1980-05-11,2644.9907,1.0196902089097957,2697.0711194474666,0.111,1980,4,30,1980.04,1979,7,213,31,0.2330269447202612,23.55369136109221,0.5,3,Normal,54,13,14,19,117,217.0,0.08045764845995441,1100.0,1380.0711194474663,46.0,5.0,11.0,61.0,1257.0711194474663,100.0,18.0,25.0,80.0,1374.0711194474663,1243.0,4,275.0,275.0,275.0,275.0,972.9250405271383,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.138057479746822,15.138057479746822,15.138057479746822,15.138057479746822,0.9115590712155174,0.9115590712155174,0.9115590712155174,0.9115590712155174,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.482344838460776,36.482344838460776,36.482344838460776,36.482344838460776,145.9293793538431,3502.305104492235,0.05410661153931263,0.11
1980-05-01,1980-05-12,2630.0582,1.018934078299127,2679.855927890061,0.112,1980,5,1,1980.05,1979,8,214,31,0.2315395521697013,17.215191557405433,0.52,3,Normal,55,13,13,17,178,276.0,0.10299061122188903,1100.0,1303.8559278900611,45.0,5.0,12.0,63.0,1178.8559278900611,100.0,18.0,25.0,80.0,1356.8559278900611,1243.0,4,275.0,275.0,275.0,275.0,972.8843451610828,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.178752845802551,15.178752845802551,15.178752845802551,15.178752845802551,0.9120077288569056,0.9120077288569056,0.9120077288569056,0.9120077288569056,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.5984240777786,36.5984240777786,36.5984240777786,36.5984240777786,146.39369631111438,3513.448711466745,0.054627450225048085,0.11
1980-05-02,1980-05-13,2600.3529,1.015107126139051,2639.636759266347,0.115,1980,5,2,1980.05,1979,8,215,31,0.2280646160006124,40.21916862371428,0.52,3,Normal,55,13,13,17,178,276.0,0.1045598410580972,1100.0,1263.6367592663466,45.0,4.999999999999994,11.999999999999993,63.0,1138.636759266347,100.0,18.0,25.0,80.0,1316.636759266347,1243.0,4,275.0,275.0,275.0,275.0,972.7886430556912,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.274454951194189,15.274454951194189,15.274454951194189,15.274454951194189,0.9130432436583806,0.9130432436583806,0.9130432436583806,0.9130432436583806,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,36.87099401231247,36.87099401231247,36.87099401231247,36.87099401231247,147.4839760492499,3539.615425181997,0.055872830051905,0.115
1980-05-03,1980-05-14,2570.8598,1.018561997736883,2618.580093789444,0.117,1980,5,3,1980.05,1979,8,216,31,0.22624532010340806,21.056665476902708,0.52,3,Normal,55,13,13,17,178,276.0,0.10540063321133332,1100.0,1242.5800937894442,45.0,4.999999999999994,11.999999999999993,63.0,1117.5800937894444,100.0,18.0,25.0,80.0,1295.5800937894444,1243.0,4,275.0,275.0,275.0,275.0,972.7381833826332,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.324914624252033,15.324914624252033,15.324914624252033,15.324914624252033,0.9135781639093192,0.9135781639093192,0.9135781639093192,0.9135781639093192,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.01447136770513,37.01447136770513,37.01447136770513,37.01447136770513,148.0578854708205,3553.389251299693,0.05654128579911433,0.115
1980-05-04,1980-05-15,2556.1926,1.0147821768684129,2593.978691122928,0.11900000000000001,1980,5,4,1980.05,1979,8,217,31,0.2241197589130209,24.601402666516147,0.52,3,Normal,55,13,13,17,178,276.0,0.1064002572359298,1100.0,1217.978691122928,44.99999999999997,5.000000000000006,12.000000000000007,63.0,1092.978691122928,100.0,18.0,25.0,80.0,1270.978691122928,1243.0,4,275.0,275.0,275.0,275.0,972.6789155206864,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.384182486198783,15.384182486198783,15.384182486198783,15.384182486198783,0.9141967043172332,0.9141967043172332,0.9141967043172332,0.9141967043172332,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.18277948967412,37.18277948967412,37.18277948967412,37.18277948967412,148.73111795869647,3569.5468310087153,0.05733706235432145,0.12
1980-05-05,1980-05-16,2527.0168,1.0168862639365246,2569.688672656832,0.121,1980,5,5,1980.05,1979,8,218,32,0.22202110131755026,24.29001846609617,0.52,3,Normal,55,13,13,17,178,276.0,0.10740600716998153,1100.0,1193.6886726568318,45.0,5.0,12.0,63.0,1068.6886726568316,100.0,18.0,25.0,80.0,1246.6886726568316,1243.0,4,275.0,275.0,275.0,275.0,972.6200621481343,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.443035858751006,15.443035858751006,15.443035858751006,15.443035858751006,0.9148004912174278,0.9148004912174278,0.9148004912174278,0.9148004912174278,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.349676615526796,37.349676615526796,37.349676615526796,37.349676615526796,149.39870646210719,3585.568955090573,0.05813883528063425,0.12
1980-05-06,1980-05-17,2498.0517,1.0172977812203616,2541.262451783753,0.124,1980,5,6,1980.05,1979,8,219,32,0.21956507583411625,28.42622087307882,0.52,3,Normal,55,13,13,17,178,276.0,0.1086074363575754,1100.0,1165.262451783753,45.0,5.0,12.0,63.0,1040.262451783753,100.0,18.0,25.0,80.0,1218.262451783753,1243.0,4,275.0,275.0,275.0,275.0,972.5507576685652,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.512340338319929,15.512340338319929,15.512340338319929,15.512340338319929,0.9154981749572746,0.9154981749572746,0.9154981749572746,0.9154981749572746,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.54590563591278,37.54590563591278,37.54590563591278,37.54590563591278,150.18362254365113,3604.406941047627,0.05909803705565115,0.125
1980-05-07,1980-05-18,2483.648,1.0125550059440391,2514.8302154029,0.125,1980,5,7,1980.05,1979,8,220,32,0.2172813306108106,26.432236380852828,0.52,3,Normal,55,13,13,17,178,276.0,0.10974895971487368,1100.0,1138.8302154029002,45.0,5.0,12.0,63.0,1013.8302154029002,100.0,18.0,25.0,80.0,1191.8302154029002,1243.0,4,275.0,275.0,275.0,275.0,972.485893378366,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.577204628519395,15.577204628519395,15.577204628519395,15.577204628519395,0.9161381054531968,0.9161381054531968,0.9161381054531968,0.9161381054531968,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.72925669914482,37.72925669914482,37.72925669914482,37.72925669914482,150.91702679657928,3622.008643117903,0.060010821355747423,0.125
1980-05-08,1980-05-19,2454.9977,1.0141688091921033,2489.7820939783523,0.128,1980,5,8,1980.05,1979,8,221,32,0.2151171729197296,25.048121424547844,0.52,3,Normal,55,13,13,17,178,276.0,0.11085307451905857,1100.0,1113.7820939783523,45.0,5.000000000000006,12.000000000000007,63.0,988.7820939783523,100.0,18.0,25.0,80.0,1166.7820939783526,1243.0,4,275.0,275.0,275.0,275.0,972.4240457534733,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.639052253412116,15.639052253412116,15.639052253412116,15.639052253412116,0.9167365192403528,0.9167365192403528,0.9167365192403528,0.9167365192403528,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,37.9037989621001,37.9037989621001,37.9037989621001,37.9037989621001,151.6151958484004,3638.7647003616094,0.060894965955088365,0.13
1980-05-09,1980-05-20,2426.5566,1.0130165973238712,2458.1421101457818,0.13,1980,5,9,1980.05,1979,8,222,32,0.21238347831659554,31.63998383257057,0.52,3,Normal,55,13,13,17,178,276.0,0.11227992021325066,1100.0,1082.1421101457818,45.00000000000003,5.0,12.0,63.0,957.1421101457817,100.0,18.0,25.0,80.0,1135.1421101457818,1243.0,4,275.0,275.0,275.0,275.0,972.3453854655273,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.717712541357812,15.717712541357812,15.717712541357812,15.717712541357812,0.9174810272875814,0.9174810272875814,0.9174810272875814,0.9174810272875814,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.12538261757865,38.12538261757865,38.12538261757865,38.12538261757865,152.5015304703146,3660.036731287552,0.06203934664349834,0.13
1980-05-10,1980-05-21,2412.4143,1.0098110566402412,2436.082633337028,0.132,1980,5,10,1980.05,1979,8,223,32,0.2104775395203192,22.059476808753967,0.52,3,Normal,55,13,13,17,178,276.0,0.11329664939235905,1100.0,1060.0826333370278,44.99999999999997,5.0,12.0,63.0,935.082633337028,100.0,18.0,25.0,80.0,1113.0826333370278,1243.0,4,275.0,275.0,275.0,275.0,972.2901840428467,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.772913964038663,15.772913964038663,15.772913964038663,15.772913964038663,0.9179924165927356,0.9179924165927356,0.9179924165927356,0.9179924165927356,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.280606054778794,38.280606054778794,38.280606054778794,38.280606054778794,153.12242421911517,3674.938181258764,0.06285600583645347,0.13
1980-05-11,1980-05-22,2398.3241,1.0089956305273171,2419.898537488359,0.133,1980,5,11,1980.05,1979,8,224,32,0.20907923363899425,16.184095848668676,0.51,3,Normal,55,13,13,17,178,276.0,0.1140543686953353,1100.0,1043.8985374883591,45.00000000000003,5.0,12.0,63.0,918.8985374883592,100.0,18.0,25.0,80.0,1096.8985374883591,1243.0,4,275.0,275.0,275.0,275.0,972.2494950176848,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.813602989200561,15.813602989200561,15.813602989200561,15.813602989200561,0.9183635096397524,0.9183635096397524,0.9183635096397524,0.9183635096397524,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.39487228819633,38.39487228819633,38.39487228819633,38.39487228819633,153.57948915278533,3685.9077396668467,0.06346525970968488,0.135
1980-05-12,1980-05-23,2370.2993,1.0055836851994109,2383.534305119585,0.136,1980,5,12,1980.05,1979,8,225,33,0.2059373639623322,36.36423236877408,0.51,3,Normal,55,13,13,17,178,276.0,0.11579443157464968,1100.0,1007.5343051195849,45.0,5.0,12.0,62.05827241678604,883.4760327027989,100.0,18.0,25.0,79.05827241678605,1061.4760327027989,1243.0,4,275.0,275.0,275.0,275.0,972.1574754485167,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.905622558368535,15.905622558368535,15.905622558368535,15.905622558368535,0.9191844310938994,0.9191844310938994,0.9191844310938994,0.9191844310938994,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.652813304784274,38.652813304784274,38.652813304784274,38.652813304784274,154.6112532191371,3710.6700772592894,0.0648663847157761,0.135
1980-05-13,1980-05-24,2342.4819,1.0024776981327097,2348.2858630295364,0.14,1980,5,13,1980.05,1979,8,226,33,0.2028918985657519,35.24844209004869,0.51,3,Normal,55,13,13,17,178,276.0,0.1175325390938269,1100.0,972.2858630295365,45.0,5.0,12.0,59.887172722833775,850.3986903067025,100.0,18.0,25.0,76.88717272283377,1028.3986903067025,1243.0,4,275.0,275.0,275.0,275.0,972.0674807392453,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,15.995617267639956,15.995617267639956,15.995617267639956,15.995617267639956,0.9199627179624252,0.9199627179624252,0.9199627179624252,0.9199627179624252,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,38.90442569272837,38.90442569272837,38.90442569272837,38.90442569272837,155.6177027709135,3734.8248665019237,0.06626863671961566,0.14
1980-05-14,1980-05-25,2328.6506,1.0025776683450314,2334.6530889382584,0.141,1980,5,14,1980.05,1979,8,227,33,0.20171402688426554,13.632774091277952,0.51,3,Normal,55,13,13,17,178,276.0,0.11821884857656427,1100.0,958.6530889382584,45.0,5.0,12.0,59.04747286938549,837.6056160688728,100.0,18.0,25.0,76.04747286938549,1015.6056160688727,1243.0,4,275.0,275.0,275.0,275.0,972.0324599875308,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.030638019354413,16.030638019354413,16.030638019354413,16.030638019354413,0.9202590151321676,0.9202590151321676,0.9202590151321676,0.9202590151321676,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.002160497962436,39.002160497962436,39.002160497962436,39.002160497962436,156.00864199184974,3744.2074078043934,0.06682305081257216,0.14
1980-05-15,1980-05-26,2301.1428,1.002537194790382,2306.981247524085,0.14300000000000002,1980,5,15,1980.05,1979,8,228,33,0.1993231797860809,27.67184141417329,0.51,3,Normal,55,13,13,17,178,276.0,0.11963686323684282,1100.0,930.9812475240852,45.0,5.0,12.0,57.343047854744384,811.6381996693408,100.0,18.0,25.0,74.34304785474438,989.6381996693408,1243.0,4,275.0,275.0,275.0,275.0,971.9610021561388,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.102095850746494,16.102095850746494,16.102095850746494,16.102095850746494,0.9208521793872356,0.9208521793872356,0.9208521793872356,0.9208521793872356,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.201267082081664,39.201267082081664,39.201267082081664,39.201267082081664,156.80506832832666,3763.32163987984,0.06796980621173844,0.145
1980-05-16,1980-05-27,2273.8406,1.0054033463898624,2286.1269483971328,0.146,1980,5,16,1980.05,1979,8,229,33,0.19752136834151227,20.854299126952355,0.51,3,Normal,55,13,13,17,178,276.0,0.12072820373930294,1100.0,910.1269483971328,45.0,5.0,12.0,56.05854392301181,792.0684044741209,100.0,18.0,25.0,73.0585439230118,970.0684044741208,1243.0,4,275.0,275.0,275.0,275.0,971.9068156987677,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.156282308117582,16.156282308117582,16.156282308117582,16.156282308117582,0.9212917633792536,0.9212917633792536,0.9212917633792536,0.9212917633792536,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.35196276372517,39.35196276372517,39.35196276372517,39.35196276372517,157.40785105490068,3777.788425317617,0.06885350403015184,0.145
1980-05-17,1980-05-28,2246.7435,1.0063105022677217,2260.9215799517387,0.149,1980,5,17,1980.05,1979,8,230,33,0.19534362450783024,25.20536844539401,0.51,3,Normal,55,13,13,17,178,276.0,0.12207411457671676,1100.0,884.9215799517387,45.0,5.0,12.0,54.50603934485348,768.4155406068852,100.0,18.0,25.0,71.50603934485349,946.4155406068852,1243.0,4,275.0,275.0,275.0,275.0,971.8409354494521,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.22216255743327,16.22216255743327,16.22216255743327,16.22216255743327,0.9218143474352948,0.9218143474352948,0.9218143474352948,0.9218143474352948,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.534840341753934,39.534840341753934,39.534840341753934,39.534840341753934,158.13936136701574,3795.3446728083777,0.0699446468065431,0.15
1980-05-18,1980-05-29,2219.8507,1.0049092854761474,2230.748580800726,0.153,1980,5,18,1980.05,1979,8,231,33,0.19273667738118272,30.17299915101285,0.51,3,Normal,55,13,13,17,178,276.0,0.12372528324143545,1100.0,854.7485808007259,45.0,5.0,12.0,52.64755751308821,740.1010232876378,100.0,18.0,25.0,69.6475575130882,918.1010232876378,1243.0,4,275.0,275.0,275.0,275.0,971.7615041659112,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.301593840973922,16.301593840973922,16.301593840973922,16.301593840973922,0.9224271093809082,0.9224271093809082,0.9224271093809082,0.9224271093809082,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.754830241245045,39.754830241245045,39.754830241245045,39.754830241245045,159.01932096498018,3816.4637031595253,0.07128518306975692,0.155
1980-05-19,1980-05-30,2193.1616,1.007934911855717,2210.5641439813435,0.155,1980,5,19,1980.05,1979,8,232,34,0.1909927420399881,20.184436819382427,0.51,3,Normal,55,13,13,17,178,276.0,0.12485500624420215,1100.0,834.5641439813436,45.0,5.0,12.0,51.40431321624217,721.1598307651013,100.0,18.0,25.0,68.40431321624217,899.1598307651013,1243.0,4,275.0,275.0,275.0,275.0,971.7080181761984,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.355079830686993,16.355079830686993,16.355079830686993,16.355079830686993,0.9228290560315984,0.9228290560315984,0.9228290560315984,0.9228290560315984,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,39.90264692532737,39.90264692532737,39.90264692532737,39.90264692532737,159.61058770130947,3830.6541048314284,0.07220355407278177,0.155
1980-05-20,1980-05-31,2166.6756,1.0070373982720155,2181.9233591234583,0.157,1980,5,20,1980.05,1979,8,233,34,0.1885181782282668,28.640784857885137,0.51,3,Normal,55,13,13,17,178,276.0,0.1264939022014399,1100.0,805.9233591234582,45.0,5.0,12.0,49.640206902531865,694.2831522209264,100.0,18.0,25.0,66.64020690253186,872.2831522209264,1243.0,4,275.0,275.0,275.0,275.0,971.6316353019479,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.43146270493726,16.43146270493726,16.43146270493726,16.43146270493726,0.9233881928933392,0.9233881928933392,0.9233881928933392,0.9233881928933392,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.11329333357549,40.11329333357549,40.11329333357549,40.11329333357549,160.45317333430194,3850.876160023247,0.07353749281036187,0.155
1980-05-21,1980-06-01,2140.3921,1.0094231444392237,2160.5613239148734,0.16,1980,5,21,1980.05,1979,8,234,34,0.18667249838624506,21.362035208584985,0.46,3,Normal,55,13,13,17,178,276.0,0.12774458051479706,1100.0,784.5613239148734,45.0,5.0,12.0,48.324429371568286,674.236894543305,100.0,18.0,25.0,65.32442937156829,852.2368945433051,1243.0,4,275.0,275.0,275.0,275.0,971.5742859068866,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.48881209999861,16.48881209999861,16.48881209999861,16.48881209999861,0.9237964969463308,0.9237964969463308,0.9237964969463308,0.9237964969463308,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.27109670643386,40.27109670643386,40.27109670643386,40.27109670643386,161.08438682573544,3866.0252838176493,0.07455672979180025,0.16
1980-05-22,1980-06-02,2114.3104,1.0093495151979317,2134.078177217945,0.163,1980,5,22,1980.05,1979,8,235,34,0.1843843545116305,26.48314669692855,0.46,3,Normal,55,13,13,17,178,276.0,0.12932984505741152,1100.0,758.0781772179448,45.0,5.0,12.0,46.69322106052559,649.3849561574193,100.0,18.0,25.0,63.69322106052559,827.3849561574193,1243.0,4,275.0,275.0,275.0,275.0,971.5027325469522,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.56036545993307,16.56036545993307,16.56036545993307,16.56036545993307,0.924292092236402,0.924292092236402,0.924292092236402,0.924292092236402,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.46755177869961,40.46755177869961,40.46755177869961,40.46755177869961,161.87020711479843,3884.884970755162,0.07585017683176809,0.165
1980-05-23,1980-06-03,2088.4298,1.0085259711446988,2106.235692212529,0.166,1980,5,23,1980.05,1979,8,236,34,0.18197876380716246,27.84248500541571,0.46,3,Normal,55,13,13,17,178,276.0,0.1310394658206895,1100.0,730.2356922125291,45.0,5.0,12.0,44.978285389902155,623.2574068226268,100.0,18.0,25.0,61.978285389902155,801.2574068226268,1243.0,4,275.0,275.0,275.0,275.0,971.4269544488176,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.636143558067783,16.636143558067783,16.636143558067783,16.636143558067783,0.9248002023038696,0.9248002023038696,0.9248002023038696,0.9248002023038696,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.67507405845326,40.67507405845326,40.67507405845326,40.67507405845326,162.70029623381305,3904.807109611513,0.07724695618603912,0.165
1980-05-24,1980-06-04,2062.7498,1.0135401963862714,2090.679837387742,0.168,1980,5,24,1980.05,1979,8,237,34,0.18063473795030088,15.555854824787275,0.46,3,Normal,55,13,13,17,178,276.0,0.13201447446150144,1100.0,714.6798373877417,45.0,5.0,12.0,44.020134911563815,608.6597024761779,100.0,18.0,25.0,61.020134911563815,786.6597024761778,1243.0,4,275.0,275.0,275.0,275.0,971.3843667244932,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.678731282392118,16.678731282392118,16.678731282392118,16.678731282392118,0.9250782016697866,0.9250782016697866,0.9250782016697866,0.9250782016697866,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,40.791458707002676,40.791458707002676,40.791458707002676,40.791458707002676,163.1658348280107,3915.9800358722573,0.0780443910684492,0.17
1980-05-25,1980-06-05,2024.6043,1.0101060669885706,2045.0650866811482,0.17300000000000001,1980,5,25,1980.05,1979,8,238,34,0.1766936234892512,45.614750706593675,0.46,3,Normal,55,13,13,17,178,276.0,0.13495902981156901,1100.0,669.0650866811483,45.0,5.0,12.0,41.21053070137507,565.8545559797731,100.0,18.0,25.0,58.21053070137508,743.854555979773,1243.0,4,275.0,275.0,275.0,275.0,971.2584349808507,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.804663026034707,16.804663026034707,16.804663026034707,16.804663026034707,0.925868411843094,0.925868411843094,0.925868411843094,0.925868411843094,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.134559652932076,41.134559652932076,41.134559652932076,41.134559652932076,164.5382386117283,3948.9177266814795,0.08045623568820033,0.175
1980-05-26,1980-06-06,1999.4228,1.0097728717958134,2018.9629026900266,0.17500000000000002,1980,5,26,1980.05,1979,8,239,35,0.1744383947924183,26.10218399112159,0.46,3,Normal,55,13,13,17,178,276.0,0.13670384910602518,1100.0,642.9629026900267,45.0,4.9999999999999964,11.999999999999995,39.602787484530616,541.360115205496,100.0,18.0,25.0,56.60278748453062,719.3601152054961,1243.0,4,275.0,275.0,275.0,275.0,971.1856554437312,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.877442563154048,16.877442563154048,16.877442563154048,16.877442563154048,0.926303403609358,0.926303403609358,0.926303403609358,0.926303403609358,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.332119410144884,41.332119410144884,41.332119410144884,41.332119410144884,165.32847764057954,3967.8834633739093,0.08188782340690813,0.175
1980-05-27,1980-06-07,1974.4395,1.007717362570275,1989.676965494573,0.179,1980,5,27,1980.05,1979,8,240,35,0.1719080898187311,29.285937195453467,0.46,3,Normal,55,13,13,17,178,276.0,0.1387159849495442,1100.0,613.6769654945731,44.99999999999999,5.0,12.0,37.79894352683965,513.8780219677335,100.0,18.0,25.0,54.79894352683965,691.8780219677335,1243.0,4,275.0,275.0,275.0,275.0,971.1033643129113,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,16.959733693973998,16.959733693973998,16.959733693973998,16.959733693973998,0.9267761032537556,0.9267761032537556,0.9267761032537556,0.9267761032537556,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.554841728583725,41.554841728583725,41.554841728583725,41.554841728583725,166.2193669143349,3989.264805944038,0.08354088115656395,0.18
1980-05-28,1980-06-08,1937.3349,1.0033366635975038,1943.799134837004,0.183,1980,5,28,1980.05,1979,8,241,35,0.1679442452499171,45.87783065756911,0.46,3,Normal,55,13,13,17,178,276.0,0.14198997985619732,1100.0,567.799134837004,45.0,4.9999999999999964,11.999999999999995,34.973135116771985,470.825999720232,100.0,18.0,25.0,51.97313511677199,648.8259997202321,1243.0,4,275.0,275.0,275.0,275.0,970.9730743523736,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.09002365451154,17.09002365451154,17.09002365451154,17.09002365451154,0.9274829737122562,0.9274829737122562,0.9274829737122562,0.9274829737122562,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,41.90601716325161,41.90601716325161,41.90601716325161,41.90601716325161,167.6240686530064,4022.977647672154,0.08623528308497906,0.185
1980-05-29,1980-06-09,1900.6727,0.9984129228287122,1897.6561857477398,0.187,1980,5,29,1980.05,1979,8,242,35,0.1639574944486047,46.14294908926422,0.46,3,Normal,55,13,13,17,178,276.0,0.14544257388292225,1100.0,521.6561857477398,45.0,5.0,12.0,32.130996948230354,427.52518879950935,100.0,18.0,25.0,49.130996948230354,605.5251887995094,1243.0,4,275.0,275.0,275.0,275.0,970.8402931537767,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.22280485310837,17.22280485310837,17.22280485310837,17.22280485310837,0.9281509636882432,0.9281509636882432,0.9281509636882432,0.9281509636882432,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.26202256591184,42.26202256591184,42.26202256591184,42.26202256591184,169.04809026364737,4057.154166327537,0.08908257013745448,0.185
1980-05-30,1980-06-10,1876.4759,0.9920064298460674,1861.476158251186,0.19,1980,5,30,1980.05,1979,8,243,35,0.16083154007290248,36.18002749655375,0.46,3,Normal,55,13,13,17,178,276.0,0.14826942519602054,1100.0,485.476158251186,45.00000000000002,5.000000000000004,12.000000000000005,29.902516993732476,393.5736412574535,100.0,18.0,25.0,46.90251699373248,571.5736412574536,1243.0,4,275.0,275.0,275.0,275.0,970.7349291156684,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.32816889121689,17.32816889121689,17.32816889121689,17.32816889121689,0.9286433866699492,0.9286433866699492,0.9286433866699492,0.9286433866699492,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.54312809341098,42.54312809341098,42.54312809341098,42.54312809341098,170.1725123736439,4084.1402969674537,0.0914180456297206,0.19
1980-05-31,1980-06-11,1840.5463,0.9879158462691812,1818.3048555621106,0.194,1980,5,31,1980.05,1979,8,244,35,0.15710153952056635,43.17130268907568,0.46,3,Normal,55,13,13,17,178,276.0,0.15178972830421078,1100.0,442.3048555621106,45.0,4.9999999999999964,11.999999999999995,27.24341501650681,353.0614405456038,100.0,18.0,25.0,44.243415016506816,531.0614405456038,1243.0,4,275.0,275.0,275.0,275.0,970.607726377634,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.45537162925139,17.45537162925139,17.45537162925139,17.45537162925139,0.929193498979792,0.929193498979792,0.929193498979792,0.929193498979792,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,42.88081578876994,42.88081578876994,42.88081578876994,42.88081578876994,171.52326315507975,4116.5583157219135,0.0943314112759464,0.195
1980-06-01,1980-06-12,1805.0532,0.9826804491492692,1773.790489314326,0.199,1980,6,1,1980.06,1979,9,245,35,0.15325549827675775,44.51436624778443,0.43,3,Normal,53,12,12,13,120,210.0,0.1183905321767608,1100.0,463.79048931432584,47.00000000000002,6.000000000000004,13.000000000000005,28.71083981469637,369.0796494996295,100.0,18.0,25.0,41.71083981469637,489.0796494996295,1243.0,4,275.0,275.0,275.0,275.0,970.4748368684044,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.588261138480746,17.588261138480746,17.588261138480746,17.588261138480746,0.929716359511074,0.929716359511074,0.929716359511074,0.929716359511074,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.23158466287728,43.23158466287728,43.23158466287728,43.23158466287728,172.9263386515091,4150.232127636218,0.09748972028729012,0.2
1980-06-02,1980-06-13,1769.9945,0.9841942757538936,1742.018455015875,0.203,1980,6,2,1980.06,1979,9,246,36,0.1505103945133716,31.77203429845099,0.43,3,Normal,53,12,12,13,120,210.0,0.12054981357708193,1100.0,432.01845501587485,47.00000000000002,6.0,13.0,26.743999596220828,339.27445541965415,100.0,18.0,25.0,39.743999596220824,459.27445541965415,1243.0,4,275.0,275.0,275.0,275.0,970.378885622981,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.684212383904267,17.684212383904267,17.684212383904267,17.684212383904267,0.9300609482320416,0.9300609482320416,0.9300609482320416,0.9300609482320416,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.48354155897819,43.48354155897819,43.48354155897819,43.48354155897819,173.93416623591276,4174.419989661907,0.09984633959249743,0.205
1980-06-03,1980-06-14,1735.3679,0.9773182522824896,1696.006723095134,0.207,1980,6,3,1980.06,1979,9,247,36,0.14653498087541955,46.01173192074089,0.43,3,Normal,53,12,12,13,120,210.0,0.12382026388242122,1100.0,386.00672309513396,47.00000000000002,5.9999999999999964,12.999999999999995,23.89565428684163,296.1110688082923,100.0,18.0,25.0,36.89565428684163,416.1110688082923,1243.0,4,275.0,275.0,275.0,275.0,970.2382605674793,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.824837439405954,17.824837439405954,17.824837439405954,17.824837439405954,0.930516070714564,0.930516070714564,0.930516070714564,0.930516070714564,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,43.850770915192,43.850770915192,43.850770915192,43.850770915192,175.403083660768,4209.6740078584335,0.10342121954603192,0.205
1980-06-04,1980-06-15,1712.5226,0.9782347907016572,1675.2491871828574,0.209,1980,6,4,1980.06,1979,9,248,36,0.14474152977259888,20.757535912276573,0.43,3,Normal,53,12,12,13,120,210.0,0.12535448553366646,1100.0,365.24918718285744,47.0,6.000000000000004,13.000000000000005,22.610663968462607,276.6385232143948,100.0,18.0,25.0,35.6106639684626,396.6385232143948,1243.0,4,275.0,275.0,275.0,275.0,970.174158907227,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,17.88893909965823,17.88893909965823,17.88893909965823,17.88893909965823,0.9307038459637684,0.9307038459637684,0.9307038459637684,0.9307038459637684,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.01734777977067,44.01734777977067,44.01734777977067,44.01734777977067,176.06939111908267,4225.665386857985,0.10510041877123102,0.21
1980-06-05,1980-06-16,1678.6114,0.9657881822952752,1621.183052786127,0.215,1980,6,5,1980.06,1979,9,249,36,0.14007021576072134,54.066134396730384,0.43,3,Normal,53,12,12,13,120,210.0,0.12953503285091647,1100.0,311.18305278612706,47.0,6.0,13.0,19.263712791522156,225.9193399946049,100.0,18.0,25.0,32.26371279152215,345.91933999460485,1243.0,4,275.0,275.0,275.0,275.0,970.0052165741668,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.057881432718503,18.057881432718503,18.057881432718503,18.057881432718503,0.931139678191416,0.931139678191416,0.931139678191416,0.931139678191416,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.453852837645435,44.453852837645435,44.453852837645435,44.453852837645435,177.81541135058174,4267.569872413962,0.10968250071760396,0.215
1980-06-06,1980-06-17,1656.2409,0.9693444789672568,1605.4679722547605,0.217,1980,6,6,1980.06,1979,9,250,36,0.13871243280281131,15.715080531366539,0.43,3,Normal,53,12,12,13,120,210.0,0.13080298307357113,1100.0,295.4679722547605,47.0,6.0,13.0,18.290874472913746,211.17709778184673,100.0,18.0,25.0,31.290874472913746,331.17709778184667,1243.0,4,275.0,275.0,275.0,275.0,969.9555636695796,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.10753433730561,18.10753433730561,18.10753433730561,18.10753433730561,0.9312514903927144,0.9312514903927144,0.9312514903927144,0.9312514903927144,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.58143824118249,44.58143824118249,44.58143824118249,44.58143824118249,178.32575296473,4279.8180711535215,0.11107400212679716,0.215
1980-06-07,1980-06-18,1612.0655,0.9653161647309552,1556.1528857550898,0.223,1980,6,7,1980.06,1979,9,251,36,0.13445160932923975,49.31508649967077,0.43,3,Normal,53,12,12,13,120,210.0,0.13494818017067906,1100.0,246.15288575508976,47.00000000000001,6.000000000000003,13.000000000000002,15.23803578483889,164.91484997025088,100.0,18.0,25.0,28.238035784838893,284.9148499702509,1243.0,4,275.0,275.0,275.0,275.0,969.7981057356354,990.0,0.9219672131147539,0.48,988.5980327868853,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.264992271249824,18.264992271249824,18.264992271249824,18.264992271249824,0.9315571493223914,0.9315571493223914,0.9315571493223914,0.9315571493223914,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,44.983865595349855,44.983865595349855,44.983865595349855,44.983865595349855,179.93546238139942,4318.451097153586,0.11562839617399776,0.225
1980-06-08,1980-06-19,1579.4263,0.9554603406222064,1509.079190585671,0.229,1980,6,8,1980.06,1979,9,252,36,0.130384442066602,47.07369516941867,0.43,3,Normal,53,12,12,13,120,210.0,0.13915770710382624,1100.0,199.07919058567109,47.0,6.0,11.375953747752632,12.323949893398687,122.37928694451976,100.0,18.0,23.37595374775263,25.32394989339869,242.37928694451972,1241.3759537477526,4,275.0,275.0,275.0,275.0,969.6454207274004,990.0,0.9177074196662364,0.48,988.6022925803336,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.42193707293343,18.42193707293343,18.42193707293343,18.42193707293343,0.9317877963420602,0.9317877963420602,0.9317877963420602,0.9317877963420602,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.38162988547507,45.38162988547507,45.38162988547507,45.38162988547507,181.52651954190029,4356.636469005607,0.12028959160947025,0.23
1980-06-09,1980-06-20,1547.2067,0.9546796759146036,1477.0867909289032,0.234,1980,6,9,1980.06,1979,9,253,37,0.1276202987362572,31.99239965676793,0.43,3,Normal,53,12,12,13,120,210.0,0.1421717405433815,1100.0,167.08679092890316,42.16952342491365,6.0,9.547816624508751,10.343468009884482,99.02598286959628,95.16952342491363,18.0,21.547816624508748,23.343468009884482,219.02598286959625,1234.7173400494225,4,275.0,275.0,275.0,275.0,969.54028530375,990.0,0.9002422034083208,0.48,988.6197577965917,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.544537712841773,18.544537712841773,18.544537712841773,18.544537712841773,0.931916562301044,0.931916562301044,0.931916562301044,0.931916562301044,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,45.68996428907094,45.68996428907094,45.68996428907094,45.68996428907094,182.75985715628377,4386.236571750811,0.1237299380636602,0.235
1980-06-10,1980-06-21,1515.4044,0.9478321076881999,1436.348946451972,0.239,1980,6,10,1980.06,1979,9,254,37,0.1241005489734504,40.73784447693106,0.43,3,Normal,53,12,12,13,120,210.0,0.14620402689662285,1100.0,126.3489464519721,31.88806743787867,5.999999999999999,7.219939797255548,7.821601447026844,73.41933776981102,84.88806743787869,18.0,19.219939797255552,20.821601447026843,193.41933776981102,1222.1080072351342,4,275.0,275.0,275.0,275.0,969.4047657503913,990.0,0.8729393918857608,0.48,988.6470606081143,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.707360077722754,18.707360077722754,18.707360077722754,18.707360077722754,0.9320178627749731,0.9320178627749731,0.9320178627749731,0.9320178627749731,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.09613559890553,46.09613559890553,46.09613559890553,46.09613559890553,184.38454239562213,4425.229017494931,0.12837029807490968,0.24
