Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1980-06-11,1980-06-22,1484.0171,0.9514288898321686,1411.9367419449545,0.244,1980,6,11,1980.06,1979,9,255,37,0.12199133450404408,24.41220450701757,0.43,3,Normal,53,12,12,13,120,210.0,0.14873187570055246,1100.0,101.9367419449545,25.726892014679,5.824956682568829,5.824956682568829,6.310369739449567,58.249566825688284,78.72689201467901,17.82495668256883,17.82495668256883,19.310369739449566,178.24956682568833,1214.3768053798167,4,275.0,275.0,275.0,275.0,969.3226536826892,990.0,0.8617809562182921,0.48,988.6582190437816,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.80063058109268,18.80063058109268,18.80063058109268,18.80063058109268,0.9320400624616604,0.9320400624616604,0.9320400624616604,0.9320400624616604,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.327063539677155,46.327063539677155,46.327063539677155,46.327063539677155,185.30825415870862,4447.3980998090055,0.13124402011342587,0.245
1980-06-12,1980-06-23,1463.3217,0.9468435586710608,1385.5367259085865,0.248,1980,6,12,1980.06,1979,9,256,37,0.11971037311850187,26.40001603636801,0.43,3,Normal,53,12,12,13,120,210.0,0.15156581278081194,1100.0,75.5367259085865,19.064030824548023,4.316384337633513,4.316384337633513,4.676083032436306,43.16384337633514,72.06403082454804,16.316384337633515,16.316384337633515,17.676083032436303,163.16384337633514,1204.6967994998151,4,275.0,275.0,275.0,275.0,969.2330793760786,990.0,0.8478098137110734,0.48,988.6721901862891,0.5349347799999999,0.5349347799999999,0.5349347799999999,0.5349347799999999,18.90417603021031,18.90417603021031,18.90417603021031,18.90417603021031,0.9320341386351156,0.9320341386351156,0.9320341386351156,0.9320341386351156,1.1,1.1,1.1,1.1,0.98,0.98,0.98,0.98,46.58191618203847,46.58191618203847,46.58191618203847,46.58191618203847,186.32766472815388,4471.863953475693,0.1344804949908251,0.25
1980-06-13,1980-06-24,1412.3815,0.9209757170532592,1300.769064715258,0.257,1980,6,13,1980.06,1979,9,257,37,0.11238644719139827,84.76766119332842,0.43,3,Normal,53,12,12,13,120,210.0,0.16144295378516674,1090.769064715258,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1167.769064715258,4,272.6922661788145,272.6922661788145,272.6922661788145,272.6922661788145,968.9398491866207,990.0,0.7945120521663519,0.4679997841298354,988.7374881637038,0.5260106355219772,0.5260106355219772,0.5260106355219772,0.5260106355219772,19.271628341561264,19.271628341561264,19.271628341561264,19.271628341561264,0.94,0.94,0.94,0.94,1.090769064715258,1.090769064715258,1.090769064715258,1.090769064715258,0.98,0.98,0.98,0.98,47.491312190674115,47.491312190674115,47.491312190674115,47.491312190674115,189.9652487626965,4559.165970304715,0.14604071846087485,0.255
1980-06-14,1980-06-25,1392.323,0.9189100335091004,1279.419574585491,0.261,1980,6,14,1980.06,1979,9,258,37,0.11054185124418643,21.349490129766988,0.43,3,Normal,53,12,12,13,120,210.0,0.16413692909774044,1069.419574585491,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1146.419574585491,4,267.3548936463728,267.3548936463728,267.3548936463728,267.3548936463728,968.864607015336,990.0,0.7636983550718428,0.4402454469611384,988.7960561979671,0.5056571468123445,0.5056571468123445,0.5056571468123445,0.5056571468123445,19.425792035818557,19.425792035818557,19.425792035818557,19.425792035818557,0.94,0.94,0.94,0.94,1.0694195745854909,1.0694195745854909,1.0694195745854909,1.0694195745854909,0.98,0.98,0.98,0.98,46.93424213419776,46.93424213419776,46.93424213419776,46.93424213419776,187.73696853679104,4505.687244882985,0.1467360452083238,0.26
1980-06-15,1980-06-26,1352.7466,0.9273398371821364,1254.4558117926888,0.266,1980,6,15,1980.06,1979,9,259,37,0.1083849821388883,24.9637627928023,0.43,3,Normal,53,12,12,13,120,210.0,0.16740326604242686,1044.4558117926888,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1121.4558117926888,4,261.1139529481722,261.1139529481722,261.1139529481722,261.1139529481722,968.7758979430223,990.0,0.7276681819688292,0.4077925553304954,988.8645392627006,0.4823652614906527,0.4823652614906527,0.4823652614906527,0.4823652614906527,19.606276058187465,19.606276058187465,19.606276058187465,19.606276058187465,0.94,0.94,0.94,0.94,1.0444558117926888,1.0444558117926888,1.0444558117926888,1.0444558117926888,0.98,0.98,0.98,0.98,46.264527325128526,46.264527325128526,46.264527325128526,46.264527325128526,185.0581093005141,4441.394623212338,0.14752062811686886,0.265
1980-06-16,1980-06-27,1323.5347,0.9255800826003848,1225.0373569504754,0.272,1980,6,16,1980.06,1979,9,260,38,0.10584322764052108,29.41845484221335,0.43,3,Normal,53,12,12,13,120,210.0,0.1714233437931719,1015.0373569504753,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1092.0373569504752,4,253.75933923761886,253.75933923761886,253.75933923761886,253.75933923761886,968.6703341497893,990.0,0.6852085564233666,0.369548564035618,988.9452428795411,0.4556189546886261,0.4556189546886261,0.4556189546886261,0.4556189546886261,19.81928977506308,19.81928977506308,19.81928977506308,19.81928977506308,0.94,0.94,0.94,0.94,1.0150373569504754,1.0150373569504754,1.0150373569504754,1.0150373569504754,0.98,0.98,0.98,0.98,45.44991328154026,45.44991328154026,45.44991328154026,45.44991328154026,181.79965312616105,4363.191675027865,0.14840335447297764,0.27
1980-06-17,1980-06-28,1294.7235,0.9282364084042066,1201.8094915165238,0.279,1980,6,17,1980.06,1979,9,261,38,0.10383634006702766,23.22786543395159,0.43,3,Normal,53,12,12,13,120,210.0,0.17473651313487956,991.8094915165237,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1068.8094915165238,4,247.95237287913096,247.95237287913096,247.95237287913096,247.95237287913096,968.5861884607527,990.0,0.6516838021887973,0.34344759321321905,989.004868604598,0.4350374619193585,0.4350374619193585,0.4350374619193585,0.4350374619193585,19.983642681925865,19.983642681925865,19.983642681925865,19.983642681925865,0.94,0.94,0.94,0.94,0.991809491516524,0.991809491516524,0.991809491516524,0.991809491516524,0.98,0.98,0.98,0.98,44.778120546009205,44.778120546009205,44.778120546009205,44.778120546009205,179.11248218403682,4298.699572416885,0.14903566950367542,0.28
1980-06-18,1980-06-29,1266.3107,0.9342800327994668,1183.088802330316,0.28400000000000003,1980,6,18,1980.06,1979,9,262,38,0.1022188725213393,18.720689186207885,0.43,3,Normal,53,12,12,13,120,210.0,0.177501468686345,973.088802330316,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1050.088802330316,4,243.272200582579,243.272200582579,243.272200582579,243.272200582579,968.517852092225,990.0,0.6246642507860231,0.32847104186425274,989.0468647073498,0.4187941914905278,0.4187941914905278,0.4187941914905278,0.4187941914905278,20.11021842363413,20.11021842363413,20.11021842363413,20.11021842363413,0.94,0.94,0.94,0.94,0.973088802330316,0.973088802330316,0.973088802330316,0.973088802330316,0.98,0.98,0.98,0.98,44.21119034015987,44.21119034015987,44.21119034015987,44.21119034015987,176.8447613606395,4244.274272655348,0.14947716605237954,0.285
1980-06-19,1980-06-30,1238.2939,0.9339086661192736,1156.453404412633,0.289,1980,6,19,1980.06,1979,9,263,38,0.0999175741412515,26.63539791768289,0.43,3,Normal,53,12,12,13,120,210.0,0.1815896768505427,946.4534044126332,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1023.4534044126332,4,236.61335110315827,236.61335110315827,236.61335110315827,236.61335110315827,968.4198162860434,990.0,0.5912521235653609,0.30716272353010643,989.1015851529044,0.3962136561958267,0.3962136561958267,0.3962136561958267,0.3962136561958267,20.285555210665212,20.285555210665212,20.285555210665212,20.285555210665212,0.94,0.94,0.94,0.94,0.9464534044126329,0.9464534044126329,0.9464534044126329,0.9464534044126329,0.98,0.98,0.98,0.98,43.375958209426315,43.375958209426315,43.375958209426315,43.375958209426315,173.50383283770526,4164.091988104927,0.15003097589204512,0.29
1980-06-20,1980-07-01,1210.671,0.9432862956425418,1142.0093628318518,0.295,1980,6,20,1980.06,1979,9,264,38,0.098669608948672,14.444041580781233,0.43,3,Normal,53,12,12,13,120,210.0,0.18388640832090986,932.0093628318518,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1009.0093628318518,4,233.00234070796296,233.00234070796296,233.00234070796296,233.00234070796296,968.3662511978972,990.0,0.5780165476148443,0.2956074902654815,989.1263759621196,0.3842288493473946,0.3842288493473946,0.3842288493473946,0.3842288493473946,20.3758959148751,20.3758959148751,20.3758959148751,20.3758959148751,0.94,0.94,0.94,0.94,0.932009362831852,0.932009362831852,0.932009362831852,0.932009362831852,0.98,0.98,0.98,0.98,42.90421240937004,42.90421240937004,42.90421240937004,42.90421240937004,171.61684963748016,4118.804391299524,0.15027621946278985,0.295
1980-06-21,1980-07-02,1183.4396,0.9430283784142056,1116.0171269391562,0.301,1980,6,21,1980.06,1979,9,265,38,0.09642387976754307,25.99223589269559,0.41,3,Normal,53,12,12,13,120,210.0,0.18816915523147604,906.0171269391562,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,983.0171269391562,4,226.50428173478906,226.50428173478906,226.50428173478906,226.50428173478906,968.2691401734862,990.0,0.5541989609402627,0.274813701551325,989.1709873375083,0.3631231766136491,0.3631231766136491,0.3631231766136491,0.3631231766136491,20.538723987408467,20.538723987408467,20.538723987408467,20.538723987408467,0.94,0.94,0.94,0.94,0.9060171269391564,0.9060171269391564,0.9060171269391564,0.9060171269391564,0.98,0.98,0.98,0.98,42.040978091810594,42.040978091810594,42.040978091810594,42.040978091810594,168.16391236724238,4035.933896813816,0.15068219681220935,0.3
1980-06-22,1980-07-03,1147.7361,0.9415014400124119,1080.59519090423,0.311,1980,6,22,1980.06,1979,9,266,38,0.09336342449412548,35.42193603492615,0.41,3,Normal,53,12,12,13,120,210.0,0.19433734461123625,870.5951909042302,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,947.5951909042301,4,217.64879772605755,217.64879772605755,217.64879772605755,217.64879772605755,968.1352883318764,990.0,0.521740613179175,0.2464761527233841,989.2317832340974,0.3353150562816021,0.3353150562816021,0.3353150562816021,0.3353150562816021,20.761179845939537,20.761179845939537,20.761179845939537,20.761179845939537,0.94,0.94,0.94,0.94,0.8705951909042301,0.8705951909042301,0.8705951909042301,0.8705951909042301,0.98,0.98,0.98,0.98,40.83487586932065,40.83487586932065,40.83487586932065,40.83487586932065,163.3395034772826,3920.148083454782,0.15115697798044234,0.31
1980-06-23,1980-07-04,1121.4092,0.928912678621731,1041.6912238030525,0.317,1980,6,23,1980.06,1979,9,267,39,0.09000212173658374,38.903967101177614,0.41,3,Normal,53,12,12,13,120,210.0,0.20159524742209373,831.6912238030525,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,908.6912238030524,4,207.92280595076312,207.92280595076312,207.92280595076312,207.92280595076312,967.9862386578384,990.0,0.4860915596601676,0.215352979042442,989.2985554612973,0.30604203216622355,0.30604203216622355,0.30604203216622355,0.30604203216622355,21.00627477129266,21.00627477129266,21.00627477129266,21.00627477129266,0.93,0.93,0.93,0.93,0.8316912238030525,0.8316912238030525,0.8316912238030525,0.8316912238030525,0.97,0.97,0.97,0.97,38.65225709247245,38.65225709247245,38.65225709247245,38.65225709247245,154.6090283698898,3710.616680877356,0.14842116822817833,0.315
1980-06-24,1980-07-05,1095.466,0.9228919608700616,1010.9967648064827,0.325,1980,6,24,1980.06,1979,9,268,39,0.0873501204792801,30.694458996569786,0.41,3,Normal,53,12,12,13,120,210.0,0.20771579822037967,800.9967648064827,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,877.9967648064827,3,266.9989216021609,266.9989216021609,266.9989216021609,,967.8671111032736,990.0,0.4579651629700837,0.19079741184518614,989.3512374251846,0.5043139134346165,0.5043139134346165,0.5043139134346165,,20.979812408476544,20.979812408476544,20.979812408476544,,0.94,0.94,0.94,,1.0679956864086435,1.0679956864086435,1.0679956864086435,,0.98,0.98,0.98,,50.621387481539486,50.621387481539486,50.621387481539486,,151.86416244461844,3644.739898670842,0.15021231296787296,0.325
1980-06-25,1980-07-06,1069.9044,0.9298454857233508,994.8457764955499,0.332,1980,6,25,1980.06,1979,9,269,39,0.08595467508921552,16.150988310932807,0.41,3,Normal,53,12,12,13,120,210.0,0.2110879947038096,784.8457764955499,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,861.8457764955499,3,261.61525883185004,261.61525883185004,261.61525883185004,,967.8038799739494,990.0,0.4431654525656433,0.18242288824777492,989.3744116591865,0.484215992110261,0.484215992110261,0.484215992110261,,21.086315693126995,21.086315693126995,21.086315693126995,,0.94,0.94,0.94,,1.0464610353274,1.0464610353274,1.0464610353274,,0.98,0.98,0.98,,49.852473550454505,49.852473550454505,49.852473550454505,,149.55742065136351,3589.378095632725,0.150332266754145,0.33
1980-06-26,1980-07-07,1044.7218,0.9226176187640416,963.8787393868834,0.34,1980,6,26,1980.06,1979,9,270,39,0.08327912308302672,30.96703710866655,0.41,3,Normal,53,12,12,13,120,210.0,0.217869729270696,753.8787393868834,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,830.8787393868834,3,251.29291312896115,251.29291312896115,251.29291312896115,,967.6815787323347,990.0,0.4147892831035186,0.1669393696934417,989.418271347203,0.4468194201319046,0.4468194201319046,0.4468194201319046,,21.28987319473637,21.28987319473637,21.28987319473637,,0.94,0.94,0.94,,1.0051716525158445,1.0051716525158445,1.0051716525158445,,0.98,0.98,0.98,,48.34774828486851,48.34774828486851,48.34774828486851,,145.04324485460552,3481.0378765105324,0.15047872613817226,0.34
1980-06-27,1980-07-08,1036.4114,0.9271521885867964,960.9110977863057,0.342,1980,6,27,1980.06,1979,9,271,39,0.08302271884873683,2.9676416005776223,0.41,3,Normal,53,12,12,13,120,210.0,0.21854258992719147,750.9110977863057,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,827.9110977863057,3,250.3036992621019,250.3036992621019,250.3036992621019,,967.669784482168,990.0,0.4120699302424316,0.16545554889315287,989.4224745208644,0.4433141722329094,0.4433141722329094,0.4433141722329094,,21.30937586646339,21.30937586646339,21.30937586646339,,0.94,0.94,0.94,,1.0012147970484075,1.0012147970484075,1.0012147970484075,,0.98,0.98,0.98,,48.201542305752724,48.201542305752724,48.201542305752724,,144.60462691725817,3470.511046014197,0.15048699848548988,0.34
1980-06-28,1980-07-09,995.4845,0.9302933494304716,926.0926098111183,0.354,1980,6,28,1980.06,1979,9,272,39,0.08001440148768063,34.818487975187395,0.41,3,Normal,53,12,12,13,120,210.0,0.22675917913094096,716.0926098111183,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,793.0926098111183,3,238.69753660370608,238.69753660370608,238.69753660370608,,967.5304369122023,990.0,0.3801645428548096,0.14804630490555915,989.4717891522397,0.40321431530915536,0.40321431530915536,0.40321431530915536,,21.53813792472826,21.53813792472826,21.53813792472826,,0.94,0.94,0.94,,0.9547901464148244,0.9547901464148244,0.9547901464148244,,0.98,0.98,0.98,,46.45998095738796,46.45998095738796,46.45998095738796,,139.37994287216387,3345.118628931933,0.15050324491909206,0.355
1980-06-29,1980-07-10,971.4252,0.9326160073295544,905.9666914433141,0.362,1980,6,29,1980.06,1979,9,273,39,0.07827552214070234,20.125918367804275,0.41,3,Normal,53,12,12,13,120,210.0,0.23179660133580046,695.9666914433141,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,772.9666914433141,3,231.9888971477713,231.9888971477713,231.9888971477713,,967.4490744573927,990.0,0.3647632993874285,0.13879000743299424,989.4964466931797,0.3808981686173808,0.3808981686173808,0.3808981686173808,,21.666474067169453,21.666474067169453,21.666474067169453,,0.94,0.94,0.94,,0.9279555885910854,0.9279555885910854,0.9279555885910854,,0.98,0.98,0.98,,45.42326818931617,45.42326818931617,45.42326818931617,,136.26980456794848,3270.475309630764,0.15041370268354382,0.36
1980-06-30,1980-07-11,939.9208,0.9401080003131372,883.6270637407242,0.374,1980,6,30,1980.06,1979,9,274,40,0.07634537830719856,22.33962770258984,0.41,3,Normal,53,12,12,13,120,210.0,0.23765682222428924,673.6270637407242,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,750.6270637407242,3,224.54235458024138,224.54235458024138,224.54235458024138,,967.3580619925923,990.0,0.3518127905743329,0.13208811912221727,989.5160990903033,0.3568673611960369,0.3568673611960369,0.3568673611960369,,21.801169736515217,21.801169736515217,21.801169736515217,,0.94,0.94,0.94,,0.8981694183209656,0.8981694183209656,0.8981694183209656,,0.98,0.98,0.98,,44.238562380611974,44.238562380611974,44.238562380611974,,132.71568714183593,3185.1764914040623,0.15019423078781755,0.375
1980-07-01,1980-07-12,924.4132,0.9327916622884068,862.2849254693456,0.379,1980,7,1,1980.07,1979,10,275,40,0.07450141756055148,21.342138271378644,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.2632540512945218,635.2849254693456,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,715.2849254693456,3,211.76164182311518,211.76164182311518,211.76164182311518,,967.2704261662798,990.0,0.3313245944749829,0.12058547764080367,989.5480899278842,0.3174374046392842,0.3174374046392842,0.3174374046392842,,21.96022635696517,21.96022635696517,21.96022635696517,,0.94,0.94,0.94,,0.8470465672924608,0.8470465672924608,0.8470465672924608,,0.97,0.97,0.97,,41.59610856534669,41.59610856534669,41.59610856534669,,124.78832569604006,2994.9198167049617,0.14471820393719306,0.38
1980-07-02,1980-07-13,916.7204,0.9297778495391316,852.3463221406523,0.382,1980,7,2,1980.07,1979,10,276,40,0.07364272223295236,9.938603328693262,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.2663236692684889,625.3463221406522,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,705.3463221406523,3,208.44877404688407,208.44877404688407,208.44877404688407,,967.2293876226221,990.0,0.3255630852989289,0.1176038966421957,989.5568330180588,0.3075911073498592,0.3075911073498592,0.3075911073498592,,22.01985428808708,22.01985428808708,22.01985428808708,,0.93,0.93,0.93,,0.8337950961875363,0.8337950961875363,0.8337950961875363,,0.97,0.97,0.97,,40.61977152008779,40.61977152008779,40.61977152008779,,121.85931456026337,2924.623549446321,0.14296925016842438,0.38
1980-07-03,1980-07-14,901.4559,0.9245360747549916,833.4284993507283,0.392,1980,7,3,1980.07,1979,10,277,40,0.07200822234390293,18.917822789924003,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.2723688956843225,606.4284993507282,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,686.4284993507282,3,202.14283311690946,202.14283311690946,202.14283311690946,,967.1508733610277,990.0,0.3145962315076686,0.11192854980521848,989.573475218687,0.2892747888285079,0.2892747888285079,0.2892747888285079,,22.13332706883089,22.13332706883089,22.13332706883089,,0.93,0.93,0.93,,0.8085713324676377,0.8085713324676377,0.8085713324676377,,0.97,0.97,0.97,,39.59394178068785,39.59394178068785,39.59394178068785,,118.7818253420636,2850.7638082095264,0.1425219145188808,0.39
1980-07-04,1980-07-15,893.8841,0.9211526287302269,823.4036884951529,0.395,1980,7,4,1980.07,1979,10,278,40,0.07114207868598121,10.024810855575423,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.2756849443009706,596.4036884951529,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,676.4036884951529,3,198.80122949838432,198.80122949838432,198.80122949838432,,967.1090569374098,990.0,0.30878474695371183,0.10856147539806116,989.5826537776483,0.2797950358961202,0.2797950358961202,0.2797950358961202,,22.193801804342307,22.193801804342307,22.193801804342307,,0.93,0.93,0.93,,0.7952049179935371,0.7952049179935371,0.7952049179935371,,0.97,0.97,0.97,,39.04581206074909,39.04581206074909,39.04581206074909,,117.13743618224727,2811.298468373935,0.1422600333456447,0.395
1980-07-05,1980-07-16,863.9982,0.9291276628783046,802.764628297062,0.404,1980,7,5,1980.07,1979,10,279,40,0.06935886388486616,20.639060198090874,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.2827727979016023,575.764628297062,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,655.764628297062,3,191.9215427656873,191.9215427656873,191.9215427656873,,967.0225103386833,990.0,0.2968200743751084,0.10030585131882483,989.602874074306,0.2607717811564463,0.2607717811564463,0.2607717811564463,,22.31959195446621,22.31959195446621,22.31959195446621,,0.93,0.93,0.93,,0.7676861710627494,0.7676861710627494,0.7676861710627494,,0.97,0.97,0.97,,37.908243957347544,37.908243957347544,37.908243957347544,,113.7247318720426,2729.3935649290224,0.14166634635271813,0.405
1980-07-06,1980-07-17,863.9982,0.9291276628783046,802.764628297062,0.404,1980,7,6,1980.07,1979,10,280,40,0.06935886388486616,0.0,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.2827727979016023,575.764628297062,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,655.764628297062,3,191.9215427656873,191.9215427656873,191.9215427656873,,967.0225103386833,990.0,0.2968200743751084,0.10030585131882483,989.602874074306,0.2607717811564463,0.2607717811564463,0.2607717811564463,,22.31959195446621,22.31959195446621,22.31959195446621,,0.93,0.93,0.93,,0.7676861710627494,0.7676861710627494,0.7676861710627494,,0.97,0.97,0.97,,37.908243957347544,37.908243957347544,37.908243957347544,,113.7247318720426,2729.3935649290224,0.14166634635271813,0.405
1980-07-07,1980-07-18,827.5366,0.9266376969804004,766.8266091909909,0.419,1980,7,7,1980.07,1979,10,281,41,0.06625381903410163,35.938019106071124,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.2960251995421587,539.8266091909909,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,619.8266091909909,2,269.91330459549545,269.91330459549545,,,966.8703745157296,990.0,0.2759864401107194,0.08593064367639636,989.6380829162127,0.5153634579838738,0.5153634579838738,,,22.25234494249947,22.25234494249947,,,0.94,0.94,,,1.0796532183819818,1.0796532183819818,,,0.98,0.98,,,54.27789699861106,54.27789699861106,,,108.55579399722212,2605.339055933331,0.1415649805263663,0.42
1980-07-08,1980-07-19,813.2284,0.9247833120353294,752.0600531931917,0.424,1980,7,8,1980.07,1979,10,282,41,0.06497798859589178,14.766555997799172,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.30183759798991405,525.0600531931917,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,605.0600531931917,2,262.53002659659586,262.53002659659586,,,966.8073484735687,990.0,0.2674261177931546,0.08002402127727669,989.6525498609295,0.4876022427430017,0.4876022427430017,,,22.3575991446177,22.3575991446177,,,0.94,0.94,,,1.0501201063863834,1.0501201063863834,,,0.98,0.98,,,53.042878556130546,53.042878556130546,,,106.08575711226109,2546.058170694267,0.14106022073879446,0.425
1980-07-09,1980-07-20,792.06,0.9216969826517336,730.0393120791321,0.435,1980,7,9,1980.07,1979,10,283,41,0.063075396563637,22.020741114059657,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.3109421592016876,503.03931207913206,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,583.0393120791322,2,251.51965603956603,251.51965603956603,,,966.712822846168,990.0,0.2546604707705113,0.07121572483165282,989.6741238043977,0.4476248119107572,0.4476248119107572,,,22.513676146318932,22.513676146318932,,,0.94,0.94,,,1.0060786241582642,1.0060786241582642,,,0.98,0.98,,,51.17304755785543,51.17304755785543,,,102.34609511571085,2456.3062827770605,0.140192580621764,0.435
1980-07-10,1980-07-21,778.1427,0.920797061164662,716.5115113267352,0.441,1980,7,10,1980.07,1979,10,284,41,0.061906594578629924,13.527800752396846,0.4,2,Mod_Wet,58,11,11,11,136,227.0,0.3168127746889556,489.51151132673516,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,569.5115113267352,2,244.75575566336758,244.75575566336758,,,966.6544448523165,990.0,0.2468182674357885,0.06790230226534705,989.6852794302988,0.4239098102320962,0.4239098102320962,,,22.60692476775057,22.60692476775057,,,0.94,0.94,,,0.9790230226534704,0.9790230226534704,,,0.98,0.98,,,50.00314713722844,50.00314713722844,,,100.00629427445688,2400.151062586965,0.1395738835922947,0.44
1980-07-11,1980-07-22,771.2422,0.9153633560056472,705.9668484851785,0.444,1980,7,11,1980.07,1979,10,285,41,0.06099553570911944,10.544662841556717,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.3215448437657987,478.9668484851785,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,558.9668484851785,2,239.48342424258925,239.48342424258925,,,966.6087830102288,990.0,0.2407054194116977,0.06579336969703571,989.6935012108912,0.40586990064207107,0.40586990064207107,,,22.67884830002038,22.67884830002038,,,0.94,0.94,,,0.957933696970357,0.957933696970357,,,0.98,0.98,,,49.081676870277356,49.081676870277356,,,98.16335374055471,2355.920489773313,0.13904810679309912,0.445
1980-07-12,1980-07-23,757.5572,0.9142125513186056,692.5683005817792,0.45,1980,7,12,1980.07,1979,10,286,41,0.059837901170265724,13.398547903399274,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.3277655067511938,465.56830058177917,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,545.5683005817792,2,232.78415029088958,232.78415029088958,,,966.5505709576828,990.0,0.2329381452647996,0.06311366011635586,989.7039481946186,0.3835105487845686,0.3835105487845686,,,22.7698666881514,22.7698666881514,,,0.94,0.94,,,0.9311366011635585,0.9311366011635585,,,0.98,0.98,,,47.90014538071128,47.90014538071128,,,95.80029076142256,2299.206978274141,0.13832612708515146,0.45
1980-07-13,1980-07-24,744.0263,0.911534305429568,678.2054965918313,0.456,1980,7,13,1980.07,1979,10,287,41,0.058596954905534224,14.362803989947903,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.33470681252325035,451.20549659183126,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,531.2054965918313,2,225.6027482959157,225.6027482959157,,,966.4879408503242,990.0,0.22461188208222105,0.06024109931836628,989.7151470185997,0.36024182944853234,0.36024182944853234,,,22.866964338826772,22.866964338826772,,,0.94,0.94,,,0.9024109931836628,0.9024109931836628,,,0.98,0.98,,,46.620383002417014,46.620383002417014,,,93.24076600483404,2237.7783841160167,0.13748158408239752,0.455
1980-07-14,1980-07-25,730.6486,0.9087042210116176,663.943466896229,0.463,1980,7,14,1980.07,1979,10,288,42,0.05736471553983419,14.262029695602337,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.3418965790282849,436.94346689622904,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,516.943466896229,2,218.47173344811452,218.47173344811452,,,966.4255286143057,990.0,0.2163440387804226,0.0573886933792458,989.7262672678404,0.3378528469636394,0.3378528469636394,,,22.962885806570853,22.962885806570853,,,0.94,0.94,,,0.8738869337924581,0.8738869337924581,,,0.98,0.98,,,45.3361521697166,45.3361521697166,,,90.6723043394332,2176.1353041463963,0.13656630249455382,0.465
1980-07-15,1980-07-26,724.0169999999997,0.9048002220330807,655.0907423557253,0.466,1980,7,15,1980.07,1979,10,289,42,0.056599840139534674,8.852724540503688,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.3465168797588277,428.09074235572535,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,508.09074235572535,2,214.04537117786262,214.04537117786262,,,966.3866833879563,990.0,0.21121202455404364,0.05561814847114506,989.7331698269747,0.3243146848395555,0.3243146848395555,,,23.02217175417913,23.02217175417913,,,0.94,0.94,,,0.8561814847114506,0.8561814847114506,,,0.98,0.98,,,44.532293911936044,44.532293911936044,,,89.06458782387209,2137.5501077729305,0.13595763466843275,0.465
1980-07-16,1980-07-27,710.868,0.9038667360018572,642.5299388881682,0.47100000000000003,1980,7,16,1980.07,1979,10,290,42,0.05551458671993773,12.560803467557092,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.3532909305250431,415.5299388881682,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,495.5299388881682,2,207.7649694440841,207.7649694440841,,,966.3314385994873,990.0,0.20652285793334,0.05310598777763365,989.7403711542889,0.3055779315670957,0.3055779315670957,,,23.10335462323473,23.10335462323473,,,0.94,0.94,,,0.8310598777763364,0.8310598777763364,,,0.97,0.97,,,42.935444562565756,42.935444562565756,,,85.87088912513151,2060.9013390031564,0.1336449617798701,0.47
1980-07-17,1980-07-28,704.3503,0.8905593736914368,627.2657620273757,0.474,1980,7,17,1980.07,1979,10,291,42,0.05419576183916525,15.264176860792535,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.3618880763814,400.26576202737573,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,480.26576202737573,2,200.13288101368786,200.13288101368786,,,966.2641168377595,990.0,0.2014535741050325,0.050053152405475136,989.7484932734897,0.283553991772494,0.283553991772494,,,23.200822443957552,23.200822443957552,,,0.94,0.94,,,0.8005315240547514,0.8005315240547514,,,0.97,0.97,,,41.532724663418605,41.532724663418605,,,83.06544932683721,1993.5707838440926,0.13242465053147914,0.475
1980-07-18,1980-07-29,697.8704,0.8947491321582333,624.4189347589191,0.475,1980,7,18,1980.07,1979,10,292,42,0.0539497959631706,2.8468272684565363,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.3635379828570414,397.4189347589192,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,477.4189347589192,2,198.7094673794596,198.7094673794596,,,966.2515401730792,990.0,0.2005081333147702,0.049483786951783834,989.7500080797334,0.27953692877599084,0.27953692877599084,,,23.218930977878365,23.218930977878365,,,0.93,0.93,,,0.7948378695178383,0.7948378695178383,,,0.97,0.97,,,40.83047854370992,40.83047854370992,,,81.66095708741985,1959.8629700980764,0.13077911725874902,0.475
1980-07-19,1980-07-30,685.0236,0.8875853869538542,608.0169370785222,0.482,1980,7,19,1980.07,1979,10,293,42,0.052532663363584316,16.401997680396907,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.3733448628762197,381.0169370785223,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,461.0169370785223,2,190.50846853926114,190.50846853926114,,,966.1789655661393,990.0,0.19506097541353132,0.04620338741570445,989.7587356371707,0.2569467041376099,0.2569467041376099,,,23.322823366893864,23.322823366893864,,,0.93,0.93,,,0.7620338741570445,0.7620338741570445,,,0.97,0.97,,,39.32050611555271,39.32050611555271,,,78.64101223110542,1887.3842935465302,0.1293401670831241,0.48
1980-07-20,1980-07-31,678.6565,0.8891664086951425,603.4385628426149,0.485,1980,7,20,1980.07,1979,10,294,42,0.052137091829601925,4.57837423590729,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.3761774834718422,376.4385628426149,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,456.4385628426149,2,188.2192814213075,188.2192814213075,,,966.1586758858687,990.0,0.19354048212485364,0.04528771256852298,989.7611718053065,0.25080955645368674,0.25080955645368674,,,23.351686362984047,23.351686362984047,,,0.93,0.93,,,0.7528771256852299,0.7528771256852299,,,0.97,0.97,,,38.896099301053674,38.896099301053674,,,77.79219860210732,1867.0127664505758,0.12891486125058368,0.485
1980-07-21,1980-08-01,672.3268,0.8943198470525467,601.2752009453283,0.487,1980,7,21,1980.07,1979,10,295,43,0.05195017736167635,2.1633618972866766,0.29,2,Mod_Wet,58,11,11,11,136,227.0,0.3775309536184252,374.2752009453282,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,454.2752009453282,2,187.1376004726641,187.1376004726641,,,966.1490843615696,990.0,0.19282202245416805,0.04485504018906565,989.7623229373568,0.2479352431914001,0.2479352431914001,,,23.365303332595854,23.365303332595854,,,0.93,0.93,,,0.7485504018906566,0.7485504018906566,,,0.97,0.97,,,38.69511754161149,38.69511754161149,,,77.39023508322298,1857.365641997352,0.12871017291508052,0.485
1980-07-22,1980-08-02,659.7793,0.8899831197679898,587.1924397723404,0.495,1980,7,22,1980.07,1979,10,296,43,0.05073342679633022,14.08276117298783,0.29,2,Mod_Wet,58,11,11,11,136,227.0,0.3865853587760937,360.1924397723405,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,440.1924397723405,2,180.09621988617025,180.09621988617025,,,966.0865869749913,990.0,0.18814509069930124,0.04203848795446809,989.7698164213465,0.2296259537440263,0.2296259537440263,,,23.45360349261117,23.45360349261117,,,0.93,0.93,,,0.7203848795446809,0.7203848795446809,,,0.97,0.97,,,37.379876847568546,37.379876847568546,,,74.75975369513709,1794.2340886832903,0.12731729605395142,0.495
1980-07-23,1980-08-03,653.5614,0.8951587180264686,585.0411849755841,0.4970000000000001,1980,7,23,1980.07,1979,10,297,43,0.050547558381890484,2.1512547967563482,0.29,2,Mod_Wet,58,11,11,11,136,227.0,0.38800687170335457,358.0411849755841,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,438.0411849755841,2,179.02059248779202,179.02059248779202,,,966.0770319530808,990.0,0.18743065183690985,0.04160823699511682,989.770961111168,0.22689035358223256,0.22689035358223256,,,23.4670388045048,23.4670388045048,,,0.93,0.93,,,0.7160823699511681,0.7160823699511681,,,0.97,0.97,,,37.17791000564755,37.17791000564755,,,74.3558200112951,1784.5396802710825,0.1270950181300454,0.495
1980-07-24,1980-08-04,647.3805,0.8991695938092326,582.1048612250179,0.501,1980,7,24,1980.07,1979,10,298,43,0.05029386000984155,2.9363237505662028,0.29,2,Mod_Wet,58,11,11,11,136,227.0,0.3899641028976927,355.1048612250178,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,435.1048612250178,2,177.5524306125089,177.5524306125089,,,966.0639870296196,990.0,0.1864554889677181,0.041020972245003576,989.7725235387874,0.22318265373263127,0.22318265373263127,,,23.485353855435108,23.485353855435108,,,0.93,0.93,,,0.7102097224500358,0.7102097224500358,,,0.97,0.97,,,36.90178891553949,36.90178891553949,,,73.80357783107898,1771.2858679458955,0.12678742739884033,0.5
1980-07-25,1980-08-05,647.3805,0.8991695938092326,582.1048612250179,0.501,1980,7,25,1980.07,1979,10,299,43,0.05029386000984155,0.0,0.29,2,Mod_Wet,58,11,11,11,136,227.0,0.3899641028976927,355.1048612250178,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,435.1048612250178,2,177.5524306125089,177.5524306125089,,,966.0639870296196,990.0,0.1864554889677181,0.041020972245003576,989.7725235387874,0.22318265373263127,0.22318265373263127,,,23.485353855435108,23.485353855435108,,,0.93,0.93,,,0.7102097224500358,0.7102097224500358,,,0.97,0.97,,,36.90178891553949,36.90178891553949,,,73.80357783107898,1771.2858679458955,0.12678742739884033,0.5
1980-07-26,1980-08-06,635.1294,0.9012237504084876,572.3936998626923,0.506,1980,7,26,1980.07,1979,10,300,43,0.04945481566813662,9.711161362325583,0.29,2,Mod_Wet,58,11,11,11,136,227.0,0.3965801860755168,345.39369986269236,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,425.39369986269236,2,172.69684993134618,172.69684993134618,,,966.0208234645115,990.0,0.1832303800282004,0.03907873997253846,989.7776908799992,0.21113590975246524,0.21113590975246524,,,23.54573150573501,23.54573150573501,,,0.92,0.92,,,0.6907873997253846,0.6907873997253846,,,0.97,0.97,,,35.597965048381454,35.597965048381454,,,71.19593009676291,1708.7023223223098,0.1243827982625274,0.505
1980-07-27,1980-08-07,623.0255,0.8998493824309258,560.6291114137188,0.517,1980,7,27,1980.07,1979,10,301,43,0.048438355226145306,11.764588448973539,0.29,2,Mod_Wet,58,11,11,11,136,227.0,0.4049022702862897,333.6291114137188,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,413.6291114137188,2,166.81455570685938,166.81455570685938,,,965.9685026483844,990.0,0.17932332113370733,0.03672582228274375,989.7839508565836,0.1969852858996865,0.1969852858996865,,,23.6184629222994,23.6184629222994,,,0.92,0.92,,,0.6672582228274375,0.6672582228274375,,,0.97,0.97,,,34.491663670749716,34.491663670749716,,,68.98332734149945,1655.5998561959866,0.12304628128843792,0.515
1980-07-28,1980-08-08,617.0284,0.9001263282088467,555.4035080925796,0.519,1980,7,28,1980.07,1979,10,302,44,0.04798686309919888,5.225603321139147,0.29,2,Mod_Wet,58,11,11,11,136,227.0,0.40871185848210667,328.4035080925796,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,408.40350809257967,2,164.2017540462898,164.2017540462898,,,965.9452571627004,990.0,0.17758788091635486,0.03568070161851592,989.7867314174653,0.19085566758885567,0.19085566758885567,,,23.65061858717579,23.65061858717579,,,0.92,0.92,,,0.6568070161851592,0.6568070161851592,,,0.97,0.97,,,33.997647396835106,33.997647396835106,,,67.99529479367021,1631.887075048085,0.12242503657779588,0.52
1980-07-29,1980-08-09,611.0679,0.8992953122292141,549.5304979237502,0.522,1980,7,29,1980.07,1979,10,303,44,0.04747943502061202,5.87301016882941,0.29,2,Mod_Wet,58,11,11,11,136,227.0,0.41307989430551545,322.5304979237502,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,402.53049792375015,2,161.2652489618751,161.2652489618751,,,965.9191310836662,990.0,0.1756374347348248,0.03450609958475004,989.7898564656804,0.18408103771149495,0.18408103771149495,,,23.68664434430265,23.68664434430265,,,0.92,0.92,,,0.6450609958475004,0.6450609958475004,,,0.97,0.97,,,33.44051056204658,33.44051056204658,,,66.88102112409317,1605.144506978236,0.12170574950213812,0.52
1980-07-30,1980-08-10,605.1438,0.9027428533285372,546.2892406860739,0.526,1980,7,30,1980.07,1979,10,304,44,0.047199390395276784,3.2412572376763364,0.29,2,Mod_Wet,58,11,11,11,136,227.0,0.4155307904561971,319.28924068607387,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,399.2892406860738,2,159.6446203430369,159.6446203430369,,,965.9047130781848,990.0,0.17456100244186953,0.03385784813721477,989.7915811494207,0.18039403097623227,0.18039403097623227,,,23.70647404025988,23.70647404025988,,,0.92,0.92,,,0.6385784813721478,0.6385784813721478,,,0.97,0.97,,,33.13216548000336,33.13216548000336,,,66.26433096000672,1590.343943040161,0.1212989860038002,0.525
1980-07-31,1980-08-11,605.1438,0.9027428533285372,546.2892406860739,0.526,1980,7,31,1980.07,1979,10,305,44,0.047199390395276784,0.0,0.29,2,Mod_Wet,58,11,11,11,136,227.0,0.4155307904561971,319.28924068607387,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,399.2892406860738,2,159.6446203430369,159.6446203430369,,,965.9047130781848,990.0,0.17456100244186953,0.03385784813721477,989.7915811494207,0.18039403097623227,0.18039403097623227,,,23.70647404025988,23.70647404025988,,,0.92,0.92,,,0.6385784813721478,0.6385784813721478,,,0.97,0.97,,,33.13216548000336,33.13216548000336,,,66.26433096000672,1590.343943040161,0.1212989860038002,0.525
1980-08-01,1980-08-12,599.256,0.9023967239241124,540.7666511918678,0.53,1980,8,1,1980.08,1979,11,306,44,0.04672223866297738,5.522589494206045,0.26,2,Mod_Wet,54,9,8,6,107,184.0,0.3402576686163206,356.7666511918678,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,427.7666511918678,2,178.3833255959339,178.3833255959339,,,965.8801500680704,990.0,0.18401844504526976,0.04135333023837357,989.7746282247164,0.2252772809994336,0.2252772809994336,,,23.669200875646528,23.669200875646528,,,0.93,0.93,,,0.7135333023837357,0.7135333023837357,,,0.97,0.97,,,37.36470362848897,37.36470362848897,,,74.72940725697794,1793.5057741674705,0.13819159723010252,0.53
1980-08-02,1980-08-13,593.4044,0.8993418496091952,533.6734106622347,0.532,1980,8,2,1980.08,1979,11,307,44,0.04610938268121708,7.0932405296331345,0.26,2,Mod_Wet,54,9,8,6,107,184.0,0.3447801526624207,349.67341066223463,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,420.67341066223463,2,174.83670533111732,174.83670533111732,,,965.8486105449499,990.0,0.1816627563084912,0.039934682132446934,989.7784025615593,0.2164041172485712,0.2164041172485712,,,23.713387899360644,23.713387899360644,,,0.93,0.93,,,0.6993468213244693,0.6993468213244693,,,0.97,0.97,,,36.690185678908136,36.690185678908136,,,73.3803713578163,1761.128912587591,0.13750051977811426,0.53
1980-08-03,1980-08-14,587.589,0.8960981554647983,526.5374190714055,0.536,1980,8,3,1980.08,1979,11,308,44,0.045492833007769434,7.135991590829235,0.26,2,Mod_Wet,54,9,8,6,107,184.0,0.3494528467217012,342.53741907140545,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,413.5374190714055,2,171.26870953570273,171.26870953570273,,,965.816897169212,990.0,0.17929286980231174,0.03850748381428109,989.7821996463832,0.2076556769537596,0.2076556769537596,,,23.75764680021748,23.75764680021748,,,0.92,0.92,,,0.6850748381428109,0.6850748381428109,,,0.97,0.97,,,35.621320580501155,35.621320580501155,,,71.24264116100233,1709.8233878640558,0.13530404218307016,0.535
1980-08-04,1980-08-15,581.8096,0.8938687681945575,520.0614304757682,0.54,1980,8,4,1980.08,1979,11,309,45,0.044933307593106375,6.4759885956372045,0.26,2,Mod_Wet,54,9,8,6,107,184.0,0.35380435698081114,336.06143047576825,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,407.0614304757683,2,168.03071523788412,168.03071523788412,,,965.7881365013008,990.0,0.17714217248272746,0.03721228609515365,989.785645541422,0.19987107898994672,0.19987107898994672,,,23.797637961131425,23.797637961131425,,,0.92,0.92,,,0.6721228609515365,0.6721228609515365,,,0.97,0.97,,,35.00669399079791,35.00669399079791,,,70.01338798159583,1680.3213115582998,0.13462522671128566,0.54
1980-08-05,1980-08-16,576.0661,0.8937291702258799,514.8470775482588,0.545,1980,8,5,1980.08,1979,11,310,45,0.04448278750016956,5.2143529275094815,0.26,2,Mod_Wet,54,9,8,6,107,184.0,0.3573876749504379,330.8470775482588,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,401.8470775482588,2,165.42353877412938,165.42353877412938,,,965.7649960840773,990.0,0.17541046855846232,0.03616941550965176,989.788420115932,0.19371003718061447,0.19371003718061447,,,23.829713994674073,23.829713994674073,,,0.92,0.92,,,0.6616941550965175,0.6616941550965175,,,0.97,0.97,,,34.509979877047655,34.509979877047655,,,69.01995975409531,1656.4790340982875,0.1340591464222224,0.545
1980-08-06,1980-08-17,570.3586,0.8869779558659667,505.8955051385746,0.547,1980,8,6,1980.08,1979,11,311,45,0.04370937164397285,8.951572409684163,0.26,2,Mod_Wet,54,9,8,6,107,184.0,0.3637114742689774,321.89550513857466,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,392.8955051385746,2,160.94775256928733,160.94775256928733,,,965.7253150984401,990.0,0.17243762163273696,0.034379101027714916,989.7931832773396,0.1833558139530661,0.1833558139530661,,,23.884512364946453,23.884512364946453,,,0.92,0.92,,,0.6437910102771492,0.6437910102771492,,,0.97,0.97,,,33.653471071333236,33.653471071333236,,,67.30694214266647,1615.3666114239954,0.13304514758285862,0.545
1980-08-07,1980-08-18,564.6867,0.8880456273519691,501.46755475881315,0.55,1980,8,7,1980.08,1979,11,312,45,0.043326796731161465,4.427950379761455,0.26,2,Mod_Wet,54,9,8,6,107,184.0,0.3669230406910314,317.46755475881315,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,388.46755475881315,2,158.73377737940658,158.73377737940658,,,965.7057114335356,990.0,0.1709670846062479,0.03349351095176263,989.795539404442,0.17833800669403335,0.17833800669403335,,,23.91148996421249,23.91148996421249,,,0.92,0.92,,,0.6349351095176263,0.6349351095176263,,,0.97,0.97,,,33.22802731554424,33.22802731554424,,,66.45605463108848,1594.9453111461235,0.1325231393346102,0.55
1980-08-08,1980-08-19,559.0506,0.8894834638697153,497.26626416644274,0.555,1980,8,8,1980.08,1979,11,313,45,0.04296380522398065,4.2012905923704125,0.26,2,Mod_Wet,54,9,8,6,107,184.0,0.37002309076493545,313.26626416644274,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,384.26626416644274,2,156.63313208322137,156.63313208322137,,,965.6871288224339,990.0,0.16957182204789611,0.03265325283328855,989.7977749251187,0.1736406787448956,0.1736406787448956,,,23.937005423939986,23.937005423939986,,,0.92,0.92,,,0.6265325283328855,0.6265325283328855,,,0.97,0.97,,,32.82328317136151,32.82328317136151,,,65.64656634272302,1575.5175922253525,0.13201492052304215,0.555
1980-08-09,1980-08-20,553.45,0.8883747388524704,491.6709992178998,0.5579999999999999,1980,8,9,1980.08,1979,11,314,45,0.04248037433242655,5.595264948542933,0.26,2,Mod_Wet,54,9,8,6,107,184.0,0.3742339903974171,307.6709992178998,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,378.6709992178998,2,153.8354996089499,153.8354996089499,,,965.6624102430587,990.0,0.16771361597642429,0.03153419984357996,989.8007521841802,0.1674809920196405,0.1674809920196405,,,23.97086094910168,23.97086094910168,,,0.92,0.92,,,0.6153419984357996,0.6153419984357996,,,0.97,0.97,,,32.282619547196084,32.282619547196084,,,64.56523909439217,1549.5657382654126,0.13131797319161798,0.56
1980-08-10,1980-08-21,547.8849,0.8866356760088309,485.7742986865307,0.5640000000000001,1980,8,10,1980.08,1979,11,315,45,0.041970899406516264,5.896700531369108,0.26,2,Mod_Wet,54,9,8,6,107,184.0,0.3787767292290095,301.7742986865307,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,372.7742986865307,2,150.88714934326538,150.88714934326538,,,965.6364011321933,990.0,0.1657553021468183,0.030354859737306138,989.803889838116,0.16110838943967787,0.16110838943967787,,,24.006380316482872,24.006380316482872,,,0.92,0.92,,,0.6035485973730614,0.6035485973730614,,,0.97,0.97,,,31.710822353111965,31.710822353111965,,,63.42164470622393,1522.1194729493743,0.1305578431747164,0.565
1980-08-11,1980-08-22,542.3552,0.8953483083569717,485.5968108486071,0.5650000000000001,1980,8,11,1980.08,1979,11,316,46,0.04195556445731965,0.17748783792364975,0.22,2,Mod_Wet,54,9,8,6,107,184.0,0.3789151738423691,301.59681084860716,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,372.5968108486071,2,150.79840542430358,150.79840542430358,,,965.6356189796508,990.0,0.16569635784640088,0.03031936216972142,989.803984279984,0.16091846923590364,0.16091846923590364,,,24.007446831097088,24.007446831097088,,,0.92,0.92,,,0.6031936216972142,0.6031936216972142,,,0.97,0.97,,,31.693579674042923,31.693579674042923,,,63.387159348085845,1521.29182435406,0.1305345462160538,0.565
1980-08-12,1980-08-23,536.8608,0.8985922973834706,482.41897964712797,0.5690000000000001,1980,8,12,1980.08,1979,11,317,46,0.04168099984151185,3.1778312014790804,0.22,2,Mod_Wet,54,9,8,6,107,184.0,0.3814111959993559,298.41897964712797,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,369.41897964712797,2,149.20948982356398,149.20948982356398,,,965.6216223854273,990.0,0.1646409895507067,0.029683795929425588,989.80567521452,0.15753675565439842,0.15753675565439842,,,24.026516073438426,24.026516073438426,,,0.92,0.92,,,0.596837959294256,0.596837959294256,,,0.97,0.97,,,31.3845434684193,31.3845434684193,,,62.7690869368386,1506.4580864841266,0.1301132202193867,0.57
1980-08-13,1980-08-24,536.8608,0.8985922973834706,482.41897964712797,0.5690000000000001,1980,8,13,1980.08,1979,11,318,46,0.04168099984151185,0.0,0.22,2,Mod_Wet,54,9,8,6,107,184.0,0.3814111959993559,298.41897964712797,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,369.41897964712797,2,149.20948982356398,149.20948982356398,,,965.6216223854273,990.0,0.1646409895507067,0.029683795929425588,989.80567521452,0.15753675565439842,0.15753675565439842,,,24.026516073438426,24.026516073438426,,,0.92,0.92,,,0.596837959294256,0.596837959294256,,,0.97,0.97,,,31.3845434684193,31.3845434684193,,,62.7690869368386,1506.4580864841266,0.1301132202193867,0.57
1980-08-14,1980-08-25,531.4016,0.8973436545422216,476.8498537735839,0.5740000000000001,1980,8,14,1980.08,1979,11,319,46,0.04119982736603765,5.569125873544066,0.22,2,Mod_Wet,54,9,8,6,107,184.0,0.3858656945030043,292.84985377358385,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,363.8498537735839,2,146.42492688679198,146.42492688679198,,,965.5971295474852,990.0,0.16279146435285075,0.028569970754716782,989.8086385648925,0.15169581855339262,0.15169581855339262,,,24.059813198853746,24.059813198853746,,,0.91,0.91,,,0.5856997075471678,0.5856997075471678,,,0.97,0.97,,,30.506290456955558,30.506290456955558,,,61.012580913911115,1464.3019419338668,0.127949249498734,0.575
1980-08-15,1980-08-26,525.9775,0.9000565827613265,473.4095112593456,0.578,1980,8,15,1980.08,1979,11,320,46,0.040902581772807464,3.440342514238296,0.22,2,Mod_Wet,54,9,8,6,107,184.0,0.3886698421215289,289.4095112593456,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,360.4095112593456,2,144.7047556296728,144.7047556296728,,,965.5820238059256,990.0,0.16164891517838045,0.027881902251869126,989.8104691825696,0.14814196129925666,0.14814196129925666,,,24.080303415344748,24.080303415344748,,,0.91,0.91,,,0.5788190225186912,0.5788190225186912,,,0.97,0.97,,,30.17358361460023,30.17358361460023,,,60.34716722920046,1448.332013500811,0.1274734997796459,0.58
1980-08-16,1980-08-27,520.5884,0.9017017261169356,469.4154588764537,0.581,1980,8,16,1980.08,1979,11,321,46,0.0405574956469256,3.9940523828918795,0.22,2,Mod_Wet,54,9,8,6,107,184.0,0.3919768651002763,285.4154588764537,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,356.4154588764537,2,142.70772943822686,142.70772943822686,,,965.5645125111294,990.0,0.16032247711764144,0.027083091775290745,989.8125944311072,0.14406823626802234,0.14406823626802234,,,24.10401368370981,24.10401368370981,,,0.91,0.91,,,0.5708309177529075,0.5708309177529075,,,0.97,0.97,,,29.78646708875852,29.78646708875852,,,59.57293417751704,1429.7504202604086,0.1269087607811317,0.58
