Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1981-10-01,1981-10-12,305.0513,0.9297058187130764,283.6079686159883,0.812,1981,10,1,1981.1,1981,1,1,1,0.02450372848842139,7.988201029499521,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3878593416708348,173.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.60796861598828,1,173.60796861598828,,,,964.8410290195503,990.0,0.11645726202817785,0.00736079686159883,989.8761819411102,0.2133711752855211,,,,24.821781746274123,,,,0.93,,,,0.6944318744639532,,,,0.97,,,,38.13522369725715,,,,38.13522369725715,915.2453687341717,0.13446457052443805,0.81
1981-10-02,1981-10-13,305.0513,0.9297058187130764,283.6079686159883,0.812,1981,10,2,1981.1,1981,1,2,1,0.02450372848842139,0.0,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3878593416708348,173.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.60796861598828,1,173.60796861598828,,,,964.8410290195503,990.0,0.11645726202817785,0.00736079686159883,989.8761819411102,0.2133711752855211,,,,24.821781746274123,,,,0.93,,,,0.6944318744639532,,,,0.97,,,,38.13522369725715,,,,38.13522369725715,915.2453687341717,0.13446457052443805,0.81
1981-10-03,1981-10-14,305.0513,0.9297058187130764,283.6079686159883,0.812,1981,10,3,1981.1,1981,1,3,1,0.02450372848842139,0.0,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3878593416708348,173.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.60796861598828,1,173.60796861598828,,,,964.8410290195503,990.0,0.11645726202817785,0.00736079686159883,989.8761819411102,0.2133711752855211,,,,24.821781746274123,,,,0.93,,,,0.6944318744639532,,,,0.97,,,,38.13522369725715,,,,38.13522369725715,915.2453687341717,0.13446457052443805,0.81
1981-10-04,1981-10-15,308.9022,0.9326404946077796,288.09470059343124,0.8009999999999999,1981,10,4,1981.1,1981,1,4,1,0.02489138213127246,4.4867319774429575,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.381818894181034,178.09470059343124,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,229.09470059343124,1,178.09470059343124,,,,964.854127751851,990.0,0.11798682974776065,0.007809470059343125,989.8742037001928,0.2245485791390465,,,,24.79552736920281,,,,0.93,,,,0.712378802373725,,,,0.97,,,,39.07941343758135,,,,39.07941343758135,937.9059225019523,0.13564780385437047,0.8
1981-10-05,1981-10-16,305.0513,0.9297058187130764,283.6079686159883,0.812,1981,10,5,1981.1,1981,1,5,1,0.02450372848842139,4.4867319774429575,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3878593416708348,173.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.60796861598828,1,173.60796861598828,,,,964.8410290195503,990.0,0.11645726202817785,0.00736079686159883,989.8761819411102,0.2133711752855211,,,,24.821781746274123,,,,0.93,,,,0.6944318744639532,,,,0.97,,,,38.13522369725715,,,,38.13522369725715,915.2453687341717,0.13446457052443805,0.81
1981-10-06,1981-10-17,301.2308,0.9371425993709422,282.29621492258843,0.8140000000000001,1981,10,6,1981.1,1981,1,6,1,0.02439039296931164,1.3117536933998508,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3896616184888073,172.29621492258843,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.29621492258843,1,172.29621492258843,,,,964.8372763620276,990.0,0.11601007326906425,0.007229621492258843,989.8767603052388,0.21015671319426527,,,,24.82932723001679,,,,0.93,,,,0.6891848596903537,,,,0.97,,,,37.85858512049409,,,,37.85858512049409,908.606042891858,0.1341094322886182,0.815
1981-10-07,1981-10-18,297.4406,0.9276557432026641,275.9224808516464,0.8200000000000001,1981,10,7,1981.1,1981,1,7,1,0.023839702345582248,6.373734070942023,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3986626956255262,165.9224808516464,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,216.9224808516464,1,165.9224808516464,,,,964.8195633204764,990.0,0.11383720938124307,0.00659224808516464,989.8795705425335,0.1948817073805517,,,,24.865125514676485,,,,0.92,,,,0.6636899234065856,,,,0.97,,,,36.11806351736247,,,,36.11806351736247,866.8335244166993,0.13089931420550638,0.82
1981-10-08,1981-10-19,293.6805,0.9362965832446792,274.97204871558904,0.8260000000000001,1981,10,8,1981.1,1981,1,8,2,0.02375758500902689,0.9504321360573726,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.40004066054646864,164.97204871558904,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,215.97204871558904,1,164.97204871558904,,,,964.8169987158972,990.0,0.113513198425769,0.0064972048715589035,989.8799895967028,0.1926528113434882,,,,24.87033806946212,,,,0.92,,,,0.6598881948623562,,,,0.97,,,,35.91870129103528,,,,35.91870129103528,862.0488309848467,0.13062673627670046,0.825
1981-10-09,1981-10-20,286.2506,0.9447248357886971,270.42805107941604,0.833,1981,10,9,1981.1,1981,1,9,2,0.023364983613261548,4.543997636173002,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.4067625365080804,160.42805107941604,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.42805107941604,1,160.42805107941604,,,,964.8050263892143,990.0,0.11196410832252818,0.006042805107941604,989.8819930865694,0.18217176862046866,,,,24.89479492873468,,,,0.92,,,,0.6417122043176642,,,,0.97,,,,34.96370358517181,,,,34.96370358517181,839.1288860441234,0.12929022505473772,0.835
1981-10-10,1981-10-21,286.2506,0.9447248357886971,270.42805107941604,0.833,1981,10,10,1981.1,1981,1,10,2,0.023364983613261548,0.0,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.4067625365080804,160.42805107941604,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.42805107941604,1,160.42805107941604,,,,964.8050263892143,990.0,0.11196410832252818,0.006042805107941604,989.8819930865694,0.18217176862046866,,,,24.89479492873468,,,,0.92,,,,0.6417122043176642,,,,0.97,,,,34.96370358517181,,,,34.96370358517181,839.1288860441234,0.12929022505473772,0.835
1981-10-11,1981-10-22,286.2506,0.9447248357886971,270.42805107941604,0.833,1981,10,11,1981.1,1981,1,11,2,0.023364983613261548,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4067625365080804,160.42805107941604,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.42805107941604,1,160.42805107941604,,,,964.8050263892143,990.0,0.11196410832252818,0.006042805107941604,989.8819930865694,0.18217176862046866,,,,24.89479492873468,,,,0.92,,,,0.6417122043176642,,,,0.97,,,,34.96370358517181,,,,34.96370358517181,839.1288860441234,0.12929022505473772,0.835
1981-10-12,1981-10-23,286.2506,0.9447248357886971,270.42805107941604,0.833,1981,10,12,1981.1,1981,1,12,2,0.023364983613261548,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4067625365080804,160.42805107941604,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.42805107941604,1,160.42805107941604,,,,964.8050263892143,990.0,0.11196410832252818,0.006042805107941604,989.8819930865694,0.18217176862046866,,,,24.89479492873468,,,,0.92,,,,0.6417122043176642,,,,0.97,,,,34.96370358517181,,,,34.96370358517181,839.1288860441234,0.12929022505473772,0.835
1981-10-13,1981-10-24,286.2506,0.9447248357886971,270.42805107941604,0.833,1981,10,13,1981.1,1981,1,13,2,0.023364983613261548,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4067625365080804,160.42805107941604,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.42805107941604,1,160.42805107941604,,,,964.8050263892143,990.0,0.11196410832252818,0.006042805107941604,989.8819930865694,0.18217176862046866,,,,24.89479492873468,,,,0.92,,,,0.6417122043176642,,,,0.97,,,,34.96370358517181,,,,34.96370358517181,839.1288860441234,0.12929022505473772,0.835
1981-10-14,1981-10-25,286.2506,0.9447248357886971,270.42805107941604,0.833,1981,10,14,1981.1,1981,1,14,2,0.023364983613261548,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4067625365080804,160.42805107941604,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.42805107941604,1,160.42805107941604,,,,964.8050263892143,990.0,0.11196410832252818,0.006042805107941604,989.8819930865694,0.18217176862046866,,,,24.89479492873468,,,,0.92,,,,0.6417122043176642,,,,0.97,,,,34.96370358517181,,,,34.96370358517181,839.1288860441234,0.12929022505473772,0.835
1981-10-15,1981-10-26,286.2506,0.9447248357886971,270.42805107941604,0.833,1981,10,15,1981.1,1981,1,15,3,0.023364983613261548,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4067625365080804,160.42805107941604,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.42805107941604,1,160.42805107941604,,,,964.8050263892143,990.0,0.11196410832252818,0.006042805107941604,989.8819930865694,0.18217176862046866,,,,24.89479492873468,,,,0.92,,,,0.6417122043176642,,,,0.97,,,,34.96370358517181,,,,34.96370358517181,839.1288860441234,0.12929022505473772,0.835
1981-10-16,1981-10-27,286.2506,0.9447248357886971,270.42805107941604,0.833,1981,10,16,1981.1,1981,1,16,3,0.023364983613261548,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4067625365080804,160.42805107941604,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.42805107941604,1,160.42805107941604,,,,964.8050263892143,990.0,0.11196410832252818,0.006042805107941604,989.8819930865694,0.18217176862046866,,,,24.89479492873468,,,,0.92,,,,0.6417122043176642,,,,0.97,,,,34.96370358517181,,,,34.96370358517181,839.1288860441234,0.12929022505473772,0.835
1981-10-17,1981-10-28,286.2506,0.9447248357886971,270.42805107941604,0.833,1981,10,17,1981.1,1981,1,17,3,0.023364983613261548,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4067625365080804,160.42805107941604,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.42805107941604,1,160.42805107941604,,,,964.8050263892143,990.0,0.11196410832252818,0.006042805107941604,989.8819930865694,0.18217176862046866,,,,24.89479492873468,,,,0.92,,,,0.6417122043176642,,,,0.97,,,,34.96370358517181,,,,34.96370358517181,839.1288860441234,0.12929022505473772,0.835
1981-10-18,1981-10-29,286.2506,0.9447248357886971,270.42805107941604,0.833,1981,10,18,1981.1,1981,1,18,3,0.023364983613261548,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4067625365080804,160.42805107941604,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.42805107941604,1,160.42805107941604,,,,964.8050263892143,990.0,0.11196410832252818,0.006042805107941604,989.8819930865694,0.18217176862046866,,,,24.89479492873468,,,,0.92,,,,0.6417122043176642,,,,0.97,,,,34.96370358517181,,,,34.96370358517181,839.1288860441234,0.12929022505473772,0.835
1981-10-19,1981-10-30,286.2506,0.9447248357886971,270.42805107941604,0.833,1981,10,19,1981.1,1981,1,19,3,0.023364983613261548,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4067625365080804,160.42805107941604,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.42805107941604,1,160.42805107941604,,,,964.8050263892143,990.0,0.11196410832252818,0.006042805107941604,989.8819930865694,0.18217176862046866,,,,24.89479492873468,,,,0.92,,,,0.6417122043176642,,,,0.97,,,,34.96370358517181,,,,34.96370358517181,839.1288860441234,0.12929022505473772,0.835
1981-10-20,1981-10-31,282.5805,0.9477946039343472,267.8282730770697,0.841,1981,10,20,1981.1,1981,1,20,3,0.023140362793858824,2.5997780023463406,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4107109333014541,157.8282730770697,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.8282730770697,1,157.8282730770697,,,,964.7983989866057,990.0,0.11107782036718283,0.00578282730770697,989.8831393523253,0.17630557911177594,,,,24.908434786607767,,,,0.92,,,,0.6313130923082788,,,,0.97,,,,34.415953913271785,,,,34.415953913271785,825.9828939185229,0.12850007774708805,0.84
1981-10-21,1981-11-01,282.5805,0.9477946039343472,267.8282730770697,0.841,1981,10,21,1981.1,1981,1,21,3,0.023140362793858824,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4107109333014541,157.8282730770697,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.8282730770697,1,157.8282730770697,,,,964.7983989866057,990.0,0.11107782036718283,0.00578282730770697,989.8831393523253,0.17630557911177594,,,,24.908434786607767,,,,0.92,,,,0.6313130923082788,,,,0.97,,,,34.415953913271785,,,,34.415953913271785,825.9828939185229,0.12850007774708805,0.84
1981-10-22,1981-11-02,278.9403,0.9468161724841248,264.1051871975735,0.845,1981,10,22,1981.1,1981,1,22,4,0.02281868817387036,3.723085879496181,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4165007176391068,154.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.1051871975735,1,154.1051871975735,,,,964.7892030235267,990.0,0.10980858654462733,0.0054105187197573505,989.8847808947355,0.16806999068983622,,,,24.92750788051905,,,,0.92,,,,0.6164207487902941,,,,0.97,,,,33.62983128813761,,,,33.62983128813761,807.1159509153026,0.12733498968719456,0.845
1981-10-23,1981-11-03,278.9403,0.9468161724841248,264.1051871975735,0.845,1981,10,23,1981.1,1981,1,23,4,0.02281868817387036,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4165007176391068,154.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.1051871975735,1,154.1051871975735,,,,964.7892030235267,990.0,0.10980858654462733,0.0054105187197573505,989.8847808947355,0.16806999068983622,,,,24.92750788051905,,,,0.92,,,,0.6164207487902941,,,,0.97,,,,33.62983128813761,,,,33.62983128813761,807.1159509153026,0.12733498968719456,0.845
1981-10-24,1981-11-04,271.7487,0.9551369481192772,259.557223973381,0.856,1981,10,24,1981.1,1981,1,24,4,0.02242574415130012,4.547963224192528,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4237986456939496,149.557223973381,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,200.55722397338096,1,149.557223973381,,,,964.7784631869208,990.0,0.10825814453637987,0.004955722397338099,989.8867861330664,0.15827381376886826,,,,24.95004913237658,,,,0.92,,,,0.5982288958935239,,,,0.97,,,,32.66685836320316,,,,32.66685836320316,784.0046007168758,0.12585609394001426,0.855
1981-10-25,1981-11-05,271.7487,0.9551369481192772,259.557223973381,0.856,1981,10,25,1981.1,1981,1,25,4,0.02242574415130012,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4237986456939496,149.557223973381,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,200.55722397338096,1,149.557223973381,,,,964.7784631869208,990.0,0.10825814453637987,0.004955722397338099,989.8867861330664,0.15827381376886826,,,,24.95004913237658,,,,0.92,,,,0.5982288958935239,,,,0.97,,,,32.66685836320316,,,,32.66685836320316,784.0046007168758,0.12585609394001426,0.855
1981-10-26,1981-11-06,268.1972,0.9608962683082812,257.70968865072973,0.862,1981,10,26,1981.1,1981,1,26,4,0.022266117099423048,1.8475353226512536,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4268368821363229,147.7096886507297,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,198.7096886507297,1,147.7096886507297,,,,964.7742621267796,990.0,0.1076283029491124,0.004770968865072975,989.8876007281857,0.15437722556085975,,,,24.95896137584535,,,,0.92,,,,0.5908387546029189,,,,0.97,,,,32.27483722913667,,,,32.27483722913667,774.5960934992802,0.12523718994856378,0.86
1981-10-27,1981-11-07,268.1972,0.9608962683082812,257.70968865072973,0.862,1981,10,27,1981.1,1981,1,27,4,0.022266117099423048,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4268368821363229,147.7096886507297,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,198.7096886507297,1,147.7096886507297,,,,964.7742621267796,990.0,0.1076283029491124,0.004770968865072975,989.8876007281857,0.15437722556085975,,,,24.95896137584535,,,,0.92,,,,0.5908387546029189,,,,0.97,,,,32.27483722913667,,,,32.27483722913667,774.5960934992802,0.12523718994856378,0.86
1981-10-28,1981-11-08,264.675,0.951446329142455,251.8240571657793,0.871,1981,10,28,1981.1,1981,1,28,4,0.021757598539123332,5.885631484950437,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4368129131029982,141.8240571657793,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,192.8240571657793,1,141.8240571657793,,,,964.76153592514,990.0,0.10562183767015204,0.00418240571657793,989.8901957566134,0.14228350711306512,,,,24.986376324360265,,,,0.91,,,,0.5672962286631171,,,,0.97,,,,30.68564919171514,,,,30.68564919171514,736.4555806011632,0.12185352558081593,0.87
1981-10-29,1981-11-09,264.675,0.951446329142455,251.8240571657793,0.871,1981,10,29,1981.1,1981,1,29,5,0.021757598539123332,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4368129131029982,141.8240571657793,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,192.8240571657793,1,141.8240571657793,,,,964.76153592514,990.0,0.10562183767015204,0.00418240571657793,989.8901957566134,0.14228350711306512,,,,24.986376324360265,,,,0.91,,,,0.5672962286631171,,,,0.97,,,,30.68564919171514,,,,30.68564919171514,736.4555806011632,0.12185352558081593,0.87
1981-10-30,1981-11-10,264.675,0.951446329142455,251.8240571657793,0.871,1981,10,30,1981.1,1981,1,30,5,0.021757598539123332,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4368129131029982,141.8240571657793,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,192.8240571657793,1,141.8240571657793,,,,964.76153592514,990.0,0.10562183767015204,0.00418240571657793,989.8901957566134,0.14228350711306512,,,,24.986376324360265,,,,0.91,,,,0.5672962286631171,,,,0.97,,,,30.68564919171514,,,,30.68564919171514,736.4555806011632,0.12185352558081593,0.87
1981-10-31,1981-11-11,264.675,0.951446329142455,251.8240571657793,0.871,1981,10,31,1981.1,1981,1,31,5,0.021757598539123332,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4368129131029982,141.8240571657793,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,192.8240571657793,1,141.8240571657793,,,,964.76153592514,990.0,0.10562183767015204,0.00418240571657793,989.8901957566134,0.14228350711306512,,,,24.986376324360265,,,,0.91,,,,0.5672962286631171,,,,0.97,,,,30.68564919171514,,,,30.68564919171514,736.4555806011632,0.12185352558081593,0.87
1981-11-01,1981-11-12,264.675,0.951446329142455,251.8240571657793,0.871,1981,11,1,1981.11,1981,2,32,5,0.021757598539123332,0.0,0.35000000000000003,2,Mod_Wet,40,6,4,3,53,106.0,0.4209288071719801,145.8240571657793,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,195.8240571657793,1,145.8240571657793,,,,964.76153592514,990.0,0.1066445649428793,0.004582405716577929,989.8887730293403,0.1504497061634953,,,,24.976787398037118,,,,0.91,,,,0.5832962286631171,,,,0.97,,,,31.53899775885581,,,,31.53899775885581,756.9359462125395,0.12524219533995218,0.87
1981-11-02,1981-11-13,261.1822,0.94645537748338,247.19729769293969,0.8759999999999999,1981,11,2,1981.11,1981,2,33,5,0.02135784652066999,4.626759472839608,0.35000000000000003,2,Mod_Wet,40,6,4,3,53,106.0,0.42880727657334544,141.19729769293969,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,191.19729769293969,1,141.19729769293969,,,,964.7522723015704,990.0,0.10506726057713853,0.004119729769293969,989.8908130096536,0.14102430351468104,,,,24.997516404568483,,,,0.91,,,,0.5647891907717587,,,,0.97,,,,30.56366149621889,,,,30.56366149621889,733.5278759092532,0.12364075894625699,0.875
1981-11-03,1981-11-14,264.675,0.951446329142455,251.8240571657793,0.871,1981,11,3,1981.11,1981,2,34,5,0.021757598539123332,4.626759472839608,0.35000000000000003,2,Mod_Wet,40,6,4,3,53,106.0,0.4209288071719801,145.8240571657793,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,195.8240571657793,1,145.8240571657793,,,,964.76153592514,990.0,0.1066445649428793,0.004582405716577929,989.8887730293403,0.1504497061634953,,,,24.976787398037118,,,,0.91,,,,0.5832962286631171,,,,0.97,,,,31.53899775885581,,,,31.53899775885581,756.9359462125395,0.12524219533995218,0.87
1981-11-04,1981-11-15,268.1972,0.9608962683082812,257.70968865072973,0.862,1981,11,4,1981.11,1981,2,35,5,0.022266117099423048,5.885631484950437,0.35000000000000003,2,Mod_Wet,40,6,4,3,53,106.0,0.4113155409677294,151.7096886507297,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,201.7096886507297,1,151.7096886507297,,,,964.7742621267796,990.0,0.10865103022183968,0.005170968865072973,989.8861780009132,0.16287396167548476,,,,24.949041912458014,,,,0.92,,,,0.6068387546029189,,,,0.97,,,,33.135670171464575,,,,33.135670171464575,795.2560841151496,0.12857751039532267,0.86
1981-11-05,1981-11-16,271.7487,0.9551369481192772,259.557223973381,0.856,1981,11,5,1981.11,1981,2,36,6,0.02242574415130012,1.8475353226512536,0.35000000000000003,2,Mod_Wet,40,6,4,3,53,106.0,0.4083877858505332,153.557223973381,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,203.55722397338096,1,153.557223973381,,,,964.7784631869208,990.0,0.10928087180910714,0.005355722397338098,989.8853634057936,0.16687430746721332,,,,24.940025911405524,,,,0.92,,,,0.6142288958935239,,,,0.97,,,,33.527079297589104,,,,33.527079297589104,804.6499031421387,0.12917028000356287,0.855
1981-11-06,1981-11-17,278.9403,0.9468161724841248,264.1051871975735,0.845,1981,11,6,1981.11,1981,2,37,6,0.02281868817387036,4.547963224192528,0.35000000000000003,2,Mod_Wet,40,6,4,3,53,106.0,0.4013552369976847,158.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,208.1051871975735,1,158.1051871975735,,,,964.7892030235267,990.0,0.1108313138173546,0.0058105187197573524,989.8833581674628,0.17692589800285194,,,,24.917229245933324,,,,0.92,,,,0.6324207487902941,,,,0.97,,,,34.48851028072079,,,,34.48851028072079,827.7242467372989,0.13058626620203564,0.845
1981-11-07,1981-11-18,278.9403,0.9468161724841248,264.1051871975735,0.845,1981,11,7,1981.11,1981,2,38,6,0.02281868817387036,0.0,0.35000000000000003,2,Mod_Wet,40,6,4,3,53,106.0,0.4013552369976847,158.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,208.1051871975735,1,158.1051871975735,,,,964.7892030235267,990.0,0.1108313138173546,0.0058105187197573524,989.8833581674628,0.17692589800285194,,,,24.917229245933324,,,,0.92,,,,0.6324207487902941,,,,0.97,,,,34.48851028072079,,,,34.48851028072079,827.7242467372989,0.13058626620203564,0.845
1981-11-08,1981-11-19,282.5805,0.9477946039343472,267.8282730770697,0.841,1981,11,8,1981.11,1981,2,39,6,0.023140362793858824,3.723085879496181,0.35000000000000003,2,Mod_Wet,40,6,4,3,53,106.0,0.3957759902723103,161.8282730770697,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,211.8282730770697,1,161.8282730770697,,,,964.7983989866057,990.0,0.11210054763991012,0.00618282730770697,989.8817166250524,0.1853705749277842,,,,24.897947063519048,,,,0.92,,,,0.6473130923082788,,,,0.97,,,,35.27333377222344,,,,35.27333377222344,846.5600105333624,0.13170130758403262,0.84
1981-11-09,1981-11-20,282.5805,0.9477946039343472,267.8282730770697,0.841,1981,11,9,1981.11,1981,2,40,6,0.023140362793858824,0.0,0.35000000000000003,2,Mod_Wet,40,6,4,3,53,106.0,0.3957759902723103,161.8282730770697,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,211.8282730770697,1,161.8282730770697,,,,964.7983989866057,990.0,0.11210054763991012,0.00618282730770697,989.8817166250524,0.1853705749277842,,,,24.897947063519048,,,,0.92,,,,0.6473130923082788,,,,0.97,,,,35.27333377222344,,,,35.27333377222344,846.5600105333624,0.13170130758403262,0.84
1981-11-10,1981-11-21,289.9506,0.9391943171713762,272.31995578043086,0.8280000000000001,1981,11,10,1981.11,1981,2,41,6,0.023528444179429224,4.491682703361164,0.35000000000000003,2,Mod_Wet,40,6,4,3,53,106.0,0.3892480068022148,166.31995578043086,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,216.31995578043086,1,166.31995578043086,,,,964.8099521421193,990.0,0.11363180310696505,0.0066319955780430855,989.879736201315,0.19581760260511985,,,,24.87396645659073,,,,0.92,,,,0.6652798231217234,,,,0.97,,,,36.21745875244388,,,,36.21745875244388,869.2190100586531,0.13299597764934162,0.83
1981-11-11,1981-11-22,301.2308,0.9371425993709422,282.29621492258843,0.8140000000000001,1981,11,11,1981.11,1981,2,42,6,0.02439039296931164,9.976259142157572,0.3,2,Mod_Wet,40,6,4,3,53,106.0,0.3754921050892143,176.29621492258843,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,226.29621492258843,1,176.29621492258843,,,,964.8372763620276,990.0,0.1170328005417915,0.0076296214922588436,989.875337577966,0.2200342286243179,,,,24.818026987314024,,,,0.93,,,,0.7051848596903537,,,,0.97,,,,38.71987359007085,,,,38.71987359007085,929.2769661617,0.1371604419162639,0.815
1981-11-12,1981-11-23,308.9022,0.9326404946077796,288.09470059343124,0.8009999999999999,1981,11,12,1981.11,1981,2,43,7,0.02489138213127246,5.798485670842807,0.3,2,Mod_Wet,40,6,4,3,53,106.0,0.3679345707562691,182.09470059343124,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,232.09470059343124,1,182.09470059343124,,,,964.854127751851,990.0,0.11900955702048792,0.008209470059343124,989.8727809729203,0.2347517375243736,,,,24.78390148354477,,,,0.93,,,,0.728378802373725,,,,0.97,,,,39.93840081979022,,,,39.93840081979022,958.5216196749652,0.1386294185124655,0.8
1981-11-13,1981-11-24,293.6805,0.9362965832446792,274.97204871558904,0.8260000000000001,1981,11,13,1981.11,1981,2,44,7,0.02375758500902689,13.122651877842202,0.3,2,Mod_Wet,40,6,4,3,53,106.0,0.385493727435688,168.97204871558904,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,218.97204871558904,1,168.97204871558904,,,,964.8169987158972,990.0,0.11453592569849624,0.006897204871558905,989.8785668694301,0.20211900159935567,,,,24.859449151933546,,,,0.92,,,,0.6758881948623562,,,,0.97,,,,36.773497718327384,,,,36.773497718327384,882.563945239857,0.13373540288948854,0.825
1981-11-14,1981-11-25,293.6805,0.9362965832446792,274.97204871558904,0.8260000000000001,1981,11,14,1981.11,1981,2,45,7,0.02375758500902689,0.0,0.3,2,Mod_Wet,40,6,4,3,53,106.0,0.385493727435688,168.97204871558904,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,218.97204871558904,1,168.97204871558904,,,,964.8169987158972,990.0,0.11453592569849624,0.006897204871558905,989.8785668694301,0.20211900159935567,,,,24.859449151933546,,,,0.92,,,,0.6758881948623562,,,,0.97,,,,36.773497718327384,,,,36.773497718327384,882.563945239857,0.13373540288948854,0.825
1981-11-15,1981-11-26,301.2308,0.9371425993709422,282.29621492258843,0.8140000000000001,1981,11,15,1981.11,1981,2,46,7,0.02439039296931164,7.324166206999394,0.3,2,Mod_Wet,40,6,4,3,53,106.0,0.3754921050892143,176.29621492258843,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,226.29621492258843,1,176.29621492258843,,,,964.8372763620276,990.0,0.1170328005417915,0.0076296214922588436,989.875337577966,0.2200342286243179,,,,24.818026987314024,,,,0.93,,,,0.7051848596903537,,,,0.97,,,,38.71987359007085,,,,38.71987359007085,929.2769661617,0.1371604419162639,0.815
1981-11-16,1981-11-27,305.0513,0.9297058187130764,283.6079686159883,0.812,1981,11,16,1981.11,1981,2,47,7,0.02450372848842139,1.3117536933998508,0.3,2,Mod_Wet,40,6,4,3,53,106.0,0.3737553656100772,177.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,227.60796861598828,1,177.60796861598828,,,,964.8410290195503,990.0,0.11747998930090507,0.00776079686159883,989.8747592138376,0.223322358802995,,,,24.810407835483932,,,,0.93,,,,0.7104318744639532,,,,0.97,,,,38.995998101392985,,,,38.995998101392985,935.9039544334315,0.13749965592184915,0.81
1981-11-17,1981-11-28,308.9022,0.9326404946077796,288.09470059343124,0.8009999999999999,1981,11,17,1981.11,1981,2,48,7,0.02489138213127246,4.4867319774429575,0.3,2,Mod_Wet,40,6,4,3,53,106.0,0.3679345707562691,182.09470059343124,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,232.09470059343124,1,182.09470059343124,,,,964.854127751851,990.0,0.11900955702048792,0.008209470059343124,989.8727809729203,0.2347517375243736,,,,24.78390148354477,,,,0.93,,,,0.728378802373725,,,,0.97,,,,39.93840081979022,,,,39.93840081979022,958.5216196749652,0.1386294185124655,0.8
1981-11-18,1981-11-29,308.9022,0.9326404946077796,288.09470059343124,0.8009999999999999,1981,11,18,1981.11,1981,2,49,7,0.02489138213127246,0.0,0.3,2,Mod_Wet,40,6,4,3,53,106.0,0.3679345707562691,182.09470059343124,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,232.09470059343124,1,182.09470059343124,,,,964.854127751851,990.0,0.11900955702048792,0.008209470059343124,989.8727809729203,0.2347517375243736,,,,24.78390148354477,,,,0.93,,,,0.728378802373725,,,,0.97,,,,39.93840081979022,,,,39.93840081979022,958.5216196749652,0.1386294185124655,0.8
1981-11-19,1981-11-30,312.7836,0.9322616967305444,291.5961696454878,0.797,1981,11,19,1981.11,1981,2,50,8,0.025193909057370147,3.501469052056564,0.3,2,Mod_Wet,40,6,4,3,53,106.0,0.36351643483133206,185.59616964548783,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,235.59616964548783,1,185.59616964548783,,,,964.8646224064424,990.0,0.1201979899191657,0.00855961696454878,989.8712423931163,0.2438676368095869,,,,24.762752349864268,,,,0.93,,,,0.7423846785819512,,,,0.97,,,,40.671633323306885,,,,40.671633323306885,976.1191997593652,0.1394793126835445,0.795
1981-11-20,1981-12-01,305.0513,0.9297058187130764,283.6079686159883,0.812,1981,11,20,1981.11,1981,2,51,8,0.02450372848842139,7.988201029499521,0.3,2,Mod_Wet,40,6,4,3,53,106.0,0.3737553656100772,177.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,227.60796861598828,1,177.60796861598828,,,,964.8410290195503,990.0,0.11747998930090507,0.00776079686159883,989.8747592138376,0.223322358802995,,,,24.810407835483932,,,,0.93,,,,0.7104318744639532,,,,0.97,,,,38.995998101392985,,,,38.995998101392985,935.9039544334315,0.13749965592184915,0.81
1981-11-21,1981-12-02,305.0513,0.9297058187130764,283.6079686159883,0.812,1981,11,21,1981.11,1981,2,52,8,0.02450372848842139,0.0,0.37,2,Mod_Wet,40,6,4,3,53,106.0,0.3737553656100772,177.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,227.60796861598828,1,177.60796861598828,,,,964.8410290195503,990.0,0.11747998930090507,0.00776079686159883,989.8747592138376,0.223322358802995,,,,24.810407835483932,,,,0.93,,,,0.7104318744639532,,,,0.97,,,,38.995998101392985,,,,38.995998101392985,935.9039544334315,0.13749965592184915,0.81
1981-11-22,1981-12-03,312.7836,0.9322616967305444,291.5961696454878,0.797,1981,11,22,1981.11,1981,2,53,8,0.025193909057370147,7.988201029499521,0.37,2,Mod_Wet,40,6,4,3,53,106.0,0.36351643483133206,185.59616964548783,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,235.59616964548783,1,185.59616964548783,,,,964.8646224064424,990.0,0.1201979899191657,0.00855961696454878,989.8712423931163,0.2438676368095869,,,,24.762752349864268,,,,0.93,,,,0.7423846785819512,,,,0.97,,,,40.671633323306885,,,,40.671633323306885,976.1191997593652,0.1394793126835445,0.795
1981-11-23,1981-12-04,316.6956,0.9369067402508736,296.71424224779463,0.789,1981,11,23,1981.11,1981,2,54,8,0.025636110530209456,5.118072602306825,0.37,2,Mod_Wet,40,6,4,3,53,106.0,0.3572460802588517,190.7142422477946,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,240.7142422477946,1,190.7142422477946,,,,964.8803695688052,990.0,0.12189771882768087,0.009071424224779464,989.8690308569477,0.2575019728494124,,,,24.73115931529293,,,,0.93,,,,0.7628569689911785,,,,0.97,,,,41.73988921508219,,,,41.73988921508219,1001.7573411619724,0.14067369634459273,0.79
1981-11-24,1981-12-05,320.6383,0.9364815619955582,300.27185601960036,0.784,1981,11,24,1981.11,1981,2,55,8,0.025943488360093463,3.557613771805734,0.37,2,Mod_Wet,40,6,4,3,53,106.0,0.35301343724028805,194.27185601960042,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,244.27185601960042,1,194.27185601960042,,,,964.8915867053461,990.0,0.12307921417625105,0.009427185601960037,989.8674936002217,0.26719598088492463,,,,24.708710913990803,,,,0.93,,,,0.7770874240784015,,,,0.97,,,,42.47991781000329,,,,42.47991781000329,1019.5180274400792,0.14147152641315278,0.785
1981-11-25,1981-12-06,324.6118,0.9346567975819684,303.40062544531844,0.7809999999999999,1981,11,25,1981.11,1981,2,56,8,0.02621381403847552,3.128769425718076,0.37,2,Mod_Wet,40,6,4,3,53,106.0,0.3493730437912504,197.40062544531844,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,247.40062544531844,1,197.40062544531844,,,,964.901626905983,990.0,0.12411828889327918,0.009740062544531844,989.866141648562,0.2758683065443571,,,,24.68864643603477,,,,0.93,,,,0.7896025017812738,,,,0.97,,,,43.129010545518724,,,,43.129010545518724,1035.0962530924494,0.14215201594332846,0.78
1981-11-26,1981-12-07,328.6161,0.9312389803097992,306.020121877383,0.774,1981,11,26,1981.11,1981,2,57,9,0.02644013853020589,2.6194964320645795,0.37,2,Mod_Wet,40,6,4,3,53,106.0,0.3463824514208656,200.02012187738305,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,250.02012187738305,1,200.02012187738305,,,,964.910154315374,990.0,0.12498823235780247,0.010004024375476605,989.8650077432668,0.2832347329870095,,,,24.671618694905533,,,,0.94,,,,0.8000804875095321,,,,0.97,,,,44.140772268118106,,,,44.140772268118106,1059.3785344348344,0.14424140477208405,0.775
1981-11-27,1981-12-08,332.6514,0.9328679343317016,310.31982437054864,0.768,1981,11,27,1981.11,1981,2,58,9,0.026811632825615404,4.2997024931656265,0.37,2,Mod_Wet,40,6,4,3,53,106.0,0.341583075509307,204.31982437054862,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,254.31982437054862,1,204.31982437054862,,,,964.9243819011117,990.0,0.12641617783523754,0.01086396487410973,989.8627198572907,0.29553500551878753,,,,24.642802950659984,,,,0.94,,,,0.8172792974821946,,,,0.97,,,,45.036974340306394,,,,45.036974340306394,1080.8873841673537,0.14513083213958114,0.77
1981-11-28,1981-12-09,332.6514,0.9328679343317016,310.31982437054864,0.768,1981,11,28,1981.11,1981,2,59,9,0.026811632825615404,0.0,0.37,2,Mod_Wet,40,6,4,3,53,106.0,0.341583075509307,204.31982437054862,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,254.31982437054862,1,204.31982437054862,,,,964.9243819011117,990.0,0.12641617783523754,0.01086396487410973,989.8627198572907,0.29553500551878753,,,,24.642802950659984,,,,0.94,,,,0.8172792974821946,,,,0.97,,,,45.036974340306394,,,,45.036974340306394,1080.8873841673537,0.14513083213958114,0.77
1981-11-29,1981-12-10,332.6514,0.9328679343317016,310.31982437054864,0.768,1981,11,29,1981.11,1981,2,60,9,0.026811632825615404,0.0,0.37,2,Mod_Wet,40,6,4,3,53,106.0,0.341583075509307,204.31982437054862,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,254.31982437054862,1,204.31982437054862,,,,964.9243819011117,990.0,0.12641617783523754,0.01086396487410973,989.8627198572907,0.29553500551878753,,,,24.642802950659984,,,,0.94,,,,0.8172792974821946,,,,0.97,,,,45.036974340306394,,,,45.036974340306394,1080.8873841673537,0.14513083213958114,0.77
1981-11-30,1981-12-11,332.6514,0.9328679343317016,310.31982437054864,0.768,1981,11,30,1981.11,1981,2,61,9,0.026811632825615404,0.0,0.37,2,Mod_Wet,40,6,4,3,53,106.0,0.341583075509307,204.31982437054862,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,254.31982437054862,1,204.31982437054862,,,,964.9243819011117,990.0,0.12641617783523754,0.01086396487410973,989.8627198572907,0.29553500551878753,,,,24.642802950659984,,,,0.94,,,,0.8172792974821946,,,,0.97,,,,45.036974340306394,,,,45.036974340306394,1080.8873841673537,0.14513083213958114,0.77
1981-12-01,1981-12-12,340.8154,0.9319805591903504,317.6333270726829,0.76,1981,12,1,1981.12,1981,3,62,9,0.0274435194590798,7.313502702134257,0.46,3,Normal,38,5,4,3,54,104.0,0.3274215617059669,213.6333270726829,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,260.6333270726829,1,213.6333270726829,,,,964.9492037899292,990.0,0.12851291304996848,0.01272666541453658,989.8587604215356,0.3230684308823681,,,,24.586488200724023,,,,0.94,,,,0.8545333082907316,,,,0.98,,,,47.466634659561784,,,,47.466634659561784,1139.1992318294826,0.14943845816500284,0.76
1981-12-02,1981-12-13,349.1046,0.9302250620939878,324.74584821229683,0.754,1981,12,2,1981.12,1981,3,63,9,0.028058041285542446,7.112521139613932,0.46,3,Normal,38,5,4,3,54,104.0,0.3202504376037837,220.74584821229683,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,267.74584821229683,1,220.74584821229683,,,,964.974040669761,990.0,0.13087500494135318,0.014149169642459368,989.8549758254162,0.3449152636920298,,,,24.536019891963118,,,,0.94,,,,0.8829833928491874,,,,0.98,,,,48.94626935830382,,,,48.94626935830382,1174.710464599292,0.15072177097182185,0.755
1981-12-03,1981-12-14,357.5196,0.9239372281671092,330.32566823941363,0.7390000000000001,1981,12,3,1981.12,1981,3,64,10,0.028540137735885325,5.579820027116796,0.46,3,Normal,38,5,4,3,54,104.0,0.31484080711712303,226.32566823941363,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,273.32566823941363,1,226.32566823941363,,,,964.9939696264777,990.0,0.1327280817031263,0.015265133647882729,989.852006784649,0.3625514122652096,,,,24.495485745906233,,,,0.94,,,,0.9053026729576544,,,,0.98,,,,50.100585807491065,,,,50.100585807491065,1202.4140593797854,0.15167027762183813,0.74
1981-12-04,1981-12-15,357.5196,0.9239372281671092,330.32566823941363,0.7390000000000001,1981,12,4,1981.12,1981,3,65,10,0.028540137735885325,0.0,0.46,3,Normal,38,5,4,3,54,104.0,0.31484080711712303,226.32566823941363,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,273.32566823941363,1,226.32566823941363,,,,964.9939696264777,990.0,0.1327280817031263,0.015265133647882729,989.852006784649,0.3625514122652096,,,,24.495485745906233,,,,0.94,,,,0.9053026729576544,,,,0.98,,,,50.100585807491065,,,,50.100585807491065,1202.4140593797854,0.15167027762183813,0.74
1981-12-05,1981-12-16,361.7746,0.919723924541654,332.7327549114871,0.7340000000000001,1981,12,5,1981.12,1981,3,66,10,0.02874811002435249,2.4070866720734903,0.46,3,Normal,38,5,4,3,54,104.0,0.3125631560609831,228.73275491148712,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,275.73275491148706,1,228.73275491148712,,,,965.0026803499353,990.0,0.13352748318093668,0.015746550982297422,989.8507259658368,0.3702944567735067,,,,24.477751159127962,,,,0.94,,,,0.9149310196459484,,,,0.98,,,,50.5967722897065,,,,50.5967722897065,1214.322534952956,0.15206429647470732,0.735
1981-12-06,1981-12-17,361.7746,0.919723924541654,332.7327549114871,0.7340000000000001,1981,12,6,1981.12,1981,3,67,10,0.02874811002435249,0.0,0.46,3,Normal,38,5,4,3,54,104.0,0.3125631560609831,228.73275491148712,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,275.73275491148706,1,228.73275491148712,,,,965.0026803499353,990.0,0.13352748318093668,0.015746550982297422,989.8507259658368,0.3702944567735067,,,,24.477751159127962,,,,0.94,,,,0.9149310196459484,,,,0.98,,,,50.5967722897065,,,,50.5967722897065,1214.322534952956,0.15206429647470732,0.735
1981-12-07,1981-12-18,366.0613,0.9195124069130098,336.59790704070537,0.732,1981,12,7,1981.12,1981,3,68,10,0.029082059168316937,3.865152129218245,0.46,3,Normal,38,5,4,3,54,104.0,0.3089739948603516,232.59790704070537,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,279.59790704070537,1,232.59790704070537,,,,965.0168040786446,990.0,0.13481111303934865,0.016519581408141068,989.8486693055523,0.3828979496559367,,,,24.44896727725196,,,,0.94,,,,0.9303916281628216,,,,0.98,,,,51.39125914102403,,,,51.39125914102403,1233.3902193845765,0.15267848690101682,0.73
1981-12-08,1981-12-19,374.7305,0.9101758849914404,341.070664470785,0.72,1981,12,8,1981.12,1981,3,69,10,0.02946850541027582,4.472757430079639,0.46,3,Normal,38,5,4,3,54,104.0,0.30492214908417703,237.07066447078498,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,284.070664470785,1,237.07066447078498,,,,965.0333494199186,990.0,0.13629653063605407,0.017414132894156997,989.8462893364697,0.3977445226585087,,,,24.41519539389265,,,,0.94,,,,0.94828265788314,,,,0.98,,,,52.307137973405865,,,,52.307137973405865,1255.371311361741,0.15336158580089884,0.72
1981-12-09,1981-12-20,387.9749,0.9026852126280548,350.2192051008483,0.7070000000000001,1981,12,9,1981.12,1981,3,70,10,0.030258939320713295,9.14854063006328,0.46,3,Normal,38,5,4,3,54,104.0,0.2969568729677529,246.21920510084828,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,293.2192051008483,1,246.21920510084828,,,,965.0678190166775,990.0,0.13933479136190532,0.019243841020169652,989.841421367618,0.4289863761682099,,,,24.344615974772008,,,,0.94,,,,0.9848768204033932,,,,0.98,,,,54.16862225277853,,,,54.16862225277853,1300.0469340666848,0.15467062189573602,0.705
1981-12-10,1981-12-21,396.9661,0.9077571128687334,360.34880084276085,0.6960000000000001,1981,12,10,1981.12,1981,3,71,11,0.03113413639281453,10.129595741912569,0.46,3,Normal,38,5,4,3,54,104.0,0.28860925791003444,256.34880084276085,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,303.3488008427608,1,256.34880084276085,,,,965.106880731048,990.0,0.14269886374851834,0.021269760168552167,989.8360313760828,0.4649493523152806,,,,24.264201292719736,,,,0.95,,,,1.0253952033710434,,,,0.98,,,,56.808847508382065,,,,56.808847508382065,1363.4123402011694,0.1576496088665236,0.695
1981-12-11,1981-12-22,415.3399,0.9101110693842988,378.00544054696775,0.679,1981,12,11,1981.12,1981,3,72,11,0.03265967006325801,17.656639704206892,0.5700000000000001,3,Normal,38,5,4,3,54,104.0,0.2751283152155527,274.00544054696775,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,321.00544054696775,1,274.00544054696775,,,,965.1769121260128,990.0,0.1485626924325723,0.02480108810939355,989.826636219458,0.5310795908809274,,,,24.11864450256441,,,,0.95,,,,1.096021762187871,,,,0.98,,,,60.35743435630581,,,,60.35743435630581,1448.5784245513394,0.15967345408830513,0.68
1981-12-12,1981-12-23,415.3399,0.9101110693842988,378.00544054696775,0.679,1981,12,12,1981.12,1981,3,73,11,0.03265967006325801,0.0,0.5700000000000001,3,Normal,38,5,4,3,54,104.0,0.2751283152155527,274.00544054696775,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,321.00544054696775,1,274.00544054696775,,,,965.1769121260128,990.0,0.1485626924325723,0.02480108810939355,989.826636219458,0.5310795908809274,,,,24.11864450256441,,,,0.95,,,,1.096021762187871,,,,0.98,,,,60.35743435630581,,,,60.35743435630581,1448.5784245513394,0.15967345408830513,0.68
1981-12-13,1981-12-24,424.724,0.9100759486875001,386.53109723034976,0.6659999999999999,1981,12,13,1981.12,1981,3,74,11,0.03339628680070222,8.525656683382008,0.5700000000000001,3,Normal,38,5,4,3,54,104.0,0.26905985248069736,282.53109723034976,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.53109723034976,2,141.26554861517488,141.26554861517488,,,965.2114911804016,990.0,0.15139409133111245,0.02650621944606995,989.8220996892227,0.14116115679550909,0.14116115679550909,,,24.46944735202581,24.46944735202581,,,0.91,0.91,,,0.5650621944606995,0.5650621944606995,,,0.97,0.97,,,29.932469953016692,29.932469953016692,,,59.864939906033385,1436.758557744801,0.1548774221142611,0.665
1981-12-14,1981-12-25,424.724,0.9100759486875001,386.53109723034976,0.6659999999999999,1981,12,14,1981.12,1981,3,75,11,0.03339628680070222,0.0,0.5700000000000001,3,Normal,38,5,4,3,54,104.0,0.26905985248069736,282.53109723034976,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.53109723034976,2,141.26554861517488,141.26554861517488,,,965.2114911804016,990.0,0.15139409133111245,0.02650621944606995,989.8220996892227,0.14116115679550909,0.14116115679550909,,,24.46944735202581,24.46944735202581,,,0.91,0.91,,,0.5650621944606995,0.5650621944606995,,,0.97,0.97,,,29.932469953016692,29.932469953016692,,,59.864939906033385,1436.758557744801,0.1548774221142611,0.665
1981-12-15,1981-12-26,424.724,0.9100759486875001,386.53109723034976,0.6659999999999999,1981,12,15,1981.12,1981,3,76,11,0.03339628680070222,0.0,0.5700000000000001,3,Normal,38,5,4,3,54,104.0,0.26905985248069736,282.53109723034976,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.53109723034976,2,141.26554861517488,141.26554861517488,,,965.2114911804016,990.0,0.15139409133111245,0.02650621944606995,989.8220996892227,0.14116115679550909,0.14116115679550909,,,24.46944735202581,24.46944735202581,,,0.91,0.91,,,0.5650621944606995,0.5650621944606995,,,0.97,0.97,,,29.932469953016692,29.932469953016692,,,59.864939906033385,1436.758557744801,0.1548774221142611,0.665
1981-12-16,1981-12-27,424.724,0.9100759486875001,386.53109723034976,0.6659999999999999,1981,12,16,1981.12,1981,3,77,11,0.03339628680070222,0.0,0.5700000000000001,3,Normal,38,5,4,3,54,104.0,0.26905985248069736,282.53109723034976,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.53109723034976,2,141.26554861517488,141.26554861517488,,,965.2114911804016,990.0,0.15139409133111245,0.02650621944606995,989.8220996892227,0.14116115679550909,0.14116115679550909,,,24.46944735202581,24.46944735202581,,,0.91,0.91,,,0.5650621944606995,0.5650621944606995,,,0.97,0.97,,,29.932469953016692,29.932469953016692,,,59.864939906033385,1436.758557744801,0.1548774221142611,0.665
1981-12-17,1981-12-28,424.724,0.9100759486875001,386.53109723034976,0.6659999999999999,1981,12,17,1981.12,1981,3,78,12,0.03339628680070222,0.0,0.5700000000000001,3,Normal,38,5,4,3,54,104.0,0.26905985248069736,282.53109723034976,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.53109723034976,2,141.26554861517488,141.26554861517488,,,965.2114911804016,990.0,0.15139409133111245,0.02650621944606995,989.8220996892227,0.14116115679550909,0.14116115679550909,,,24.46944735202581,24.46944735202581,,,0.91,0.91,,,0.5650621944606995,0.5650621944606995,,,0.97,0.97,,,29.932469953016692,29.932469953016692,,,59.864939906033385,1436.758557744801,0.1548774221142611,0.665
1981-12-18,1981-12-29,424.724,0.9100759486875001,386.53109723034976,0.6659999999999999,1981,12,18,1981.12,1981,3,79,12,0.03339628680070222,0.0,0.5700000000000001,3,Normal,38,5,4,3,54,104.0,0.26905985248069736,282.53109723034976,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.53109723034976,2,141.26554861517488,141.26554861517488,,,965.2114911804016,990.0,0.15139409133111245,0.02650621944606995,989.8220996892227,0.14116115679550909,0.14116115679550909,,,24.46944735202581,24.46944735202581,,,0.91,0.91,,,0.5650621944606995,0.5650621944606995,,,0.97,0.97,,,29.932469953016692,29.932469953016692,,,59.864939906033385,1436.758557744801,0.1548774221142611,0.665
1981-12-19,1981-12-30,439.0488,0.9068394067509818,398.1467533267305,0.654,1981,12,19,1981.12,1981,3,80,12,0.03439987948742952,11.615656096380745,0.5700000000000001,3,Normal,38,5,4,3,54,104.0,0.2612102174161261,294.1467533267305,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,341.1467533267305,2,147.07337666336525,147.07337666336525,,,965.2592881117247,990.0,0.15525168929670016,0.0288293506653461,989.815918960038,0.1530462917891386,0.1530462917891386,,,24.40358455652401,24.40358455652401,,,0.92,0.92,,,0.588293506653461,0.588293506653461,,,0.97,0.97,,,31.420728893447677,31.420728893447677,,,62.841457786895354,1508.1949868854886,0.1578349120313581,0.655
1981-12-20,1981-12-31,439.0488,0.9068394067509818,398.1467533267305,0.654,1981,12,20,1981.12,1981,3,81,12,0.03439987948742952,0.0,0.5700000000000001,3,Normal,38,5,4,3,54,104.0,0.2612102174161261,294.1467533267305,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,341.1467533267305,2,147.07337666336525,147.07337666336525,,,965.2592881117247,990.0,0.15525168929670016,0.0288293506653461,989.815918960038,0.1530462917891386,0.1530462917891386,,,24.40358455652401,24.40358455652401,,,0.92,0.92,,,0.588293506653461,0.588293506653461,,,0.97,0.97,,,31.420728893447677,31.420728893447677,,,62.841457786895354,1508.1949868854886,0.1578349120313581,0.655
1981-12-21,1982-01-01,439.0488,0.9068394067509818,398.1467533267305,0.654,1981,12,21,1981.12,1981,3,82,12,0.03439987948742952,0.0,0.65,3,Normal,38,5,4,3,54,104.0,0.2612102174161261,294.1467533267305,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,341.1467533267305,2,147.07337666336525,147.07337666336525,,,965.2592881117247,990.0,0.15525168929670016,0.0288293506653461,989.815918960038,0.1530462917891386,0.1530462917891386,,,24.40358455652401,24.40358455652401,,,0.92,0.92,,,0.588293506653461,0.588293506653461,,,0.97,0.97,,,31.420728893447677,31.420728893447677,,,62.841457786895354,1508.1949868854886,0.1578349120313581,0.655
1981-12-22,1982-01-02,439.0488,0.9068394067509818,398.1467533267305,0.654,1981,12,22,1981.12,1981,3,83,12,0.03439987948742952,0.0,0.65,3,Normal,38,5,4,3,54,104.0,0.2612102174161261,294.1467533267305,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,341.1467533267305,2,147.07337666336525,147.07337666336525,,,965.2592881117247,990.0,0.15525168929670016,0.0288293506653461,989.815918960038,0.1530462917891386,0.1530462917891386,,,24.40358455652401,24.40358455652401,,,0.92,0.92,,,0.588293506653461,0.588293506653461,,,0.97,0.97,,,31.420728893447677,31.420728893447677,,,62.841457786895354,1508.1949868854886,0.1578349120313581,0.655
1981-12-23,1982-01-03,434.2405,0.9023039355474278,391.8169121240828,0.66,1981,12,23,1981.12,1981,3,84,12,0.033852981207520755,6.3298412026476845,0.65,3,Normal,38,5,4,3,54,104.0,0.2654300944699005,287.8169121240828,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,334.8169121240828,2,143.9084560620414,143.9084560620414,,,965.2331491613286,990.0,0.15314952801168802,0.027563382424816558,989.8192870895635,0.14651088118958774,0.14651088118958774,,,24.43962704704537,24.43962704704537,,,0.91,0.91,,,0.5756338242481657,0.5756338242481657,,,0.97,0.97,,,30.45530982713357,30.45530982713357,,,60.91061965426714,1461.8548717024114,0.15545684162550294,0.66
1981-12-24,1982-01-04,434.2405,0.9023039355474278,391.8169121240828,0.66,1981,12,24,1981.12,1981,3,85,13,0.033852981207520755,0.0,0.65,3,Normal,38,5,4,3,54,104.0,0.2654300944699005,287.8169121240828,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,334.8169121240828,2,143.9084560620414,143.9084560620414,,,965.2331491613286,990.0,0.15314952801168802,0.027563382424816558,989.8192870895635,0.14651088118958774,0.14651088118958774,,,24.43962704704537,24.43962704704537,,,0.91,0.91,,,0.5756338242481657,0.5756338242481657,,,0.97,0.97,,,30.45530982713357,30.45530982713357,,,60.91061965426714,1461.8548717024114,0.15545684162550294,0.66
