Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowCanal,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,LevelTailwater,LevelHeadpond,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,Power,Energy,PerfMwPerCumec,ExceedanceRnd
1981-12-25,1982-01-05,434.2405,0.9023039355474278,391.8169121240828,0.66,1981,12,25,1981.12,1981,3,86,13,0.033852981207520755,0.0,0.65,3,Normal,38,5,4,3,54,104.0,0.2654300944699005,287.8169121240828,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,334.8169121240828,2,143.9084560620414,143.9084560620414,,,965.2331491613286,990.0,0.15314952801168802,0.027563382424816558,989.8192870895635,0.14651088118958774,0.14651088118958774,,,24.43962704704537,24.43962704704537,,,0.91,0.91,,,0.5756338242481657,0.5756338242481657,,,0.97,0.97,,,30.45530982713357,30.45530982713357,,,60.91061965426714,1461.8548717024114,0.15545684162550294,0.66
1981-12-26,1982-01-06,439.0488,0.9068394067509818,398.1467533267305,0.654,1981,12,26,1981.12,1981,3,87,13,0.03439987948742952,6.3298412026476845,0.65,3,Normal,38,5,4,3,54,104.0,0.2612102174161261,294.1467533267305,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,341.1467533267305,2,147.07337666336525,147.07337666336525,,,965.2592881117247,990.0,0.15525168929670016,0.0288293506653461,989.815918960038,0.1530462917891386,0.1530462917891386,,,24.40358455652401,24.40358455652401,,,0.92,0.92,,,0.588293506653461,0.588293506653461,,,0.97,0.97,,,31.420728893447677,31.420728893447677,,,62.841457786895354,1508.1949868854886,0.1578349120313581,0.655
1981-12-27,1982-01-07,439.0488,0.9068394067509818,398.1467533267305,0.654,1981,12,27,1981.12,1981,3,88,13,0.03439987948742952,0.0,0.65,3,Normal,38,5,4,3,54,104.0,0.2612102174161261,294.1467533267305,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,341.1467533267305,2,147.07337666336525,147.07337666336525,,,965.2592881117247,990.0,0.15525168929670016,0.0288293506653461,989.815918960038,0.1530462917891386,0.1530462917891386,,,24.40358455652401,24.40358455652401,,,0.92,0.92,,,0.588293506653461,0.588293506653461,,,0.97,0.97,,,31.420728893447677,31.420728893447677,,,62.841457786895354,1508.1949868854886,0.1578349120313581,0.655
1981-12-28,1982-01-08,439.0488,0.9068394067509818,398.1467533267305,0.654,1981,12,28,1981.12,1981,3,89,13,0.03439987948742952,0.0,0.65,3,Normal,38,5,4,3,54,104.0,0.2612102174161261,294.1467533267305,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,341.1467533267305,2,147.07337666336525,147.07337666336525,,,965.2592881117247,990.0,0.15525168929670016,0.0288293506653461,989.815918960038,0.1530462917891386,0.1530462917891386,,,24.40358455652401,24.40358455652401,,,0.92,0.92,,,0.588293506653461,0.588293506653461,,,0.97,0.97,,,31.420728893447677,31.420728893447677,,,62.841457786895354,1508.1949868854886,0.1578349120313581,0.655
1981-12-29,1982-01-09,439.0488,0.9068394067509818,398.1467533267305,0.654,1981,12,29,1981.12,1981,3,90,13,0.03439987948742952,0.0,0.65,3,Normal,38,5,4,3,54,104.0,0.2612102174161261,294.1467533267305,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,341.1467533267305,2,147.07337666336525,147.07337666336525,,,965.2592881117247,990.0,0.15525168929670016,0.0288293506653461,989.815918960038,0.1530462917891386,0.1530462917891386,,,24.40358455652401,24.40358455652401,,,0.92,0.92,,,0.588293506653461,0.588293506653461,,,0.97,0.97,,,31.420728893447677,31.420728893447677,,,62.841457786895354,1508.1949868854886,0.1578349120313581,0.655
1981-12-30,1982-01-10,443.8904,0.9076618404997884,402.90237744418727,0.647,1981,12,30,1981.12,1981,3,91,13,0.03481076541117778,4.755624117456762,0.65,3,Normal,38,5,4,3,54,104.0,0.25812704471918085,298.90237744418727,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.90237744418727,2,149.45118872209363,149.45118872209363,,,965.2790624071733,990.0,0.15683104785969318,0.02978047548883745,989.8133884766517,0.15804888129029068,0.15804888129029068,,,24.376277188187906,24.376277188187906,,,0.92,0.92,,,0.5978047548883745,0.5978047548883745,,,0.97,0.97,,,31.89299629559599,31.89299629559599,,,63.78599259119198,1530.8638221886074,0.15831624771196104,0.645
1981-12-31,1982-01-11,443.8904,0.9076618404997884,402.90237744418727,0.647,1981,12,31,1981.12,1981,3,92,14,0.03481076541117778,0.0,0.65,3,Normal,38,5,4,3,54,104.0,0.25812704471918085,298.90237744418727,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.90237744418727,2,149.45118872209363,149.45118872209363,,,965.2790624071733,990.0,0.15683104785969318,0.02978047548883745,989.8133884766517,0.15804888129029068,0.15804888129029068,,,24.376277188187906,24.376277188187906,,,0.92,0.92,,,0.5978047548883745,0.5978047548883745,,,0.97,0.97,,,31.89299629559599,31.89299629559599,,,63.78599259119198,1530.8638221886074,0.15831624771196104,0.645
1982-01-01,1982-01-12,443.8904,0.9076618404997884,402.90237744418727,0.647,1982,1,1,1982.01,1981,4,93,14,0.03481076541117778,0.0,0.78,4,Mod_Dry,34,5,4,3,45,91.0,0.22586116412928325,311.90237744418727,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,354.90237744418727,2,155.95118872209363,155.95118872209363,,,965.2790624071733,990.0,0.15981997774899204,0.03238047548883745,989.8077995467622,0.17212908177306893,0.17212908177306893,,,24.35660805781582,24.35660805781582,,,0.92,0.92,,,0.6238047548883745,0.6238047548883745,,,0.97,0.97,,,33.253247599885356,33.253247599885356,,,66.50649519977071,1596.155884794497,0.1650685101975692,0.645
1982-01-02,1982-01-13,448.7655,0.9091709283658698,408.00454625357366,0.642,1982,1,2,1982.01,1981,4,94,14,0.035251592796308774,5.102168809386399,0.78,4,Mod_Dry,34,5,4,3,45,91.0,0.2230367304374196,317.00454625357366,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,360.00454625357366,2,158.50227312678683,158.50227312678683,,,965.300398853656,990.0,0.16151442495506135,0.03340090925071473,989.8050846657942,0.17781729411603914,0.17781729411603914,,,24.32686851802202,24.32686851802202,,,0.92,0.92,,,0.6340090925071473,0.6340090925071473,,,0.97,0.97,,,33.75594509335597,33.75594509335597,,,67.51189018671194,1620.2853644810864,0.16546847530653125,0.64
1982-01-03,1982-01-14,463.5928,0.9065907191323836,420.28892993659525,0.628,1982,1,3,1982.01,1981,4,95,14,0.03631296354652183,12.284383683021588,0.78,4,Mod_Dry,34,5,4,3,45,91.0,0.21651771797493752,329.28892993659525,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,372.28892993659525,2,164.64446496829763,164.64446496829763,,,965.3522383863353,990.0,0.165594109573039,0.03585778598731905,989.7985481044396,0.19188752069996715,0.19188752069996715,,,24.254422197404576,24.254422197404576,,,0.92,0.92,,,0.6585778598731905,0.6585778598731905,,,0.97,0.97,,,34.95961467649983,34.95961467649983,,,69.91922935299966,1678.0615044719918,0.16635991189096433,0.63
1982-01-04,1982-01-15,473.647,0.9007401735700734,426.6328809909446,0.62,1982,1,4,1982.01,1981,4,96,14,0.03686108091761762,6.343951054349363,0.78,4,Mod_Dry,34,5,4,3,45,91.0,0.21329814005107472,335.6328809909446,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,378.6328809909446,2,167.8164404954723,167.8164404954723,,,965.3792430698637,990.0,0.16770095678666058,0.037126576198188925,989.7951724670153,0.19936112502343345,0.19936112502343345,,,24.216568272127894,24.216568272127894,,,0.92,0.92,,,0.6712657619818893,0.6712657619818893,,,0.97,0.97,,,35.57752016563967,35.57752016563967,,,71.15504033127934,1707.720967950704,0.16678283250462736,0.62
1982-01-05,1982-01-16,478.7252,0.9002196493164109,430.9578316629287,0.615,1982,1,5,1982.01,1981,4,97,14,0.037234756655677034,4.324950671984085,0.78,4,Mod_Dry,34,5,4,3,45,91.0,0.2111575502616116,339.9578316629287,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,382.9578316629287,2,169.97891583146438,169.97891583146438,,,965.3977355372467,990.0,0.1691372872681313,0.037991566332585734,989.7928711463992,0.2045371900936335,0.2045371900936335,,,24.19059841905895,24.19059841905895,,,0.92,0.92,,,0.6799156633258574,0.6799156633258574,,,0.97,0.97,,,35.99732555680915,35.99732555680915,,,71.9946511136183,1727.871626726839,0.16705729847352793,0.615
1982-01-06,1982-01-17,478.7252,0.9002196493164109,430.9578316629287,0.615,1982,1,6,1982.01,1981,4,98,14,0.037234756655677034,0.0,0.78,4,Mod_Dry,34,5,4,3,45,91.0,0.2111575502616116,339.9578316629287,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,382.9578316629287,2,169.97891583146438,169.97891583146438,,,965.3977355372467,990.0,0.1691372872681313,0.037991566332585734,989.7928711463992,0.2045371900936335,0.2045371900936335,,,24.19059841905895,24.19059841905895,,,0.92,0.92,,,0.6799156633258574,0.6799156633258574,,,0.97,0.97,,,35.99732555680915,35.99732555680915,,,71.9946511136183,1727.871626726839,0.16705729847352793,0.615
1982-01-07,1982-01-18,483.8375,0.9000891520783358,435.49688511870175,0.611,1982,1,7,1982.01,1981,4,99,15,0.03762693087425584,4.5390534557730575,0.78,4,Mod_Dry,34,5,4,3,45,91.0,0.20895671842795494,344.49688511870175,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,387.49688511870175,2,172.24844255935088,172.24844255935088,,,965.4172102809132,990.0,0.1706447219951408,0.03889937702374036,989.7904559009813,0.2100401025995076,0.2100401025995076,,,24.163205517468285,24.163205517468285,,,0.92,0.92,,,0.6889937702374035,0.6889937702374035,,,0.97,0.97,,,36.43664828837881,36.43664828837881,,,72.87329657675761,1748.9591178421826,0.16733368037039992,0.61
1982-01-08,1982-01-19,488.9841,0.8998924733267547,440.0331111664572,0.609,1982,1,8,1982.01,1981,4,100,15,0.038018860804781895,4.536226047755463,0.78,4,Mod_Dry,34,5,4,3,45,91.0,0.20680261937283215,349.0331111664572,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,392.0331111664572,2,174.5165555832286,174.5165555832286,,,965.4367371158346,990.0,0.17215121773055775,0.039806622233291435,989.7880421600363,0.2156118362991742,0.2156118362991742,,,24.135693207902413,24.135693207902413,,,0.93,0.93,,,0.6980662223329145,0.6980662223329145,,,0.97,0.97,,,37.27521008138133,37.27521008138133,,,74.55042016276266,1789.210083906304,0.16942002379125848,0.61
1982-01-09,1982-01-20,494.165,0.8960553284209241,442.79918136912596,0.601,1982,1,9,1982.01,1981,4,101,15,0.038257849270292486,2.766070202668743,0.78,4,Mod_Dry,34,5,4,3,45,91.0,0.2055107683772808,351.79918136912596,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,394.79918136912596,2,175.89959068456295,175.89959068456295,,,965.4486738431441,990.0,0.17306983883107502,0.0403598362738252,989.786570324895,0.21904478022967588,0.21904478022967588,,,24.118851701521248,24.118851701521248,,,0.93,0.93,,,0.7035983627382519,0.7035983627382519,,,0.97,0.97,,,37.54439810144081,37.54439810144081,,,75.08879620288161,1802.1311088691587,0.16957754070526646,0.6
1982-01-10,1982-01-21,494.165,0.8960553284209241,442.79918136912596,0.601,1982,1,10,1982.01,1981,4,102,15,0.038257849270292486,0.0,0.78,4,Mod_Dry,34,5,4,3,45,91.0,0.2055107683772808,351.79918136912596,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,394.79918136912596,2,175.89959068456295,175.89959068456295,,,965.4486738431441,990.0,0.17306983883107502,0.0403598362738252,989.786570324895,0.21904478022967588,0.21904478022967588,,,24.118851701521248,24.118851701521248,,,0.93,0.93,,,0.7035983627382519,0.7035983627382519,,,0.97,0.97,,,37.54439810144081,37.54439810144081,,,75.08879620288161,1802.1311088691587,0.16957754070526646,0.6
1982-01-11,1982-01-22,499.3804,0.8921883077628417,445.541354005931,0.598,1982,1,11,1982.01,1981,4,103,15,0.03849477298611244,2.742172636805037,0.88,4,Mod_Dry,34,5,4,3,45,91.0,0.2042459115900353,354.541354005931,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,397.541354005931,2,177.2706770029655,177.2706770029655,,,965.460528656174,990.0,0.1739805234706044,0.0409082708011862,989.7851112057283,0.22247457360421585,0.22247457360421585,,,24.10210797595008,24.10210797595008,,,0.93,0.93,,,0.709082708011862,0.709082708011862,,,0.97,0.97,,,37.81077866694068,37.81077866694068,,,75.62155733388136,1814.9173760131525,0.16972960344523866,0.6
1982-01-12,1982-01-23,509.9149,0.8935905892579125,455.65515596238953,0.59,1982,1,12,1982.01,1981,4,104,15,0.03936860547515046,10.113801956458527,0.88,4,Mod_Dry,34,5,4,3,45,91.0,0.19971243342522668,364.65515596238953,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,407.65515596238953,2,182.3275779811948,182.3275779811948,,,965.5044212392613,990.0,0.17733935068861645,0.0429310311924779,989.7797296181191,0.23535267864713175,0.23535267864713175,,,24.03995570021073,24.03995570021073,,,0.93,0.93,,,0.7293103119247791,0.7293103119247791,,,0.97,0.97,,,38.78910116810042,38.78910116810042,,,77.57820233620085,1861.8768560688204,0.17025639087161842,0.59
1982-01-13,1982-01-24,515.2343,0.8913623235036077,459.26044279675483,0.588,1982,1,13,1982.01,1981,4,105,15,0.03968010225763962,3.6052868343653017,0.88,4,Mod_Dry,34,5,4,3,45,91.0,0.1981446506601744,368.26044279675483,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,411.26044279675483,2,184.13022139837742,184.13022139837742,,,965.5201269047764,990.0,0.17853667841958648,0.04365208855935097,989.7778112330209,0.2400301665224806,0.2400301665224806,,,24.01765416172227,24.01765416172227,,,0.93,0.93,,,0.7365208855935097,0.7365208855935097,,,0.97,0.97,,,39.13626287965277,39.13626287965277,,,78.27252575930554,1878.5406182233328,0.1704316733282099,0.59
1982-01-14,1982-01-25,525.9775,0.8881694527338079,467.1571483252964,0.578,1982,1,14,1982.01,1981,4,106,16,0.04036237761530561,7.896705528541587,0.88,4,Mod_Dry,34,5,4,3,45,91.0,0.1947952639196988,376.1571483252964,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,419.1571483252964,2,188.0785741626482,188.0785741626482,,,965.5546242112739,990.0,0.18115920055083645,0.04523142966505929,989.7736093697839,0.2504347304754249,0.2504347304754249,,,23.968550428034586,23.968550428034586,,,0.93,0.93,,,0.7523142966505928,0.7523142966505928,,,0.97,0.97,,,39.89374280452003,39.89374280452003,,,79.78748560904006,1914.8996546169615,0.1707936738099135,0.58
1982-01-15,1982-01-26,542.3552,0.8801733174469899,477.36657561862575,0.5650000000000001,1982,1,15,1982.01,1981,4,107,16,0.04124447213344926,10.209427293329329,0.88,4,Mod_Dry,34,5,4,3,45,91.0,0.19062918236801954,386.36657561862575,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,429.36657561862575,2,193.18328780931287,193.18328780931287,,,965.599400037426,990.0,0.1845497852607982,0.04727331512372515,989.7681768996156,0.26421091446212225,0.26421091446212225,,,23.904565947727352,23.904565947727352,,,0.93,0.93,,,0.7727331512372515,0.7727331512372515,,,0.97,0.97,,,40.867126827318394,40.867126827318394,,,81.73425365463679,1961.6220877112835,0.17121905434773327,0.565
1982-01-16,1982-01-27,547.8849,0.8752989863551575,479.56309760929685,0.5630000000000001,1982,1,16,1982.01,1981,4,108,16,0.04143425163344324,2.1965219906711013,0.88,4,Mod_Dry,34,5,4,3,45,91.0,0.1897560518181036,388.56309760929685,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,431.56309760929685,2,194.2815488046484,194.2815488046484,,,965.6090563455651,990.0,0.18527925750862256,0.047712619521859366,989.7670081229696,0.26722263512204103,0.26722263512204103,,,23.89072914228234,23.89072914228234,,,0.93,0.93,,,0.7771261952185937,0.7771261952185937,,,0.97,0.97,,,41.07566958992334,41.07566958992334,,,82.15133917984669,1971.6321403163208,0.17130454697074274,0.565
1982-01-17,1982-01-28,559.0506,0.8753118667840304,489.3436243127323,0.556,1982,1,17,1982.01,1981,4,109,16,0.04227928914062007,9.780526703435443,0.88,4,Mod_Dry,34,5,4,3,45,91.0,0.1859633915284104,398.3436243127323,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,441.3436243127323,2,199.17181215636612,199.17181215636612,,,965.6521393533307,990.0,0.18852740290828746,0.04966872486254646,989.7618038722293,0.2808386080573093,0.2808386080573093,,,23.82882591084098,23.82882591084098,,,0.93,0.93,,,0.7966872486254646,0.7966872486254646,,,0.97,0.97,,,42.00047571210897,42.00047571210897,,,84.00095142421794,2016.0228341812306,0.17166045954352552,0.555
1982-01-18,1982-01-29,564.6867,0.8760275090430032,494.68108319071365,0.55,1982,1,18,1982.01,1981,4,110,16,0.042740445587677665,5.337458877981362,0.88,4,Mod_Dry,34,5,4,3,45,91.0,0.1839569029263181,403.68108319071365,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,446.68108319071365,2,201.84054159535683,201.84054159535683,,,965.6757036642198,990.0,0.19029999072754328,0.05073621663814274,989.7589637926344,0.2884107721610916,0.2884107721610916,,,23.79484935625341,23.79484935625341,,,0.94,0.94,,,0.8073621663814273,0.8073621663814273,,,0.97,0.97,,,42.95957317154845,42.95957317154845,,,85.9191463430969,2062.0595122343257,0.17368593476207908,0.55
1982-01-19,1982-01-30,570.3586,0.8854392210789449,505.01787451967766,0.5479999999999999,1982,1,19,1982.01,1981,4,111,16,0.04363354435850015,10.336791328964011,0.88,4,Mod_Dry,34,5,4,3,45,91.0,0.18019164190287335,414.01787451967766,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,457.01787451967766,2,207.00893725983883,207.00893725983883,,,965.7214281870724,990.0,0.19373287345671952,0.052803574903935536,989.7534635516394,0.3033597536836481,0.3033597536836481,,,23.72867561088316,23.72867561088316,,,0.94,0.94,,,0.8280357490393553,0.8280357490393553,,,0.97,0.97,,,43.937079935891006,43.937079935891006,,,87.87415987178201,2108.9798369227688,0.174002078550901,0.55
1982-01-20,1982-01-31,576.0661,0.8889914195501405,512.1178199937132,0.5429999999999999,1982,1,20,1982.01,1981,4,112,16,0.044246979647456816,7.099945474035508,0.88,4,Mod_Dry,34,5,4,3,45,91.0,0.17769348467725088,421.11781999371317,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,464.11781999371317,2,210.55890999685658,210.55890999685658,,,965.7528912500618,990.0,0.1960907889278014,0.05422356399874264,989.7496856470734,0.31384490448156177,0.31384490448156177,,,23.682949492530064,23.682949492530064,,,0.94,0.94,,,0.8422356399874263,0.8422356399874263,,,0.97,0.97,,,44.60443142347403,44.60443142347403,,,89.20886284694807,2141.0127083267544,0.17419597476229828,0.545
1982-01-21,1982-02-01,581.8096,0.8882166996280455,516.7730027239134,0.54,1982,1,21,1982.01,1981,4,113,17,0.04464918743534612,4.655182730200182,0.89,4,Mod_Dry,34,5,4,3,45,91.0,0.1760927902973617,425.77300272391335,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,468.77300272391335,2,212.88650136195668,212.88650136195668,,,965.7735410265336,990.0,0.19763679057251732,0.05515460054478268,989.7472086088826,0.3208156840045005,0.3208156840045005,,,23.65285189834448,23.65285189834448,,,0.94,0.94,,,0.8515460054478267,0.8515460054478267,,,0.98,0.98,,,45.50452379725,45.50452379725,,,91.0090475945,2184.2171422680003,0.17611029816726265,0.54
1982-01-22,1982-02-02,587.589,0.8901106602929673,523.0192327708844,0.536,1982,1,22,1982.01,1981,4,114,17,0.04518886171140441,6.246230046971049,0.89,4,Mod_Dry,34,5,4,3,45,91.0,0.17398977761849108,432.0192327708844,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,475.0192327708844,2,216.0096163854422,216.0096163854422,,,965.8012698133816,990.0,0.19971118431505386,0.056403846554176885,989.7438849691307,0.3302884377450609,0.3302884377450609,,,23.612326718004127,23.612326718004127,,,0.94,0.94,,,0.8640384655417688,0.8640384655417688,,,0.98,0.98,,,46.09298202974836,46.09298202974836,,,92.18596405949673,2212.463137427921,0.17625731193690164,0.535
1982-01-23,1982-02-03,593.4044,0.8886647923374786,527.3375978981461,0.532,1982,1,23,1982.01,1981,4,115,17,0.04556196845839983,4.3183651272617,0.89,4,Mod_Dry,34,5,4,3,45,91.0,0.17256497614186125,436.33759789814616,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,479.33759789814616,2,218.16879894907302,218.16879894907302,,,965.8204522682383,990.0,0.20114532771525145,0.05726751957962922,989.7415871527049,0.3369175438054713,0.3369175438054713,,,23.58421734066113,23.58421734066113,,,0.94,0.94,,,0.8726751957962922,0.8726751957962922,,,0.98,0.98,,,46.4982968665036,46.4982968665036,,,92.9965937330072,2231.9182495921727,0.17635115361330495,0.53
1982-01-24,1982-02-04,599.256,0.8886339443648977,532.5192229643311,0.53,1982,1,24,1982.01,1981,4,116,17,0.046009660864118215,5.181625066185006,0.89,4,Mod_Dry,34,5,4,3,45,91.0,0.1708858498918363,441.5192229643311,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,484.5192229643311,2,220.75961148216555,220.75961148216555,,,965.8434798987489,990.0,0.20286616260808046,0.05830384459286622,989.7388299927992,0.3449582275051249,0.3449582275051249,,,23.550391866544928,23.550391866544928,,,0.94,0.94,,,0.8830384459286622,0.8830384459286622,,,0.98,0.98,,,46.98299474536318,46.98299474536318,,,93.96598949072636,2255.1837477774325,0.17645558214340806,0.53
1982-01-25,1982-02-05,599.256,0.8886339443648977,532.5192229643311,0.53,1982,1,25,1982.01,1981,4,117,17,0.046009660864118215,0.0,0.89,4,Mod_Dry,34,5,4,3,45,91.0,0.1708858498918363,441.5192229643311,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,484.5192229643311,2,220.75961148216555,220.75961148216555,,,965.8434798987489,990.0,0.20286616260808046,0.05830384459286622,989.7388299927992,0.3449582275051249,0.3449582275051249,,,23.550391866544928,23.550391866544928,,,0.94,0.94,,,0.8830384459286622,0.8830384459286622,,,0.98,0.98,,,46.98299474536318,46.98299474536318,,,93.96598949072636,2255.1837477774325,0.17645558214340806,0.53
1982-01-26,1982-02-06,605.1438,0.8886431881621848,537.7569157285794,0.526,1982,1,26,1982.01,1981,4,118,17,0.04646219751894926,5.237692764248322,0.89,4,Mod_Dry,34,5,4,3,45,91.0,0.16922144065169062,446.75691572857943,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,489.75691572857943,2,223.37845786428971,223.37845786428971,,,965.8667659526601,990.0,0.20460561776963893,0.059351383145715884,989.7360429990848,0.35318169124561344,0.35318169124561344,,,23.51609535517921,23.51609535517921,,,0.94,0.94,,,0.8935138314571589,0.8935138314571589,,,0.98,0.98,,,47.47111555244133,47.47111555244133,,,94.94223110488264,2278.613546517184,0.17655232006872526,0.525
1982-01-27,1982-02-07,617.0284,0.8884164098844547,548.1781559247493,0.519,1982,1,27,1982.01,1981,4,119,17,0.04736259267189833,10.421240196169832,0.89,4,Mod_Dry,34,5,4,3,45,91.0,0.1660044257810447,457.1781559247492,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,500.1781559247492,2,228.5890779623746,228.5890779623746,,,965.9131153849534,990.0,0.2080665462480717,0.061435631184949865,989.7304978225667,0.36982999815253625,0.36982999815253625,,,23.44755243946125,23.44755243946125,,,0.94,0.94,,,0.9143563118494984,0.9143563118494984,,,0.98,0.98,,,48.43685407010149,48.43685407010149,,,96.87370814020298,2324.9689953648717,0.17671938783620786,0.52
1982-01-28,1982-02-08,623.0255,0.8843912864860217,550.9983234585969,0.517,1982,1,28,1982.01,1981,4,120,18,0.04760625514682278,2.8201675338476657,0.89,4,Mod_Dry,34,5,4,3,45,91.0,0.16515476749329513,459.9983234585969,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,502.9983234585969,2,229.99916172929846,229.99916172929846,,,965.925660621266,990.0,0.20900313325193254,0.061999664691719386,989.7289972020565,0.3744008544012777,0.3744008544012777,,,23.428935726389142,23.428935726389142,,,0.94,0.94,,,0.9199966469171938,0.9199966469171938,,,0.98,0.98,,,48.696948830075186,48.696948830075186,,,97.39389766015036,2337.453543843609,0.17675897278382324,0.515
1982-01-29,1982-02-09,629.0591,0.8842087083672124,556.2195342976412,0.512,1982,1,29,1982.01,1981,4,121,18,0.0480573677633162,5.221210839044262,0.89,4,Mod_Dry,34,5,4,3,45,91.0,0.16360446620219665,465.21953429764125,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,508.21953429764125,2,232.60976714882062,232.60976714882062,,,965.948887254739,990.0,0.2112866865493572,0.06304390685952824,989.7256694065912,0.38293694590339306,0.38293694590339306,,,23.39384520594871,23.39384520594871,,,0.94,0.94,,,0.9304390685952824,0.9304390685952824,,,0.98,0.98,,,49.175920173593376,49.175920173593376,,,98.35184034718675,2360.444168332482,0.1768219817582984,0.51
1982-01-30,1982-02-10,635.1294,0.8861628436789661,562.8280752081156,0.506,1982,1,30,1982.01,1981,4,122,18,0.0486283456979812,6.608540910474403,0.89,4,Mod_Dry,34,5,4,3,45,91.0,0.1616834767283973,471.8280752081156,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,514.8280752081156,2,235.9140376040578,235.9140376040578,,,965.9782838022785,990.0,0.21511772475832788,0.06436561504162312,989.7205166602,0.3938783671103808,0.3938783671103808,,,23.348354490811143,23.348354490811143,,,0.94,0.94,,,0.9436561504162312,0.9436561504162312,,,0.98,0.98,,,49.777490553750106,49.777490553750106,,,99.55498110750023,2389.319546580005,0.1768834667152807,0.505
1982-01-31,1982-02-11,641.2365,0.8794376863729334,563.9275439778775,0.503,1982,1,31,1982.01,1981,4,123,18,0.04872333979968862,1.09946876976187,0.89,4,Mod_Dry,34,5,4,3,45,91.0,0.1613682484066958,472.9275439778775,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,515.9275439778775,2,236.46377198893876,236.46377198893876,,,965.9831740996863,990.0,0.2157550979581898,0.0645855087955755,989.7196593932463,0.3957135741163961,0.3957135741163961,,,23.34077171944361,23.34077171944361,,,0.94,0.94,,,0.9458550879557548,0.9458550879557548,,,0.98,0.98,,,49.877279894408396,49.877279894408396,,,99.75455978881679,2394.109434931603,0.17689251190881733,0.505
1982-02-01,1982-02-12,647.3805,0.8756118252012844,566.8540212047202,0.501,1982,2,1,1982.02,1981,5,124,18,0.04897618743208782,2.926477226842735,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.1852328749063934,461.85402120472014,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,508.85402120472014,2,230.92701060236007,230.92701060236007,,,965.9961898178374,990.0,0.2116545050462146,0.06237080424094405,989.7259746907127,0.3774237505207211,0.3774237505207211,,,23.352361122354765,23.352361122354765,,,0.94,0.94,,,0.9237080424094404,0.9237080424094404,,,0.98,0.98,,,48.73359707002921,48.73359707002921,,,97.4671941400584,2339.212659361402,0.17194408171069142,0.5
1982-02-02,1982-02-13,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1982,2,2,1982.02,1981,5,125,18,0.04941147675228782,5.038070835648114,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.18360106995952016,466.89209204036837,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,513.8920920403683,2,233.44604602018418,233.44604602018418,,,966.0185932161558,990.0,0.21457512582050334,0.06337841840807366,989.7220464557713,0.38569162492966397,0.38569162492966397,,,23.317761614686123,23.317761614686123,,,0.94,0.94,,,0.9337841840807366,0.9337841840807366,,,0.98,0.98,,,49.19220809489489,49.19220809489489,,,98.38441618978977,2361.2259885549547,0.17203318171226795,0.495
1982-02-03,1982-02-14,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1982,2,3,1982.02,1981,5,126,18,0.04941147675228782,0.0,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.18360106995952016,466.89209204036837,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,513.8920920403683,2,233.44604602018418,233.44604602018418,,,966.0185932161558,990.0,0.21457512582050334,0.06337841840807366,989.7220464557713,0.38569162492966397,0.38569162492966397,,,23.317761614686123,23.317761614686123,,,0.94,0.94,,,0.9337841840807366,0.9337841840807366,,,0.98,0.98,,,49.19220809489489,49.19220809489489,,,98.38441618978977,2361.2259885549547,0.17203318171226795,0.495
1982-02-04,1982-02-15,659.7793,0.87594388788403,577.9296451874037,0.495,1982,2,4,1982.02,1981,5,127,19,0.049933121344191686,6.037553147035396,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.18168301431561265,472.9296451874037,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,519.9296451874037,2,236.46482259370185,236.46482259370185,,,966.0454328733696,990.0,0.21807515663037896,0.06458592903748074,989.7173389143322,0.39571708546731743,0.39571708546731743,,,23.27618895549545,23.27618895549545,,,0.94,0.94,,,0.9458592903748074,0.9458592903748074,,,0.98,0.98,,,49.73949291217613,49.73949291217613,,,99.47898582435226,2387.495659784455,0.1721299238631278,0.495
1982-02-05,1982-02-16,659.7793,0.87594388788403,577.9296451874037,0.495,1982,2,5,1982.02,1981,5,128,19,0.049933121344191686,0.0,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.18168301431561265,472.9296451874037,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,519.9296451874037,2,236.46482259370185,236.46482259370185,,,966.0454328733696,990.0,0.21807515663037896,0.06458592903748074,989.7173389143322,0.39571708546731743,0.39571708546731743,,,23.27618895549545,23.27618895549545,,,0.94,0.94,,,0.9458592903748074,0.9458592903748074,,,0.98,0.98,,,49.73949291217613,49.73949291217613,,,99.47898582435226,2387.495659784455,0.1721299238631278,0.495
1982-02-06,1982-02-17,666.0345,0.8753352736866753,583.0034913422678,0.493,1982,2,6,1982.02,1981,5,129,19,0.05037150165197194,5.0738461548641,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.18010183739767166,478.00349134226786,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,525.0034913422678,2,239.00174567113393,239.00174567113393,,,966.0679796331343,990.0,0.22101651672015524,0.06560069826845356,989.7133827850114,0.404241236584262,0.404241236584262,,,23.241161915292807,23.241161915292807,,,0.94,0.94,,,0.9560069826845355,0.9560069826845355,,,0.98,0.98,,,50.19747198759225,50.19747198759225,,,100.3949439751845,2409.478655404428,0.17220298928920988,0.495
1982-02-07,1982-02-18,666.0345,0.8753352736866753,583.0034913422678,0.493,1982,2,7,1982.02,1981,5,130,19,0.05037150165197194,0.0,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.18010183739767166,478.00349134226786,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,525.0034913422678,2,239.00174567113393,239.00174567113393,,,966.0679796331343,990.0,0.22101651672015524,0.06560069826845356,989.7133827850114,0.404241236584262,0.404241236584262,,,23.241161915292807,23.241161915292807,,,0.94,0.94,,,0.9560069826845355,0.9560069826845355,,,0.98,0.98,,,50.19747198759225,50.19747198759225,,,100.3949439751845,2409.478655404428,0.17220298928920988,0.495
1982-02-08,1982-02-19,697.8704,0.8821520065429723,615.6277736669467,0.475,1982,2,8,1982.02,1981,5,131,19,0.053190239644824194,32.62428232467892,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.170557607195943,510.6277736669467,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,557.6277736669467,2,255.31388683347336,255.31388683347336,,,966.2126646939656,990.0,0.2399291441547517,0.0742511094667787,989.6858197463783,0.4612090364072229,0.4612090364072229,,,23.011946016005503,23.011946016005503,,,0.94,0.94,,,1.0212555473338931,1.0212555473338931,,,0.98,0.98,,,53.094644888088254,53.094644888088254,,,106.18928977617651,2548.542954628237,0.17248943975296455,0.475
1982-02-09,1982-02-20,697.8704,0.8821520065429723,615.6277736669467,0.475,1982,2,9,1982.02,1981,5,132,19,0.053190239644824194,0.0,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.170557607195943,510.6277736669467,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,557.6277736669467,2,255.31388683347336,255.31388683347336,,,966.2126646939656,990.0,0.2399291441547517,0.0742511094667787,989.6858197463783,0.4612090364072229,0.4612090364072229,,,23.011946016005503,23.011946016005503,,,0.94,0.94,,,1.0212555473338931,1.0212555473338931,,,0.98,0.98,,,53.094644888088254,53.094644888088254,,,106.18928977617651,2548.542954628237,0.17248943975296455,0.475
1982-02-10,1982-02-21,704.3503,0.878346539234587,618.6636484138431,0.474,1982,2,10,1982.02,1981,5,133,19,0.05345253922295605,3.035874746896411,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.16972065559242666,513.6636484138431,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,560.6636484138431,2,256.83182420692157,256.83182420692157,,,966.2260959635968,990.0,0.2416890715442569,0.07546545936553728,989.6828454690902,0.4667002096035406,0.4667002096035406,,,22.990049295890035,22.990049295890035,,,0.94,0.94,,,1.0273272968276863,1.0273272968276863,,,0.98,0.98,,,53.35949068837103,53.35949068837103,,,106.71898137674206,2561.255553041809,0.1724991950801584,0.475
1982-02-11,1982-02-22,704.3503,0.878346539234587,618.6636484138431,0.474,1982,2,11,1982.02,1981,5,134,20,0.05345253922295605,0.0,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.16972065559242666,513.6636484138431,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,560.6636484138431,2,256.83182420692157,256.83182420692157,,,966.2260959635968,990.0,0.2416890715442569,0.07546545936553728,989.6828454690902,0.4667002096035406,0.4667002096035406,,,22.990049295890035,22.990049295890035,,,0.94,0.94,,,1.0273272968276863,1.0273272968276863,,,0.98,0.98,,,53.35949068837103,53.35949068837103,,,106.71898137674206,2561.255553041809,0.1724991950801584,0.475
1982-02-12,1982-02-23,710.868,0.8775314292741972,623.8090120652902,0.47,1982,2,12,1982.02,1981,5,135,20,0.05389709864244106,5.145363651447043,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.1683207487695133,518.8090120652902,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,565.8090120652902,2,259.4045060326451,259.4045060326451,,,966.2488448607712,990.0,0.2446718910523421,0.07752360482611607,989.6778045041216,0.4760808225095717,0.4760808225095717,,,22.952878820840798,22.952878820840798,,,0.94,0.94,,,1.0376180241305804,1.0376180241305804,,,0.98,0.98,,,53.80685598580517,53.80685598580517,,,107.61371197161034,2582.7290873186485,0.17251067216122087,0.47
1982-02-13,1982-02-24,710.868,0.8775314292741972,623.8090120652902,0.47,1982,2,13,1982.02,1981,5,136,20,0.05389709864244106,0.0,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.1683207487695133,518.8090120652902,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,565.8090120652902,2,259.4045060326451,259.4045060326451,,,966.2488448607712,990.0,0.2446718910523421,0.07752360482611607,989.6778045041216,0.4760808225095717,0.4760808225095717,,,22.952878820840798,22.952878820840798,,,0.94,0.94,,,1.0376180241305804,1.0376180241305804,,,0.98,0.98,,,53.80685598580517,53.80685598580517,,,107.61371197161034,2582.7290873186485,0.17251067216122087,0.47
1982-02-14,1982-02-25,710.868,0.8775314292741972,623.8090120652902,0.47,1982,2,14,1982.02,1981,5,137,20,0.05389709864244106,0.0,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.1683207487695133,518.8090120652902,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,565.8090120652902,2,259.4045060326451,259.4045060326451,,,966.2488448607712,990.0,0.2446718910523421,0.07752360482611607,989.6778045041216,0.4760808225095717,0.4760808225095717,,,22.952878820840798,22.952878820840798,,,0.94,0.94,,,1.0376180241305804,1.0376180241305804,,,0.98,0.98,,,53.80685598580517,53.80685598580517,,,107.61371197161034,2582.7290873186485,0.17251067216122087,0.47
1982-02-15,1982-02-26,710.868,0.8775314292741972,623.8090120652902,0.47,1982,2,15,1982.02,1981,5,138,20,0.05389709864244106,0.0,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.1683207487695133,518.8090120652902,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,565.8090120652902,2,259.4045060326451,259.4045060326451,,,966.2488448607712,990.0,0.2446718910523421,0.07752360482611607,989.6778045041216,0.4760808225095717,0.4760808225095717,,,22.952878820840798,22.952878820840798,,,0.94,0.94,,,1.0376180241305804,1.0376180241305804,,,0.98,0.98,,,53.80685598580517,53.80685598580517,,,107.61371197161034,2582.7290873186485,0.17251067216122087,0.47
1982-02-16,1982-02-27,717.4235,0.8783457681590945,630.1458952028861,0.467,1982,2,16,1982.02,1981,5,139,20,0.05444460534552936,6.33688313759592,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.16662807898826906,525.1458952028861,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,572.1458952028861,2,262.57294760144305,262.57294760144305,,,966.2768342012604,990.0,0.2483454464944267,0.08005835808115444,989.6715961954244,0.4877614145546214,0.4877614145546214,,,22.907000579609278,22.907000579609278,,,0.95,0.95,,,1.0502917904057725,1.0502917904057725,,,0.98,0.98,,,54.93345249168183,54.93345249168183,,,109.86690498336365,2636.805719600728,0.17435153639775774,0.465
1982-02-17,1982-02-28,730.6486,0.8864028278959922,647.6489852382476,0.463,1982,2,17,1982.02,1981,5,140,20,0.0559568723245846,17.503090035361538,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.1621248583619322,542.6489852382476,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,589.6489852382476,2,271.3244926191238,271.3244926191238,,,966.3539707482588,990.0,0.25849216535550584,0.08705959409529906,989.6544482405493,0.520756664876777,0.520756664876777,,,22.779720827413723,22.779720827413723,,,0.95,0.95,,,1.0852979704764951,1.0852979704764951,,,0.98,0.98,,,56.448978230113276,56.448978230113276,,,112.89795646022655,2709.5509550454376,0.17431966857586492,0.465
1982-02-18,1982-03-01,737.3183,0.8872912629151888,654.21608557748,0.458,1982,2,18,1982.02,1981,5,141,21,0.05652426979389427,6.567100339232411,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.1604974293888172,549.21608557748,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,596.21608557748,2,274.60804278874,274.60804278874,,,966.3828412767294,990.0,0.26229918004491604,0.08968643423099203,989.6480143857241,0.5334137867255998,0.5334137867255998,,,22.73175932226905,22.73175932226905,,,0.95,0.95,,,1.09843217115496,1.09843217115496,,,0.98,0.98,,,57.011831168902205,57.011831168902205,,,114.02366233780441,2736.567896107305,0.17429052090205807,0.46
1982-02-19,1982-03-02,737.3183,0.8872912629151888,654.21608557748,0.458,1982,2,19,1982.02,1981,5,142,21,0.05652426979389427,0.0,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.1604974293888172,549.21608557748,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,596.21608557748,2,274.60804278874,274.60804278874,,,966.3828412767294,990.0,0.26229918004491604,0.08968643423099203,989.6480143857241,0.5334137867255998,0.5334137867255998,,,22.73175932226905,22.73175932226905,,,0.95,0.95,,,1.09843217115496,1.09843217115496,,,0.98,0.98,,,57.011831168902205,57.011831168902205,,,114.02366233780441,2736.567896107305,0.17429052090205807,0.46
1982-02-20,1982-03-03,744.0263,0.8869874635023101,659.9420006160087,0.456,1982,2,20,1982.02,1981,5,143,21,0.057018988853223165,5.725915038528683,0.9,4,Mod_Dry,36,6,5,4,54,105.0,0.15910489088736585,554.9420006160087,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,601.9420006160087,3,184.9806668720029,184.9806668720029,184.9806668720029,,966.407980037211,990.0,0.2656185510817442,0.09197680024640348,989.642404648672,0.2422527364017754,0.2422527364017754,0.2422527364017754,,22.992171875059125,22.992171875059125,22.992171875059125,,0.93,0.93,0.93,,0.7399226674880116,0.7399226674880116,0.7399226674880116,,0.97,0.97,0.97,,37.638302493807466,37.638302493807466,37.638302493807466,,112.9149074814224,2709.9577795541377,0.17109822889894022,0.455
1982-02-21,1982-03-04,744.0263,0.8869874635023101,659.9420006160087,0.456,1982,2,21,1982.02,1981,5,144,21,0.057018988853223165,0.0,0.95,5,Dry,31,6,4,3,41,85.0,0.12879919738501044,574.9420006160087,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,615.9420006160087,3,191.64733353866959,191.64733353866959,191.64733353866959,,966.407980037211,990.0,0.2737344931107297,0.0999768002464035,989.6262887066428,0.26002732682099483,0.26002732682099483,0.26002732682099483,,22.95828134261085,22.95828134261085,22.95828134261085,,0.93,0.93,0.93,,0.7665893341546783,0.7665893341546783,0.7665893341546783,,0.97,0.97,0.97,,38.93730104971896,38.93730104971896,38.93730104971896,,116.81190314915686,2803.485675579765,0.17700328671325855,0.455
1982-02-22,1982-03-05,744.0263,0.8869874635023101,659.9420006160087,0.456,1982,2,22,1982.02,1981,5,145,21,0.057018988853223165,0.0,0.95,5,Dry,31,6,4,3,41,85.0,0.12879919738501044,574.9420006160087,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,615.9420006160087,3,191.64733353866959,191.64733353866959,191.64733353866959,,966.407980037211,990.0,0.2737344931107297,0.0999768002464035,989.6262887066428,0.26002732682099483,0.26002732682099483,0.26002732682099483,,22.95828134261085,22.95828134261085,22.95828134261085,,0.93,0.93,0.93,,0.7665893341546783,0.7665893341546783,0.7665893341546783,,0.97,0.97,0.97,,38.93730104971896,38.93730104971896,38.93730104971896,,116.81190314915686,2803.485675579765,0.17700328671325855,0.455
1982-02-23,1982-03-06,750.7725,0.8881602932782826,666.8063237852695,0.452,1982,2,23,1982.02,1981,5,146,21,0.057612066375047274,6.864323169260729,0.95,5,Dry,31,6,4,3,41,85.0,0.1274732961701371,581.8063237852695,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,622.8063237852695,3,193.93544126175652,193.93544126175652,193.93544126175652,,966.4380738311586,990.0,0.27771381089001124,0.1027225295141078,989.619563659596,0.26627168967177994,0.26627168967177994,0.26627168967177994,,22.915218138765518,22.915218138765518,22.915218138765518,,0.93,0.93,0.93,,0.7757417650470259,0.7757417650470259,0.7757417650470259,,0.97,0.97,0.97,,39.32827234585183,39.32827234585183,39.32827234585183,,117.98481703755549,2831.6356089013316,0.17694015912715,0.45
1982-02-24,1982-03-07,757.5572,0.8885506078640015,673.1279105517509,0.45,1982,2,24,1982.02,1981,5,147,21,0.05815825147167127,6.3215867664814605,0.95,5,Dry,31,6,4,3,41,85.0,0.1262761485113981,588.1279105517509,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,629.1279105517509,3,196.04263685058362,196.04263685058362,196.04263685058362,,966.4657453576056,990.0,0.28137849887058025,0.10525116422070037,989.6133703369087,0.2720873516488693,0.2720873516488693,0.2720873516488693,,22.87553762765416,22.87553762765416,22.87553762765416,,0.93,0.93,0.93,,0.7841705474023346,0.7841705474023346,0.7841705474023346,,0.97,0.97,0.97,,39.68674998800995,39.68674998800995,39.68674998800995,,119.06024996402985,2857.445999136717,0.1768761153677884,0.45
1982-02-25,1982-03-08,764.3804,0.8926299826267534,682.3088631722309,0.445,1982,2,25,1982.02,1981,5,148,22,0.05895148577808074,9.180952620479957,0.95,5,Dry,31,6,4,3,41,85.0,0.12457701282790458,597.3088631722309,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,638.3088631722309,3,199.10295439074363,199.10295439074363,199.10295439074363,,966.5058573414522,990.0,0.2867007902447715,0.10892354526889236,989.6043756644864,0.28064455662353816,0.28064455662353816,0.28064455662353816,,22.81787376641057,22.81787376641057,22.81787376641057,,0.93,0.93,0.93,,0.7964118175629745,0.7964118175629745,0.7964118175629745,,0.97,0.97,0.97,,40.20467610696957,40.20467610696957,40.20467610696957,,120.61402832090872,2894.736679701809,0.17677335709834227,0.445
1982-02-26,1982-03-09,778.1427,0.8891770066630039,691.9065967426677,0.441,1982,2,26,1982.02,1981,5,149,22,0.05978072995856649,9.597733570436844,0.95,5,Dry,31,6,4,3,41,85.0,0.12284895157837755,606.9065967426677,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,647.9065967426677,3,202.30219891422257,202.30219891422257,202.30219891422257,,966.5476906598784,990.0,0.2922646937638653,0.11207197902280032,989.5956633272134,0.2897308083402489,0.2897308083402489,0.2897308083402489,,22.758241858994626,22.758241858994626,22.758241858994626,,0.93,0.93,0.93,,0.8092087956568903,0.8092087956568903,0.8092087956568903,,0.97,0.97,0.97,,40.743937974836186,40.743937974836186,40.743937974836186,,122.23181392450857,2933.5635341882057,0.17665941400175542,0.44
1982-02-27,1982-03-10,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1982,2,27,1982.02,1981,5,150,22,0.060709479788093476,10.749419323229064,0.95,5,Dry,31,6,4,3,41,85.0,0.12096957551990632,617.6560160658968,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,658.6560160658968,3,205.88533868863223,205.88533868863223,205.88533868863223,,966.5944182916667,990.0,0.2984962411976213,0.11529680481976905,989.5862069539827,0.3000779719014773,0.3000779719014773,0.3000779719014773,,22.691710690414318,22.691710690414318,22.691710690414318,,0.93,0.93,0.93,,0.823541354754529,0.823541354754529,0.823541354754529,,0.97,0.97,0.97,,41.3443672028198,41.3443672028198,41.3443672028198,,124.03310160845942,2976.794438603025,0.17652037237638518,0.435
1982-02-28,1982-03-11,792.06,0.8911767402221192,705.8654488603318,0.435,1982,2,28,1982.02,1981,5,151,22,0.060986774781532666,3.2094327944349743,0.95,5,Dry,31,6,4,3,41,85.0,0.12041955040757177,620.8654488603318,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,661.8654488603318,3,206.95514962011055,206.95514962011055,206.95514962011055,,966.6083432620543,990.0,0.3003567819480184,0.11625963465809952,989.5833835833937,0.3032022479896057,0.3032022479896057,0.3032022479896057,,22.671838073350028,22.671838073350028,22.671838073350028,,0.93,0.93,0.93,,0.8278205984804423,0.8278205984804423,0.8278205984804423,,0.97,0.97,0.97,,41.52280259020011,41.52280259020011,41.52280259020011,,124.56840777060032,2989.641786494408,0.17647613716144425,0.435
1982-03-01,1982-03-12,792.06,0.8911767402221192,705.8654488603318,0.435,1982,3,1,1982.03,1981,6,152,22,0.060986774781532666,0.0,0.96,5,Dry,36,8,6,4,53,107.0,0.15158696345423742,598.8654488603318,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,648.8654488603318,3,199.62181628677726,199.62181628677726,199.62181628677726,,966.6083432620543,990.0,0.2928205500639605,0.1095461795441327,989.5976332703917,0.28210842578471923,0.28210842578471923,0.28210842578471923,,22.707181582552945,22.707181582552945,22.707181582552945,,0.93,0.93,0.93,,0.798487265147109,0.798487265147109,0.798487265147109,,0.97,0.97,0.97,,40.11390354114317,40.11390354114317,40.11390354114317,,120.3417106234295,2888.2010549623083,0.1704881728064881,0.435
1982-03-02,1982-03-13,799.0771,0.8911326595966059,712.0837013457431,0.4320000000000001,1982,3,2,1982.03,1981,6,153,22,0.0615240317962722,6.218252485411313,0.96,5,Dry,36,8,6,4,53,107.0,0.15026323422061802,605.0837013457431,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,655.0837013457431,3,201.69456711524768,201.69456711524768,201.69456711524768,,966.635287506292,990.0,0.2964253341134742,0.11152511040372293,989.5920495554828,0.2879940038587116,0.2879940038587116,0.2879940038587116,,22.66876804533225,22.66876804533225,22.66876804533225,,0.93,0.93,0.93,,0.8067782684609908,0.8067782684609908,0.8067782684609908,,0.97,0.97,0.97,,40.461856822986505,40.461856822986505,40.461856822986505,,121.38557046895954,2913.2536912550295,0.1704653122091645,0.43
1982-03-03,1982-03-14,806.1332,0.8935666243082664,720.3337222668207,0.43,1982,3,3,1982.03,1981,6,154,22,0.0622368336038533,8.250020921077635,0.96,5,Dry,36,8,6,4,53,107.0,0.14854226130533127,613.3337222668207,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,663.3337222668207,3,204.44457408894024,204.44457408894024,204.44457408894024,,966.6709625293707,990.0,0.30120795493728736,0.1140001166800462,989.5847919283827,0.2958957550175652,0.2958957550175652,0.2958957550175652,,22.61793364399444,22.61793364399444,22.61793364399444,,0.93,0.93,0.93,,0.8177782963557609,0.8177782963557609,0.8177782963557609,,0.97,0.97,0.97,,40.921562202562,40.921562202562,40.921562202562,,122.764686607686,2946.3524785844643,0.17042751548734575,0.43
1982-03-04,1982-03-15,813.2284,0.8958086931444238,728.4970702319307,0.424,1982,3,4,1982.03,1981,6,155,23,0.0629421468680388,8.163347965110006,0.96,5,Dry,36,8,6,4,53,107.0,0.1468777355081669,621.4970702319308,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,671.4970702319308,3,207.16569007731024,207.16569007731024,207.16569007731024,,966.706179114239,990.0,0.3059403305692352,0.11644912106957922,989.5776105483612,0.30381900274048224,0.30381900274048224,0.30381900274048224,,22.56761243138172,22.56761243138172,22.56761243138172,,0.93,0.93,0.93,,0.828662760309241,0.828662760309241,0.828662760309241,,0.97,0.97,0.97,,41.373964355522546,41.373964355522546,41.373964355522546,,124.12189306656765,2978.9254335976234,0.17038077178134856,0.425
1982-03-05,1982-03-16,820.3628,0.8945392011786948,733.8466837887172,0.421,1982,3,5,1982.03,1981,6,156,23,0.06340435347934517,5.349613556786494,0.96,5,Dry,36,8,6,4,53,107.0,0.14580702258893974,626.8466837887173,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,676.8466837887173,3,208.948894596239,208.948894596239,208.948894596239,,966.7292113630504,990.0,0.3090415558195462,0.11805400513661515,989.5729044390438,0.3090676590757036,0.3090676590757036,0.3090676590757036,,22.53462541691761,22.53462541691761,22.53462541691761,,0.93,0.93,0.93,,0.8357955783849562,0.8357955783849562,0.8357955783849562,,0.97,0.97,0.97,,41.669099152953116,41.669099152953116,41.669099152953116,,125.00729745885936,3000.1751390126237,0.1703452508819272,0.42
1982-03-06,1982-03-17,827.5366,0.8937943571986156,739.6475434553279,0.419,1982,3,6,1982.03,1981,6,157,23,0.06390554775454033,5.800859666610677,0.96,5,Dry,36,8,6,4,53,107.0,0.14466349675162873,632.6475434553279,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,682.6475434553279,3,210.88251448510928,210.88251448510928,210.88251448510928,,966.7541447347437,990.0,0.3124043730175814,0.11979426303659838,989.5678013639458,0.31480949787968604,0.31480949787968604,0.31480949787968604,,22.498847131322652,22.498847131322652,22.498847131322652,,0.93,0.93,0.93,,0.8435300579404371,0.8435300579404371,0.8435300579404371,,0.97,0.97,0.97,,41.9879359854453,41.9879359854453,41.9879359854453,,125.96380795633591,3023.1313909520613,0.170302475916955,0.42
